PAGINA_PDF 1
Estudio para análisis de falla EAF 190/2025 
“Desconexión forzada de la barra N°1 12 kV de S/E Chacabuco” 
Fecha de Emisión: 19-05-2025 
 
 
 
1. Descripción general de la interrupción 
 
     a. Fecha y Hora de la falla 
Fecha 26/04/2025 
Hora 11:45 
Consumos desconectados (MW) 28.59 
Demanda previa del sistema (MW) 9494 
Porcentaje de desconexión 0.301 % 
Calificación Apagón No aplica (porcentaje de desconexión < 10%) 
 
      b. Identificación instalación afectada 
Nombre de la instalación Chacabuco / SE009T0835 
Tipo de instalación Subestación 
Tensión nominal 110, 23 y 12 kV 
Segmento Transmisión Zonal 
Propietario instalación afectada Sociedad Transmisora Metropolitana S.A. 
RUT 77.611.649-1 
Representante Legal Francisco Alliende 
Dirección Manuel Bulnes 441, Osorno 
 
       c. Identificación del elemento fallado 
Nombre del elemento fallado Interruptor 52C1 de S/E Chacabuco / IM01T0835PA011T0835SE009T0835 
Propietario elemento fallado Sociedad Transmisora Metropolitana S.A. 
RUT 77.611.649-1 
Representante Legal Francisco Alliende 
Dirección Manuel Bulnes 441, Osorno 
 
 
 
 
 
 
 

PAGINA_PDF 2
      d.1 Origen y causa de la falla 
Se produjo la desconexión forzada de la barra N°1 12 kV de S/E Chacabuco por operación de su 
protección temporizada de sobrecorriente de fase, ante falla en redes de distribución del alimentador 
San Ignacio (conectado al paño C1), debido a la operación tardía del interruptor de cabecera de dicho 
alimentador. 
      d.2 Fenómeno Físico 
OPE26: Falla en sistema de protección o control. 
La empresa Sociedad Transmisora Metropolitana S.A. envía los antecedentes asociados al Fenómeno 
Físico esgrimido, a saber: mantenimientos de los últimos 24 meses del equipo que produce la falla, 
secuencia de operación de protecciones , incluyendo un informe técnico (cómo operaron las 
protecciones y cómo debieron haber operado). 
      d.3 Reiteración 
Reiteración Fenómeno Físico en la instalación afectada: Esta instalación ha sido afectada por el mismo 
fenómeno físico, durante los últimos 24 meses móviles (EAF 178/2025) 
  Reiteración Fenómeno Físico en instalaciones del mismo propietario : Se ha n producido falla s en 
instalaciones del mismo propietario con  el mismo  fenómeno físico, durante los últimos 24 meses 
móviles, correspondiente al Estudio para Análisis de Falla de la siguiente tabla: 
FALLA_ID NOMBRE_FALLA FECHA_FALLA ACCIONES_CORRECTIVAS 
EAF 238/2023 
Desconexión 
forzada de barra 12 
kV N°3 de S/E La 
Reina 
03/06/2023 
La empresa STM II S.A. señala:  
“Ocurrida la operación del interruptor MT3P, se procedió a realizar las 
maniobras de realimentación de los clientes afectados. Al analizar las 
alarmas recibidas se identificó una falla en el alimentador La Reina. Se 
procedió a realizar las maniobras de normalización de la Barra MT3 
principal. Al analiza r los registros de las protecciones se identificó que la 
protección del alimentador La Reina operó, pero su interruptor no abrió.  
El lunes 5 de junio de 2023, se realizó una revisión de todo el esquema de 
protección del alimentador La Reina (relé e interruptor). Se comprobó el 
correcto funcionamiento de la protección. Sin embargo, se identificó un 
problema intermitente en el mecanism o de apertura del interruptor 
(específicamente en el trinquete), el cual fue corregido.” 
EAF 293/2023 
Desconexión 
forzada de la barra 
de transferencia 12 
kV N°2 de S/E La 
Reina 
05/07/2023 
La empresa STM II S.A. indica lo siguiente: 
“Una vez ocurrida la OA del interruptor MT2T, se procedió a transferir el 
alimentador Echeñique desde la Barra MT3T a la Barra MT3P. Personal de 
la Guardia de operaciones se encontraba presente en la subestación La 
Reina, por lo que se procedió a verificar el estado de la instalación, sin 
encontrar evidencias de explosión o descargar eléctricas. Acto seguido se 
procedió a energizar la Barra de Transferencia y la Barra MT3T. 
Personal de equipos realizó una evaluación de la instalación y realizaron 
pruebas al interruptor del alimentador Ictinos, verificando su correcto 
funcionamiento. Adjuntamos el informe de estas pruebas.  
Personal de protecciones rescató los registros de las protecciones del 
alimentador Ictinos y del Interruptor MT3T. La protección del interruptor 
MT2T no generó oscilografías ni registros de eventos. 
En la madrugada del miércoles 12 de julio de 2023, se realizaron pruebas 
a la protección del interruptor MT2T, con resultado satisfactorio. 
Adjuntamos informe de estas pruebas. 
Durante el mes de julio de 2023, se realizará una revisión y verificación del 
alambrado de los 
transformadores de corriente asociados a la protección del interruptor 
MT2T para identificar la causa de la operación y realizar las correcciones 
de ser necesario.” 
EAF 397/2023 
Desconexión 
forzada de los 
transformadores 
N°3 110/13.9 kV y 
N°4 110/12.5 kV de 
S/E San Cristóbal 
07/09/2023 
La empresa STM II S.A. indica: 
“Una vez ocurrida la falla acudieron a la instalación personal de STM y 
personal contratista, y se procedió a realizar una inspección visual del 
transformador de poder N°3, del panel de control en sala y de las 
protecciones mecánicas del equipo, encontrando un ducto de unión con 
fisura en la caja del relé de contraflujo del CTBC, el que se procede a 
limpiar, secar y finalmente sellar para posteriormente poder normalizar el 
transformador” 

PAGINA_PDF 3
FALLA_ID NOMBRE_FALLA FECHA_FALLA ACCIONES_CORRECTIVAS 
EAF 489/2023 
Desconexión 
forzada del 
transformador N°4 
220/23.5 kV de S/E 
El Manzano 
10/11/2023 
La empresa STM II S.A. indica: 
““Inmediatamente ocurrida la OA del TR4, se envió personal de 
operaciones, mantenimiento de protecciones y de transformadores. Se 
realizó una inspección visual de los equipos, sin identificar muestras 
visibles de descargas. Se procedió a rescatar los eventos de las 
protecciones y se realizaron pruebas efectivas a estas con resultado 
satisfactorio. 
Adicionalmente se realizó mantenimiento electromecánico al interruptor del 
alimentador Proacer 1, quedando operativo.” 
Por otra parte, la empresa indica que normalizó inmediatamente el 
contacto deficiente en los transformadores de corriente del lado de 23.5 kV 
del transformador N°4, 110/23.5 kV, de S/E El Manzano, el cual provocó la 
operación de su protección diferencial. 
EAF 019/2024 
Apertura 
automática del 
interruptor 52ET1A 
de S/E Chicureo 
17/01/2024 
La empresa Sociedad Transmisora Metropolitana II S.A. señala que 
“durante la primera quincena de febrero de 2024, se realizará una revisión 
de las protecciones del interruptor MT1A y del alimentador Damasco.”  
EAF 125/2024 
Desconexión 
forzada del 
transformador 
220/23 kV N°2 de 
S/E El Manzano 
31/03/2024 
La empresa STM S.A. indica lo siguiente: “Inmediatamente ocurrida la OA 
del Tr. N°2, se envió personal de operaciones, mantenimiento de 
protecciones y de equipos de maniobra. Se realizó una inspección visual de 
los equipos, no encontrando falla visible. Posterior a esto se solicita el cierre 
del interruptor de 220 kV del Transformador N°2 energizándolo por el lado 
de alta tensión. 
En forma paralela, se realizaron pruebas de cierre y apertura manual del 
interruptor del lado MT del Transformador N°2, con resultados 
satisfactorios, esperando a que por parte de la red de distribución se 
informe si se puede energizar nuevamente la línea. 
Durante el mes de abril de 2024, se realizará el mantenimiento al 
interruptor del lado MT del Transformador N°2 que se encuentra pendiente. 
Esto dependiendo de la disponibilidad del cliente Proacer.”  
EAF 198/2024 
Desconexión 
forzada del 
transformador N°2 
220/23 kV de S/E 
Chicureo 
07/05/2024 
Sociedad Metropolitana de Transmisión S.A. señala: “Una vez presente en 
la instalación, personal STM realizó una inspección visual sin identificar 
muestras de descarga eléctrica. Durante la inspección, se identificó 
operado el relé de contra flujo del CTBC y no se identificó otras protecciones 
operadas. 
Se revisó el monitor de gases del transformador encontrando los valores 
dentro de los parámetros normales. 
Se solicitó autorización para desconectar Transformador de poder N°2, se 
procedió a instalar tierras de protección personal, posterior a esto, personal 
ejecutó la inspección de todas las cajas de unión de las protecciones 
mecánicas las cuales se encuentran en la parte superior del Transformador. 
Se identificó humedad en la caja de relé de contraflujo del CTBC, esto fue 
lo que ocasionó la OA de este transformador. 
Se procedió a limpiar, secar y sellar la caja de relé de contraflujo del CTBC, 
se revisaron todas las otras cajas para descartar que exista alguna en la 
misma condición, no se detectan anomalías. En el punto 11 se adjunta 
registro fotográfico. 
Cabe señalar que el cableado se encontró en buen estado.  
Una vez realizado el mantenimiento correctivo se energiza el transformador 
sin observaciones”. 
EAF 266/2024 
Falla en 
transformador N°1 
110/12 kV de S/E 
Malloco 
14/06/2024 
Sociedad Transmisora Metropolitana S.A. indica lo siguiente: 
“Ocurrida la OA, se coordinó la atención con la guardia de operaciones y 
personal de mantenimiento. Una vez presente en la instalación personal 
STM realizó una inspección, identificando operado el relé maestro del 
transformador N°1 y alarma de operación de l relé Buchholz del CTBC del 
TR1. No se identificaron protecciones operadas (eléctricas y mecánicas).  
A las 11:39 horas se energizó el transformador N°1 y a las 11:45 se 
energiza la barra 12 kV. Luego se coordina con CGE la energización de los 
3 alimentadores 12 kV de la barra N°1, todo sin novedad. 
La madrugada del sábado 15 de junio se intervino el transformador para 
investigar en mayor detalle la causa de esta operación. Se revisaron todas 
las cajas de unión de las protecciones mecánicas, las cuales se encuentran 
en la parte superior del Transformador, detectando humedad en la caja de 
conexión de la válvula alivio de presión, lo que fue la causa le esta 
operación automática. 
Se procedió a limpiar, secar y sellar esta caja, se revisaron todas las otras 
cajas de conexiones para descartar que exista alguna en la misma 
condición, no se detectan anomalías.  
Una vez realizado el mantenimiento correctivo, revisadas y selladas las 
demás uniones, se energizó el transformador sin observaciones”.  
EAF 310/2024 
Desconexión 
forzada de barra 
N°3 12 kV de S/E 
Macul 
17/07/2024 
La empresa STM S.A. indica:  “Nos encontramos en el proceso del 
reemplazo de la protección del interruptor MT3P, este debiese ser 
reemplazado antes de marzo de 2024”. 

PAGINA_PDF 4
FALLA_ID NOMBRE_FALLA FECHA_FALLA ACCIONES_CORRECTIVAS 
EAF 380/2024 
Desconexión 
forzada de la barra 
23 kV N°3 de S/E 
Lo Boza 
02/08/2024 
Sociedad Transmisora Metropolitana S.A. señala que “En el curso de la 
reparación de esta avería, se detectó que la posición del alimentador Aguas 
Claras estaba dañada, afectando tanto al interruptor como a las tulipas de 
contacto. Debido a la magnitud del daño en los componentes, se procedió 
a desconectar la posición del alimentador Aguas Claras de la Barra MT3. A 
continuación, se organizó el traslado de este alimentador desde la Barra 
MTN°3 a la posición N°45 de la Barra MT N°6, dentro de la misma 
subestación. 
Adicionalmente se efectuó la reparación del pararrayos del transformador 
N°3, el que fue energizado nuevamente el lunes 5 de agosto.” 
A su vez, esa empresa señala que “Se contactará a proveedor para solicitar 
repuestos de fábrica y evaluar si es posible la reparación de la posición 
siniestrada.” 
EAF 412/2024 
Desconexión 
forzada del 
transformador N°2 
110/12 kV de S/E 
La Cisterna 
05/08/2024 
La empresa Sociedad Transmisora Metropolitana S.A. indica lo siguiente:  
“Las alarmas de la subestación indicaron la presencia de un polo a tierra. 
Tras desconectar el Transformador de poder N°2, se procedió a 
inspeccionar todas las cajas de unión de las protecciones mecánicas, 
ubicadas en la parte superior del Transformador, durante esta revisió n se 
detectó humedad en la caja de conexión de la válvula alivio de presión, 
identificándose como el motivo de la operación automática . Después de 
realizar el mantenimiento correctivo, revisar y sellar las demás uniones, se 
volvió a energizar el transformador sin ninguna observación adicional.”  
EAF 446/2024 
Apertura del 
interruptor 52CT1 
de S/E Lo Valledor 
25/08/2024 
La empresa Sociedad Transmisora Metropolitana S.A. indica: “ Una vez 
ocurrida la OA del interruptor MT1, se procedió a revisar y verificar la 
integridad de la instalación, encontrado operada su protección y su relé 
maestro (86B1). No se evidenció muestras de descargas o fallas en la 
instalación. El centro de control realizó maniobras en los interruptores 12 
kV de los tres alimentado res abastecidos por esta barra. Se normalizó el 
86B1 y se realizó una prueba con tensión en la Barra MT1 con resultado 
satisfactorio. Posteriormente se cerraron los interruptores 12 kV de los tres 
alimentadores abastecidos por esta barra. La durante la mad rugada del 
miércoles 28 de agosto de 2024, se realizó la verificación de las 
protecciones de los alimentadores Villa México y Suiza. Durante estas 
pruebas se identificó que la protección del alimentador Suiza se encontraba 
defectuosa. Se adjunta permiso de trabajo asociado a esta actividad”. 
EAF 505/2024 
Desconexión 
forzada del 
transformador N°3 
110/23 kV de S/E 
Batuco 
14/10/2024 
La empresa Sociedad Transmisora Metropolitana S.A. indica las siguientes 
acciones correctivas: 
“Tras la operación automática (OA), se coordinó la atención con la guardia 
de operaciones y el personal de mantenimiento. El personal de STM, junto 
con el contratista, realizó una inspección en la instalación y detectó que el 
relé maestro del Transformador N°3 se había activado por operación de 
válvula alivio presión del CTBC.  
Durante la inspección de las protecciones mecánicas del transformador, se 
encontró sulfatado los contactos del switch de disparo de la válvula de alivio 
de presión del CTBC, se realizan mediciones y no se detecta aislación entre 
sus contactos. La anomalía no se soluciona con una limpieza de los 
contactos por lo que se reemplaza el Switch, quedando operativa la válvula 
y el Transformador”. 
“Completar plan 2024 de Medición de circuitos de control de protecciones 
mecánicas de transformadores de poder”. 
La empresa Enel Distribución S.A. no indican acciones correctivas a corto 
plazo. 
EAF 551/2024 
Desconexión 
forzada del 
transformador N°3 
110/12 kV de S/E 
San Joaquín (STM) 
21/11/2024 
La empresa Sociedad Transmisora Metropolitana S.A. indica las siguientes 
acciones correctivas:“Ocurrida la OA del Transformador N°3, se procedió a 
realizar las maniobras para abastecer el suministro a la Barra MT3. Acto 
seguido se envió a personal de mantenimiento a revisar la integridad de la 
subestación, no se identificaron muestras de falla o descargas. Se verificó 
operada la protección diferencial del transformador N°3 y su relé maestro. 
Se procedió a revisar el circuito de las vías secundarias de la protección 
diferencial del transformador N°3 y en el interior del interruptor MT3 
(52CT3), se encontró co rtada la vía de la fase azul. Se procedió a revisar 
el resto del alambrado y se normalizó la vía dañada. Se energizó el 
transformador N°3 y se realizaron pruebas con resultado satisfactorio ”. 
EAF 003/2025 
Desconexión 
forzada de los 
transformadores 
N°1 y N°3 110/12 
kV de S/E San 
Joaquín (STM)  
02/01/2025 
La empresa Sociedad Transmisora Metropolitana S.A. indica: 
“Se procede a revisar cableado de la protección y al efectuar pruebas al 
cable de control, se detecta baja aislación. Se reemplazó el cable y se 
realiza limpieza a los enchufes de los respectivos Switch de las válvulas. 
Se energizó el transformador N°1 y se realizar”. 
“Se incluye plan de medición de circuitos de control de protecciones 
mecánicas de transformadores de poder dentro del plan de mantenimiento 
de los activos de STM”. 

PAGINA_PDF 5
FALLA_ID NOMBRE_FALLA FECHA_FALLA ACCIONES_CORRECTIVAS 
EAF 075/2025 
Desconexión 
forzada de 
transformadores 
110/12 kV N°1 y 
N°3 de S/E Brasil 
19/02/2025 
La empresa STM S.A. indica lo siguiente: 
“Una vez presente en la subestación, personal de mantenimiento de 
Transformadores y protecciones y control ejecutan una inspección visual, 
detectando en una de las cajas de control de la protección mecánica del 
CTBC, acumulación de agua en su interior. Posteriormente, se inspecciona 
el cableado y se detecta un daño en los contactos del Relé "OLTC, Oil Surge 
Relay" (Relé de Sobrepresión de Aceite en el Cambiador de Taps Bajo 
Carga). Se procede a la limpieza de la caja y al reemplazo de los contactos 
dañados. Posteriormente se realiza una verificación de las señales y 
parámetros eléctricos, obteniendo un resultado satisfactorio.  Se sellan 
adecuadamente las cajas de derivación de las protecciones mecánicas y se 
energiza el transformador 3, quedando éste en operación sin 
observaciones”. 
EAF 178/2025 
Desconexión 
forzada de la barra 
N°1 12 kV de S/E 
Chacabuco 
19/04/2025 
La empresa STM S.A. señala: 
“Durante la atención de la falla, se revisó el patio de MT de la subestación 
Chacabuco, sin identificar muestras de descarga eléctrica. Se procedió a 
resetear el relé maestro de la Barra MT1 (86T1) y se cerró el interruptor 
52CT1, energizando la Barra MT1. 
Según lo informado por el despachador de turno, se produjo una falla en 
la red de MT del alimentador Lautaro y simultáneamente operó la 
protección del interruptor 52CT1. 
Se procedió a rescatar los registros de eventos y configuración de las 
protecciones. Analizados estos, se identificó que la protección del 
alimentador Lautaro no actuó para la falla entre fases y si arrancó para 
fallas a tierra. Por lo que la falla fue des pejada por la protección del 
interruptor 52CT1 en respaldo. 
El pasado domingo 20 de abril de 2025, se realizaron pruebas a la 
protección del alimentador Lautaro, identificando que sólo operaba para 
fallas a tierra, al tratar de rescatar los eventos de estas pruebas, la 
protección no lo permitió. Se procedió a resetear y se repitieron las pruebas 
con resultado satisfactorio. Se adjunta el informe de las pruebas realizadas, 
el permiso de trabajo y registro fotográfico del trabajo asociado a esta 
actividad (archivo investigación 20 abr.zip). 
Complementariamente se revisó la coordinación de las protecciones del 
alimentador Lautaro y del interruptor 52CT1, verificando un adecuado paso 
de coordinación. Se adjunta el análisis de la coordinación de estas 
protecciones y sus print out (archivo análisis coordinación.zip)”. 
 
Cantidad de fallas (sin importar Fenómeno Físico) en la misma instalación : Se han producido 2 fallas 
en la misma instalación afectada durante los últimos 24 meses móviles, correspondiente a los Estudio 
para análisis de Falla 344/2023, 575/2024, EAF 178/2025. 
      d.4 Fenómeno eléctrico 
PR51: Protección de sobrecorriente temporizada de fase. 
      e. Detalles de la instalación, equipo o elemento donde se produjo la falla 
El elemento donde se produjo la falla  corresponde al interruptor del paño C1 de S/E Chacabuco, el 
cual, de acuerdo con lo declarado por su propietario en el aplicativo Infotecnica del Coordinador, posee 
las siguientes características : fabricante Hyundai-Inepar, modelo 3AF 2342-4, tensión nominal 23.5 
kV, corriente nominal 1250 A, capacidad de ruptura simétrica 25 kA, capacidad de ruptura asimétrica 
26.08 kA. 
      f. Ubicación urbana o rural según DS 327/1997 
Urbano. 
      g. Proposición del propietario respecto del origen de la falla 
Interna. 
      h. Comuna donde se presenta la falla 
13125: Quilicura. 
 
 

PAGINA_PDF 6
i. Fecha de entrega de la información al Coordinador 
Coordinado Informe de 48 horas 
(28/04/2025) 
Informe de 5 días 
(05/05/2025) 
Sociedad Transmisora Metropolitana S.A. (STM) 26/04/2025 05/05/2025 
Enel Distribución Chile S.A. (Enel Distribución)  26/04/2025 06/05/2025 
 
 
 
2. Descripción del equipamiento afectado 
 
a. Sistema de Generación 
b. Sistema de Transmisión 
Elemento Afectado Segmento Tramo Hora Desc. Hora Norm. 
S/E Chacabuco ST Zonal Barra 12 kV N°1 11:45 12:22 
- Las horas indicadas corresponden a lo informado por la empresa STM S.A. 
 
c. Consumos 
Subestación Alimentador 
/Paño Comuna Pérdida de 
Consumo (MW) 
% 
consumo 
pre-falla 
Clientes 
afectados 
H. 
Desc. 
H. 
Dispon. 
H. 
Norm. 
Chacabuco Mejillones / C7 Huechuraba, 
Quilicura 3.91 0.041 3449 11:45 12:22 11:48 
Chacabuco Mejillones / C7 Huechuraba, 
Quilicura 0.98 0.010 1635 11:45 12:22 11:49 
Chacabuco Mejillones / C7 Huechuraba, 
Quilicura 0.06 0.001 6 11:45 12:22 11:50 
Chacabuco Araucarias / C3 Huechuraba, 
Quilicura 1.09 0.011 50 11:45 12:22 11:54 
Chacabuco Araucarias / C3 Huechuraba, 
Quilicura 1.95 0.021 9 11:45 12:22 11:55 
Chacabuco Caupolicán / C4 Huechuraba, 
Quilicura 3.19 0.034 175 11:45 12:22 11:56 
Chacabuco Araucarias / C3 Huechuraba, 
Quilicura 2.69 0.028 37 11:45 12:22 11:57 
Chacabuco Mejillones / C7 Huechuraba, 
Quilicura 0.81 0.009 39 11:45 12:22 12:01 
Chacabuco Lautaro / C2 Huechuraba, 
Quilicura 2.96 0.031 71 11:45 12:22 12:30 
Chacabuco Lautaro / C2 Huechuraba, 
Quilicura 1.89 0.020 24 11:45 12:22 12:33 
Chacabuco Maúlen / C5 Huechuraba, 
Quilicura 2.84 0.030 78 11:45 12:22 12:32 
Chacabuco Fresia / C6 Huechuraba, 
Quilicura 1.62 0.017 53 11:45 12:22 12:33 
Chacabuco San Ignacio / 
C1 
Huechuraba, 
Quilicura 4.6 0.048 22 11:45 12:22 14:18 
                   Total:     28.59 MW    0.301 %    5648     
- Los montos y horarios señalados corresponden a lo informado por la empresa Enel Distribución Chile S.A. 
 
  

PAGINA_PDF 7
3. Estimación de la energía no suministrada 
 
Subestación Alimentador 
/Paño Empresa Tipo de 
cliente 
Pérdida de 
Consumo (MW) 
Tiempo 
Indispon. (h) 
Tiempo 
Desc. (h) 
ENS 
(MWh) 
Chacabuco Mejillones / C7 Enel Distribución Regulado 3.91 0.62 0.05 0.2 
Chacabuco Mejillones / C7 Enel Distribución Regulado 0.98 0.62 0.07 0.1 
Chacabuco Mejillones / C7 Enel Distribución Regulado 0.06 0.62 0.08 0.0 
Chacabuco Araucarias / C3 Enel Distribución Regulado 1.09 0.62 0.15 0.2 
Chacabuco Araucarias / C3 Enel Distribución Regulado 1.95 0.62 0.17 0.3 
Chacabuco Caupolicán / C4 Enel Distribución Regulado 3.19 0.62 0.18 0.6 
Chacabuco Araucarias / C3 Enel Distribución Regulado 2.69 0.62 0.20 0.5 
Chacabuco Mejillones / C7 Enel Distribución Regulado 0.81 0.62 0.27 0.2 
Chacabuco Lautaro / C2 Enel Distribución Regulado 2.96 0.62 0.75 2.2 
Chacabuco Lautaro / C2 Enel Distribución Regulado 1.89 0.62 0.80 1.5 
Chacabuco Maúlen / C5 Enel Distribución Regulado 2.84 0.62 0.78 2.2 
Chacabuco Fresia / C6 Enel Distribución Regulado 1.62 0.62 0.80 1.3 
Chacabuco San Ignacio / C1 Enel Distribución Regulado 4.60 0.62 2.55 11.7 
Clientes Regulados : 21 MWh 
Clientes Libres :  MWh 
Total : 21 MWh 
- Los montos señalados corresponden a lo informado por la empresa Enel Distribución Chile S.A. 
 
- Curva de recuperación esperada v/s recuperación real. 
 
 
Se aprecian diferencias entre los horarios de recuperación real respecto de la recuperación esperada, 
producto de las transferencias de consumos mediante redes de distribución en media tensión. 
 
 
 
0:00
2:24
4:48
7:12
9:36
12:00
14:24
16:48
13.7% 17.1% 17.3% 21.1% 27.9% 39.1% 48.5% 51.3% 61.7% 68.3% 78.2% 83.9% 100.0%
Recuperación real Recuperación esperada

PAGINA_PDF 8
- Velocidad promedio de recuperación. 
Rango Potencia 
(MW) 
Tiempo 
recuperación 
(h) 
Velocidad de 
recuperación 
(MW/h) 
Primer 80 % 22.87 0.80 28.59 
Último 20 % 5.72 2.55 2.24 
100 % Total 28.59 2.55 11.21 
 
 
 
Demanda del sistema previo a la falla: 9494 MW 
Regulación de Frecuencia 
Control distribuido de frecuencia en el Sistema Eléctrico Nacional, previo a la falla, mediante las 
centrales Canutillar (U1 y U2), Colbún (U1), El Toro (U1 y U2), Hornitos (CTH), Mejillones (IEM), PE 
Calama, PFV Diego de Almagro Sur, PFV Usya y Ralco (U2). 
Operación Programada 
En Anexo Nº1 se adjunta el detalle de la generación programada para el día 26 de abril de 2025. 
Operación Real 
En Anexo Nº2 se adjunta el detalle de la generación real del día 26 de abril de 2025. 
Movimiento de centrales e informe diario del CDC 
En Anexo Nº3 se presenta el detalle del Movimiento de Centrales e Informe Diario del CDC para el día 
26 de abril de 2025. 
Mantenimientos 
En Anexo Nº4 se presenta el detalle de los mantenimientos programados y forzados para el día 26 de 
abril de 2025. 
Estado y configuración previo a la falla 
Las instalaciones de transmisión se encontraban en servicio normal en los momentos previos a la 
desconexión forzada. 
Otros antecedentes relevantes 
Según lo indicado por la empresa STM S.A.: 
“El pasado sábado 26 de abril de 2025 a las 11:44 horas se produjo la operación automática (OA) 
del interruptor lado MT del Transformador N°1 (52CT1), por actuación de la protección de 
sobrecorriente. 
Específicamente se produjo una falla en la red de media tensión del alimentador San Ignacio 
(conectado a paño C1), inicialmente tanto su protección como su interruptor actuaron 
correctamente despejando la falla, sin embargo, a los pocos segundos efectuó un a reconexión y 
en esa ocasión su protección operó, pero su interruptor abrió con retardo. Frente a esto la 
protección del interruptor 52CT1 operó correctamente como respaldo despejando la falla”. 
 
4. Descripción de las configuraciones en los momentos previo y posterior a la falla 

PAGINA_PDF 9
Según lo indicado por la empresa Enel Distribución Chile S.A.: 
“El pasado sábado 26 de abril de 2025 a las 11:44 horas, se produjo la pérdida de suministro en 
los alimentadores Araucarias, Mejillones, Caupolicán, Lautaro, Maúlen, San Ignacio y Fresia, lo 
anterior debido a una falla en la red de transmisión de propiedad de la empresa STM II S.A. 
A las 12:22 horas del sábado 26 de abril de 2025, se realiza la energización positiva de la barra 
12kV N°1 de SE Chacabuco. 
A las 14:56 horas del sábado 26 de abril de 2025, se normaliza el 100% del suministro eléctrico”. 
Acciones preventivas y/o correctivas 
a) La instalación afectada no cuenta con un plan de acción en curso. 
b) Acciones correctivas a corto plazo:  
La empresa STM S.A. señala: 
“Durante la atención de la falla, se revisó el patio de MT de la subestación Chacabuco, sin identificar 
muestras de descarga eléctrica. Se procedió a resetear el relé maestro de la Barra MT1 (86T1) y se 
cerró el interruptor 52CT1, energizando la Barra MT1. 
Se procedió a rescatar los registros de eventos y configuración de las protecciones. Analizados estos, 
se identificó que la protección del alimentador San Ignacio operó, pero su interruptor abrió con retardo. 
Por lo que la falla fue despejada correctamente por la protección del interruptor 52CT1. 
El pasado domingo 4 de mayo de 2025, se realizaron pruebas al interruptor del alimentador San 
Ignacio, identificando un retardo en su apertura. Se realizo un mantenimiento a su mecanismo y quedó 
operativo. Adjuntamos el reporte de esta actividad. 
Complementariamente se revisó la coordinación de las protecciones del alimentador San Ignacio y del 
interruptor 52CT1, verificando un adecuado paso de coordinación. Se adjunta el análisis de la 
coordinación de estas protecciones y sus print out”. 
La empresa Enel Distrubución Chile S.A. señala que “no aplica”. 
c) Acciones correctivas a largo plazo: 
Las empresas Enel Distrubución Chile S.A. y STM S.A. señala que “no aplica”. 
 

PAGINA_PDF 10
Diagrama simplificado de las instalaciones previo a la falla 
 


PAGINA_PDF 11
5. Cronología de eventos y la descripción de las causas de los eventos 
 
Hora Involucrado Evento 
11:45 STM 
Apertura automática del interruptor 52CT1 de S/E Chacabuco, asociado a la barra N°1 12 
kV de dicha subestación, por operación de su protección de sobrecorriente temporizada de 
fase. 
11:45+ STM Apertura automática tardía del interruptor 52C1 de S/E Chacabuco, asociado al alimentador 
San Ignacio, por operación de su función de sobrecorriente instantánea residual. 
- La hora indicada corresponde a lo informado por la empresa STM S.A. 
 
 
 
6. Normalización del servicio 
 
Fecha Involucrado Hora Acción 
26/04/2025 Enel Distribución 11:48 Enel Distribución informa recuperados 3.91 MW del alimentador Mejillones de 
S/E Chacabuco. 
26/04/2025 Enel Distribución 11:49 Enel Distribución informa recuperados 0.98 MW adicionales del alimentador 
Mejillones de S/E Chacabuco. 
26/04/2025 Enel Distribución 11:50 Enel Distribución informa recuperados 0.06 MW adicionales del alimentador 
Mejillones de S/E Chacabuco. 
26/04/2025 Enel Distribución 11:54 Enel Distribución informa recuperados 1.09 MW del alimentador Araucarias 
de S/E Chacabuco. 
26/04/2025 Enel Distribución 11:55 Enel Distribución informa recuperados 1.95 MW adicionales del alimentador 
Araucarias de S/E Chacabuco. 
26/04/2025 Enel Distribución 11:56 Enel Distribución informa recuperados los consumos del alimentador 
Caupolicán de S/E Chacabuco. 
26/04/2025 Enel Distribución 11:57 Enel Distribución informa recuperados los consumos del alimentador 
Araucarias de S/E Chacabuco. 
26/04/2025 Enel Distribución 12:01 Enel Distribución informa recuperados los consumos del alimentador 
Mejillones de S/E Chacabuco. 
26/04/2025 STM 12:22 Cierre del interruptor 52CT1 de S/E Chacabuco, energizando a la barra 12 kV 
N°1 de la S/E. 
26/04/2025 Enel Distribución 12:30 Enel Distribución informa recuperados 2.96 MW del alimentador Lautaro de 
S/E Chacabuco. 
26/04/2025 Enel Distribución 12:32 Enel Distribución informa recuperados los consumos del alimentador Maúlen 
de S/E Chacabuco. 
26/04/2025 Enel Distribución 12:33 Enel Distribución informa recuperados los consumos de los alimentadores 
Fresia y Lautaro de S/E Chacabuco. 
26/04/2025 Enel Distribución 14:18 Enel Distribución informa recuperados los consumos del alimentador San 
Ignacio de S/E Chacabuco. 
- Las fechas y las horas indicadas corresponden a lo informado por las empresas STM S.A. y Enel Distribución Chile S.A. 
  

PAGINA_PDF 12
7. Análisis de las causas de la falla y de la actuación de los dispositivos de protección y control 
 
Antecedentes de la falla 
Se produjo la desconexión forzada de la barra N°1 12 kV de S/E Chacabuco por operación de su 
protección temporizada de sobrecorriente de fase, ante falla en redes de distribución del alimentador 
San Ignacio (conectado al paño C1), debido a la operación tardía del interruptor de cabecera de dicho 
alimentador. 
A raíz de lo anterior, se produjo la pérdida de 28.59 MW de consumos en S/E Chacabuco. 
 
 
Análisis de la operación de los sistemas de protecciones 
 
Protecciones del paño CT1 de S/E Chacabuco. 
 
Registro oscilográfico 
 
 
En el registro oscilográfico se puede observar  un aumento en la magnitud de corriente por las tres 
fases, alcanzando amplitudes sobre 15 kA. El registro remitido no presenta señales de tensión, sólo las 
corrientes de la figura anterior. Por otro lado, el registro no presenta señales digitales. La duración de 
la falla se estima en 1.25 segundos, aproximadamente. 
 
Registro de eventos 
No se remitió un registro de eventos, sólo un resumen del evento, que se muestra a continuación. 


PAGINA_PDF 13
 
Se observa operado el elemento de sobrecorriente temporizado de fase, específicamente la fase B.  
El tiempo de apertura del interruptor se indica en 81 ms. 
 
 
Protecciones del paño C1 de S/E Chacabuco, alimentador San Ignacio 
La empresa STM S.A. sólo remitió un resumen del evento. 
 
Resumen del evento 


PAGINA_PDF 14
 
El resumen muestra dos eventos. El primero, de acuerdo con su horario y en comparación con el horario 
del paño CT1 de S/E Chacabuco, habría ocurrido 5 segundos antes. 
El segundo evento correspondería a un cierre contra falla, pues las corrientes pre falla son nulas. Se 
indica para este evento que el elemento operado sería el de sobrecorriente instantánea residual , 
operado 11 ms después del inicio de la falla. Llama la atención que la corriente de la fase C durante la 
falla sea mucho menor que la corriente de fase B, difiriendo de lo visualizado tanto en el registro 
oscilográfico como en el resumen de eventos del paño CT1 de S/E Chacabuco. 
El tiempo de apertura del interruptor se indica en 1.245 s. 
Finalmente, la empresa remite el gráfico de coordinación de las curvas de sobrecorriente vigente de 
los paños CT1 y C1 de S/E Chacabuco, el cual se muestra a continuación. 


PAGINA_PDF 15
 
 
 
8. Detalle de toda la información utilizada en la evaluación de la falla 
 
o Detalle de la generación programada para el día 26 de abril de 2025 (Anexo N°1). 
o Detalle de la generación real del día 26 de abril de 2025 (Anexo N°2). 
o Detalle del Movimiento de Centrales e Informe Diario del CDC correspondientes al día 26 de abril 
de 2025 (Anexo N°3). 
o Detalle de los mantenimientos programados y forzados para el día 26 de abril de 2025  (Anexo 
N°4). 
o Informes de falla de instalaciones ingresados en el sistema del Coordinador Eléctrico Nacional por 
las empresas STM S.A. y Enel Distribución Chile S.A. (Anexo N°5). 
o Otros antecedentes aportados por las empresas STM S.A. y Enel Distribución Chile S.A. (Anexo 
N°6). 
 
 
 
 
 
 


PAGINA_PDF 16
9. Análisis de las actuaciones de protecciones 
 
9.1 Incumplimiento Normativo 
Los incumplimientos normativos detectados en el desarrollo de la falla, por parte de los involucrados 
son: 
Enel Distribución Chile S.A. 
- Envío fuera de plazo del informe de falla del quinto día, de acuerdo con lo establecido en la NTSyCS. 
Sociedad Transmisora Metropolitana S.A. 
- Operación incorrecta de las protecciones del paño C1 de S/E Chacabuco. 
9.2 Estándares Normativos Art. 1-14 NTSyCS 
Los incumplimientos del propietario del elemento afectado, reportados en la versión vigente del 
“Informe Anual de Cumplimientos, Artículo 1 -14 Norma Técnica de Seguridad y Calidad de Servicio”, 
no incidieron en el origen y causa de la falla, ni en el desar rollo de las maniobras que permitieron la 
normalización de servicio. 
9.3 Desempeño de Protecciones Eléctricas y Modo de operación de interruptores 
Según los antecedentes proporcionados por los coordinados involucrados y el respectivo análisis 
realizado por el Coordinador: 
o Se concluye correcta la operación de la protección asociada al paño C1 de S/E Chacabuco. 
Se concluye incorrecto el modo de operación del interruptor 52C1 de S/E Chacabuco. 
o Se concluye correcta la operación en respaldo de la protección asociada al paño CT1 de S/E 
Chacabuco. 
Se concluye correcto modo de operación del interruptor 52CT1 de S/E Chacabuco. 
9.4 Desempeño EDAC 
No aplica pronunciarse sobre el desempeño de EDAC ante este evento. 
9.5 Desempeño EDAG 
No aplica pronunciarse sobre el desempeño de EDAG ante este evento. 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 

PAGINA_PDF 17
10. Pronunciamiento Técnico del Coordinador Eléctrico Nacional 
 
De acuerdo con el análisis realizado por el Coordinador: 
a) Se produjo la desconexión forzada de la barra N°1 12 kV de S/E Chacabuco por operación de 
su protección temporizada de sobrecorriente de fase, ante falla en redes de distribución del 
alimentador San Ignacio (conectado al paño C1), debido a la operación tardía  del interruptor 
de cabecera de dicho alimentador. 
A raíz de lo anterior, se produjo la pérdida de 28.59 MW de consumos en S/E Chacabuco. 
Al respecto, en base al análisis realizado en el punto 7 de este informe, es posible indicar que 
se produjo un desempeño correcto del sistema de protección del paño C1 de S/E Chacabuco, 
no obstante, el modo de operación de su interruptor fue tardío, es decir, incorrecto, generando 
la propagación de la falla hacia el sistema de transmisión zonal, lo que derivó en su despeje a 
través del interruptor 52CT1. 
Dicho de otro modo, desde el punto de vista de la afectación del suministro eléctrico, el 
desempeño incorrecto de las protecciones asociadas al paño C1 de S/E Chacabuco, provocó 
una pérdida excesiva de 23.99 MW de consumos en esta S/E, que equivalen a 9.3 MWh de 
ENS, según el detalle que se muestra en la siguiente tabla: 
Subestación Alimentador 
/Paño Empresa Tipo de 
cliente 
Pérdida de 
Consumo 
(MW) 
Tiempo 
Indispon. 
(h) 
Tiempo 
Desc. (h) 
ENS 
(MWh) 
Chacabuco Mejillones / C7 Enel Distribución Regulado 3.91 0.62 0.05 0.2 
Chacabuco Mejillones / C7 Enel Distribución Regulado 0.98 0.62 0.07 0.1 
Chacabuco Mejillones / C7 Enel Distribución Regulado 0.06 0.62 0.08 0.0 
Chacabuco Araucarias / C3 Enel Distribución Regulado 1.09 0.62 0.15 0.2 
Chacabuco Araucarias / C3 Enel Distribución Regulado 1.95 0.62 0.17 0.3 
Chacabuco Caupolicán / C4 Enel Distribución Regulado 3.19 0.62 0.18 0.6 
Chacabuco Araucarias / C3 Enel Distribución Regulado 2.69 0.62 0.20 0.5 
Chacabuco Mejillones / C7 Enel Distribución Regulado 0.81 0.62 0.27 0.2 
Chacabuco Lautaro / C2 Enel Distribución Regulado 2.96 0.62 0.75 2.2 
Chacabuco Lautaro / C2 Enel Distribución Regulado 1.89 0.62 0.80 1.5 
Chacabuco Maúlen / C5 Enel Distribución Regulado 2.84 0.62 0.78 2.2 
Chacabuco Fresia / C6 Enel Distribución Regulado 1.62 0.62 0.80 1.3 
 
b) Se evidenciaron incumplimientos normativos en el desarrollo del evento que provocó la falla , 
en particular, la operación tardía del interruptor 52C1 de S/E Chacabuco. 
c) No se evidenciaron incumplimientos asociados al elemento afectado por la falla, reportados en 
la versión vigente del “Informe Anual de Cumplimientos, Artículo 1 -14 Norma Técnica de 
Seguridad y Calidad de Servicio”. 
d) Para el desarrollo de la falla no hay observaciones respecto de la aplicación de los Planes de 
Recuperación de servicio asociados a las instalaciones involucradas, ni de las actuaciones del 
CDC y los respectivos CC durante la falla del día 26 de abril de 2025. 
 
 
 
 
 

PAGINA_PDF 18
11. Recomendación respecto de las instalaciones a las cuales el Coordinador Eléctrico Nacional 
debería solicitar una auditoría 
 
a) Auditorías, planes de acción, instrucciones de acciones correctivas de largo y/o corto plazo. 
No se solicitará auditorías, planes de acción o instrucciones de acciones correctivas por el momento. 
b) Solicitudes de ampliación de información 
Se solicitará a STM S.A.: 
• Ratificación del ID del aplicativo Infotécnica correspondiente al interruptor individualizado 
como instalación fallada , considerando que el interruptor fallado posee tensión de 
operación 12 kV y, no obstante, no existe  en los registros de interruptores de la S/E 
Chacabuco uno denominado 52C1. 
• Año de puesta en servicio del interruptor 52C1 de S/E Chacabuco. 
• Argumentar y aclarar la causalidad de la siguiente afirmación incluida en el documento 
“Mantenimiento Interruptor alim San Ignacio.pdf”: “Cable Fase Blanca de alimentador San 
Ignacio se desprende de prensa por lo cual  interruptor del alimentador no despeja la 
posición y provoca la apertura del interruptor del transformador dejando de esta manera 
la barra fuera de servicio”. Aclarar si el conductor aludido está asociado a equipamiento de 
corrientes secundarias, corrientes primarias, sistemas de control, etc. 

PAGINA_PDF 19
ANEXO Nº 1
Detalle de la generación programada para el día 26 de abril de 2025

PAGINA_PDF 20
Periodo Desde: 26-04-2025 02-05-2025
COORDINADOR ELÉCTRICO NACIONAL Programación Diaria del Sistema Eléctrico Nacional
sábado, 26 de abril de 2025 1 2 3 4 5 6 7 8 9 10 11 12 13 14 15 16 17 18 19 20 21 22 23 24
Costos Operación 256 237 215 213 200 204 212 177 74 73 79 79 78 78 76 75 78 89 185 201 199 193 198 195 3,667               
Costos Encendido/Detención 23 1 1 0 2 0 44 1 13 0 0 0 0 0 0 0 0 13 31 14 0 0 0 0 143                  
Costos Totales [kUSD] 280 238 216 213 201 204 257 178 88 73 79 79 78 78 76 75 78 102 216 216 199 193 198 195 3,810             
Costo Marginal Quillota 220 kV 129.4 122.0 101.6 78.8 92.7 77.7 73.4 62.1 62.8 55.7 55.7 55.7 55.7 55.7 55.7 55.7 56.0 64.2 66.9 64.7 63.6 63.6 64.8 63.7 70.74                
Pérdidas [MWh] 224 227 217 211 206 197 185 155 134 150 165 183 185 191 183 180 201 197 227 212 200 193 192 189 4,605               
Consumos Propios [MWh] 256 256 255 255 255 255 263 262 239 240 239 239 239 239 239 239 239 248 254 261 261 261 261 261 6,015               
Demanda Total [MWh] 9019 8631 8297 8114 8049 8057 8126 8163 8725 9095 9481 9452 9403 9441 9257 9136 9209 8890 9227 9355 9227 8854 8667 8395 212,268           
Generación Total [MWh] 9499 9114 8769 8581 8510 8509 8573 8580 9098 9485 9885 9874 9827 9871 9678 9555 9649 9335 9708 9829 9688 9309 9120 8846 222,889      
 
Hidroeléctricas de Pasada 1 2 3 4 5 6 7 8 9 10 11 12 13 14 15 16 17 18 19 20 21 22 23 24 Total
Total 699 664 614 595 579 634 637 622 547 542 533 537 584 586 569 526 526 571 597 702 756 783 737 734 14,872           
CHAPIQUINA 8 2 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 2 2 3 3 8 8 8 58
COSAPILLA 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 7
ELTORON2 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CAVANCHA 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ALTOHOSPICIO 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 22
SANTAROSA 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 12
CORRALES 3 3 3 3 3 3 3 3 3 3 1 1 1 1 1 1 1 1 1 2 3 3 3 3 52
PUNTADELVIENTO 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 63
RIOHUASCO 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PUCLARO 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 17
LOSMOLLES 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 72
LAPALOMA 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ELTARTARO 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CH-HORNITOS 15 15 15 15 15 14 14 14 14 14 14 14 14 14 14 16 16 16 16 16 16 16 16 16 359
JUNCAL 10 10 10 10 9 9 9 9 9 9 9 9 9 9 9 9 9 9 10 10 10 10 10 10 226
JUNCALITO 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
COMPANIA-2 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 22
BLANCO 9 9 9 9 9 9 9 8 8 8 8 8 8 8 8 8 8 9 9 9 9 9 9 9 206
LOSQUILOS 16 16 16 16 16 16 16 16 16 16 16 16 15 15 15 15 15 15 16 16 16 16 16 16 378
CHACABUQUITO 9 9 9 9 9 9 9 9 9 9 9 9 9 9 8 8 8 8 8 8 9 9 9 9 212
SAUCEANDES 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 7
CARENA 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ALFALFAL 63 64 64 63 62 62 62 62 61 61 61 61 60 60 60 60 60 60 61 62 62 63 64 64 1480
ALFALFAL-2 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
LASLAJAS 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
MAITENES 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
QUELTEHUES 34 34 34 34 34 34 34 34 34 34 34 34 34 34 34 34 34 34 34 34 34 34 34 34 818
VOLCAN 6 6 6 6 6 6 6 6 6 6 6 6 6 6 6 6 6 6 6 6 6 6 6 6 146
GUAYACAN 6 6 6 6 6 6 6 6 6 6 6 6 6 6 6 6 6 6 6 6 6 6 6 6 146
FLORIDA-1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
FLORIDA-2 6 6 6 6 6 6 6 6 6 6 5 5 5 5 5 4 4 4 4 5 5 6 6 6 129
FLORIDA-3 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 55
PUNTILLA 14 14 14 14 14 14 14 14 14 14 14 14 14 14 14 14 14 14 14 14 14 14 14 14 326
EYZAGUIRRE 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
LASVERTIENTES 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 38
ELLLANO 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ELRINCON 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 7
MALLARAUCO 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 82
LOSBAJOS 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 91
AUXDELMAIPO 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 72
LOSMORROS 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 19
COYA 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CIPRESILLOS 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 38
SAUZAL 34 34 34 34 34 34 34 34 25 21 21 21 21 21 21 21 21 21 24 40 40 40 40 40 710
SAUZALITO 3 3 3 3 3 3 3 3 3 2 2 2 2 2 2 2 2 2 3 4 4 4 4 4 71
CHACAYES 31 31 31 31 31 31 31 25 25 25 25 25 25 25 25 25 25 38 50 50 50 50 36 34 778
SANANDRES 7 7 7 7 7 7 7 7 7 7 0 0 0 0 0 0 0 0 0 7 39 33 7 7 163
CONVENTOVIEJO 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 36
LAHIGUERA 28 28 28 20 20 20 20 20 20 20 20 20 20 20 0 0 0 20 20 28 28 28 28 28 484
LACONFLUENCIA 45 45 0 0 0 45 45 45 0 0 0 0 45 45 45 0 0 0 0 45 45 45 45 45 585
ELPASO 11 8 5 5 5 14 14 5 5 5 5 6 8 7 8 8 8 8 8 13 14 14 8 7 199
DOSVALLES 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PALACIOS 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 6
LIRCAY 15 15 15 15 15 15 15 15 15 15 15 15 15 15 15 15 15 15 15 15 15 15 15 15 360
MARIPOSAS 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 72
PROVIDENCIA 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 168
RIOCOLORADO 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 31
ROBLERIA 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 29
ANCOA 6 6 6 6 6 6 6 6 6 6 6 6 6 6 6 6 6 6 6 6 6 6 6 6 151
ITATA 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 120
ELPINAR 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ELDIUTO 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 46
MUNILQUE-1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
MUNILQUE-2 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 10
ELPORTAL 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 12
ELATAJO 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 14
BIFURCADA 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 2
CALIBORO 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 22
RENAICO 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 101
ALTORENAICO 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 26
RIOPICOIQUEN 6 6 6 6 6 6 6 6 6 6 6 6 6 6 6 6 6 6 6 6 6 6 6 6 132
BOQUIAMARGO 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ELMIRADOR 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PEUCHEN 45 33 30 18 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 18 37 63 63 63 370
MAMPIL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
LACONFIANZA 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
AILLIN 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
LOSPADRES 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
LLAUQUEREO 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 24
ELCANELO 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 46
DONGUIL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 5
ALLIPEN 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 65
RIOTRUENO 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0

PAGINA_PDF 21
Periodo Desde: 26-04-2025 02-05-2025
COORDINADOR ELÉCTRICO NACIONAL Programación Diaria del Sistema Eléctrico Nacional
sábado, 26 de abril de 2025 1 2 3 4 5 6 7 8 9 10 11 12 13 14 15 16 17 18 19 20 21 22 23 24
Costos Operación 256 237 215 213 200 204 212 177 74 73 79 79 78 78 76 75 78 89 185 201 199 193 198 195 3,667               
Costos Encendido/Detención 23 1 1 0 2 0 44 1 13 0 0 0 0 0 0 0 0 13 31 14 0 0 0 0 143                  
Costos Totales [kUSD] 280 238 216 213 201 204 257 178 88 73 79 79 78 78 76 75 78 102 216 216 199 193 198 195 3,810             
Costo Marginal Quillota 220 kV 129.4 122.0 101.6 78.8 92.7 77.7 73.4 62.1 62.8 55.7 55.7 55.7 55.7 55.7 55.7 55.7 56.0 64.2 66.9 64.7 63.6 63.6 64.8 63.7 70.74                
Pérdidas [MWh] 224 227 217 211 206 197 185 155 134 150 165 183 185 191 183 180 201 197 227 212 200 193 192 189 4,605               
Consumos Propios [MWh] 256 256 255 255 255 255 263 262 239 240 239 239 239 239 239 239 239 248 254 261 261 261 261 261 6,015               
Demanda Total [MWh] 9019 8631 8297 8114 8049 8057 8126 8163 8725 9095 9481 9452 9403 9441 9257 9136 9209 8890 9227 9355 9227 8854 8667 8395 212,268           
Generación Total [MWh] 9499 9114 8769 8581 8510 8509 8573 8580 9098 9485 9885 9874 9827 9871 9678 9555 9649 9335 9708 9829 9688 9309 9120 8846 222,889      
ELMANZANO 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TRUFULTRUFUL 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 17
MOLINERAVILLARRICA 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 2
TRAILELFU 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 41
CARILAFQUEN 16 16 16 16 16 16 16 16 16 16 16 16 16 16 16 16 16 16 16 16 16 16 16 16 384
MALALCAHUELLO 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 48
QUILLAILEO 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 5
BUREO 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 31
LAVINA 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 7
ELBRINCO 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 2
MULCHEN 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 10
ELAGRIO 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANTAELENA 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 48
PULLINQUE 10 10 10 10 10 10 10 10 10 10 10 10 10 10 10 10 10 20 20 20 20 20 20 20 310
RECA 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 31
SANTAISABEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 5
HIDROMOCHO 15 15 15 15 15 15 15 15 15 15 15 15 15 15 15 15 15 15 15 15 15 15 15 15 360
LOSCORRALES-1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 12
LOSCORRALES-2 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
LOSPORTONES 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 14
MSA-1 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 53
MAISAN 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 5
LAMONTANA-1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
LAMONTANA-2 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PURISIMA 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 2
ELGALPON 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 10
CUMPEO 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 48
DONWALTERIO 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 72
DIGUA 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
MELO 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 43
LICAN 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
DONAHILDA 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 2
MARIAELENA 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CHANLEUFU 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 74
TRANQUIL 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 55
TRANCADELTORO 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 7
PEHUI 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 17
PICHILONCO 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 24
PILMAIQUEN 24 24 24 24 24 24 24 24 24 24 24 24 24 24 24 24 24 24 24 24 24 24 24 24 576
RUCATAYO 35 20 22 24 27 30 33 35 15 15 17 20 21 24 27 28 28 28 35 35 35 35 35 35 659
CUMBRES 13 13 13 13 13 13 13 13 13 13 13 13 13 13 13 13 13 13 13 13 13 13 13 13 312
PULELFU 9 9 9 9 9 9 9 9 9 9 9 9 9 9 9 9 9 9 9 9 9 9 9 9 223
CAPULLO 11 11 11 11 11 11 11 11 11 11 11 11 11 11 11 11 11 11 11 11 11 11 11 11 274
MUCHI 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 10
LASFLORES 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 62
PALMAR 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 84
CORRENTOSO 6 6 6 6 6 6 6 6 6 6 6 6 6 6 6 6 6 6 6 6 6 6 6 6 132
NALCAS 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 156
CALLAO 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 48
HIDROBONITO-MC1 6 6 6 6 6 6 6 6 6 6 6 6 6 6 6 6 6 6 6 6 6 6 6 6 149
HIDROBONITO-MC2 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 34
HIDROBONITO-MC3 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 55
ENSENADA 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 12
LAARENA 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 98
ELCOLORADO 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 29
COLLIL 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 82
PIEDRASNEGRAS 3 3 3 3 3 3 3 3 3 2 1 1 1 1 1 1 2 2 2 3 3 3 3 3 54
DONGO 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 84
Eólicas 1 2 3 4 5 6 7 8 9 10 11 12 13 14 15 16 17 18 19 20 21 22 23 24 Total
Total 1364 1293 1342 1433 1492 1547 1548 1529 1035 809 991 1132 1285 1403 1494 1531 1721 2734 2691 2436 2170 2003 1868 1810 38,660           
PE-TCHAMMA 53 83 84 99 95 120 123 117 90 31 6 5 21 35 37 44 41 39 29 6 1 0 0 3 1164
PE-SIERRAGORDA 32 41 48 51 54 58 64 61 0 0 0 11 0 33 50 0 0 58 40 16 3 2 8 17 646
PE-VALLEDELOSVIENTOS 4 7 9 10 12 14 16 15 10 5 3 7 25 0 0 42 36 72 54 32 14 4 2 2 396
PE-CERROTIGRE 1 0 1 2 3 3 2 1 0 0 0 0 19 19 0 0 19 157 126 72 40 20 8 2 492
PE-LLANOSDELVIENTO 4 5 7 6 5 4 4 6 6 5 6 6 6 0 6 5 78 88 52 35 21 16 9 5 383
PE-CALAMA 14 18 25 31 33 37 40 35 1 1 1 1 1 1 30 72 1 99 80 56 27 10 9 10 631
PE-TALTAL 3 3 3 4 7 10 13 13 11 13 14 12 12 0 0 0 20 8 5 2 3 7 11 15 189
PE-KALLPA 14 19 23 27 29 34 33 26 32 0 0 0 0 0 0 0 0 144 130 54 14 7 17 31 631
PE-ANTOFAGASTA 0 0 3 2 0 0 0 0 1 6 0 0 0 0 0 0 31 49 8 0 0 0 0 0 101
PE-HORIZONTESUR 104 42 59 85 97 103 105 105 97 0 0 0 0 0 0 0 0 0 43 35 17 12 16 40 960
PE-HORIZONTENORTE 60 16 24 34 39 45 46 46 52 0 0 0 0 0 0 0 0 160 98 48 13 4 4 8 696
PE-ATACAMA 106 105 101 99 103 100 99 97 86 80 82 79 83 76 74 77 66 141 137 134 130 124 115 105 2399
PE-SARCO 93 89 92 92 86 87 83 76 58 44 37 37 42 44 49 56 64 92 116 124 117 105 95 87 1865
PE-CABOLEONES-1 77 74 73 75 73 69 64 57 49 41 35 36 40 45 54 67 76 104 119 116 99 83 72 66 1664
PE-CABOLEONES-2 62 56 54 55 53 51 47 42 5 5 27 28 31 36 44 56 76 104 121 119 110 98 81 65 1424
PE-CABOLEONES-3 84 82 84 86 83 82 77 68 3 3 38 52 60 63 71 81 85 100 114 119 111 98 85 77 1806
PE-SANJUAN 98 90 92 90 94 85 72 86 19 19 19 19 19 19 19 19 19 144 169 170 158 151 128 96 1898
PE-PUNTACOLORADA 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PE-ELARRAYAN 66 62 63 63 64 64 64 63 62 61 65 68 72 75 78 54 79 81 79 75 71 68 65 62 1623
PE-TALINAYPONIENTE 40 39 39 39 39 40 40 41 0 0 43 45 47 49 50 28 51 52 51 48 46 43 42 40 951
PE-TALINAYORIENTE 27 25 24 23 24 26 27 29 0 0 18 50 71 76 76 42 42 77 70 57 44 35 29 24 915
PE-PUNTADETALCA 40 40 41 41 42 43 43 42 42 43 52 68 76 79 80 80 78 70 61 53 46 41 40 39 1282
PE-PUNTASIERRA 72 67 62 62 63 63 62 60 56 58 62 69 72 75 74 76 79 79 78 75 72 68 53 55 1609
PE-LOSCURUROS 44 38 33 32 37 32 29 27 0 0 42 54 60 63 63 64 72 80 86 80 68 54 36 24 1116
PE-MONTEREDONDO 15 14 15 16 16 17 15 15 0 0 20 23 26 29 30 30 29 27 24 21 19 17 15 14 447

PAGINA_PDF 22
Periodo Desde: 26-04-2025 02-05-2025
COORDINADOR ELÉCTRICO NACIONAL Programación Diaria del Sistema Eléctrico Nacional
sábado, 26 de abril de 2025 1 2 3 4 5 6 7 8 9 10 11 12 13 14 15 16 17 18 19 20 21 22 23 24
Costos Operación 256 237 215 213 200 204 212 177 74 73 79 79 78 78 76 75 78 89 185 201 199 193 198 195 3,667               
Costos Encendido/Detención 23 1 1 0 2 0 44 1 13 0 0 0 0 0 0 0 0 13 31 14 0 0 0 0 143                  
Costos Totales [kUSD] 280 238 216 213 201 204 257 178 88 73 79 79 78 78 76 75 78 102 216 216 199 193 198 195 3,810             
Costo Marginal Quillota 220 kV 129.4 122.0 101.6 78.8 92.7 77.7 73.4 62.1 62.8 55.7 55.7 55.7 55.7 55.7 55.7 55.7 56.0 64.2 66.9 64.7 63.6 63.6 64.8 63.7 70.74                
Pérdidas [MWh] 224 227 217 211 206 197 185 155 134 150 165 183 185 191 183 180 201 197 227 212 200 193 192 189 4,605               
Consumos Propios [MWh] 256 256 255 255 255 255 263 262 239 240 239 239 239 239 239 239 239 248 254 261 261 261 261 261 6,015               
Demanda Total [MWh] 9019 8631 8297 8114 8049 8057 8126 8163 8725 9095 9481 9452 9403 9441 9257 9136 9209 8890 9227 9355 9227 8854 8667 8395 212,268           
Generación Total [MWh] 9499 9114 8769 8581 8510 8509 8573 8580 9098 9485 9885 9874 9827 9871 9678 9555 9649 9335 9708 9829 9688 9309 9120 8846 222,889      
PE-PUNTAPALMERAS 25 23 22 22 23 23 22 20 0 19 20 22 23 24 24 26 29 33 35 34 33 32 30 27 590
PE-CANELA 3 3 3 3 3 3 3 3 0 5 7 9 11 12 12 12 11 9 7 6 5 5 4 3 139
PE-CANELA-2 17 16 15 16 16 16 16 17 0 29 36 41 43 45 46 47 45 40 33 27 24 21 19 16 639
PE-TOTORAL 18 17 17 17 16 15 13 12 12 12 18 21 23 24 25 26 25 24 25 25 22 20 18 17 462
PE-UCUQUER-2 5 6 6 6 6 6 6 5 5 4 4 3 3 3 3 3 3 3 5 5 6 6 6 6 111
PE-UCUQUER 1 2 1 1 1 1 1 1 1 1 1 1 2 2 2 3 2 3 3 3 3 3 2 2 43
PE-CARDONAL 7 7 7 7 7 7 7 8 6 6 6 5 5 4 5 6 7 8 9 11 11 10 9 8 172
PE-MANANTIALES 7 7 7 7 6 6 6 6 6 5 5 5 5 5 6 6 7 8 11 13 12 9 9 8 170
PE-LAESTRELLA 25 25 24 23 21 21 21 20 19 16 14 12 12 12 12 12 14 16 19 24 27 29 28 28 474
PE-LOSCERRILLOS 9 9 10 9 9 9 9 10 9 8 8 8 8 7 8 9 10 11 12 13 14 13 12 11 234
PE-LASPENAS 0 0 0 1 1 1 1 1 1 1 1 1 1 1 1 2 2 2 2 2 2 2 2 2 26
PE-CAMPOLINDO 9 11 13 15 16 17 19 24 26 26 30 31 32 36 37 37 40 42 43 45 46 45 45 46 729
PE-ELMAITEN 1 2 2 2 2 2 2 2 2 2 2 3 3 3 3 3 3 3 4 4 5 5 5 5 70
PE-NEGRETE 0 0 0 1 1 1 1 1 1 2 3 4 6 8 10 11 11 12 14 17 19 19 18 19 179
PE-MESAMAVIDA 4 6 6 7 9 10 11 12 11 10 11 12 14 15 16 17 18 21 25 28 28 30 30 31 382
PE-ALENA 7 10 10 11 13 14 14 16 15 14 16 20 24 25 26 28 30 33 36 38 39 43 45 45 572
PE-CUEL 2 3 3 4 4 5 5 5 5 5 6 6 7 7 8 8 9 11 13 15 15 16 17 17 197
PE-SANMATIAS 13 15 17 19 22 23 25 31 31 32 37 39 40 45 47 47 50 53 55 56 58 59 60 61 933
PE-LOMASDEDUQUECO 3 4 5 5 7 8 9 10 10 9 8 9 10 12 14 15 16 19 25 30 32 33 32 33 359
PE-LOSOLMOS 7 14 14 17 20 21 25 25 22 18 20 22 24 26 28 30 31 37 45 51 54 61 59 59 731
PE-RENAICO 1 1 1 2 2 3 3 4 4 6 10 15 20 27 32 32 29 26 27 30 32 32 34 35 408
PE-RENAICO-2 2 2 2 3 5 6 9 10 12 12 13 17 25 32 38 41 40 41 51 61 65 65 66 68 684
PE-MALLECONORTE 1 1 1 2 3 5 7 8 9 9 9 11 14 18 21 23 24 27 36 45 50 49 50 52 472
PE-MALLECOSUR 1 1 1 2 3 5 8 9 11 10 10 11 15 20 24 26 27 31 42 53 59 60 61 63 552
PE-SANGABRIEL 0 0 1 2 4 6 8 11 15 17 20 27 40 54 61 64 63 65 74 85 92 95 95 92 991
PE-LAFLOR 3 5 5 5 6 6 6 7 6 7 8 10 11 12 12 12 12 12 13 16 17 19 20 21 250
PE-LACABANA 2 2 2 3 5 7 9 11 12 12 14 17 0 26 0 5 33 33 39 45 48 50 51 51 477
PE-TOLPANSUR 2 3 4 5 6 6 6 6 7 9 11 16 20 25 27 28 27 29 36 42 46 48 48 48 503
PE-ELNOGAL 1 1 1 1 2 2 2 2 2 2 2 2 2 2 2 3 3 3 4 4 5 5 5 5 60
PE-LOSBUENOSAIRES 0 0 1 1 1 1 2 2 2 2 4 5 7 9 11 11 10 10 10 11 12 12 12 12 146
PE-LAESPERANZA 1 2 2 2 2 2 3 3 3 3 4 4 5 5 5 4 5 5 5 6 6 6 7 7 94
PE-LEBU-3 0 0 0 0 0 0 1 1 0 0 0 0 1 1 1 1 1 1 1 1 1 1 1 1 17
PE-LEBU 0 0 0 0 0 0 0 0 0 0 1 1 1 1 2 2 2 2 2 2 2 2 2 2 23
PE-HUAJACHE 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PE-RAKI 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PE-ELARREBOL 1 1 1 2 2 2 2 2 2 2 2 2 2 2 3 3 3 3 4 5 5 6 5 5 66
PE-AURORA 22 23 25 27 30 33 34 34 30 24 19 18 18 17 17 18 18 16 16 13 12 9 8 6 489
PE-PUELCHESUR 39 41 44 49 52 53 54 52 52 46 36 25 19 15 16 14 14 14 17 17 14 12 12 9 716
PE-SANPEDRO 11 13 13 14 14 13 13 12 11 10 9 8 8 7 7 7 7 7 7 7 6 5 5 4 215
PE-SANPEDRO-2 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
Solares 1 2 3 4 5 6 7 8 9 10 11 12 13 14 15 16 17 18 19 20 21 22 23 24 Total
Total 0 0 0 0 0 0 46 919 3597 4362 4550 4456 4390 4401 4219 4063 3702 1626 89 1 0 0 0 0 40,421           
PFV-ELAGUILA 0 0 0 0 0 0 0 0 1 1 1 1 1 1 1 1 1 0 0 0 0 0 0 0 9
PFV-PAMPACAMARONES 0 0 0 0 0 0 0 1 3 3 3 3 3 4 4 4 4 1 0 0 0 0 0 0 33
PFV-TARUCA 0 0 0 0 0 0 0 1 4 4 1 0 0 0 0 0 0 0 0 0 0 0 0 0 9
PFV-PVPCHINCHORRO 0 0 0 0 0 0 0 0 1 1 2 3 6 6 6 6 5 2 0 0 0 0 0 0 38
PFV-LASCHILCAS 0 0 0 0 0 0 0 0 1 4 4 4 4 4 4 4 4 2 0 0 0 0 0 0 34
PFV-ARICA 0 0 0 0 0 0 0 0 1 1 3 4 4 4 4 4 4 3 0 0 0 0 0 0 31
PFV-POZOALMONTE-1 0 0 0 0 0 0 0 2 6 7 5 7 7 4 3 4 3 3 0 0 0 0 0 0 49
PFV-POZOALMONTE-2 0 0 0 0 0 0 0 0 4 0 0 3 0 0 3 0 3 1 1 0 0 0 0 0 15
PFV-WILLKA 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PFV-LLUTASOLAR 0 0 0 0 0 0 0 0 0 0 1 1 1 1 1 1 1 1 0 0 0 0 0 0 9
PFV-POZOALMONTE-3 0 0 0 0 0 0 0 2 4 0 0 3 4 0 3 0 0 1 0 0 0 0 0 0 16
PFV-MACARENA 0 0 0 0 0 0 0 0 1 1 1 1 1 1 1 1 1 0 0 0 0 0 0 0 8
PFV-TAMARUGO 0 0 0 0 0 0 0 1 2 2 2 2 2 2 2 2 2 1 0 0 0 0 0 0 19
PFV-LOSPUQUIOS 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PFV-PICA 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 2
PFV-LAHUAYCA-2 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PFV-SANTAISABEL 0 0 0 0 0 0 0 12 82 77 79 75 80 73 71 74 64 20 6 0 0 0 0 0 712
PFV-VALLEDELSOL 0 0 0 0 0 0 1 30 78 73 75 71 75 69 67 70 60 38 5 0 0 0 0 0 711
PFV-HUATACONDO 0 0 0 0 0 0 0 7 31 48 0 0 0 0 44 0 0 14 0 0 0 0 0 0 144
PFV-BELLAVISTA-1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PFV-ATACAMASOLAR-2 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PFV-NUEVOQUILLAGUA2 0 0 0 0 0 0 0 13 54 51 52 50 53 48 47 49 42 19 1 0 0 0 0 0 480
PFV-NUEVOQUILLAGUA 0 0 0 0 0 0 0 7 52 49 50 48 50 46 45 47 40 17 2 0 0 0 0 0 451
PFV-GRANJA 0 0 0 0 0 0 0 7 28 0 0 0 0 45 0 0 0 6 0 0 0 0 0 0 87
PFV-USYA 0 0 0 0 0 0 0 7 14 1 0 0 0 0 0 0 0 1 0 0 0 0 0 0 24
PFV-CALAMA-1 0 0 0 0 0 0 0 3 7 7 7 7 7 7 7 6 6 3 0 0 0 0 0 0 67
PFV-SANPEDRO-GPG 0 0 0 0 0 0 4 35 55 0 0 50 0 0 0 50 0 17 0 0 0 0 0 0 211
PFV-VICTORIA 0 0 0 0 0 0 0 1 6 7 7 7 7 7 7 7 7 2 0 0 0 0 0 0 65
PFV-JAMA-1 0 0 0 0 0 0 0 7 16 0 0 0 15 0 13 0 12 3 0 0 0 0 0 0 66
PFV-JAMA-2 0 0 0 0 0 0 0 5 12 11 0 11 11 10 10 11 9 2 0 0 0 0 0 0 91
PFV-QUETENA 0 0 0 0 0 0 0 1 3 5 5 5 5 5 5 5 4 1 0 0 0 0 0 0 44
PFV-SOLDELDESIERTO 0 0 0 0 0 0 0 26 119 112 114 109 115 106 103 108 92 40 1 0 0 0 0 0 1044
PFV-MARIAELENA 0 0 0 0 0 0 0 10 33 35 35 34 35 33 32 29 23 6 0 0 0 0 0 0 305
PFV-TAIRA 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PFV-LACRUZSOLAR 0 0 0 0 0 0 0 7 27 26 26 25 27 24 24 25 21 6 2 0 0 0 0 0 240
PFV-CEME1 0 0 0 0 0 0 1 25 130 200 287 272 248 167 159 93 165 68 2 1 0 0 0 0 1816
PFV-COYA 0 0 0 0 0 0 0 18 96 136 141 0 0 46 0 0 93 32 1 0 0 0 0 0 562
PFV-FINISTERRAE 0 0 0 0 0 0 0 32 117 121 124 118 125 114 111 116 100 54 1 0 0 0 0 0 1132
PFV-LASSALINAS 0 0 0 0 0 0 0 44 130 174 178 170 179 164 160 167 144 65 1 0 0 0 0 0 1576
PFV-AZABACHE 0 0 0 0 0 0 0 9 31 29 30 28 30 27 27 26 19 4 0 0 0 0 0 0 260
PFV-PAINE 0 0 0 0 0 0 0 2 7 8 8 8 8 8 8 8 7 3 0 0 0 0 0 0 72
PFV-PUERTOSECO 0 0 0 0 0 0 0 2 7 8 7 7 7 7 7 7 6 4 0 0 0 0 0 0 71
PFV-CHANARVERANO 0 0 0 0 0 0 0 0 2 2 2 1 2 1 1 1 1 1 0 0 0 0 0 0 14

PAGINA_PDF 23
Periodo Desde: 26-04-2025 02-05-2025
COORDINADOR ELÉCTRICO NACIONAL Programación Diaria del Sistema Eléctrico Nacional
sábado, 26 de abril de 2025 1 2 3 4 5 6 7 8 9 10 11 12 13 14 15 16 17 18 19 20 21 22 23 24
Costos Operación 256 237 215 213 200 204 212 177 74 73 79 79 78 78 76 75 78 89 185 201 199 193 198 195 3,667               
Costos Encendido/Detención 23 1 1 0 2 0 44 1 13 0 0 0 0 0 0 0 0 13 31 14 0 0 0 0 143                  
Costos Totales [kUSD] 280 238 216 213 201 204 257 178 88 73 79 79 78 78 76 75 78 102 216 216 199 193 198 195 3,810             
Costo Marginal Quillota 220 kV 129.4 122.0 101.6 78.8 92.7 77.7 73.4 62.1 62.8 55.7 55.7 55.7 55.7 55.7 55.7 55.7 56.0 64.2 66.9 64.7 63.6 63.6 64.8 63.7 70.74                
Pérdidas [MWh] 224 227 217 211 206 197 185 155 134 150 165 183 185 191 183 180 201 197 227 212 200 193 192 189 4,605               
Consumos Propios [MWh] 256 256 255 255 255 255 263 262 239 240 239 239 239 239 239 239 239 248 254 261 261 261 261 261 6,015               
Demanda Total [MWh] 9019 8631 8297 8114 8049 8057 8126 8163 8725 9095 9481 9452 9403 9441 9257 9136 9209 8890 9227 9355 9227 8854 8667 8395 212,268           
Generación Total [MWh] 9499 9114 8769 8581 8510 8509 8573 8580 9098 9485 9885 9874 9827 9871 9678 9555 9649 9335 9708 9829 9688 9309 9120 8846 222,889      
PFV-TAMAYA 0 0 0 0 0 0 0 14 61 83 60 16 15 14 14 12 0 20 0 0 0 0 0 0 308
PFV-ELENA 0 0 0 0 0 0 0 4 35 33 34 32 34 31 30 32 27 19 16 0 0 0 0 0 326
PFV-CERRODOMINADOR 0 0 0 0 0 0 0 15 52 53 0 52 0 0 49 18 44 25 0 0 0 0 0 0 310
PFV-TALLADO 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 3
PFV-BOLERO-1 0 0 0 0 0 0 0 22 0 0 69 0 0 0 0 0 56 32 0 0 0 0 0 0 178
PFV-CAPRICORNIO 0 0 0 0 0 0 0 10 45 61 61 12 13 15 16 16 24 20 0 0 0 0 0 0 293
PFV-URIBESOLAR 0 0 0 0 0 0 0 9 35 50 50 50 50 50 41 37 25 6 0 0 0 0 0 0 403
PFV-FAROL 0 0 0 0 0 0 0 0 1 1 3 3 4 4 4 3 2 0 0 0 0 0 0 0 25
PFV-LOCKMA 0 0 0 0 0 0 0 1 6 8 8 8 8 8 8 8 7 2 0 0 0 0 0 0 70
PFV-CKILIR 0 0 0 0 0 0 0 2 7 8 8 8 8 8 9 9 8 3 0 0 0 0 0 0 76
PFV-PAMPATIGRE 0 0 0 0 0 0 0 7 52 49 50 48 50 46 45 47 40 12 3 0 0 0 0 0 447
PFV-DOMEYKO 0 0 0 0 0 0 0 20 74 90 93 88 93 85 83 87 75 28 0 0 0 0 0 0 818
PFV-ANDES 0 0 0 0 0 0 0 3 11 0 0 10 11 0 0 10 9 2 0 0 0 0 0 0 57
PFV-ANDES2A 0 0 0 0 0 0 0 13 50 66 67 40 0 0 0 0 43 11 0 0 0 0 0 0 289
PFV-ANDES2B 0 0 0 0 0 0 0 23 83 96 0 0 0 0 0 0 0 30 0 0 0 0 0 0 232
PFV-ANDES4 0 0 0 0 0 0 0 24 86 107 76 0 0 0 0 0 0 31 0 0 0 0 0 0 323
PFV-SOLDELILA 0 0 0 0 0 0 0 4 14 20 20 19 19 19 19 19 16 7 0 0 0 0 0 0 175
PFV-SOLDELNORTEANDES 0 0 0 0 0 0 0 2 4 4 4 4 4 4 4 4 4 2 0 0 0 0 0 0 40
PFV-LOSANDES 0 0 0 0 0 0 0 2 5 4 5 4 5 4 4 4 4 2 0 0 0 0 0 0 42
PFV-DELDESIERTO 0 0 0 0 0 0 0 1 5 4 5 4 5 4 4 4 4 1 0 0 0 0 0 0 41
PFV-PARANAL 0 0 0 0 0 0 0 0 1 2 2 2 2 2 2 2 1 0 0 0 0 0 0 0 13
PFV-ARMAZONES 0 0 0 0 0 0 0 0 2 4 4 4 4 4 4 4 3 1 0 0 0 0 0 0 35
PFV-LALACKAMA 0 0 0 0 0 0 0 5 22 27 0 26 0 0 0 0 0 5 1 0 0 0 0 0 86
PFV-LALACKAMA-2 0 0 0 0 0 0 0 2 7 8 8 8 8 8 7 8 7 0 1 0 0 0 0 0 70
PFV-PAMPASOLARNORTE 0 0 0 0 0 0 0 3 19 34 34 33 35 32 31 32 28 16 1 0 0 0 0 0 297
PFV-CONEJO 0 0 0 0 0 0 0 8 38 73 10 10 31 77 74 72 62 31 1 0 0 0 0 0 486
PFV-ALMEYDA 0 0 0 0 0 0 0 8 36 0 2 2 2 12 16 2 9 14 0 0 0 0 0 0 103
PFV-MALGARIDA 0 0 0 0 0 0 0 26 128 2 2 2 2 2 2 2 34 53 0 0 0 0 0 0 252
PFV-JAVIERA 0 0 0 0 0 0 0 7 32 34 34 33 35 32 31 32 28 12 0 0 0 0 0 0 308
PFV-SOLDELOSANDES 0 0 0 0 0 0 0 9 41 43 45 42 45 41 40 42 36 8 0 0 0 0 0 0 392
PFV-COVADONGA 0 0 0 0 0 0 0 1 5 8 8 8 8 8 8 8 7 2 0 0 0 0 0 0 70
PFV-CHANARES 0 0 0 0 0 0 0 3 12 18 0 17 0 17 0 17 15 7 1 0 0 0 0 0 106
PFV-SALVADOR 0 0 0 0 0 0 24 33 0 0 0 0 0 0 0 0 2 0 0 0 0 0 0 0 59
PFV-PILARLOSAMARILLOS 0 0 0 0 0 0 0 0 1 1 1 1 2 1 1 1 1 1 0 0 0 0 0 0 11
PFV-DIEGODEALMAGRO 0 0 0 0 0 0 0 1 7 13 0 19 0 0 0 0 11 4 0 0 0 0 0 0 55
PFV-DAS 0 0 0 0 0 0 0 1 4 6 7 7 6 7 7 7 6 3 0 0 0 0 0 0 60
PFV-DIEGOALMAGROSUR 0 0 0 0 0 0 0 25 113 148 141 123 119 127 131 136 173 71 1 0 0 0 0 0 1308
PFV-CAMPOSDELSOL 0 0 0 0 0 0 0 48 150 185 190 181 191 175 171 178 143 41 0 0 0 0 0 0 1652
PFV-GUANCHOI 0 0 0 0 0 0 0 9 28 35 35 35 35 35 35 0 32 13 0 0 0 0 0 0 292
PFV-CARRERAPINTO 0 0 0 0 0 0 0 7 30 44 0 43 0 42 0 43 37 18 0 0 0 0 0 0 263
PFV-LUZDELNORTE 0 0 0 0 0 0 0 30 73 0 70 67 71 65 63 66 57 42 0 0 0 0 0 0 603
PFV-LLANODELLAMPOS 0 0 0 0 0 0 0 26 49 46 47 45 48 44 43 44 38 19 4 0 0 0 0 0 453
PFV-ELNANDU 0 0 0 0 0 0 0 0 1 2 2 2 2 2 2 2 2 1 0 0 0 0 0 0 19
PFV-ALIANZA 0 0 0 0 0 0 0 0 2 3 4 4 4 4 4 4 2 1 0 0 0 0 0 0 31
PFV-CARANCA 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PFV-ELTURPIAL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PFV-LLOICA 0 0 0 0 0 0 0 0 1 2 2 1 2 1 1 1 1 0 0 0 0 0 0 0 13
PFV-CALDERA 0 0 0 0 0 0 0 0 1 0 3 4 4 4 4 2 2 0 0 0 0 0 0 0 24
PFV-JOTABECHE 0 0 0 0 0 0 0 1 2 4 3 4 4 4 4 4 2 0 0 0 0 0 0 0 29
PFV-TRAVESIA 0 0 0 0 0 0 0 0 1 1 1 1 1 1 1 1 1 1 0 0 0 0 0 0 14
PFV-SANANDRES 0 0 0 0 0 0 16 23 22 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 60
PFV-RIOESCONDIDO 0 0 0 0 0 0 0 33 75 70 72 69 73 67 65 68 58 65 1 0 0 0 0 0 716
PFV-VALLEESCONDIDO 0 0 0 0 0 0 0 5 54 51 52 50 53 48 47 49 42 8 0 0 0 0 0 0 460
PFV-ANTAY 0 0 0 0 0 0 0 1 4 6 8 9 9 9 8 6 4 1 0 0 0 0 0 0 66
PFV-TIERRA 0 0 0 0 0 0 0 0 4 4 4 4 4 4 4 4 4 1 0 0 0 0 0 0 37
PFV-PILOTOCARDONES 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1
PFV-PEPASOLAR-1 0 0 0 0 0 0 0 0 3 6 8 7 7 7 8 8 4 1 0 0 0 0 0 0 60
PFV-PSFHORIZONTE 0 0 0 0 0 0 0 0 1 1 2 3 4 4 4 4 3 1 0 0 0 0 0 0 26
PFV-LACOLONIA 0 0 0 0 0 0 0 0 1 2 5 7 7 7 7 7 5 1 0 0 0 0 0 0 48
PFV-ESPERANZA 0 0 0 0 0 0 0 0 1 1 1 1 1 1 1 1 1 0 0 0 0 0 0 0 10
PFV-SANTAMARGARITA 0 0 0 0 0 0 0 0 0 1 1 2 2 1 2 2 2 0 0 0 0 0 0 0 12
PFV-GUADALAO 0 0 0 0 0 0 0 0 1 1 2 2 2 2 2 1 1 0 0 0 0 0 0 0 14
PFV-LAESTANCIA 0 0 0 0 0 0 0 0 0 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 4
PFV-LASCHACRAS 0 0 0 0 0 0 0 0 1 1 2 2 2 2 2 1 1 0 0 0 0 0 0 0 14
PFV-LASTERRAZAS 0 0 0 0 0 0 0 0 0 1 1 1 1 1 1 1 1 0 0 0 0 0 0 0 9
PFV-MITCHI 0 0 0 0 0 0 0 1 4 5 5 5 6 6 6 6 6 2 0 0 0 0 0 0 54
PFV-CASTILLA 0 0 0 0 0 0 0 0 1 1 2 2 2 2 2 1 0 0 0 0 0 0 0 0 12
PFV-LOSLOROS 0 0 0 0 0 0 0 3 16 24 25 24 25 23 22 23 20 7 0 0 0 0 0 0 214
PFV-HORNITOS 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 2
PFV-VALLESOLARESTE 0 0 0 0 0 0 0 1 5 7 7 3 6 7 7 7 6 2 0 0 0 0 0 0 58
PFV-VALLESOLAROESTE 0 0 0 0 0 0 0 1 3 4 3 5 6 7 8 8 6 1 0 0 0 0 0 0 52
PFV-MALAQUITA 0 0 0 0 0 0 0 2 6 7 7 7 7 7 7 7 5 1 0 0 0 0 0 0 61
PFV-CACHIYUYO 0 0 0 0 0 0 0 1 5 7 7 7 7 7 7 7 7 3 0 0 0 0 0 0 64
PFV-MARANON 0 0 0 0 0 0 0 1 6 8 8 8 8 8 9 8 8 3 0 0 0 0 0 0 76
PFV-SANTACECILIA 0 0 0 0 0 0 0 0 1 1 1 1 1 1 1 1 1 0 0 0 0 0 0 0 10
PFV-TAMARICO 0 0 0 0 0 0 0 13 73 70 72 69 73 66 65 68 58 37 0 0 0 0 0 0 665
PFV-TAMARAMA 0 0 0 0 0 0 0 1 4 4 5 4 5 4 4 4 4 3 0 0 0 0 0 0 41
PFV-ELROMERO 0 0 0 0 0 0 0 8 45 108 138 145 150 147 136 114 69 20 0 0 0 0 0 0 1078
PFV-ELPELICANO 0 0 0 0 0 0 0 8 52 49 50 48 50 46 45 47 40 19 0 0 0 0 0 0 453
PFV-LAHUELLA 0 0 0 0 0 0 0 6 29 41 42 40 42 39 38 39 34 14 0 0 0 0 0 0 363
PFV-NORTHWEST 0 0 0 0 0 0 0 1 5 8 8 8 8 8 8 8 6 2 0 0 0 0 0 0 68
PFV-LASILLA 0 0 0 0 0 0 0 0 0 1 1 1 1 1 1 1 1 0 0 0 0 0 0 0 9
PFV-ASTILLAS 0 0 0 0 0 0 0 1 5 8 8 8 8 8 8 8 7 2 0 0 0 0 0 0 69
PFV-PUNTABAJASOLAR 0 0 0 0 0 0 0 0 0 1 1 1 1 1 1 1 1 0 0 0 0 0 0 0 7
PFV-SOLDELNORTE 0 0 0 0 0 0 0 0 1 1 2 2 2 2 2 2 1 1 0 0 0 0 0 0 16
PFV-SANTAFRANCISCA 0 0 0 0 0 0 0 0 1 3 4 5 5 5 4 3 2 0 0 0 0 0 0 0 31

PAGINA_PDF 24
Periodo Desde: 26-04-2025 02-05-2025
COORDINADOR ELÉCTRICO NACIONAL Programación Diaria del Sistema Eléctrico Nacional
sábado, 26 de abril de 2025 1 2 3 4 5 6 7 8 9 10 11 12 13 14 15 16 17 18 19 20 21 22 23 24
Costos Operación 256 237 215 213 200 204 212 177 74 73 79 79 78 78 76 75 78 89 185 201 199 193 198 195 3,667               
Costos Encendido/Detención 23 1 1 0 2 0 44 1 13 0 0 0 0 0 0 0 0 13 31 14 0 0 0 0 143                  
Costos Totales [kUSD] 280 238 216 213 201 204 257 178 88 73 79 79 78 78 76 75 78 102 216 216 199 193 198 195 3,810             
Costo Marginal Quillota 220 kV 129.4 122.0 101.6 78.8 92.7 77.7 73.4 62.1 62.8 55.7 55.7 55.7 55.7 55.7 55.7 55.7 56.0 64.2 66.9 64.7 63.6 63.6 64.8 63.7 70.74                
Pérdidas [MWh] 224 227 217 211 206 197 185 155 134 150 165 183 185 191 183 180 201 197 227 212 200 193 192 189 4,605               
Consumos Propios [MWh] 256 256 255 255 255 255 263 262 239 240 239 239 239 239 239 239 239 248 254 261 261 261 261 261 6,015               
Demanda Total [MWh] 9019 8631 8297 8114 8049 8057 8126 8163 8725 9095 9481 9452 9403 9441 9257 9136 9209 8890 9227 9355 9227 8854 8667 8395 212,268           
Generación Total [MWh] 9499 9114 8769 8581 8510 8509 8573 8580 9098 9485 9885 9874 9827 9871 9678 9555 9649 9335 9708 9829 9688 9309 9120 8846 222,889      
PFV-LUNADELNORTE 0 0 0 0 0 0 0 0 1 1 2 2 2 2 2 2 1 1 0 0 0 0 0 0 16
PFV-GAVIOTIN 0 0 0 0 0 0 0 0 2 7 7 7 7 7 7 7 6 2 0 0 0 0 0 0 59
PFV-TAMBOREAL 0 0 0 0 0 0 0 0 1 1 2 2 2 2 2 2 1 1 0 0 0 0 0 0 15
PFV-FUNDOSANISIDRO 0 0 0 0 0 0 0 0 0 1 2 5 6 7 6 6 4 1 0 0 0 0 0 0 37
PFV-AXEL 0 0 0 0 0 0 0 0 1 2 2 2 2 2 2 2 1 0 0 0 0 0 0 0 17
PFV-QUEBRADADETALCA 0 0 0 0 0 0 0 0 4 7 8 7 7 7 8 8 7 3 0 0 0 0 0 0 66
PFV-SOFIA 0 0 0 0 0 0 0 0 1 2 2 2 2 2 2 2 2 0 0 0 0 0 0 0 16
PFV-DONOSCAR 0 0 0 0 0 0 0 0 3 5 6 6 6 6 6 6 4 1 0 0 0 0 0 0 49
PFV-SOYSOLAR 0 0 0 0 0 0 0 0 1 2 2 2 2 2 2 2 1 0 0 0 0 0 0 0 17
PFV-LUCAS 0 0 0 0 0 0 0 0 3 6 6 6 7 7 7 7 5 2 0 0 0 0 0 0 56
PFV-ELRAYADOR 0 0 0 0 0 0 0 0 2 4 4 4 4 4 4 4 3 1 0 0 0 0 0 0 36
PFV-LASTAGUAS 0 0 0 0 0 0 0 0 3 8 8 8 8 8 8 8 7 2 0 0 0 0 0 0 66
PFV-CHERCAN 0 0 0 0 0 0 0 0 2 5 6 6 6 6 7 7 5 1 0 0 0 0 0 0 51
PFV-OLIVIER 0 0 0 0 0 0 0 0 1 2 2 2 2 2 2 2 1 0 0 0 0 0 0 0 13
PFV-OLIVIA 0 0 0 0 0 0 0 0 1 2 2 2 2 2 2 2 1 0 0 0 0 0 0 0 15
PFV-GABRIELA 0 0 0 0 0 0 0 0 1 8 8 8 7 7 8 8 7 2 0 0 0 0 0 0 63
PFV-LAGUNILLA 0 0 0 0 0 0 0 0 1 1 2 2 2 2 2 2 1 0 0 0 0 0 0 0 14
PFV-SUNHUNTER 0 0 0 0 0 0 0 0 2 3 9 8 7 7 7 7 7 3 0 0 0 0 0 0 59
PFV-GRANATE 0 0 0 0 0 0 0 0 2 3 9 8 7 7 7 7 7 3 0 0 0 0 0 0 59
PFV-DONENRIQUE 0 0 0 0 0 0 0 0 1 3 8 8 7 7 7 7 7 3 0 0 0 0 0 0 58
PFV-AMPARODELSOL 0 0 0 0 0 0 0 0 0 1 1 1 1 1 1 1 1 0 0 0 0 0 0 0 10
PFV-SDGx01 0 0 0 0 0 0 0 0 0 1 1 1 1 1 1 1 0 0 0 0 0 0 0 0 6
PFV-LACHAPEANA 0 0 0 0 0 0 0 0 1 1 2 2 2 2 2 2 1 0 0 0 0 0 0 0 13
PFV-ALTURASDEOVALLE 0 0 0 0 0 0 0 0 1 3 3 4 4 4 4 3 2 1 0 0 0 0 0 0 28
PFV-OVALLENORTE 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PFV-LACHIMBABIS 0 0 0 0 0 0 0 0 0 0 1 2 1 1 1 1 1 1 0 0 0 0 0 0 10
PFV-PAMA 0 0 0 0 0 0 0 0 1 1 1 1 2 2 1 1 1 1 0 0 0 0 0 0 11
PFV-SIRIMAVO 0 0 0 0 0 0 0 0 1 1 2 2 2 2 2 1 1 0 0 0 0 0 0 0 13
PFV-PERSEFONE 0 0 0 0 0 0 0 0 0 0 1 1 3 3 2 1 0 0 0 0 0 0 0 0 10
PFV-TALHUEN 0 0 0 0 0 0 0 0 1 2 2 2 2 2 2 2 2 1 0 0 0 0 0 0 17
PFV-SANTACLARA 0 0 0 0 0 0 0 0 0 0 1 1 1 1 1 1 0 0 0 0 0 0 0 0 7
PFV-PRETTYFIELD 0 0 0 0 0 0 0 0 0 0 1 2 1 1 1 1 1 1 0 0 0 0 0 0 10
PFV-LASMOLLACAS 0 0 0 0 0 0 0 0 1 1 2 2 2 2 2 2 1 0 0 0 0 0 0 0 13
PFV-LASMAJADAS 0 0 0 0 0 0 0 0 2 6 6 6 6 6 6 7 6 2 0 0 0 0 0 0 54
PFV-ELDIVISADERO 0 0 0 0 0 0 0 0 1 1 2 2 2 2 2 2 1 1 0 0 0 0 0 0 14
PFV-ELSALITRAL 0 0 0 0 0 0 0 0 2 2 2 2 2 2 2 2 2 1 0 0 0 0 0 0 21
PFV-HUAQUELON 0 0 0 0 0 0 0 0 1 6 9 8 7 7 7 7 7 3 0 0 0 0 0 0 61
PFV-LOMASCOLORADAS 0 0 0 0 0 0 0 0 0 1 1 1 1 1 1 1 1 0 0 0 0 0 0 0 9
PFV-PLAZASUNLIGHT 0 0 0 0 0 0 0 0 1 2 6 6 6 6 6 5 3 1 0 0 0 0 0 0 42
PFV-ELPALQUI 0 0 0 0 0 0 0 0 1 1 2 2 2 2 2 2 1 0 0 0 0 0 0 0 12
PFV-DONAANTONIA 0 0 0 0 0 0 0 3 39 34 10 2 3 3 3 3 3 2 0 0 0 0 0 0 103
PFV-EMILIA 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PFV-ORQUIDEA 0 0 0 0 0 0 0 0 0 1 2 2 2 2 2 2 2 1 0 0 0 0 0 0 15
PFV-SANTALUCIA 0 0 0 0 0 0 0 0 4 6 6 6 6 6 6 6 5 2 0 0 0 0 0 0 50
PFV-SIETECOLORES 0 0 0 0 0 0 0 0 0 1 1 2 5 5 5 4 3 0 0 0 0 0 0 0 26
PFV-LOSNOGALES 0 0 0 0 0 0 0 0 0 1 2 2 2 2 2 2 2 1 0 0 0 0 0 0 16
PFV-BELLAVISTA 0 0 0 0 0 0 0 0 1 1 2 2 2 2 2 2 1 1 0 0 0 0 0 0 14
PFV-CANESA-1 0 0 0 0 0 0 0 0 1 1 2 2 2 2 2 1 1 0 0 0 0 0 0 0 15
PFV-SANTALAURA 0 0 0 0 0 0 0 0 0 1 1 1 1 1 1 1 1 0 0 0 0 0 0 0 9
PFV-MONTT 0 0 0 0 0 0 0 0 1 1 2 2 2 2 2 1 1 0 0 0 0 0 0 0 14
PFV-CHUCHINI 0 0 0 0 0 0 0 0 1 1 2 2 2 2 2 2 1 0 0 0 0 0 0 0 14
PFV-COCINILLAS 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PFV-CANELILLO 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PFV-ILLAPEL-5 0 0 0 0 0 0 0 0 1 2 3 3 3 3 3 3 2 0 0 0 0 0 0 0 22
PFV-CHALINGA 0 0 0 0 0 0 0 0 0 0 1 1 1 1 1 1 1 0 0 0 0 0 0 0 6
PFV-ALICAHUE 0 0 0 0 0 0 0 0 1 2 3 3 3 3 3 2 1 0 0 0 0 0 0 0 22
PFV-CUZCUZ 0 0 0 0 0 0 0 0 1 1 2 2 2 2 2 2 1 0 0 0 0 0 0 0 14
PFV-NORTECHICO-1 0 0 0 0 0 0 0 0 1 1 2 2 2 2 2 1 1 0 0 0 0 0 0 0 13
PFV-JAURURO 0 0 0 0 0 0 0 0 1 1 2 2 2 2 2 1 1 0 0 0 0 0 0 0 12
PFV-FLORENCIA 0 0 0 0 0 0 0 0 1 2 3 5 5 7 9 9 6 2 0 0 0 0 0 0 48
PFV-CARACAS-2 0 0 0 0 0 0 0 0 1 2 3 5 6 6 9 8 6 2 0 0 0 0 0 0 47
PFV-LALIGUA 0 0 0 0 0 0 0 0 1 1 2 2 2 2 2 1 1 0 0 0 0 0 0 0 14
PFV-PULLALLI 0 0 0 0 0 0 0 0 1 1 2 2 2 2 2 1 1 0 0 0 0 0 0 0 14
PFV-ARIZTIA 0 0 0 0 0 0 0 0 0 0 0 0 1 1 1 1 1 0 0 0 0 0 0 0 6
PFV-SANTAJULIA 0 0 0 0 0 0 0 0 1 1 2 2 2 2 2 2 1 0 0 0 0 0 0 0 16
PFV-CONDORLIGUA 0 0 0 0 0 0 0 0 0 0 1 1 1 2 2 2 2 1 0 0 0 0 0 0 14
PFV-SGTCATAPILCO 0 0 0 0 0 0 0 0 1 1 2 3 4 4 6 7 4 1 0 0 0 0 0 0 33
PFV-TIJERAL 0 0 0 0 0 0 0 0 0 0 1 1 1 1 1 0 0 0 0 0 0 0 0 0 6
PFV-MAIMALICAN 0 0 0 0 0 0 0 0 0 1 2 4 5 8 9 9 7 2 0 0 0 0 0 0 46
PFV-JARDINSOLARPETORCA 0 0 0 0 0 0 0 0 0 1 1 3 4 3 6 6 5 1 0 0 0 0 0 0 29
PFV-INGENIO 0 0 0 0 0 0 0 0 0 1 2 1 2 7 3 5 4 1 0 0 0 0 0 0 26
PFV-CABILSOL 0 0 0 0 0 0 0 0 1 1 2 2 2 2 2 2 1 0 0 0 0 0 0 0 16
PFV-CABILDOSUNLIGHT 0 0 0 0 0 0 0 0 0 1 2 3 4 4 7 7 6 0 0 0 0 0 0 0 33
PFV-LOSJOTES 0 0 0 0 0 0 0 0 0 0 1 1 1 2 2 2 1 0 0 0 0 0 0 0 10
PFV-LOSPALTOS 0 0 0 0 0 0 0 0 1 1 2 2 2 2 2 1 1 0 0 0 0 0 0 0 12
PFV-ESFENA 0 0 0 0 0 0 0 0 0 1 1 3 4 4 4 4 3 0 0 0 0 0 0 0 24
PFV-ELQUEMADO 0 0 0 0 0 0 0 0 1 2 3 3 3 3 3 2 1 0 0 0 0 0 0 0 21
PFV-DONACARMEN 0 0 0 0 0 0 0 1 6 11 18 23 24 23 21 14 7 2 0 0 0 0 0 0 151
PFV-SANTUARIO 0 0 0 0 0 0 0 1 2 2 2 2 2 2 2 2 2 0 0 0 0 0 0 0 20
PFV-CALLELARGA 0 0 0 0 0 0 0 0 1 1 2 2 2 2 2 1 1 0 0 0 0 0 0 0 14
PFV-CASUTO 0 0 0 0 0 0 0 0 1 1 2 2 2 2 1 1 1 0 0 0 0 0 0 0 13
PFV-SANFRANCISCO 0 0 0 0 0 0 0 0 2 2 2 2 2 2 2 2 2 1 0 0 0 0 0 0 19
PFV-FILOMENA 0 0 0 0 0 0 0 0 0 0 1 2 2 2 2 2 1 0 0 0 0 0 0 0 12
PFV-NILHUE 0 0 0 0 0 0 0 0 0 0 1 1 1 1 1 1 0 0 0 0 0 0 0 0 4
PFV-SLKCB9 0 0 0 0 0 0 0 0 0 0 1 2 2 2 2 2 2 0 0 0 0 0 0 0 12
PFV-LASTORTOLASDELVERANO 0 0 0 0 0 0 0 0 1 2 2 2 2 2 2 2 1 0 0 0 0 0 0 0 15

PAGINA_PDF 25
Periodo Desde: 26-04-2025 02-05-2025
COORDINADOR ELÉCTRICO NACIONAL Programación Diaria del Sistema Eléctrico Nacional
sábado, 26 de abril de 2025 1 2 3 4 5 6 7 8 9 10 11 12 13 14 15 16 17 18 19 20 21 22 23 24
Costos Operación 256 237 215 213 200 204 212 177 74 73 79 79 78 78 76 75 78 89 185 201 199 193 198 195 3,667               
Costos Encendido/Detención 23 1 1 0 2 0 44 1 13 0 0 0 0 0 0 0 0 13 31 14 0 0 0 0 143                  
Costos Totales [kUSD] 280 238 216 213 201 204 257 178 88 73 79 79 78 78 76 75 78 102 216 216 199 193 198 195 3,810             
Costo Marginal Quillota 220 kV 129.4 122.0 101.6 78.8 92.7 77.7 73.4 62.1 62.8 55.7 55.7 55.7 55.7 55.7 55.7 55.7 56.0 64.2 66.9 64.7 63.6 63.6 64.8 63.7 70.74                
Pérdidas [MWh] 224 227 217 211 206 197 185 155 134 150 165 183 185 191 183 180 201 197 227 212 200 193 192 189 4,605               
Consumos Propios [MWh] 256 256 255 255 255 255 263 262 239 240 239 239 239 239 239 239 239 248 254 261 261 261 261 261 6,015               
Demanda Total [MWh] 9019 8631 8297 8114 8049 8057 8126 8163 8725 9095 9481 9452 9403 9441 9257 9136 9209 8890 9227 9355 9227 8854 8667 8395 212,268           
Generación Total [MWh] 9499 9114 8769 8581 8510 8509 8573 8580 9098 9485 9885 9874 9827 9871 9678 9555 9649 9335 9708 9829 9688 9309 9120 8846 222,889      
PFV-HORMIGA 0 0 0 0 0 0 0 0 1 1 1 1 1 1 1 1 1 0 0 0 0 0 0 0 10
PFV-JAHUEL 0 0 0 0 0 0 0 0 1 2 4 4 4 4 4 4 3 0 0 0 0 0 0 0 29
PFV-MARIN 0 0 0 0 0 0 0 0 0 1 1 3 3 3 3 3 2 0 0 0 0 0 0 0 19
PFV-ENCONSOLAR 0 0 0 0 0 0 0 0 2 4 5 6 6 6 5 3 2 1 0 0 0 0 0 0 39
PFV-SANTAINES 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PFV-LOSPERALES 0 0 0 0 0 0 0 0 0 0 0 1 1 1 2 2 1 0 0 0 0 0 0 0 9
PFV-LONCURA 0 0 0 0 0 0 0 0 1 1 2 3 4 5 6 7 6 2 0 0 0 0 0 0 37
PFV-CORSO 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PFV-MAIKONO 0 0 0 0 0 0 0 0 0 0 1 1 1 1 2 2 1 0 0 0 0 0 0 0 8
PFV-VILLAMOSCOSO 0 0 0 0 0 0 0 0 0 0 0 1 1 1 2 2 2 1 0 0 0 0 0 0 9
PFV-VILLAALEMANA 0 0 0 0 0 0 0 0 0 0 0 1 1 1 2 1 1 0 0 0 0 0 0 0 8
PFV-KAUFMANN 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PFV-ICB 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PFV-VALLEDELALUNA-2 0 0 0 0 0 0 0 0 1 1 2 2 2 2 2 2 1 0 0 0 0 0 0 0 14
PFV-CHICAUMAVERANO 0 0 0 0 0 0 0 0 1 2 5 3 7 7 6 6 3 0 0 0 0 0 0 0 39
PFV-FUSTERDELVERANO 0 0 0 0 0 0 0 0 1 2 5 3 6 7 6 6 3 0 0 0 0 0 0 0 39
PFV-SANTATERESITA 0 0 0 0 0 0 0 0 1 3 4 4 5 6 6 6 5 1 0 0 0 0 0 0 40
PFV-CRUZSOLAR-1 0 0 0 0 0 0 0 0 0 0 1 1 2 2 2 2 2 1 0 0 0 0 0 0 13
PFV-LIPANGUE 0 0 0 0 0 0 0 0 1 1 2 2 2 2 1 1 1 0 0 0 0 0 0 0 12
PFV-PITRA 0 0 0 0 0 0 0 0 0 0 1 1 2 2 2 2 2 1 0 0 0 0 0 0 13
PFV-TARANTO 0 0 0 0 0 0 0 0 1 1 1 3 4 4 5 5 4 1 0 0 0 0 0 0 28
PFV-SOLDESEPTIEMBRE 0 0 0 0 0 0 0 0 0 1 2 4 5 5 6 5 3 1 0 0 0 0 0 0 31
PFV-LOBOZA 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PFV-TREBALSOLAR 0 0 0 0 0 0 0 0 0 0 0 1 1 2 2 2 1 0 0 0 0 0 0 0 9
PFV-PLOMODELVERANO 0 0 0 0 0 0 0 0 0 0 0 1 1 2 2 2 1 0 0 0 0 0 0 0 9
PFV-ELQUELTEHUE 0 0 0 0 0 0 0 0 1 1 2 2 2 2 2 2 2 1 0 0 0 0 0 0 15
PFV-TRINIDAD 0 0 0 0 0 0 0 0 1 1 1 2 1 2 2 2 2 0 0 0 0 0 0 0 13
PFV-ELBOCO 0 0 0 0 0 0 0 0 1 2 2 2 3 2 2 2 1 0 0 0 0 0 0 0 17
PFV-ABASTIBLECONCON 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PFV-RDCLSAN 0 0 0 0 0 0 0 0 0 1 1 2 3 3 6 6 5 1 0 0 0 0 0 0 29
PFV-PASTRAN 0 0 0 0 0 0 0 1 6 9 9 9 7 7 7 7 6 1 0 0 0 0 0 0 69
PFV-FOSTER 0 0 0 0 0 0 0 0 0 0 1 1 1 1 2 2 2 0 0 0 0 0 0 0 11
PFV-GRANADA 0 0 0 0 0 0 0 0 3 6 7 7 7 8 8 7 4 1 0 0 0 0 0 0 57
PFV-OLIVILLO 0 0 0 0 0 0 0 0 1 1 1 3 3 5 6 7 4 1 0 0 0 0 0 0 32
PFV-LINGUE 0 0 0 0 0 0 0 0 0 0 0 1 1 1 1 2 2 1 0 0 0 0 0 0 9
PFV-LOSMAGNOLIOS 0 0 0 0 0 0 0 0 0 0 1 1 1 2 1 2 2 1 0 0 0 0 0 0 10
PFV-PANQUEHUE-2 0 0 0 0 0 0 0 0 1 2 3 4 4 4 3 3 2 1 0 0 0 0 0 0 26
PFV-OVEJERIA 0 0 0 0 0 0 0 0 2 4 5 5 5 5 5 5 4 3 0 0 0 0 0 0 44
PFV-ELLITRE2 0 0 0 0 0 0 0 0 1 2 4 6 6 6 6 6 4 1 0 0 0 0 0 0 41
PFV-PICURIO 0 0 0 0 0 0 0 0 1 1 1 1 1 2 2 2 1 0 0 0 0 0 0 0 12
PFV-TILTIL 0 0 0 0 0 0 0 0 1 1 2 2 2 2 2 1 1 0 0 0 0 0 0 0 13
PFV-VINASDELSOL 0 0 0 0 0 0 0 0 1 1 2 3 3 3 2 4 3 1 0 0 0 0 0 0 22
PFV-ENAMI 0 0 0 0 0 0 0 0 0 1 1 2 3 4 4 4 2 0 0 0 0 0 0 0 21
PFV-TRANQUEDELSOL 0 0 0 0 0 0 0 0 0 1 3 4 3 7 7 7 6 2 0 0 0 0 0 0 39
PFV-PELUMPEN 0 0 0 0 0 0 0 0 0 0 1 1 1 1 1 1 2 0 0 0 0 0 0 0 7
PFV-LOSCANONESSUNLIGHT 0 0 0 0 0 0 0 0 0 1 2 3 3 3 4 7 5 1 0 0 0 0 0 0 29
PFV-PARQUEVALPARAISO 0 0 0 0 0 0 0 0 0 1 2 3 3 4 5 4 3 1 0 0 0 0 0 0 24
PFV-PALTOSUNLIGHT 0 0 0 0 0 0 0 0 0 1 1 2 2 2 5 5 5 1 0 0 0 0 0 0 25
PFV-AYLA 0 0 0 0 0 0 0 0 1 2 5 6 7 7 6 3 2 1 0 0 0 0 0 0 40
PFV-LOMALOSCOLORADOS 0 0 0 0 0 0 0 0 1 1 1 1 1 1 1 1 1 0 0 0 0 0 0 0 7
PFV-BELEN 0 0 0 0 0 0 0 0 1 1 2 3 4 4 4 4 3 1 0 0 0 0 0 0 25
PFV-TABOLANGO 0 0 0 0 0 0 0 0 1 2 3 4 4 6 8 7 6 2 0 0 0 0 0 0 42
PFV-CHEQUEN 0 0 0 0 0 0 0 0 1 2 3 3 5 6 5 5 3 1 0 0 0 0 0 0 33
PFV-LOMATENDIDADELVERANO 0 0 0 0 0 0 0 0 0 2 2 2 2 2 2 2 1 0 0 0 0 0 0 0 14
PFV-INDEPENDENCIA 0 0 0 0 0 0 0 0 0 0 1 1 1 1 1 1 1 0 0 0 0 0 0 0 5
PFV-ANAKENA 0 0 0 0 0 0 0 0 5 8 9 8 7 7 7 7 7 2 0 0 0 0 0 0 67
PFV-SAMOBAJO 0 0 0 0 0 0 0 0 1 1 1 1 1 1 1 2 1 0 0 0 0 0 0 0 13
PFV-RECOLETA 0 0 0 0 0 0 0 0 2 4 2 4 3 3 3 3 3 2 0 0 0 0 0 0 29
PFV-LUNA 0 0 0 0 0 0 0 0 1 1 2 2 2 2 2 1 1 0 0 0 0 0 0 0 13
PFV-BELENOSTILTIL 0 0 0 0 0 0 0 0 1 2 5 6 6 6 6 5 4 1 0 0 0 0 0 0 41
PFV-PUEBLOHUNDIDO 0 0 0 0 0 0 0 0 0 0 1 1 1 1 1 1 1 0 0 0 0 0 0 0 7
PFV-LAPAZ 0 0 0 0 0 0 0 0 1 2 4 5 7 6 6 4 3 1 0 0 0 0 0 0 38
PFV-ROSARIO 0 0 0 0 0 0 0 0 0 0 1 1 1 1 1 1 1 0 0 0 0 0 0 0 6
PFV-ELQUEULE 0 0 0 0 0 0 0 0 2 3 3 4 5 5 4 3 2 1 0 0 0 0 0 0 31
PFV-LOMIRANDA 0 0 0 0 0 0 0 0 1 2 3 3 3 3 3 2 1 0 0 0 0 0 0 0 23
PFV-AROMOVERANO 0 0 0 0 0 0 0 0 0 1 1 1 1 1 1 0 0 0 0 0 0 0 0 0 8
PFV-LIMA 0 0 0 0 0 0 0 0 0 1 2 2 2 2 2 2 2 0 0 0 0 0 0 0 15
PFV-OCOA 0 0 0 0 0 0 0 0 1 2 2 2 2 2 2 2 2 1 0 0 0 0 0 0 20
PFV-LLAYLLAY 0 0 0 0 0 0 0 0 1 1 3 5 7 7 4 2 2 2 0 0 0 0 0 0 34
PFV-HELIOS 0 0 0 0 0 0 0 0 0 0 1 1 2 2 1 2 1 0 0 0 0 0 0 0 10
PFV-LOSTILOS 0 0 0 0 0 0 0 0 0 0 1 1 1 2 1 3 2 0 0 0 0 0 0 0 11
PFV-CONDORPETORCA 0 0 0 0 0 0 0 0 0 0 1 1 1 1 1 1 1 0 0 0 0 0 0 0 6
PFV-MANAO 0 0 0 0 0 0 0 0 0 0 1 1 2 2 1 1 2 0 0 0 0 0 0 0 11
PFV-SANTIAGOSOLAR 0 0 0 0 0 0 0 4 21 41 56 70 74 65 57 47 30 8 0 0 0 0 0 0 472
PFV-DONHUMBERTO 0 0 0 0 0 0 0 6 28 49 54 55 28 59 0 15 38 12 0 0 0 0 0 0 344
PFV-COLINA 0 0 0 0 0 0 0 0 2 6 7 6 6 6 7 6 5 1 0 0 0 0 0 0 53
PFV-CURACAVI 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PFV-LOSGIRASOLES 0 0 0 0 0 0 0 0 0 0 1 2 1 1 1 1 1 0 0 0 0 0 0 0 8
PFV-ELPIQUERO 0 0 0 0 0 0 0 0 1 1 2 6 5 4 4 8 6 2 0 0 0 0 0 0 39
PFV-PESARO 0 0 0 0 0 0 0 0 0 1 1 2 2 2 2 2 1 0 0 0 0 0 0 0 12
PFV-YAHUTELA 0 0 0 0 0 0 0 0 0 1 1 3 4 4 4 3 2 0 0 0 0 0 0 0 22
PFV-CAIMI 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PFV-CATEMU 0 0 0 0 0 0 0 0 0 1 1 1 1 1 1 1 1 0 0 0 0 0 0 0 9
PFV-TUCUQUERE 0 0 0 0 0 0 0 0 1 1 2 2 2 2 2 1 1 0 0 0 0 0 0 0 14
PFV-RODEO 0 0 0 0 0 0 0 0 0 0 1 1 1 2 2 2 1 0 0 0 0 0 0 0 9
PFV-ELHUASO 0 0 0 0 0 0 0 0 0 0 1 1 1 2 2 1 0 0 0 0 0 0 0 0 7

PAGINA_PDF 26
Periodo Desde: 26-04-2025 02-05-2025
COORDINADOR ELÉCTRICO NACIONAL Programación Diaria del Sistema Eléctrico Nacional
sábado, 26 de abril de 2025 1 2 3 4 5 6 7 8 9 10 11 12 13 14 15 16 17 18 19 20 21 22 23 24
Costos Operación 256 237 215 213 200 204 212 177 74 73 79 79 78 78 76 75 78 89 185 201 199 193 198 195 3,667               
Costos Encendido/Detención 23 1 1 0 2 0 44 1 13 0 0 0 0 0 0 0 0 13 31 14 0 0 0 0 143                  
Costos Totales [kUSD] 280 238 216 213 201 204 257 178 88 73 79 79 78 78 76 75 78 102 216 216 199 193 198 195 3,810             
Costo Marginal Quillota 220 kV 129.4 122.0 101.6 78.8 92.7 77.7 73.4 62.1 62.8 55.7 55.7 55.7 55.7 55.7 55.7 55.7 56.0 64.2 66.9 64.7 63.6 63.6 64.8 63.7 70.74                
Pérdidas [MWh] 224 227 217 211 206 197 185 155 134 150 165 183 185 191 183 180 201 197 227 212 200 193 192 189 4,605               
Consumos Propios [MWh] 256 256 255 255 255 255 263 262 239 240 239 239 239 239 239 239 239 248 254 261 261 261 261 261 6,015               
Demanda Total [MWh] 9019 8631 8297 8114 8049 8057 8126 8163 8725 9095 9481 9452 9403 9441 9257 9136 9209 8890 9227 9355 9227 8854 8667 8395 212,268           
Generación Total [MWh] 9499 9114 8769 8581 8510 8509 8573 8580 9098 9485 9885 9874 9827 9871 9678 9555 9649 9335 9708 9829 9688 9309 9120 8846 222,889      
PFV-FARDELANEGRA 0 0 0 0 0 0 0 0 0 1 1 2 2 2 2 1 1 0 0 0 0 0 0 0 12
PFV-LITORALSUNLIGHT 0 0 0 0 0 0 0 0 1 2 4 7 6 7 8 8 6 1 0 0 0 0 0 0 49
PFV-PLACILLA 0 0 0 0 0 0 0 0 0 0 1 1 1 2 1 1 1 0 0 0 0 0 0 0 8
PFV-CHIMBARONGONIEBLA 0 0 0 0 0 0 0 0 0 0 1 3 5 4 4 3 3 1 0 0 0 0 0 0 23
PFV-UTFSMVINADELMAR 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PFV-UTFSMVALPARAISOVALDES 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PFV-PEDREROS 0 0 0 0 0 0 0 0 1 1 2 2 2 2 2 1 1 0 0 0 0 0 0 0 13
PFV-QUEMADOS 0 0 0 0 0 0 0 0 2 3 4 4 5 5 5 3 2 0 0 0 0 0 0 0 33
PFV-LIRIOS 0 0 0 0 0 0 0 0 1 2 4 4 5 5 5 5 2 0 0 0 0 0 0 0 33
PFV-DONEUGENIO 0 0 0 0 0 0 0 0 1 2 2 2 2 2 2 2 2 1 0 0 0 0 0 0 18
PFV-ALTOBELLAVISTASUNLIGHT 0 0 0 0 0 0 0 0 1 1 1 1 1 0 1 1 1 0 0 0 0 0 0 0 8
PFV-DONSIMON 0 0 0 0 0 0 0 0 1 3 3 2 4 4 4 4 2 0 0 0 0 0 0 0 28
PFV-ALAMEDA 0 0 0 0 0 0 0 0 1 2 6 5 6 6 6 4 2 1 0 0 0 0 0 0 40
PFV-RENGO 0 0 0 0 0 0 0 0 0 1 3 2 3 4 5 4 3 0 0 0 0 0 0 0 25
PFV-COINCO 0 0 0 0 0 0 0 0 0 0 1 2 1 2 1 2 0 0 0 0 0 0 0 0 10
PFV-CARADEGALLO 0 0 0 0 0 0 0 0 0 0 1 1 1 1 1 1 0 0 0 0 0 0 0 0 4
PFV-LAGAMBOINA 0 0 0 0 0 0 0 0 1 3 2 2 3 4 3 2 1 0 0 0 0 0 0 0 21
PFV-ELCASTANO 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PFV-LOSLAGOS 0 0 0 0 0 0 0 0 0 0 1 1 1 1 1 1 1 0 0 0 0 0 0 0 8
PFV-LASCABRAS 0 0 0 0 0 0 0 0 0 1 1 1 1 2 2 2 1 0 0 0 0 0 0 0 12
PFV-LAQUINTA 0 0 0 0 0 0 0 0 1 2 2 2 2 2 2 2 2 1 0 0 0 0 0 0 18
PFV-LOSTAURETES 0 0 0 0 0 0 0 0 1 2 2 2 2 2 2 2 1 0 0 0 0 0 0 0 14
PFV-LUDERS 0 0 0 0 0 0 0 0 1 1 1 1 1 1 1 1 1 0 0 0 0 0 0 0 9
PFV-ESPERANZA-2 0 0 0 0 0 0 0 1 4 5 6 6 6 6 6 6 5 2 0 0 0 0 0 0 55
PFV-CHANCON 0 0 0 0 0 0 0 0 1 1 1 1 1 1 1 1 1 0 0 0 0 0 0 0 11
PFV-SANTACRUZ 0 0 0 0 0 0 0 0 1 1 3 3 4 6 5 6 5 1 0 0 0 0 0 0 33
PFV-SANTAEMILIA 0 0 0 0 0 0 0 0 0 1 3 2 3 3 2 2 2 1 0 0 0 0 0 0 20
PFV-ESTERO 0 0 0 0 0 0 0 0 0 0 1 1 1 1 2 2 1 0 0 0 0 0 0 0 8
PFV-GRPEUMO 0 0 0 0 0 0 0 0 0 1 2 4 3 4 4 3 3 1 0 0 0 0 0 0 24
PFV-REN 0 0 0 0 0 0 0 0 1 1 1 3 2 2 1 1 1 0 0 0 0 0 0 0 11
PFV-PERALILLO 0 0 0 0 0 0 0 0 1 2 2 2 2 2 2 2 2 1 0 0 0 0 0 0 18
PFV-BARCELONA 0 0 0 0 0 0 0 0 0 1 1 3 4 5 5 5 5 2 0 0 0 0 0 0 31
PFV-VERONA 0 0 0 0 0 0 0 0 0 0 1 1 1 1 1 1 1 0 0 0 0 0 0 0 6
PFV-RCU 0 0 0 0 0 0 0 0 0 1 1 2 2 1 3 3 2 1 0 0 0 0 0 0 16
PFV-JILGUERO 0 0 0 0 0 0 0 0 0 0 0 1 1 1 1 1 1 0 0 0 0 0 0 0 7
PFV-ALBATROS 0 0 0 0 0 0 0 0 0 1 1 1 1 1 1 1 1 0 0 0 0 0 0 0 8
PFV-VENEZIA 0 0 0 0 0 0 0 0 0 1 2 3 4 4 5 7 4 1 0 0 0 0 0 0 31
PFV-GRANTENO 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PFV-ELCUERVO 0 0 0 0 0 0 0 0 0 1 1 1 2 2 2 2 1 0 0 0 0 0 0 0 11
PFV-LASARBOLEDAS 0 0 0 0 0 0 0 0 0 0 1 1 2 2 2 2 1 0 0 0 0 0 0 0 10
PFV-ELCHERCAN 0 0 0 0 0 0 0 0 1 5 4 6 7 7 5 5 5 1 0 0 0 0 0 0 46
PFV-MOSTAZAL 0 0 0 0 0 0 0 0 3 5 5 5 5 5 5 6 5 2 0 0 0 0 0 0 44
PFV-RIOPEUCO 0 0 0 0 0 0 0 0 0 0 1 1 2 2 2 2 1 0 0 0 0 0 0 0 12
PFV-SANTACAROLINA 0 0 0 0 0 0 0 0 0 0 0 1 0 1 1 1 1 0 0 0 0 0 0 0 4
PFV-ELROMERAL 0 0 0 0 0 0 0 0 0 0 1 2 4 4 4 3 1 0 0 0 0 0 0 0 21
PFV-MEMBRILLO 0 0 0 0 0 0 0 0 0 0 0 0 1 1 1 1 0 0 0 0 0 0 0 0 5
PFV-CHIMBARONGO 0 0 0 0 0 0 0 0 1 1 1 1 1 1 1 2 1 1 0 0 0 0 0 0 12
PFV-PARQUEROMA 0 0 0 0 0 0 0 0 0 0 0 1 1 1 2 1 1 0 0 0 0 0 0 0 7
PFV-ALDEBARAN 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 10
PFV-DONMATIAS 0 0 0 0 0 0 0 0 0 1 1 1 1 0 1 0 0 0 0 0 0 0 0 0 5
PFV-MARGARITAX 0 0 0 0 0 0 0 0 0 0 0 2 3 2 3 3 2 1 0 0 0 0 0 0 16
PFV-NANCAGUA 0 0 0 0 0 0 0 0 1 2 4 4 5 4 5 5 4 1 0 0 0 0 0 0 34
PFV-LASCACHANAS 0 0 0 0 0 0 0 0 0 1 1 2 4 4 5 4 3 0 0 0 0 0 0 0 24
PFV-DONMARIANO 0 0 0 0 0 0 0 0 0 0 0 0 1 1 1 1 1 0 0 0 0 0 0 0 6
PFV-LOSLIBERTADORES 0 0 0 0 0 0 0 0 2 3 4 4 5 5 4 3 2 1 0 0 0 0 0 0 32
PFV-EASFGRANEROS 0 0 0 0 0 0 0 0 2 2 2 2 2 2 2 2 2 1 0 0 0 0 0 0 20
PFV-NAN 0 0 0 0 0 0 0 1 1 1 1 1 1 1 1 0 1 1 0 0 0 0 0 0 13
PFV-LAMURALLA 0 0 0 0 0 0 0 0 0 0 1 1 1 2 2 2 1 0 0 0 0 0 0 0 10
PFV-ARGOMEDO 0 0 0 0 0 0 0 0 0 1 1 5 5 4 3 2 3 1 0 0 0 0 0 0 24
PFV-LOMIGUEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PFV-ELMIRLO 0 0 0 0 0 0 0 0 0 1 2 2 3 5 2 0 2 0 0 0 0 0 0 0 16
PFV-CATANSOLAR 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PFV-RAULI 0 0 0 0 0 0 0 0 0 1 3 2 2 1 3 3 1 0 0 0 0 0 0 0 17
PFV-SANCAMILO 0 0 0 0 0 0 0 0 1 2 2 2 2 2 2 2 2 1 0 0 0 0 0 0 19
PFV-VILLAPRAT 0 0 0 0 0 0 0 0 0 1 1 1 1 1 2 2 1 0 0 0 0 0 0 0 9
PFV-VILLA 0 0 0 0 0 0 0 0 0 1 1 1 1 1 1 2 1 0 0 0 0 0 0 0 9
PFV-LLANOSDEPOTROSO 0 0 0 0 0 0 0 0 0 3 3 3 3 3 3 3 2 0 0 0 0 0 0 0 22
PFV-LASROJAS 0 0 0 0 0 0 0 0 1 1 2 2 2 2 2 1 1 0 0 0 0 0 0 0 13
PFV-LOSPATOS 0 0 0 0 0 0 0 0 1 2 2 2 2 2 2 2 2 0 0 0 0 0 0 0 17
PFV-REXNER 0 0 0 0 0 0 0 0 0 1 1 2 2 2 2 2 1 0 0 0 0 0 0 0 13
PFV-ITAHUE 0 0 0 0 0 0 0 0 1 2 2 2 2 2 2 2 1 1 0 0 0 0 0 0 17
PFV-LAFRONTERA 0 0 0 0 0 0 0 0 2 3 3 3 3 3 3 3 3 1 0 0 0 0 0 0 29
PFV-HIJUELA4 0 0 0 0 0 0 0 0 0 1 2 1 1 2 2 2 2 0 0 0 0 0 0 0 11
PFV-SAGRADAFAMILIAFORTUNA-15 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PFV-ELLOROCHOROY 0 0 0 0 0 0 0 0 1 5 4 6 6 6 5 5 4 1 0 0 0 0 0 0 42
PFV-PVPUNIHUE 0 0 0 0 0 0 0 0 0 1 2 1 1 1 1 2 1 0 0 0 0 0 0 0 11
PFV-PARAGUAY 0 0 0 0 0 0 0 0 1 2 3 5 5 5 5 4 2 1 0 0 0 0 0 0 33
PFV-ELFLAMENCO 0 0 0 0 0 0 0 0 1 2 3 3 4 3 6 6 5 1 0 0 0 0 0 0 34
PFV-ERINOME 0 0 0 0 0 0 0 0 1 1 2 1 1 1 2 2 1 0 0 0 0 0 0 0 11
PFV-ELZORZAL 0 0 0 0 0 0 0 0 1 2 2 2 1 2 2 2 1 0 0 0 0 0 0 0 14
PFV-PIDUCO 0 0 0 0 0 0 0 0 1 2 2 1 1 1 1 2 2 1 0 0 0 0 0 0 14
PFV-TALCA 0 0 0 0 0 0 0 0 1 3 3 3 3 3 3 3 2 1 0 0 0 0 0 0 24
PFV-CABIMAS 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1
PFV-LAHUERTA 0 0 0 0 0 0 0 0 0 0 1 1 1 1 1 2 2 0 0 0 0 0 0 0 10
PFV-SANRAFAEL 0 0 0 0 0 0 0 0 1 2 2 2 2 2 2 2 2 1 0 0 0 0 0 0 18
PFV-SCFLORDELLLANO 0 0 0 0 0 0 0 0 1 2 2 2 2 3 3 4 3 1 0 0 0 0 0 0 21

PAGINA_PDF 27
Periodo Desde: 26-04-2025 02-05-2025
COORDINADOR ELÉCTRICO NACIONAL Programación Diaria del Sistema Eléctrico Nacional
sábado, 26 de abril de 2025 1 2 3 4 5 6 7 8 9 10 11 12 13 14 15 16 17 18 19 20 21 22 23 24
Costos Operación 256 237 215 213 200 204 212 177 74 73 79 79 78 78 76 75 78 89 185 201 199 193 198 195 3,667               
Costos Encendido/Detención 23 1 1 0 2 0 44 1 13 0 0 0 0 0 0 0 0 13 31 14 0 0 0 0 143                  
Costos Totales [kUSD] 280 238 216 213 201 204 257 178 88 73 79 79 78 78 76 75 78 102 216 216 199 193 198 195 3,810             
Costo Marginal Quillota 220 kV 129.4 122.0 101.6 78.8 92.7 77.7 73.4 62.1 62.8 55.7 55.7 55.7 55.7 55.7 55.7 55.7 56.0 64.2 66.9 64.7 63.6 63.6 64.8 63.7 70.74                
Pérdidas [MWh] 224 227 217 211 206 197 185 155 134 150 165 183 185 191 183 180 201 197 227 212 200 193 192 189 4,605               
Consumos Propios [MWh] 256 256 255 255 255 255 263 262 239 240 239 239 239 239 239 239 239 248 254 261 261 261 261 261 6,015               
Demanda Total [MWh] 9019 8631 8297 8114 8049 8057 8126 8163 8725 9095 9481 9452 9403 9441 9257 9136 9209 8890 9227 9355 9227 8854 8667 8395 212,268           
Generación Total [MWh] 9499 9114 8769 8581 8510 8509 8573 8580 9098 9485 9885 9874 9827 9871 9678 9555 9649 9335 9708 9829 9688 9309 9120 8846 222,889      
PFV-EAMAITEN 0 0 0 0 0 0 0 0 1 2 2 1 2 1 1 1 1 0 0 0 0 0 0 0 12
PFV-LOSROBLES 0 0 0 0 0 0 0 0 0 1 1 1 1 1 1 1 1 0 0 0 0 0 0 0 8
PFV-PENCAHUE 0 0 0 0 0 0 0 0 3 3 4 4 4 4 4 4 4 1 0 0 0 0 0 0 34
PFV-SANDSOLAR 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 2
PFV-ELCARPINTERO 0 0 0 0 0 0 0 0 0 1 1 1 1 1 1 1 1 0 0 0 0 0 0 0 8
PFV-SOLDELMAULE 0 0 0 0 0 0 0 0 0 1 2 1 1 1 2 2 1 0 0 0 0 0 0 0 11
PFV-DONRODRIGO 0 0 0 0 0 0 0 0 1 3 3 2 3 3 3 3 2 1 0 0 0 0 0 0 23
PFV-PANGUILEMOAEROPUERTO 0 0 0 0 0 0 0 0 1 3 3 3 3 3 2 2 1 0 0 0 0 0 0 0 22
PFV-SANJAVIER 0 0 0 0 0 0 0 0 2 2 4 2 3 2 3 4 3 1 0 0 0 0 0 0 25
PFV-QUINANTU 0 0 0 0 0 0 0 0 2 6 7 7 7 8 8 7 4 1 0 0 0 0 0 0 57
PFV-RANGUIL 0 0 0 0 0 0 0 0 1 1 2 1 1 1 2 2 1 0 0 0 0 0 0 0 11
PFV-PACHIRA 0 0 0 0 0 0 0 0 2 5 5 3 4 5 5 6 5 1 0 0 0 0 0 0 41
PFV-LOSCISNES 0 0 0 0 0 0 0 0 0 1 3 4 3 5 5 5 4 1 0 0 0 0 0 0 33
PFV-LAACACIA 0 0 0 0 0 0 0 0 2 4 5 5 6 6 5 5 3 0 0 0 0 0 0 0 41
PFV-SANVICENTETT 0 0 0 0 0 0 0 0 0 1 1 1 1 1 1 1 1 0 0 0 0 0 0 0 8
PFV-PVPLAROSA 0 0 0 0 0 0 0 0 0 1 1 1 1 2 2 2 1 0 0 0 0 0 0 0 11
PFV-PVPMAYOS 0 0 0 0 0 0 0 0 0 0 1 1 1 2 2 2 1 0 0 0 0 0 0 0 10
PFV-INTERLOCUTOR 0 0 0 0 0 0 0 0 0 0 1 2 1 1 1 2 2 0 0 0 0 0 0 0 10
PFV-SOLARPARKMALLOA 0 0 0 0 0 0 0 0 0 0 1 1 2 2 2 2 1 0 0 0 0 0 0 0 9
PFV-ELCARDENAL 0 0 0 0 0 0 0 0 0 0 1 1 2 2 2 1 1 0 0 0 0 0 0 0 10
PFV-COLTAUCOALMENDRO 0 0 0 0 0 0 0 0 0 0 1 1 2 2 1 2 1 0 0 0 0 0 0 0 11
PFV-LASTENCAS 0 0 0 0 0 0 0 0 0 1 2 5 7 8 7 4 3 1 0 0 0 0 0 0 37
PFV-SANTAAMELIA 0 0 0 0 0 0 0 0 0 1 1 1 2 2 1 2 2 0 0 0 0 0 0 0 11
PFV-IDAHUELDELVERANO 0 0 0 0 0 0 0 0 0 0 0 1 1 1 1 2 1 0 0 0 0 0 0 0 8
PFV-ANTONIA 0 0 0 0 0 0 0 0 0 0 0 1 1 1 1 1 1 0 0 0 0 0 0 0 5
PFV-LORETO 0 0 0 0 0 0 0 0 0 0 0 1 1 1 1 0 0 0 0 0 0 0 0 0 5
PFV-ROVIAN 0 0 0 0 0 0 0 0 1 2 3 4 4 4 3 3 2 0 0 0 0 0 0 0 28
PFV-JSOLERM 0 0 0 0 0 0 0 0 0 0 0 0 1 0 1 0 0 0 0 0 0 0 0 0 2
PFV-DONJORGE 0 0 0 0 0 0 0 0 0 1 1 2 2 2 2 2 2 0 0 0 0 0 0 0 14
PFV-GRPITAO 0 0 0 0 0 0 0 0 3 4 6 6 6 7 7 7 4 1 0 0 0 0 0 0 50
PFV-ROMERIA 0 0 0 0 0 0 0 0 0 0 1 2 3 3 3 2 1 0 0 0 0 0 0 0 15
PFV-TORINO 0 0 0 0 0 0 0 0 0 1 1 2 3 2 3 5 4 1 0 0 0 0 0 0 22
PFV-BERGAMO 0 0 0 0 0 0 0 0 0 0 0 1 1 1 2 2 1 0 0 0 0 0 0 0 8
PFV-PEQUEN 0 0 0 0 0 0 0 0 0 0 0 1 1 1 2 2 1 0 0 0 0 0 0 0 9
PFV-RAUQUEN 0 0 0 0 0 0 0 0 0 1 2 2 2 5 5 5 4 1 0 0 0 0 0 0 27
PFV-CURICURA 0 0 0 0 0 0 0 0 0 1 2 3 3 5 5 5 5 1 0 0 0 0 0 0 28
PFV-LALAJUELA 0 0 0 0 0 0 0 0 1 2 3 4 4 4 4 3 2 1 0 0 0 0 0 0 28
PFV-ALTOSTILTIL 0 0 0 0 0 0 0 0 0 1 1 1 1 1 1 1 0 0 0 0 0 0 0 0 7
PFV-LIQUIDAMBAR 0 0 0 0 0 0 0 0 1 3 6 6 6 6 6 6 5 1 0 0 0 0 0 0 44
PFV-QUILAPILUN 0 0 0 0 0 0 0 3 23 49 60 61 60 59 58 56 43 15 0 0 0 0 0 0 487
PFV-ELTRIUNFO 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PFV-ANUNUCADELVERANO 0 0 0 0 0 0 0 0 0 0 1 2 2 2 2 2 1 0 0 0 0 0 0 0 13
PFV-MANZANO 0 0 0 0 0 0 0 4 23 46 56 58 48 60 4 0 40 13 0 0 0 0 0 0 352
PFV-CLEMENTINA 0 0 0 0 0 0 0 0 0 1 3 4 1 1 3 3 2 1 0 0 0 0 0 0 18
PFV-KONDA 0 0 0 0 0 0 0 0 1 1 2 2 2 2 2 1 1 0 0 0 0 0 0 0 14
PFV-SLK808 0 0 0 0 0 0 0 0 0 0 1 2 2 2 2 2 2 1 0 0 0 0 0 0 14
PFV-ESCORIALVERANO 0 0 0 0 0 0 0 0 0 0 1 2 2 2 2 2 2 0 0 0 0 0 0 0 12
PFV-CHACABUCO 0 0 0 0 0 0 0 1 4 7 8 9 9 8 7 6 4 1 0 0 0 0 0 0 64
PFV-MESETADELOSANDES 0 0 0 0 0 0 0 3 29 67 86 89 88 87 82 77 58 20 0 0 0 0 0 0 687
PFV-UTFSMVITACURA 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PFV-TECHOSDEALTAMIRA 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1
PFV-PUENTE 0 0 0 0 0 0 0 0 0 0 0 1 2 2 2 2 1 0 0 0 0 0 0 0 10
PFV-NAZARINOVERANO 0 0 0 0 0 0 0 0 0 0 1 2 2 2 2 2 2 0 0 0 0 0 0 0 12
PFV-CONDORPELVIN 0 0 0 0 0 0 0 0 0 0 0 1 1 1 1 1 2 0 0 0 0 0 0 0 7
PFV-DONANDRONICO 0 0 0 0 0 0 0 0 0 0 1 1 1 1 2 2 0 0 0 0 0 0 0 0 8
PFV-JAVIERACARRERA 0 0 0 0 0 0 0 0 0 3 4 4 6 7 7 7 5 1 0 0 0 0 0 0 45
PFV-VICENTE 0 0 0 0 0 0 0 0 0 1 1 2 2 2 2 2 1 0 0 0 0 0 0 0 13
PFV-LOSMORROS1 0 0 0 0 0 0 0 0 0 0 1 1 1 1 1 1 1 0 0 0 0 0 0 0 6
PFV-PIRQUE 0 0 0 0 0 0 0 0 1 1 2 2 2 1 1 1 1 0 0 0 0 0 0 0 12
PFV-CHAMPA 0 0 0 0 0 0 0 0 1 2 2 2 2 2 2 2 2 1 0 0 0 0 0 0 16
PFV-DARLIN 0 0 0 0 0 0 0 0 2 3 5 5 5 5 5 4 2 1 0 0 0 0 0 0 38
PFV-SANTABLANCAISLAMAIPO 0 0 0 0 0 0 0 0 0 0 1 1 1 1 2 1 1 0 0 0 0 0 0 0 8
PFV-MACAO 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PFV-RUCAPAINE 0 0 0 0 0 0 0 0 1 2 5 6 7 7 8 7 5 1 0 0 0 0 0 0 49
PFV-ELPERAL 0 0 0 0 0 0 0 0 1 2 3 4 6 7 7 7 5 1 0 0 0 0 0 0 43
PFV-PATRICIAVERANO 0 0 0 0 0 0 0 0 1 1 3 5 6 5 6 5 3 0 0 0 0 0 0 0 36
PFV-CANTILLANA 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PFV-GABARDOVERANO 0 0 0 0 0 0 0 0 1 2 3 3 3 3 3 3 2 0 0 0 0 0 0 0 23
PFV-FRANCISCO 0 0 0 0 0 0 0 0 1 2 2 2 2 2 2 2 1 0 0 0 0 0 0 0 18
PFV-TRICAHUE-2 0 0 0 0 0 0 0 0 3 6 7 6 7 7 6 6 3 1 0 0 0 0 0 0 52
PFV-SANISIDRO 0 0 0 0 0 0 0 0 1 1 1 1 1 2 1 1 1 0 0 0 0 0 0 0 10
PFV-LABLANQUINA-1 0 0 0 0 0 0 0 0 3 4 6 6 6 6 6 6 4 1 0 0 0 0 0 0 47
PFV-MELI 0 0 0 0 0 0 0 0 0 1 3 5 6 5 3 3 1 0 0 0 0 0 0 0 27
PFV-CANDELARIA 0 0 0 0 0 0 0 0 1 2 2 2 2 2 2 2 2 0 0 0 0 0 0 0 17
PFV-MARIAPINTO 0 0 0 0 0 0 0 0 0 0 1 1 1 2 2 2 2 0 0 0 0 0 0 0 11
PFV-HOMERO 0 0 0 0 0 0 0 0 1 2 2 2 2 2 2 2 2 1 0 0 0 0 0 0 15
PFV-ELPILPEN 0 0 0 0 0 0 0 0 1 1 2 2 2 2 2 2 2 0 0 0 0 0 0 0 14
PFV-LASMERCEDES-1 0 0 0 0 0 0 0 0 0 1 1 1 1 1 2 2 1 0 0 0 0 0 0 0 9
PFV-SANTAELIZABETH 0 0 0 0 0 0 0 0 0 1 1 3 6 6 5 3 1 0 0 0 0 0 0 0 26
PFV-ENCINO 0 0 0 0 0 0 0 0 0 1 1 1 1 1 1 1 1 0 0 0 0 0 0 0 8
PFV-CASABERMEJA 0 0 0 0 0 0 0 0 2 4 5 5 5 5 5 5 4 2 0 0 0 0 0 0 42
PFV-CITRINO 0 0 0 0 0 0 0 0 1 1 1 2 2 2 2 1 1 0 0 0 0 0 0 0 12
PFV-PATAGUILLA 0 0 0 0 0 0 0 0 0 0 0 2 4 3 6 5 1 0 0 0 0 0 0 0 22
PFV-CINTAC 0 0 0 0 0 0 0 0 0 0 0 1 1 1 0 0 0 0 0 0 0 0 0 0 3
PFV-GUANACO 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PFV-TALAGANTE 0 0 0 0 0 0 0 0 0 1 1 3 3 4 4 4 4 1 0 0 0 0 0 0 25

PAGINA_PDF 28
Periodo Desde: 26-04-2025 02-05-2025
COORDINADOR ELÉCTRICO NACIONAL Programación Diaria del Sistema Eléctrico Nacional
sábado, 26 de abril de 2025 1 2 3 4 5 6 7 8 9 10 11 12 13 14 15 16 17 18 19 20 21 22 23 24
Costos Operación 256 237 215 213 200 204 212 177 74 73 79 79 78 78 76 75 78 89 185 201 199 193 198 195 3,667               
Costos Encendido/Detención 23 1 1 0 2 0 44 1 13 0 0 0 0 0 0 0 0 13 31 14 0 0 0 0 143                  
Costos Totales [kUSD] 280 238 216 213 201 204 257 178 88 73 79 79 78 78 76 75 78 102 216 216 199 193 198 195 3,810             
Costo Marginal Quillota 220 kV 129.4 122.0 101.6 78.8 92.7 77.7 73.4 62.1 62.8 55.7 55.7 55.7 55.7 55.7 55.7 55.7 56.0 64.2 66.9 64.7 63.6 63.6 64.8 63.7 70.74                
Pérdidas [MWh] 224 227 217 211 206 197 185 155 134 150 165 183 185 191 183 180 201 197 227 212 200 193 192 189 4,605               
Consumos Propios [MWh] 256 256 255 255 255 255 263 262 239 240 239 239 239 239 239 239 239 248 254 261 261 261 261 261 6,015               
Demanda Total [MWh] 9019 8631 8297 8114 8049 8057 8126 8163 8725 9095 9481 9452 9403 9441 9257 9136 9209 8890 9227 9355 9227 8854 8667 8395 212,268           
Generación Total [MWh] 9499 9114 8769 8581 8510 8509 8573 8580 9098 9485 9885 9874 9827 9871 9678 9555 9649 9335 9708 9829 9688 9309 9120 8846 222,889      
PFV-HUIGAN 0 0 0 0 0 0 0 0 0 1 1 2 6 7 7 7 5 1 0 0 0 0 0 0 38
PFV-VIOLETA 0 0 0 0 0 0 0 0 0 0 1 2 1 1 0 1 0 0 0 0 0 0 0 0 5
PFV-MALLOCO 0 0 0 0 0 0 0 0 0 0 0 1 1 1 1 2 1 0 0 0 0 0 0 0 8
PFV-PENAFLOR 0 0 0 0 0 0 0 0 0 0 1 3 4 3 2 4 4 1 0 0 0 0 0 0 21
PFV-PICUNCHE 0 0 0 0 0 0 0 0 1 3 8 8 7 8 8 6 4 1 0 0 0 0 0 0 52
PFV-LIRIODECAMPO 0 0 0 0 0 0 0 0 0 0 1 1 1 1 1 2 1 0 0 0 0 0 0 0 9
PFV-QUILLAY 0 0 0 0 0 0 0 0 0 0 1 2 1 1 1 1 1 0 0 0 0 0 0 0 9
PFV-LEYDA 0 0 0 0 0 0 0 1 23 58 60 59 59 58 57 57 54 35 24 0 0 0 0 0 546
PFV-LUMBRERAS 0 0 0 0 0 0 0 0 0 1 1 2 2 2 2 2 2 0 0 0 0 0 0 0 14
PFV-PUANGUE 0 0 0 0 0 0 0 0 1 1 2 2 2 3 3 3 3 1 0 0 0 0 0 0 21
PFV-MALINKE 0 0 0 0 0 0 0 0 0 0 1 1 1 1 1 1 1 0 0 0 0 0 0 0 8
PFV-ALTOSDELPAICO 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PFV-LAUREL 0 0 0 0 0 0 0 0 0 1 2 2 3 3 4 4 3 1 0 0 0 0 0 0 22
PFV-RAMIRO 0 0 0 0 0 0 0 0 4 7 7 8 8 8 8 8 4 1 0 0 0 0 0 0 64
PFV-ALHUE 0 0 0 0 0 0 0 0 0 0 1 2 3 2 4 5 4 1 0 0 0 0 0 0 23
PFV-LOSIERRA 0 0 0 0 0 0 0 0 0 0 1 1 2 1 2 1 0 0 0 0 0 0 0 0 9
PFV-SANTAADRIANA 0 0 0 0 0 0 0 0 1 1 2 2 2 2 2 1 1 0 0 0 0 0 0 0 13
PFV-CRUCERO 0 0 0 0 0 0 0 0 1 2 3 3 3 3 3 3 1 0 0 0 0 0 0 0 20
PFV-SANPEDRO 0 0 0 0 0 0 0 0 1 2 2 2 3 3 3 2 1 1 0 0 0 0 0 0 20
PFV-RLA 0 0 0 0 0 0 0 0 1 1 1 2 2 2 2 1 1 0 0 0 0 0 0 0 12
PFV-ELROBLE 0 0 0 0 0 0 0 0 2 4 4 4 4 4 5 5 4 1 0 0 0 0 0 0 37
PFV-CANTERA 0 0 0 0 0 0 0 0 0 1 1 1 1 1 1 1 1 0 0 0 0 0 0 0 10
PFV-ELSHARON 0 0 0 0 0 0 0 0 0 1 1 1 2 2 2 2 1 0 0 0 0 0 0 0 12
PFV-GUARANA 0 0 0 0 0 0 0 0 1 1 1 1 1 1 1 1 1 1 0 0 0 0 0 0 10
PFV-FARAMALLA 0 0 0 0 0 0 0 0 0 1 2 2 2 2 2 2 1 0 0 0 0 0 0 0 13
PFV-ELSAUCE 0 0 0 0 0 0 0 0 1 1 2 2 2 2 1 1 1 0 0 0 0 0 0 0 12
PFV-SANTAROSA 0 0 0 0 0 0 0 0 0 0 1 2 2 2 4 5 3 1 0 0 0 0 0 0 20
PFV-ECLIPSE 0 0 0 0 0 0 0 0 4 7 7 8 8 8 8 8 4 1 0 0 0 0 0 0 64
PFV-LASTORCAZAS 0 0 0 0 0 0 0 0 1 2 2 1 1 2 2 2 2 1 0 0 0 0 0 0 14
PFV-NEWENTUN 0 0 0 0 0 0 0 0 1 1 3 4 4 3 5 4 3 1 0 0 0 0 0 0 29
PFV-NAHUEN 0 0 0 0 0 0 0 0 3 6 8 7 8 8 9 8 4 1 0 0 0 0 0 0 62
PFV-LASPALMASDELVERANO 0 0 0 0 0 0 0 0 0 0 1 1 2 2 2 2 1 0 0 0 0 0 0 0 11
PFV-MANDINGA 0 0 0 0 0 0 0 0 0 1 2 3 3 2 3 3 3 1 0 0 0 0 0 0 21
PFV-LASTURCAS 0 0 0 0 0 0 0 0 1 2 2 2 2 2 2 2 1 0 0 0 0 0 0 0 17
PFV-LIEBREDELVERANO 0 0 0 0 0 0 0 0 1 2 3 5 5 5 3 4 2 1 0 0 0 0 0 0 30
PFV-CEFALU 0 0 0 0 0 0 0 0 0 1 1 1 2 2 2 2 1 0 0 0 0 0 0 0 12
PFV-SANANTONIODELMONTESUNLIGHT 0 0 0 0 0 0 0 0 0 1 1 1 2 1 2 1 1 0 0 0 0 0 0 0 10
PFV-PATAGUA 0 0 0 0 0 0 0 0 1 2 5 5 3 3 7 7 5 1 0 0 0 0 0 0 37
PFV-MALVILLA 0 0 0 0 0 0 0 0 0 1 1 1 1 2 2 1 1 0 0 0 0 0 0 0 10
PFV-DONAIGNA 0 0 0 0 0 0 0 0 0 0 1 2 1 1 2 2 2 0 0 0 0 0 0 0 11
PFV-RIMINI 0 0 0 0 0 0 0 0 1 2 4 5 7 6 5 6 3 1 0 0 0 0 0 0 41
PFV-NIHUE 0 0 0 0 0 0 0 0 1 1 1 1 1 1 1 0 0 0 0 0 0 0 0 0 9
PFV-MARCHIGUE-2 0 0 0 0 0 0 0 1 4 5 6 6 6 6 6 6 5 2 0 0 0 0 0 0 55
PFV-AHEBUENASYERBAS 0 0 0 0 0 0 0 0 1 2 3 6 7 7 7 7 4 1 0 0 0 0 0 0 44
PFV-LLANCAY 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PFV-EASFPICHILEMU 0 0 0 0 0 0 0 0 1 1 1 2 1 2 2 2 2 1 0 0 0 0 0 0 13
PFV-PALERMO 0 0 0 0 0 0 0 0 0 0 3 4 4 3 1 6 5 1 0 0 0 0 0 0 26
PFV-ELTREBOL 0 0 0 0 0 0 0 0 0 1 2 1 1 2 2 2 1 0 0 0 0 0 0 0 13
PFV-LASBANDURRIAS 0 0 0 0 0 0 0 0 0 0 1 1 1 1 1 1 1 0 0 0 0 0 0 0 6
PFV-MAITENLAHUE 0 0 0 0 0 0 0 0 1 1 1 1 2 2 2 2 1 0 0 0 0 0 0 0 13
PFV-MARCHIGUE-7 0 0 0 0 0 0 0 0 1 1 1 1 1 2 2 2 1 0 0 0 0 0 0 0 12
PFV-PILPILEN 0 0 0 0 0 0 0 0 1 1 2 2 2 2 2 1 1 0 0 0 0 0 0 0 13
PFV-POBLACION 0 0 0 0 0 0 0 0 1 1 2 2 2 2 2 1 1 0 0 0 0 0 0 0 13
PFV-PORTEZUELO 0 0 0 0 0 0 0 0 1 2 2 2 2 2 2 2 2 1 0 0 0 0 0 0 18
PFV-VITUCO2B 0 0 0 0 0 0 0 0 1 2 2 1 1 2 2 2 2 0 0 0 0 0 0 0 14
PFV-LAMANGA-1 0 0 0 0 0 0 0 0 1 2 2 3 2 2 3 2 2 1 0 0 0 0 0 0 21
PFV-CONDORCHEPICA 0 0 0 0 0 0 0 0 0 1 2 2 2 2 2 2 2 0 0 0 0 0 0 0 14
PFV-LOCHACON 0 0 0 0 0 0 0 0 0 0 1 1 2 2 2 2 1 0 0 0 0 0 0 0 9
PFV-RINCONADAALCONES 0 0 0 0 0 0 0 0 2 7 5 6 4 6 7 8 7 2 0 0 0 0 0 0 53
PFV-COLCHAGUA 0 0 0 0 0 0 0 0 0 1 1 1 1 1 2 2 1 0 0 0 0 0 0 0 11
PFV-ALCON 0 0 0 0 0 0 0 0 2 3 3 3 2 3 4 3 2 0 0 0 0 0 0 0 26
PFV-AVILES 0 0 0 0 0 0 0 0 1 1 3 4 3 1 6 5 3 1 0 0 0 0 0 0 27
PFV-LAFORESTA 0 0 0 0 0 0 0 0 0 1 1 1 1 1 2 2 1 0 0 0 0 0 0 0 11
PFV-CORDILLERILLA 0 0 0 0 0 0 0 0 1 1 1 1 1 1 1 1 1 0 0 0 0 0 0 0 9
PFV-SANEMILIO-1 0 0 0 0 0 0 0 0 0 0 1 1 2 2 2 2 1 0 0 0 0 0 0 0 10
PFV-ALTOSOLAR 0 0 0 0 0 0 0 0 1 1 1 2 2 2 2 1 1 0 0 0 0 0 0 0 14
PFV-DONIHUE 0 0 0 0 0 0 0 0 2 3 3 4 4 4 3 3 2 0 0 0 0 0 0 0 28
PFV-MUTUPIN 0 0 0 0 0 0 0 0 1 2 5 4 3 4 5 2 2 0 0 0 0 0 0 0 27
PFV-SANCARLOS 0 0 0 0 0 0 0 0 0 2 1 1 0 1 1 1 1 0 0 0 0 0 0 0 7
PFV-RATULEMUS 0 0 0 0 0 0 0 0 1 1 1 1 1 1 1 1 0 0 0 0 0 0 0 0 7
PFV-LASCODORNICES 0 0 0 0 0 0 0 0 1 1 1 2 2 2 2 1 1 0 0 0 0 0 0 0 12
PFV-ALCALDESA 0 0 0 0 0 0 0 0 1 2 1 3 2 1 2 1 1 0 0 0 0 0 0 0 14
PFV-SANTALUISA 0 0 0 0 0 0 0 0 0 0 1 1 1 1 1 1 0 0 0 0 0 0 0 0 5
PFV-ELCERNICALO-1 0 0 0 0 0 0 0 0 0 1 1 1 1 1 1 1 1 0 0 0 0 0 0 0 9
PFV-ELCERNICALO-2 0 0 0 0 0 0 0 0 0 1 1 1 1 1 1 1 1 0 0 0 0 0 0 0 9
PFV-CHUCAO 0 0 0 0 0 0 0 0 1 2 2 1 1 1 1 1 1 0 0 0 0 0 0 0 11
PFV-TAMANGO 0 0 0 0 0 0 0 1 10 26 30 30 29 29 28 26 18 9 11 0 0 0 0 0 245
PFV-NIQUEN 0 0 0 0 0 0 0 0 1 2 2 2 2 3 3 2 1 0 0 0 0 0 0 0 19
PFV-BICENTENARIO 0 0 0 0 0 0 0 0 1 2 1 1 0 1 1 2 1 0 0 0 0 0 0 0 9
PFV-CHINCOL 0 0 0 0 0 0 0 0 1 2 2 2 2 3 3 2 1 0 0 0 0 0 0 0 19
PFV-LOSGORRIONES 0 0 0 0 0 0 0 0 1 2 2 2 2 2 2 2 2 1 0 0 0 0 0 0 18
PFV-PMGCAUQUENES 0 0 0 0 0 0 0 0 2 5 3 4 4 3 3 3 1 0 0 0 0 0 0 0 28
PFV-SANFRANCISCOPARRAL 0 0 0 0 0 0 0 0 1 2 1 1 1 1 1 1 1 0 0 0 0 0 0 0 8
PFV-LAVENDIMIA 0 0 0 0 0 0 0 0 4 6 5 5 3 5 3 2 1 0 0 0 0 0 0 0 35
PFV-POMUYETOSOLAR 0 0 0 0 0 0 0 0 0 1 2 1 1 1 1 0 1 0 0 0 0 0 0 0 8
PFV-GOLONDRINAS 0 0 0 0 0 0 0 0 1 1 2 2 2 3 4 2 1 1 0 0 0 0 0 0 19

PAGINA_PDF 29
Periodo Desde: 26-04-2025 02-05-2025
COORDINADOR ELÉCTRICO NACIONAL Programación Diaria del Sistema Eléctrico Nacional
sábado, 26 de abril de 2025 1 2 3 4 5 6 7 8 9 10 11 12 13 14 15 16 17 18 19 20 21 22 23 24
Costos Operación 256 237 215 213 200 204 212 177 74 73 79 79 78 78 76 75 78 89 185 201 199 193 198 195 3,667               
Costos Encendido/Detención 23 1 1 0 2 0 44 1 13 0 0 0 0 0 0 0 0 13 31 14 0 0 0 0 143                  
Costos Totales [kUSD] 280 238 216 213 201 204 257 178 88 73 79 79 78 78 76 75 78 102 216 216 199 193 198 195 3,810             
Costo Marginal Quillota 220 kV 129.4 122.0 101.6 78.8 92.7 77.7 73.4 62.1 62.8 55.7 55.7 55.7 55.7 55.7 55.7 55.7 56.0 64.2 66.9 64.7 63.6 63.6 64.8 63.7 70.74                
Pérdidas [MWh] 224 227 217 211 206 197 185 155 134 150 165 183 185 191 183 180 201 197 227 212 200 193 192 189 4,605               
Consumos Propios [MWh] 256 256 255 255 255 255 263 262 239 240 239 239 239 239 239 239 239 248 254 261 261 261 261 261 6,015               
Demanda Total [MWh] 9019 8631 8297 8114 8049 8057 8126 8163 8725 9095 9481 9452 9403 9441 9257 9136 9209 8890 9227 9355 9227 8854 8667 8395 212,268           
Generación Total [MWh] 9499 9114 8769 8581 8510 8509 8573 8580 9098 9485 9885 9874 9827 9871 9678 9555 9649 9335 9708 9829 9688 9309 9120 8846 222,889      
PFV-POCILLAS 0 0 0 0 0 0 0 0 1 1 1 1 1 1 1 1 0 0 0 0 0 0 0 0 8
PFV-PICHON 0 0 0 0 0 0 0 0 1 1 1 1 1 1 1 1 1 0 0 0 0 0 0 0 9
PFV-TUTUVEN 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PFV-CAUQUENES 0 0 0 0 0 0 0 0 1 1 1 1 1 1 1 1 0 0 0 0 0 0 0 0 8
PFV-ITIHUE 0 0 0 0 0 0 0 0 1 4 5 4 3 4 3 2 2 0 0 0 0 0 0 0 27
PFV-PLAYERO 0 0 0 0 0 0 0 0 0 0 1 1 1 1 1 0 0 0 0 0 0 0 0 0 5
PFV-PLAYERITO 0 0 0 0 0 0 0 0 0 0 1 1 1 1 1 0 0 0 0 0 0 0 0 0 5
PFV-PLAYERON 0 0 0 0 0 0 0 0 0 0 1 1 1 1 1 0 0 0 0 0 0 0 0 0 5
PFV-SANTAESTER 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1
PFV-LASLECHUZAS 0 0 0 0 0 0 0 0 1 1 1 2 2 2 2 1 1 0 0 0 0 0 0 0 12
PFV-DADINCO 0 0 0 0 0 0 0 0 1 2 1 1 1 1 1 1 0 0 0 0 0 0 0 0 9
PFV-PEGASUS 0 0 0 0 0 0 0 0 1 1 1 1 1 1 1 0 0 0 0 0 0 0 0 0 7
PFV-SOLSANTAINES 0 0 0 0 0 0 0 0 0 0 1 1 1 1 1 0 0 0 0 0 0 0 0 0 4
PFV-LUCESOLAR 0 0 0 0 0 0 0 0 1 1 1 2 2 2 2 1 1 0 0 0 0 0 0 0 13
PFV-RINCONADA 0 0 0 0 0 0 0 0 0 2 3 1 2 3 3 5 3 0 0 0 0 0 0 0 23
PFV-PITOTOY 0 0 0 0 0 0 0 0 0 0 1 1 2 1 2 1 1 0 0 0 0 0 0 0 9
PFV-CETUS 0 0 0 0 0 0 0 0 0 0 0 1 1 1 2 1 0 0 0 0 0 0 0 0 7
PFV-LOSMOLINOS 0 0 0 0 0 0 0 0 3 6 8 8 7 8 8 8 4 1 0 0 0 0 0 0 61
PFV-ELMONTE 0 0 0 0 0 0 0 0 0 0 1 1 1 0 1 1 1 0 0 0 0 0 0 0 7
PFV-TREBO 0 0 0 0 0 0 0 0 0 1 1 2 2 1 1 2 1 0 0 0 0 0 0 0 12
PFV-MARAMBIO 0 0 0 0 0 0 0 0 0 0 1 1 2 1 2 2 1 0 0 0 0 0 0 0 10
PFV-SALERNO 0 0 0 0 0 0 0 0 0 0 1 1 1 2 2 2 2 0 0 0 0 0 0 0 12
PFV-QUELTEHUE 0 0 0 0 0 0 0 0 0 0 1 1 2 1 2 1 1 0 0 0 0 0 0 0 9
PFV-LASTORTOLAS 0 0 0 0 0 0 0 0 0 0 1 2 1 1 1 0 0 0 0 0 0 0 0 0 8
PFV-SANJOSE-2 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 1
PFV-BERRUECO 0 0 0 0 0 0 0 0 2 3 2 3 3 2 4 2 1 0 0 0 0 0 0 0 22
PFV-SANTARITA 0 0 0 0 0 0 0 0 0 1 2 1 1 1 1 0 0 0 0 0 0 0 0 0 7
PFV-ELPIUQUEN 0 0 0 0 0 0 0 0 1 1 1 1 1 1 1 0 0 0 0 0 0 0 0 0 7
PFV-LAVICTORIA 0 0 0 0 0 0 0 0 2 5 4 2 4 3 2 2 1 0 0 0 0 0 0 0 24
PFV-ORION 0 0 0 0 0 0 0 0 1 2 1 1 1 1 1 1 0 0 0 0 0 0 0 0 8
PFV-LAPALMA 0 0 0 0 0 0 0 0 3 5 3 4 3 2 3 3 1 0 0 0 0 0 0 0 27
PFV-HUAPE 0 0 0 0 0 0 0 0 0 1 1 1 1 1 1 1 0 0 0 0 0 0 0 0 7
PFV-ELRECONQUISTADOR 0 0 0 0 0 0 0 0 0 1 1 1 1 1 1 1 0 0 0 0 0 0 0 0 6
PFV-LASPALOMAS 0 0 0 0 0 0 0 0 1 2 2 2 2 2 2 2 2 1 0 0 0 0 0 0 16
PFV-TESSOLAR 0 0 0 0 0 0 0 0 0 1 1 1 1 1 1 0 0 0 0 0 0 0 0 0 7
PFV-CANQUEN 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PFV-VELASCOSOLAR 0 0 0 0 0 0 0 0 0 1 1 1 1 1 1 1 0 0 0 0 0 0 0 0 6
PFV-CATO 0 0 0 0 0 0 0 0 1 2 1 1 1 1 1 1 0 0 0 0 0 0 0 0 8
PFV-ALTODELSOL 0 0 0 0 0 0 0 0 2 3 3 3 3 4 4 3 1 0 0 0 0 0 0 0 25
PFV-LENGA 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 2
PFV-COLIBRI 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1
PFV-BULNES 0 0 0 0 0 0 0 0 3 4 4 4 3 4 4 1 1 0 0 0 0 0 0 0 29
PFV-TORTUGASOLAR 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 2
PFV-CHILLANHUAMBALIHIPER 0 0 0 0 0 0 0 0 1 1 1 1 1 1 1 0 0 0 0 0 0 0 0 0 7
PFV-QUILMOBULNES 0 0 0 0 0 0 0 0 2 3 2 2 2 1 1 2 1 0 0 0 0 0 0 0 15
PFV-SANEDUARDO 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PFV-SANALBERTO 0 0 0 0 0 0 0 0 1 2 2 2 2 2 2 2 2 1 0 0 0 0 0 0 19
PFV-QUILMO 0 0 0 0 0 0 0 0 2 4 2 4 3 2 3 2 1 0 0 0 0 0 0 0 23
PFV-CENTAURO 0 0 0 0 0 0 0 0 2 4 2 4 3 2 3 2 1 0 0 0 0 0 0 0 23
PFV-BLU 0 0 0 0 0 0 0 0 1 2 2 2 1 2 1 1 0 0 0 0 0 0 0 0 11
PFV-GUADALUPE 0 0 0 0 0 0 0 0 0 2 5 5 4 4 5 4 3 1 0 0 0 0 0 0 33
PFV-MOYA 0 0 0 0 0 0 0 0 2 5 8 8 8 9 9 7 4 1 0 0 0 0 0 0 60
PFV-AVEL 0 0 0 0 0 0 0 0 0 2 2 2 4 2 3 1 1 0 0 0 0 0 0 0 16
PFV-ELOLIVAR 0 0 0 0 0 0 0 0 1 2 3 3 4 3 6 2 1 0 0 0 0 0 0 0 22
PFV-BULNESLOSBARONES 0 0 0 0 0 0 0 0 1 1 1 1 1 1 1 0 0 0 0 0 0 0 0 0 7
PFV-FULGOR 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 2
PFV-PUELCHE 0 0 0 0 0 0 0 0 0 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 3
PFV-SOLARDELBUENO 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 2
PFV-DONMARTIN 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 2 0 0 0 0 0 0 0 3
PFV-ALBOR 0 0 0 0 0 0 0 0 0 0 0 0 1 1 0 0 0 1 0 0 0 0 0 0 4
PFV-ELTIUQUE 0 0 0 0 0 0 0 0 0 1 1 0 1 0 1 1 0 0 0 0 0 0 0 0 5
PFV-DUQUECO 0 0 0 0 0 0 0 0 1 1 3 1 1 1 2 1 1 0 0 0 0 0 0 0 12
PFV-MECOCHILLAN 0 0 0 0 0 0 0 0 1 3 1 2 2 2 2 2 1 0 0 0 0 0 0 0 16
PFV-VENTURADA 0 0 0 0 0 0 0 0 3 5 2 3 3 2 4 2 1 0 0 0 0 0 0 0 24
PFV-COCHARCAS 0 0 0 0 0 0 0 0 1 2 1 1 1 1 1 1 0 0 0 0 0 0 0 0 7
PFV-VILLACRUZ 0 0 0 0 0 0 0 0 1 1 1 2 2 2 2 1 1 0 0 0 0 0 0 0 12
PFV-SANTAFE 0 0 0 0 0 0 0 0 2 6 7 7 8 8 8 7 4 1 0 0 0 0 0 0 58
PFV-VILLAALEGRE 0 0 0 0 0 0 0 0 0 0 0 1 2 2 2 1 1 0 0 0 0 0 0 0 9
PFV-ELCONDOR 0 0 0 0 0 0 0 0 0 0 0 0 1 0 1 0 0 0 0 0 0 0 0 0 2
PFV-MILAN-A 0 0 0 0 0 0 0 0 0 0 0 1 1 1 2 1 1 0 0 0 0 0 0 0 7
PFV-TENO 0 0 0 0 0 0 0 0 0 1 1 3 3 2 4 6 4 1 0 0 0 0 0 0 24
PFV-LOICA 0 0 0 0 0 0 0 0 0 1 1 2 1 1 2 2 1 0 0 0 0 0 0 0 12
PFV-LEMU 0 0 0 0 0 0 0 0 0 0 0 2 1 2 1 1 2 1 0 0 0 0 0 0 9
PFV-LASPERDICES 0 0 0 0 0 0 0 0 0 1 1 2 2 2 2 1 1 0 0 0 0 0 0 0 12
PFV-LOSTORDOS 0 0 0 0 0 0 0 0 2 3 3 2 4 4 3 2 3 1 0 0 0 0 0 0 25
PFV-PENCAHUEESTE 0 0 0 0 0 0 0 0 1 2 2 1 1 1 2 2 1 0 0 0 0 0 0 0 14
PFV-TRICADOS 0 0 0 0 0 0 0 0 0 1 1 2 2 2 2 1 1 0 0 0 0 0 0 0 11
PFV-MERCURIOSUR 0 0 0 0 0 0 0 0 0 0 1 1 1 1 2 1 1 0 0 0 0 0 0 0 9
PFV-MACHICURA 0 0 0 0 0 0 0 0 2 5 7 7 7 7 7 7 4 1 0 0 0 0 0 0 52
PFV-LINARESSOLAR 0 0 0 0 0 0 0 0 2 4 3 2 4 5 5 6 4 1 0 0 0 0 0 0 35
PFV-SANANTONIO 0 0 0 0 0 0 0 0 0 1 1 2 2 3 3 4 3 1 0 0 0 0 0 0 18
PFV-SATURNONORTE 0 0 0 0 0 0 0 0 0 1 1 1 2 2 3 1 1 0 0 0 0 0 0 0 13
PFV-VILLASECA 0 0 0 0 0 0 0 0 1 1 1 2 2 2 2 1 1 0 0 0 0 0 0 0 12
PFV-GENOVA 0 0 0 0 0 0 0 0 3 6 7 7 7 8 8 7 4 1 0 0 0 0 0 0 57
PFV-CIPRES 0 0 0 0 0 0 0 0 1 4 3 2 3 3 3 4 4 1 0 0 0 0 0 0 29
PFV-CARACOLES 0 0 0 0 0 0 0 0 0 1 1 1 1 1 1 2 1 0 0 0 0 0 0 0 8

PAGINA_PDF 30
Periodo Desde: 26-04-2025 02-05-2025
COORDINADOR ELÉCTRICO NACIONAL Programación Diaria del Sistema Eléctrico Nacional
sábado, 26 de abril de 2025 1 2 3 4 5 6 7 8 9 10 11 12 13 14 15 16 17 18 19 20 21 22 23 24
Costos Operación 256 237 215 213 200 204 212 177 74 73 79 79 78 78 76 75 78 89 185 201 199 193 198 195 3,667               
Costos Encendido/Detención 23 1 1 0 2 0 44 1 13 0 0 0 0 0 0 0 0 13 31 14 0 0 0 0 143                  
Costos Totales [kUSD] 280 238 216 213 201 204 257 178 88 73 79 79 78 78 76 75 78 102 216 216 199 193 198 195 3,810             
Costo Marginal Quillota 220 kV 129.4 122.0 101.6 78.8 92.7 77.7 73.4 62.1 62.8 55.7 55.7 55.7 55.7 55.7 55.7 55.7 56.0 64.2 66.9 64.7 63.6 63.6 64.8 63.7 70.74                
Pérdidas [MWh] 224 227 217 211 206 197 185 155 134 150 165 183 185 191 183 180 201 197 227 212 200 193 192 189 4,605               
Consumos Propios [MWh] 256 256 255 255 255 255 263 262 239 240 239 239 239 239 239 239 239 248 254 261 261 261 261 261 6,015               
Demanda Total [MWh] 9019 8631 8297 8114 8049 8057 8126 8163 8725 9095 9481 9452 9403 9441 9257 9136 9209 8890 9227 9355 9227 8854 8667 8395 212,268           
Generación Total [MWh] 9499 9114 8769 8581 8510 8509 8573 8580 9098 9485 9885 9874 9827 9871 9678 9555 9649 9335 9708 9829 9688 9309 9120 8846 222,889      
PFV-ELPITIO 0 0 0 0 0 0 0 0 1 2 2 2 2 2 2 2 1 0 0 0 0 0 0 0 15
PFV-VILLALONGAVI 0 0 0 0 0 0 0 0 2 4 5 5 4 3 4 6 4 1 0 0 0 0 0 0 36
PFV-ELTRILE 0 0 0 0 0 0 0 0 2 5 5 3 6 5 6 6 6 2 0 0 0 0 0 0 45
PFV-CHILENER 0 0 0 0 0 0 0 0 0 1 1 1 1 1 1 1 1 0 0 0 0 0 0 0 8
PFV-ELCAIQUEN 0 0 0 0 0 0 0 0 3 7 5 6 5 4 5 8 4 1 0 0 0 0 0 0 49
PFV-FOTOVOLTLIN 0 0 0 0 0 0 0 0 1 3 2 1 2 2 2 3 3 1 0 0 0 0 0 0 20
PFV-LASCATITAS 0 0 0 0 0 0 0 0 1 4 4 3 4 4 4 4 4 1 0 0 0 0 0 0 33
PFV-CORTIJO 0 0 0 0 0 0 0 0 1 2 3 4 4 3 3 1 0 0 0 0 0 0 0 0 21
PFV-COYUNCHE 0 0 0 0 0 0 0 0 0 1 1 1 1 1 0 0 0 0 0 0 0 0 0 0 5
PFV-ELRESPLANDOR 0 0 0 0 0 0 0 0 0 1 1 1 1 1 1 0 0 0 0 0 0 0 0 0 6
PFV-LAPERLA 0 0 0 0 0 0 0 0 0 1 1 1 1 1 1 1 0 0 0 0 0 0 0 0 7
PFV-TOPACIO 0 0 0 0 0 0 0 0 0 0 1 1 1 1 1 1 0 0 0 0 0 0 0 0 5
PFV-QUINTACABRERO 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PFV-LOSBANOS 0 0 0 0 0 0 0 0 0 1 1 2 2 2 1 1 0 0 0 0 0 0 0 0 10
PFV-CHACAICO 0 0 0 0 0 0 0 0 1 1 2 2 2 2 2 1 0 0 0 0 0 0 0 0 12
PFV-SGTTUCAPEL 0 0 0 0 0 0 0 0 0 1 2 2 3 3 2 1 0 0 0 0 0 0 0 0 14
PFV-LOSNARANJOS 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PFV-PEUMOYUNGAY 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PFV-CHOLGUAN 0 0 0 0 0 0 0 0 0 0 1 1 1 1 1 0 0 0 0 0 0 0 0 0 5
PFV-ESPIGADEORO 0 0 0 0 0 0 0 0 0 0 1 1 1 1 1 0 0 0 0 0 0 0 0 0 4
PFV-CURACO 0 0 0 0 0 0 0 0 2 2 6 6 7 6 6 7 4 1 0 0 0 0 0 0 45
PFV-MARIADOLORES 0 0 0 0 0 0 0 0 1 2 3 3 4 2 4 1 1 0 0 0 0 0 0 0 21
PFV-ANCAHUAL 0 0 0 0 0 0 0 0 1 1 1 3 4 5 2 0 0 0 0 0 0 0 0 0 17
PFV-TURQUIA 0 0 0 0 0 0 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 0 0 0 3
PFV-SANTAPAMELA 0 0 0 0 0 0 0 0 1 2 2 2 3 3 1 1 0 0 0 0 0 0 0 0 14
PFV-SANEUGENIO 0 0 0 0 0 0 0 0 1 2 3 2 3 3 1 1 1 0 0 0 0 0 0 0 16
PFV-DONAREGINA 0 0 0 0 0 0 0 0 0 0 1 1 1 1 1 0 0 0 0 0 0 0 0 0 5
PFV-HURTADO 0 0 0 0 0 0 0 0 0 0 1 1 1 1 1 0 0 0 0 0 0 0 0 0 5
PFV-AVELLANO 0 0 0 0 0 0 0 0 0 1 1 1 3 1 2 1 0 0 0 0 0 0 0 0 11
PFV-PELLIN 0 0 0 0 0 0 0 0 1 1 2 3 3 3 2 2 1 0 0 0 0 0 0 0 18
PFV-LAJAANDINO 0 0 0 0 0 0 0 0 1 2 4 3 3 4 2 1 1 0 0 0 0 0 0 0 21
PFV-PUEBLO_SECO 0 0 0 0 0 0 0 0 0 1 1 2 2 1 1 1 0 1 0 0 0 0 0 0 10
PFV-PAILLIHUE 0 0 0 0 0 0 0 0 0 2 2 3 4 2 4 1 1 0 0 0 0 0 0 0 20
PFV-TRIGAL 0 0 0 0 0 0 0 0 3 6 7 7 7 5 5 4 3 1 0 0 0 0 0 0 48
PFV-CABRERO 0 0 0 0 0 0 0 0 1 2 6 7 6 6 6 6 4 2 0 0 0 0 0 0 46
Centrales de concentración solar 1 2 3 4 5 6 7 8 9 10 11 12 13 14 15 16 17 18 19 20 21 22 23 24 Total
Total 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 -                  
CS-CERRODOMINADOR 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
Térmicas 1 2 3 4 5 6 7 8 9 10 11 12 13 14 15 16 17 18 19 20 21 22 23 24 Total
Total 4438 4278 3980 3958 3789 3821 4045 3486 1904 1869 1980 1980 1947 1980 1947 1916 1980 2175 3677 3865 3825 3737 3819 3781 74,176           
ARICA-GMAR_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ARICA-M1AR_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ARICA-M2AR_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TARAPACA-TGTAR_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
UJINA-1_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
UJINA-1_HFO 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
UJINA-2_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
UJINA-2_HFO 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
UJINA-3_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
UJINA-3_HFO 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
UJINA-4_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
UJINA-4_HFO 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
UJINA-5_HFO 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
UJINA-6_HFO 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CERROPABELLON-G1A_GEO 8 8 8 8 8 8 8 8 8 8 8 8 8 8 8 8 8 8 8 8 8 8 8 8 192
CERROPABELLON-G2A_GEO 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CERROPABELLON-G3A_GEO 8 8 8 8 8 8 8 8 8 8 8 8 8 8 8 8 8 8 8 8 8 8 8 8 192
TOCOPILLA-U16_TG1_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TOCOPILLA-U16_TG1_GN_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TOCOPILLA-U16_TG1_GN_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TOCOPILLA-U16_TG1_GN_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TOCOPILLA-U16_TG1_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TOCOPILLA-U16_TG1_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TOCOPILLA-U16_TG1_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TOCOPILLA-U16_TG1_GNL_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TOCOPILLA-U16_TG1_GNL_E 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TOCOPILLA-U16_TG1_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TOCOPILLA-U16_TG1+TV1_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TOCOPILLA-U16_TG1+TV1_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TOCOPILLA-U16_TG1+TV1_GN_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TOCOPILLA-U16_TG1+TV1_GN_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TOCOPILLA-U16_TG1+TV1_GN_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TOCOPILLA-U16_TG1+TV1_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TOCOPILLA-U16_TG1+TV1_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TOCOPILLA-U16_TG1+TV1_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TOCOPILLA-U16_TG1+TV1_GNL_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TOCOPILLA-U16_TG1+TV1_GNL_E 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TOCOPILLA-U16_TG1+TV1_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TOCOPILLA-TG1_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TOCOPILLA-TG2_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TOCOPILLA-TG3_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TOCOPILLA-TG3_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TOCOPILLA-TG3_GN_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TOCOPILLA-TG3_GN_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0

PAGINA_PDF 31
Periodo Desde: 26-04-2025 02-05-2025
COORDINADOR ELÉCTRICO NACIONAL Programación Diaria del Sistema Eléctrico Nacional
sábado, 26 de abril de 2025 1 2 3 4 5 6 7 8 9 10 11 12 13 14 15 16 17 18 19 20 21 22 23 24
Costos Operación 256 237 215 213 200 204 212 177 74 73 79 79 78 78 76 75 78 89 185 201 199 193 198 195 3,667               
Costos Encendido/Detención 23 1 1 0 2 0 44 1 13 0 0 0 0 0 0 0 0 13 31 14 0 0 0 0 143                  
Costos Totales [kUSD] 280 238 216 213 201 204 257 178 88 73 79 79 78 78 76 75 78 102 216 216 199 193 198 195 3,810             
Costo Marginal Quillota 220 kV 129.4 122.0 101.6 78.8 92.7 77.7 73.4 62.1 62.8 55.7 55.7 55.7 55.7 55.7 55.7 55.7 56.0 64.2 66.9 64.7 63.6 63.6 64.8 63.7 70.74                
Pérdidas [MWh] 224 227 217 211 206 197 185 155 134 150 165 183 185 191 183 180 201 197 227 212 200 193 192 189 4,605               
Consumos Propios [MWh] 256 256 255 255 255 255 263 262 239 240 239 239 239 239 239 239 239 248 254 261 261 261 261 261 6,015               
Demanda Total [MWh] 9019 8631 8297 8114 8049 8057 8126 8163 8725 9095 9481 9452 9403 9441 9257 9136 9209 8890 9227 9355 9227 8854 8667 8395 212,268           
Generación Total [MWh] 9499 9114 8769 8581 8510 8509 8573 8580 9098 9485 9885 9874 9827 9871 9678 9555 9649 9335 9708 9829 9688 9309 9120 8846 222,889      
TOCOPILLA-TG3_GN_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TOCOPILLA-TG3_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TOCOPILLA-TG3_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TOCOPILLA-TG3_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TOCOPILLA-TG3_GNL_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TOCOPILLA-TG3_GNL_E 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TOCOPILLA-TG3_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG1_TG1_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG1_TG1_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG1_TG1_GN_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG1_TG1_GN_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG1_TG1_GN_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG1_TG1_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG1_TG1_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG1_TG1_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG1_TG1_GNL_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG1_TG1_GNL_E 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG1_TG1_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG1_TG1+0.5TV_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG1_TG1+0.5TV_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG1_TG1+0.5TV_GN_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG1_TG1+0.5TV_GN_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG1_TG1+0.5TV_GN_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG1_TG1+0.5TV_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG1_TG1+0.5TV_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG1_TG1+0.5TV_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG1_TG1+0.5TV_GNL_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG1_TG1+0.5TV_GNL_E 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG1_TG1+0.5TV_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG12_TG1+TG2+TV1_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG12_TG1+TG2+TV1_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG12_TG1+TG2+TV1_GN_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG12_TG1+TG2+TV1_GN_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG12_TG1+TG2+TV1_GN_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG12_TG1+TG2+TV1_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG12_TG1+TG2+TV1_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG12_TG1+TG2+TV1_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG12_TG1+TG2+TV1_GNL_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG12_TG1+TG2+TV1_GNL_E 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG12_TG1+TG2+TV1_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG2_TG2_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG2_TG2_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG2_TG2_GN_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG2_TG2_GN_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG2_TG2_GN_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG2_TG2_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG2_TG2_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG2_TG2_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG2_TG2_GNL_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG2_TG2_GNL_E 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG2_TG2_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG2_TG2+0.5TV_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG2_TG2+0.5TV_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG2_TG2+0.5TV_GN_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG2_TG2+0.5TV_GN_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG2_TG2+0.5TV_GN_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG2_TG2+0.5TV_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG2_TG2+0.5TV_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG2_TG2+0.5TV_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG2_TG2+0.5TV_GNL_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG2_TG2+0.5TV_GNL_E 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG2_TG2+0.5TV_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ANGAMOS-ANG1_CAR 277 277 277 277 277 277 277 277 80 80 80 80 80 80 80 80 80 80 277 277 277 277 267 277 4667
ANGAMOS-ANG2_CAR 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
COCHRANE-CCH1_CAR 275 275 275 275 275 275 275 118 60 60 60 60 60 60 60 60 60 60 241 267 190 132 230 254 3955
COCHRANE-CCH2_CAR 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
MEJILLONES-CTM1_CAR 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
MEJILLONES-CTM2_CAR 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
MEJILLONES-CTM3_TG1_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
MEJILLONES-CTM3_TG1_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
MEJILLONES-CTM3_TG1_GN_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
MEJILLONES-CTM3_TG1_GN_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
MEJILLONES-CTM3_TG1_GN_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
MEJILLONES-CTM3_TG1_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
MEJILLONES-CTM3_TG1_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
MEJILLONES-CTM3_TG1_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
MEJILLONES-CTM3_TG1_GNL_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
MEJILLONES-CTM3_TG1_GNL_E 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
MEJILLONES-CTM3_TG1_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
MEJILLONES-CTM3_TG1+TV1_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
MEJILLONES-CTM3_TG1+TV1_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
MEJILLONES-CTM3_TG1+TV1_GN_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
MEJILLONES-CTM3_TG1+TV1_GN_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
MEJILLONES-CTM3_TG1+TV1_GN_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
MEJILLONES-CTM3_TG1+TV1_GNL_A 214 214 214 214 214 214 214 214 0 0 0 0 0 0 0 0 0 91 214 214 214 214 214 214 3093
MEJILLONES-CTM3_TG1+TV1_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0

PAGINA_PDF 32
Periodo Desde: 26-04-2025 02-05-2025
COORDINADOR ELÉCTRICO NACIONAL Programación Diaria del Sistema Eléctrico Nacional
sábado, 26 de abril de 2025 1 2 3 4 5 6 7 8 9 10 11 12 13 14 15 16 17 18 19 20 21 22 23 24
Costos Operación 256 237 215 213 200 204 212 177 74 73 79 79 78 78 76 75 78 89 185 201 199 193 198 195 3,667               
Costos Encendido/Detención 23 1 1 0 2 0 44 1 13 0 0 0 0 0 0 0 0 13 31 14 0 0 0 0 143                  
Costos Totales [kUSD] 280 238 216 213 201 204 257 178 88 73 79 79 78 78 76 75 78 102 216 216 199 193 198 195 3,810             
Costo Marginal Quillota 220 kV 129.4 122.0 101.6 78.8 92.7 77.7 73.4 62.1 62.8 55.7 55.7 55.7 55.7 55.7 55.7 55.7 56.0 64.2 66.9 64.7 63.6 63.6 64.8 63.7 70.74                
Pérdidas [MWh] 224 227 217 211 206 197 185 155 134 150 165 183 185 191 183 180 201 197 227 212 200 193 192 189 4,605               
Consumos Propios [MWh] 256 256 255 255 255 255 263 262 239 240 239 239 239 239 239 239 239 248 254 261 261 261 261 261 6,015               
Demanda Total [MWh] 9019 8631 8297 8114 8049 8057 8126 8163 8725 9095 9481 9452 9403 9441 9257 9136 9209 8890 9227 9355 9227 8854 8667 8395 212,268           
Generación Total [MWh] 9499 9114 8769 8581 8510 8509 8573 8580 9098 9485 9885 9874 9827 9871 9678 9555 9649 9335 9708 9829 9688 9309 9120 8846 222,889      
MEJILLONES-CTM3_TG1+TV1_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
MEJILLONES-CTM3_TG1+TV1_GNL_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
MEJILLONES-CTM3_TG1+TV1_GNL_E 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
MEJILLONES-CTM3_TG1+TV1_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
MEJILLONES-IEM_CAR 375 370 314 308 301 300 300 300 106 106 106 106 106 106 106 106 106 148 300 300 300 300 300 300 5470
ANDINA-CTA_CAR 177 177 177 169 177 177 177 177 70 70 70 70 70 70 70 70 70 93 170 159 161 176 177 177 3147
HORNITOS-CTH_CAR 165 178 172 160 178 178 178 161 75 75 75 75 75 75 75 75 75 92 160 160 160 160 171 176 3122
ATACAMA-1TG1A_TG1A_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1A_TG1A_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1A_TG1A_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1A_TG1A_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1A_TG1A_GNL_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1A_TG1A_GNL_E 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1A_TG1A_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1A_TG1A_GN_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1A_TG1A_GN_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1A_TG1A_GN_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1A_TG1A_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1A_TG1A+0.5TV1_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1A_TG1A+0.5TV1_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1A_TG1A+0.5TV1_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1A_TG1A+0.5TV1_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1A_TG1A+0.5TV1_GNL_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1A_TG1A+0.5TV1_GNL_E 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1A_TG1A+0.5TV1_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1A_TG1A+0.5TV1_GN_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1A_TG1A+0.5TV1_GN_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1A_TG1A+0.5TV1_GN_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1A_TG1A+0.5TV1_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1AB_TG1A+TG1B+TV1_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1AB_TG1A+TG1B+TV1_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1AB_TG1A+TG1B+TV1_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1AB_TG1A+TG1B+TV1_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1AB_TG1A+TG1B+TV1_GNL_D 320 320 320 320 320 320 320 320 0 0 0 0 0 0 0 0 0 0 320 320 320 320 320 320 4480
ATACAMA-1TG1AB_TG1A+TG1B+TV1_GNL_E 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1AB_TG1A+TG1B+TV1_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1AB_TG1A+TG1B+TV1_GN_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1AB_TG1A+TG1B+TV1_GN_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1AB_TG1A+TG1B+TV1_GN_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1AB_TG1A+TG1B+TV1_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1B_TG1B_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1B_TG1B_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1B_TG1B_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1B_TG1B_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1B_TG1B_GNL_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1B_TG1B_GNL_E 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1B_TG1B_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1B_TG1B_GN_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1B_TG1B_GN_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1B_TG1B_GN_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1B_TG1B_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1B_TG1B+0.5TV1_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1B_TG1B+0.5TV1_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1B_TG1B+0.5TV1_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1B_TG1B+0.5TV1_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1B_TG1B+0.5TV1_GNL_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1B_TG1B+0.5TV1_GNL_E 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1B_TG1B+0.5TV1_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1B_TG1B+0.5TV1_GN_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1B_TG1B+0.5TV1_GN_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1B_TG1B+0.5TV1_GN_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1B_TG1B+0.5TV1_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2A_TG2A_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2A_TG2A_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2A_TG2A_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2A_TG2A_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2A_TG2A_GNL_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2A_TG2A_GNL_E 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2A_TG2A_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2A_TG2A_GN_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2A_TG2A_GN_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2A_TG2A_GN_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2A_TG2A_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2A_TG2A+0.5TV2_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2A_TG2A+0.5TV2_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2A_TG2A+0.5TV2_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2A_TG2A+0.5TV2_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2A_TG2A+0.5TV2_GNL_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2A_TG2A+0.5TV2_GNL_E 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2A_TG2A+0.5TV2_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2A_TG2A+0.5TV2_GN_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2A_TG2A+0.5TV2_GN_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2A_TG2A+0.5TV2_GN_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2A_TG2A+0.5TV2_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2AB_TG2A+TG2B+TV2_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2AB_TG2A+TG2B+TV2_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0

PAGINA_PDF 33
Periodo Desde: 26-04-2025 02-05-2025
COORDINADOR ELÉCTRICO NACIONAL Programación Diaria del Sistema Eléctrico Nacional
sábado, 26 de abril de 2025 1 2 3 4 5 6 7 8 9 10 11 12 13 14 15 16 17 18 19 20 21 22 23 24
Costos Operación 256 237 215 213 200 204 212 177 74 73 79 79 78 78 76 75 78 89 185 201 199 193 198 195 3,667               
Costos Encendido/Detención 23 1 1 0 2 0 44 1 13 0 0 0 0 0 0 0 0 13 31 14 0 0 0 0 143                  
Costos Totales [kUSD] 280 238 216 213 201 204 257 178 88 73 79 79 78 78 76 75 78 102 216 216 199 193 198 195 3,810             
Costo Marginal Quillota 220 kV 129.4 122.0 101.6 78.8 92.7 77.7 73.4 62.1 62.8 55.7 55.7 55.7 55.7 55.7 55.7 55.7 56.0 64.2 66.9 64.7 63.6 63.6 64.8 63.7 70.74                
Pérdidas [MWh] 224 227 217 211 206 197 185 155 134 150 165 183 185 191 183 180 201 197 227 212 200 193 192 189 4,605               
Consumos Propios [MWh] 256 256 255 255 255 255 263 262 239 240 239 239 239 239 239 239 239 248 254 261 261 261 261 261 6,015               
Demanda Total [MWh] 9019 8631 8297 8114 8049 8057 8126 8163 8725 9095 9481 9452 9403 9441 9257 9136 9209 8890 9227 9355 9227 8854 8667 8395 212,268           
Generación Total [MWh] 9499 9114 8769 8581 8510 8509 8573 8580 9098 9485 9885 9874 9827 9871 9678 9555 9649 9335 9708 9829 9688 9309 9120 8846 222,889      
ATACAMA-2TG2AB_TG2A+TG2B+TV2_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2AB_TG2A+TG2B+TV2_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2AB_TG2A+TG2B+TV2_GNL_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2AB_TG2A+TG2B+TV2_GNL_E 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2AB_TG2A+TG2B+TV2_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2AB_TG2A+TG2B+TV2_GN_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2AB_TG2A+TG2B+TV2_GN_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2AB_TG2A+TG2B+TV2_GN_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2AB_TG2A+TG2B+TV2_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2B_TG2B_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2B_TG2B_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2B_TG2B_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2B_TG2B_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2B_TG2B_GNL_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2B_TG2B_GNL_E 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2B_TG2B_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2B_TG2B_GN_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2B_TG2B_GN_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2B_TG2B_GN_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2B_TG2B_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2B_TG2B+0.5TV2_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2B_TG2B+0.5TV2_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2B_TG2B+0.5TV2_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2B_TG2B+0.5TV2_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2B_TG2B+0.5TV2_GNL_D 165 165 165 165 165 165 165 165 0 0 0 0 0 0 0 0 0 0 0 165 165 165 165 165 2140
ATACAMA-2TG2B_TG2B+0.5TV2_GNL_E 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2B_TG2B+0.5TV2_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2B_TG2B+0.5TV2_GN_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2B_TG2B+0.5TV2_GN_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2B_TG2B+0.5TV2_GN_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2B_TG2B+0.5TV2_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PAM_COGEN 17 17 17 17 17 17 17 17 17 17 17 17 17 17 17 17 17 17 17 17 17 17 17 17 408
MANTOSBLANCOS-MIMB_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
LAPORTADA-TECNET_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
AGUASBLANCAS-AGB_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TALTAL-1_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TALTAL-1_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TALTAL-1_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TALTAL-1_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TALTAL-1_GNL_D 101 101 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 201
TALTAL-1_GNL_E 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TALTAL-1_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TALTAL-1_GN_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TALTAL-1_GN_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TALTAL-1_GN_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TALTAL-1_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TALTAL-2_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TALTAL-2_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TALTAL-2_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TALTAL-2_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TALTAL-2_GNL_D 100 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 100
TALTAL-2_GNL_E 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TALTAL-2_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TALTAL-2_GN_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TALTAL-2_GN_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TALTAL-2_GN_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TALTAL-2_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
DALMAGRO_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ANDES-1+2_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ANDES-3_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ANDES-4_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SALVADOR_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANLORENZO-1_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANLORENZO-2_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANLORENZO-3_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
EMELDA-1_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
EMELDA-2_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CENIZAS_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TERMOPACIFICO_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PAJONALES_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CARDONES_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
LLANOSBLANCOS_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
GUACOLDA-1_CAR 120 75 75 75 75 120 120 38 38 38 38 38 38 38 38 38 38 38 38 38 38 38 38 38 1306
GUACOLDA-2_CAR 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
GUACOLDA-3_CAR 154 154 154 154 154 154 154 154 38 38 38 38 38 38 38 38 38 38 142 142 142 142 142 142 2461
GUACOLDA-4_CAR 154 154 154 154 154 154 143 111 38 38 38 38 38 38 38 38 38 38 108 108 143 108 143 143 2307
GUACOLDA-5_CAR 156 156 156 156 75 75 75 75 30 30 30 30 30 30 30 30 30 30 139 139 139 139 139 139 2058
MAITENCILLO_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
HUASCO-1_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
HUASCO-1_IFO 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
HUASCO-2_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
HUASCO-2_IFO 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
HUASCO-3_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
HUASCO-3_IFO 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PCOLORADA_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PCOLORADA_IFO 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0

PAGINA_PDF 34
Periodo Desde: 26-04-2025 02-05-2025
COORDINADOR ELÉCTRICO NACIONAL Programación Diaria del Sistema Eléctrico Nacional
sábado, 26 de abril de 2025 1 2 3 4 5 6 7 8 9 10 11 12 13 14 15 16 17 18 19 20 21 22 23 24
Costos Operación 256 237 215 213 200 204 212 177 74 73 79 79 78 78 76 75 78 89 185 201 199 193 198 195 3,667               
Costos Encendido/Detención 23 1 1 0 2 0 44 1 13 0 0 0 0 0 0 0 0 13 31 14 0 0 0 0 143                  
Costos Totales [kUSD] 280 238 216 213 201 204 257 178 88 73 79 79 78 78 76 75 78 102 216 216 199 193 198 195 3,810             
Costo Marginal Quillota 220 kV 129.4 122.0 101.6 78.8 92.7 77.7 73.4 62.1 62.8 55.7 55.7 55.7 55.7 55.7 55.7 55.7 56.0 64.2 66.9 64.7 63.6 63.6 64.8 63.7 70.74                
Pérdidas [MWh] 224 227 217 211 206 197 185 155 134 150 165 183 185 191 183 180 201 197 227 212 200 193 192 189 4,605               
Consumos Propios [MWh] 256 256 255 255 255 255 263 262 239 240 239 239 239 239 239 239 239 248 254 261 261 261 261 261 6,015               
Demanda Total [MWh] 9019 8631 8297 8114 8049 8057 8126 8163 8725 9095 9481 9452 9403 9441 9257 9136 9209 8890 9227 9355 9227 8854 8667 8395 212,268           
Generación Total [MWh] 9499 9114 8769 8581 8510 8509 8573 8580 9098 9485 9885 9874 9827 9871 9678 9555 9649 9335 9708 9829 9688 9309 9120 8846 222,889      
PENON_DIESEL 0 0 0 0 0 0 0 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1
COMBARBALA_DIESEL 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 43
CHAGUAL_DIESEL 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 26
OLIVOS_BL1_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
OLIVOS_BL1+BL2_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ESPINOS_BL1_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ESPINOS_BL1+BL2_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NUEVAVENTANAS_CAR 215 215 215 215 215 215 215 82 82 82 82 82 82 82 82 82 82 82 215 215 215 214 170 82 3518
CAMPICHE_CAR 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
QUINTERO-1_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
QUINTERO-1_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
QUINTERO-1_GN_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
QUINTERO-1_GN_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
QUINTERO-1_GN_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
QUINTERO-1_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
QUINTERO-1_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
QUINTERO-1_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
QUINTERO-1_GNL_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
QUINTERO-1_GNL_E 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
QUINTERO-1_GNL_F 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
QUINTERO-1_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
QUINTERO-2_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
QUINTERO-2_GN_A 103 98 0 96 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 296
QUINTERO-2_GN_B 0 0 76 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 76
QUINTERO-2_GN_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
QUINTERO-2_GN_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
QUINTERO-2_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
QUINTERO-2_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
QUINTERO-2_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
QUINTERO-2_GNL_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
QUINTERO-2_GNL_E 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
QUINTERO-2_GNL_F 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
QUINTERO-2_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1_GN_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1_GN_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1_GN_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1_GNL_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1_GNL_E 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1_GNL_F 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1+TV1_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1+TV1_GN_A 0 0 0 0 301 0 300 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 601
SANISIDRO-1_TG1+TV1_GN_B 375 370 314 308 0 300 0 300 267 267 300 300 267 300 267 267 300 316 300 300 300 300 300 300 6618
SANISIDRO-1_TG1+TV1_GN_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1+TV1_GN_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1+TV1_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1+TV1_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1+TV1_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1+TV1_GNL_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1+TV1_GNL_E 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1+TV1_GNL_F 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1+TV1_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1+TV1_FSTVD_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1+TV1_FSTVD_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1+TV1_FSTVD_GN_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1+TV1_FSTVD_GN_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1+TV1_FSTVD_GN_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1+TV1_FSTVD_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1+TV1_FSTVD_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1+TV1_FSTVD_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1+TV1_FSTVD_GNL_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1+TV1_FSTVD_GNL_E 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1+TV1_FSTVD_GNL_F 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1+TV1_FSTVD_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1+TV1+FA1_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1+TV1+FA1_GN_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1+TV1+FA1_GN_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1+TV1+FA1_GN_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1+TV1+FA1_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1+TV1+FA1_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1+TV1+FA1_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1+TV1+FA1_GNL_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1+TV1+FA1_GNL_E 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1+TV1+FA1_GNL_F 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1+TV1+FA1_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-2_TG1_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-2_TG1_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-2_TG1_GN_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-2_TG1_GN_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-2_TG1_GN_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-2_TG1_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0

PAGINA_PDF 35
Periodo Desde: 26-04-2025 02-05-2025
COORDINADOR ELÉCTRICO NACIONAL Programación Diaria del Sistema Eléctrico Nacional
sábado, 26 de abril de 2025 1 2 3 4 5 6 7 8 9 10 11 12 13 14 15 16 17 18 19 20 21 22 23 24
Costos Operación 256 237 215 213 200 204 212 177 74 73 79 79 78 78 76 75 78 89 185 201 199 193 198 195 3,667               
Costos Encendido/Detención 23 1 1 0 2 0 44 1 13 0 0 0 0 0 0 0 0 13 31 14 0 0 0 0 143                  
Costos Totales [kUSD] 280 238 216 213 201 204 257 178 88 73 79 79 78 78 76 75 78 102 216 216 199 193 198 195 3,810             
Costo Marginal Quillota 220 kV 129.4 122.0 101.6 78.8 92.7 77.7 73.4 62.1 62.8 55.7 55.7 55.7 55.7 55.7 55.7 55.7 56.0 64.2 66.9 64.7 63.6 63.6 64.8 63.7 70.74                
Pérdidas [MWh] 224 227 217 211 206 197 185 155 134 150 165 183 185 191 183 180 201 197 227 212 200 193 192 189 4,605               
Consumos Propios [MWh] 256 256 255 255 255 255 263 262 239 240 239 239 239 239 239 239 239 248 254 261 261 261 261 261 6,015               
Demanda Total [MWh] 9019 8631 8297 8114 8049 8057 8126 8163 8725 9095 9481 9452 9403 9441 9257 9136 9209 8890 9227 9355 9227 8854 8667 8395 212,268           
Generación Total [MWh] 9499 9114 8769 8581 8510 8509 8573 8580 9098 9485 9885 9874 9827 9871 9678 9555 9649 9335 9708 9829 9688 9309 9120 8846 222,889      
SANISIDRO-2_TG1_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-2_TG1_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-2_TG1_GNL_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-2_TG1_GNL_E 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-2_TG1_GNL_F 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-2_TG1_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-2_TG1+TV1_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-2_TG1+TV1_GN_A 0 370 0 309 301 0 0 239 263 231 0 0 0 301 301 269 301 0 0 0 0 0 0 0 2882
SANISIDRO-2_TG1+TV1_GN_B 370 0 314 0 0 301 301 0 0 0 301 301 301 0 0 0 0 317 301 301 301 301 301 301 4306
SANISIDRO-2_TG1+TV1_GN_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-2_TG1+TV1_GN_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-2_TG1+TV1_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-2_TG1+TV1_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-2_TG1+TV1_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-2_TG1+TV1_GNL_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-2_TG1+TV1_GNL_E 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-2_TG1+TV1_GNL_F 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-2_TG1+TV1_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-2_TG1+TV1_FSTVU_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-2_TG1+TV1_FSTVU_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-2_TG1+TV1_FSTVU_GN_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-2_TG1+TV1_FSTVU_GN_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-2_TG1+TV1_FSTVU_GN_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-2_TG1+TV1_FSTVU_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-2_TG1+TV1_FSTVU_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-2_TG1+TV1_FSTVU_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-2_TG1+TV1_FSTVU_GNL_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-2_TG1+TV1_FSTVU_GNL_E 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-2_TG1+TV1_FSTVU_GNL_F 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-2_TG1+TV1_FSTVU_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-1_TG1+TV1+FA1_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-1_TG1+TV1+FA1_GN_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-1_TG1+TV1+FA1_GN_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-1_TG1+TV1+FA1_GN_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-1_TG1+TV1+FA1_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-1_TG1+TV1+FA1_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-1_TG1+TV1+FA1_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-1_TG1+TV1+FA1_GNL_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-1_TG1+TV1+FA1_GNL_E 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-1_TG1+TV1+FA1_GNL_F 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-1_TG1+TV1+FA1_GNL_G 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-1_TG1_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-1_TG1_GN_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-1_TG1_GN_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-1_TG1_GN_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-1_TG1_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-1_TG1_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-1_TG1_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-1_TG1_GNL_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-1_TG1_GNL_E 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-1_TG1_GNL_F 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-1_TG1_GNL_G 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-1_TG1_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-1_TG1+TV1_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-1_TG1+TV1_GN_A 0 0 0 0 0 0 300 291 300 291 300 300 300 300 300 300 300 291 291 300 300 290 285 295 5330
NEHUENCO-1_TG1+TV1_GN_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-1_TG1+TV1_GN_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-1_TG1+TV1_GN_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-1_TG1+TV1_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-1_TG1+TV1_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-1_TG1+TV1_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-1_TG1+TV1_GNL_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-1_TG1+TV1_GNL_E 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-1_TG1+TV1_GNL_F 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-1_TG1+TV1_GNL_G 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-1_TG1+TV1_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-2_TG1_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-2_TG1_GN_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-2_TG1_GN_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-2_TG1_GN_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-2_TG1_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-2_TG1_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-2_TG1_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-2_TG1_GNL_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-2_TG1_GNL_E 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-2_TG1_GNL_F 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-2_TG1_GNL_G 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-2_TG1_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-2_TG1+TV1_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-2_TG1+TV1_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-2_TG1+TV1_GN_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-2_TG1+TV1_GN_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-2_TG1+TV1_GN_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-2_TG1+TV1_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-2_TG1+TV1_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-2_TG1+TV1_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0

PAGINA_PDF 36
Periodo Desde: 26-04-2025 02-05-2025
COORDINADOR ELÉCTRICO NACIONAL Programación Diaria del Sistema Eléctrico Nacional
sábado, 26 de abril de 2025 1 2 3 4 5 6 7 8 9 10 11 12 13 14 15 16 17 18 19 20 21 22 23 24
Costos Operación 256 237 215 213 200 204 212 177 74 73 79 79 78 78 76 75 78 89 185 201 199 193 198 195 3,667               
Costos Encendido/Detención 23 1 1 0 2 0 44 1 13 0 0 0 0 0 0 0 0 13 31 14 0 0 0 0 143                  
Costos Totales [kUSD] 280 238 216 213 201 204 257 178 88 73 79 79 78 78 76 75 78 102 216 216 199 193 198 195 3,810             
Costo Marginal Quillota 220 kV 129.4 122.0 101.6 78.8 92.7 77.7 73.4 62.1 62.8 55.7 55.7 55.7 55.7 55.7 55.7 55.7 56.0 64.2 66.9 64.7 63.6 63.6 64.8 63.7 70.74                
Pérdidas [MWh] 224 227 217 211 206 197 185 155 134 150 165 183 185 191 183 180 201 197 227 212 200 193 192 189 4,605               
Consumos Propios [MWh] 256 256 255 255 255 255 263 262 239 240 239 239 239 239 239 239 239 248 254 261 261 261 261 261 6,015               
Demanda Total [MWh] 9019 8631 8297 8114 8049 8057 8126 8163 8725 9095 9481 9452 9403 9441 9257 9136 9209 8890 9227 9355 9227 8854 8667 8395 212,268           
Generación Total [MWh] 9499 9114 8769 8581 8510 8509 8573 8580 9098 9485 9885 9874 9827 9871 9678 9555 9649 9335 9708 9829 9688 9309 9120 8846 222,889      
NEHUENCO-2_TG1+TV1_GNL_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-2_TG1+TV1_GNL_E 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-2_TG1+TV1_GNL_F 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-2_TG1+TV1_GNL_G 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-2_TG1+TV1_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-9B_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-9B_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-9B_GN_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-9B_GN_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-9B_GN_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-9B_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-9B_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-9B_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-9B_GNL_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-9B_GNL_E 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-9B_GNL_F 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-9B_GNL_G 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-9B_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
COLMITO_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
COLMITO_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
COLMITO_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
COLMITO_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CONCON_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ENAPACONCAGUA_COGEN 26 26 26 26 26 26 26 26 26 26 26 26 26 26 26 26 26 26 26 26 26 26 26 26 631
PLACILLA_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ELTOTORAL_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
LASVEGAS_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
LOSVIENTOS_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
LOSVIENTOS_GN_A 0 0 135 0 0 135 70 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 340
LOSVIENTOS_GN_B 135 135 0 135 135 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 540
LOSVIENTOS_GN_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
LOSVIENTOS_GN_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
LOSVIENTOS_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
LOSVIENTOS_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
LOSVIENTOS_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
LOSVIENTOS_GNL_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
LOSVIENTOS_GNL_E 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
LOSVIENTOS_DIESEL_CNAVIA 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
LOSVIENTOS_GN_A_CNAVIA 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
LOSVIENTOS_GN_B_CNAVIA 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
LOSVIENTOS_GN_C_CNAVIA 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
LOSVIENTOS_GN_D_CNAVIA 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
LOSVIENTOS_GNL_A_CNAVIA 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
LOSVIENTOS_GNL_B_CNAVIA 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
LOSVIENTOS_GNL_C_CNAVIA 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
LOSVIENTOS_GNL_D_CNAVIA 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
LOSVIENTOS_GNL_E_CNAVIA 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
LOMALOSCOLORADOS-2_BIOGAS 22 22 22 22 22 22 22 22 22 22 22 22 22 22 22 22 22 22 22 22 22 22 22 22 535
NUEVARENCA_TG1+TV1_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NUEVARENCA_TG1+TV1_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NUEVARENCA_TG1+TV1_GN_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NUEVARENCA_TG1+TV1_GN_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NUEVARENCA_TG1+TV1_GN_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NUEVARENCA_TG1+TV1_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NUEVARENCA_TG1+TV1_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NUEVARENCA_TG1+TV1_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NUEVARENCA_TG1+TV1_GNL_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NUEVARENCA_TG1+TV1_GNL_E 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NUEVARENCA_TG1+TV1_GNL_F 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NUEVARENCA_TG1+TV1_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NUEVARENCA_TG1+TV1_GNL_P 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NUEVARENCA_TG1+TV1+FA1_GLP 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NUEVARENCA_TG1+TV1+FA1_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NUEVARENCA_TG1+TV1+FA1_GN_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NUEVARENCA_TG1+TV1+FA1_GN_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NUEVARENCA_TG1+TV1+FA1_GN_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NUEVARENCA_TG1+TV1+FA1_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NUEVARENCA_TG1+TV1+FA1_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NUEVARENCA_TG1+TV1+FA1_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NUEVARENCA_TG1+TV1+FA1_GNL_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NUEVARENCA_TG1+TV1+FA1_GNL_E 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NUEVARENCA_TG1+TV1+FA1_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NUEVARENCA_TG1+TV1+FA1_GNL_P 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CMPCCORDILLERA_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CMPCCORDILLERA_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CMPCCORDILLERA_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANTAMARTA_COGEN 15 15 15 15 15 15 15 15 15 15 15 15 15 15 15 15 15 15 15 15 15 15 15 15 360
CANDELARIA-1_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CANDELARIA-1_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CANDELARIA-1_GN_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CANDELARIA-1_GN_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CANDELARIA-1_GN_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CANDELARIA-1_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CANDELARIA-1_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CANDELARIA-1_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CANDELARIA-1_GNL_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0

PAGINA_PDF 37
Periodo Desde: 26-04-2025 02-05-2025
COORDINADOR ELÉCTRICO NACIONAL Programación Diaria del Sistema Eléctrico Nacional
sábado, 26 de abril de 2025 1 2 3 4 5 6 7 8 9 10 11 12 13 14 15 16 17 18 19 20 21 22 23 24
Costos Operación 256 237 215 213 200 204 212 177 74 73 79 79 78 78 76 75 78 89 185 201 199 193 198 195 3,667               
Costos Encendido/Detención 23 1 1 0 2 0 44 1 13 0 0 0 0 0 0 0 0 13 31 14 0 0 0 0 143                  
Costos Totales [kUSD] 280 238 216 213 201 204 257 178 88 73 79 79 78 78 76 75 78 102 216 216 199 193 198 195 3,810             
Costo Marginal Quillota 220 kV 129.4 122.0 101.6 78.8 92.7 77.7 73.4 62.1 62.8 55.7 55.7 55.7 55.7 55.7 55.7 55.7 56.0 64.2 66.9 64.7 63.6 63.6 64.8 63.7 70.74                
Pérdidas [MWh] 224 227 217 211 206 197 185 155 134 150 165 183 185 191 183 180 201 197 227 212 200 193 192 189 4,605               
Consumos Propios [MWh] 256 256 255 255 255 255 263 262 239 240 239 239 239 239 239 239 239 248 254 261 261 261 261 261 6,015               
Demanda Total [MWh] 9019 8631 8297 8114 8049 8057 8126 8163 8725 9095 9481 9452 9403 9441 9257 9136 9209 8890 9227 9355 9227 8854 8667 8395 212,268           
Generación Total [MWh] 9499 9114 8769 8581 8510 8509 8573 8580 9098 9485 9885 9874 9827 9871 9678 9555 9649 9335 9708 9829 9688 9309 9120 8846 222,889      
CANDELARIA-1_GNL_E 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CANDELARIA-1_GNL_F 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CANDELARIA-1_GNL_G 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CANDELARIA-1_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CANDELARIA-2_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CANDELARIA-2_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CANDELARIA-2_GN_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CANDELARIA-2_GN_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CANDELARIA-2_GN_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CANDELARIA-2_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CANDELARIA-2_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CANDELARIA-2_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CANDELARIA-2_GNL_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CANDELARIA-2_GNL_E 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CANDELARIA-2_GNL_F 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CANDELARIA-2_GNL_G 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CANDELARIA-2_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
EPACIFICO_COGEN 16 16 16 16 16 16 16 16 16 16 16 16 16 16 16 16 16 16 16 16 16 16 16 16 374
ESPERANZA-DS1_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ESPERANZA-DS2_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ESPERANZA-TG1_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TENO_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TENOGAS_GLP 1 1 1 1 1 1 1 1 1 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 12
CEMENTOSBIOBIO_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CEMENTOSBIOBIO_FO6 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
LICANTEN_BL1_COGEN 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
LICANTEN_BL1+BL2_COGEN 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CONSTITUCION_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
MAULE_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
VINALES_BL1_COGEN 10 10 10 10 10 10 10 10 10 10 10 10 10 10 10 10 10 10 10 10 10 10 10 10 240
VINALES_BL1+BL2_COGEN 12 12 12 12 12 12 12 12 12 12 12 12 12 12 12 12 12 12 12 12 12 12 12 12 288
CELCO_BL1_COGEN 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 120
CELCO_BL1+BL2_COGEN 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANJAVIER-1_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANJAVIER-2_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
LINARES_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANGREGORIO_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NUEVAALDEA_BL1_COGEN 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 168
NUEVAALDEA_BL1+BL2_COGEN 37 37 37 37 37 37 37 37 37 37 37 37 37 37 37 37 37 37 37 37 37 37 37 37 888
NUEVAALDEA_BL1+BL2+BL3_COGEN 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 168
NUEVAALDEA-2_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CMPCBUCALEMU-1_COGEN 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 168
CMPCBUCALEMU-2_COGEN 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 72
MASISA_COGEN 11 11 11 11 11 11 11 11 11 11 11 11 11 11 11 11 11 11 11 11 11 11 11 11 264
SANTALIDIA_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
LOSPINOS_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
LOSGUINDOS_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
LOSGUINDOS-2_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANTAFE_BL1_COGEN 22 22 22 22 22 22 22 22 22 22 22 22 22 22 22 22 22 22 22 22 22 22 22 22 516
SANTAFE_BL1+BL2_COGEN 19 19 19 19 19 19 19 19 19 19 19 19 19 19 19 19 19 19 19 19 19 19 19 19 451
SANTAFE_BL1+BL2+BL3_COGEN 16 16 16 16 16 16 16 16 11 16 16 16 16 16 16 16 16 16 16 16 16 16 16 16 381
SANTAFE_BL1+BL2+BL3+BL4_COGEN 11 11 11 5 11 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 50
CMPCSANTAFE_COGEN 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 120
CMPCLAJA_BL1_COGEN 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CMPCLAJA_BL1+BL2_COGEN 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CMPCLAJA_BL1+BL2+BL3_COGEN 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CMPCLAJA_BL1+BL2+BL3+BL4_COGEN 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CMPCLAJA_BL1+BL2+BL3+BL4+BL5_COGEN 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CMPCPACIFICO_BL1_COGEN 12 12 12 12 12 12 12 12 12 12 12 12 12 12 12 12 12 12 12 12 12 12 12 12 288
CMPCPACIFICO_BL1+BL2_COGEN 11 11 11 11 11 11 11 11 11 11 11 11 11 11 11 11 11 11 11 11 11 11 11 11 264
CMPCPACIFICO_BL1+BL2+BL3_COGEN 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 2
YUNGAY-1_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
YUNGAY-1_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
YUNGAY-1_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
YUNGAY-2_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
YUNGAY-2_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
YUNGAY-2_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
YUNGAY-3_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
YUNGAY-3_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
YUNGAY-3_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
YUNGAY-4_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CHOLGUAN_BL1_COGEN 9 9 9 9 9 9 9 9 9 9 9 9 9 9 9 9 9 9 9 9 9 9 9 9 216
CHOLGUAN_BL1+BL2_COGEN 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEWEN_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEWEN_GN_A 0 3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 3
NEWEN_GN_B 15 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 15
NEWEN_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEWEN_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEWEN_PROPANO 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ENAPBIOBIO_COGEN 21 21 21 21 21 21 21 21 21 21 21 21 21 21 21 21 21 21 21 21 21 21 21 21 492
ESCUADRON_COGEN 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 19
CORONEL_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CORONEL_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CORONEL_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CORONEL_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANTAMARIA_CAR 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0

PAGINA_PDF 38
Periodo Desde: 26-04-2025 02-05-2025
COORDINADOR ELÉCTRICO NACIONAL Programación Diaria del Sistema Eléctrico Nacional
sábado, 26 de abril de 2025 1 2 3 4 5 6 7 8 9 10 11 12 13 14 15 16 17 18 19 20 21 22 23 24
Costos Operación 256 237 215 213 200 204 212 177 74 73 79 79 78 78 76 75 78 89 185 201 199 193 198 195 3,667               
Costos Encendido/Detención 23 1 1 0 2 0 44 1 13 0 0 0 0 0 0 0 0 13 31 14 0 0 0 0 143                  
Costos Totales [kUSD] 280 238 216 213 201 204 257 178 88 73 79 79 78 78 76 75 78 102 216 216 199 193 198 195 3,810             
Costo Marginal Quillota 220 kV 129.4 122.0 101.6 78.8 92.7 77.7 73.4 62.1 62.8 55.7 55.7 55.7 55.7 55.7 55.7 55.7 56.0 64.2 66.9 64.7 63.6 63.6 64.8 63.7 70.74                
Pérdidas [MWh] 224 227 217 211 206 197 185 155 134 150 165 183 185 191 183 180 201 197 227 212 200 193 192 189 4,605               
Consumos Propios [MWh] 256 256 255 255 255 255 263 262 239 240 239 239 239 239 239 239 239 248 254 261 261 261 261 261 6,015               
Demanda Total [MWh] 9019 8631 8297 8114 8049 8057 8126 8163 8725 9095 9481 9452 9403 9441 9257 9136 9209 8890 9227 9355 9227 8854 8667 8395 212,268           
Generación Total [MWh] 9499 9114 8769 8581 8510 8509 8573 8580 9098 9485 9885 9874 9827 9871 9678 9555 9649 9335 9708 9829 9688 9309 9120 8846 222,889      
HORCONES_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ARAUCO_COGEN 24 24 24 24 24 24 24 24 24 24 24 24 24 24 24 24 24 24 24 24 24 24 24 24 576
MAPA_COGEN 40 40 40 40 40 40 40 40 40 40 40 40 40 40 40 40 40 40 40 40 40 40 40 40 960
LAUTARO-1_BL1_COGEN 22 22 22 22 22 22 22 22 22 22 22 22 22 22 22 22 22 22 22 22 22 22 22 22 528
LAUTARO-1_BL1+BL2_COGEN 4 4 4 4 4 4 4 3 3 3 4 4 4 4 4 4 4 3 4 4 4 4 3 3 92
LAUTARO-2_BL1_COGEN 16 16 16 16 16 16 16 16 16 16 16 16 16 16 16 16 16 16 16 16 16 16 16 16 384
LAUTARO-2_BL1+BL2_COGEN 6 6 6 6 6 6 6 5 5 5 6 6 6 6 6 6 6 5 6 6 6 6 5 5 139
VALDIVIA_BL1_COGEN_EUCA 8 8 8 8 8 8 8 8 8 8 8 8 8 8 8 8 8 8 8 8 8 8 8 8 192
VALDIVIA_BL1_COGEN_PINO 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
VALDIVIA_BL1+BL2_COGEN_EUCA 8 8 8 8 8 8 8 8 8 8 8 8 8 8 8 8 8 8 8 8 8 8 8 8 192
VALDIVIA_BL1+BL2_COGEN_PINO 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
VALDIVIA_BL1+BL2+BL3_COGEN_EUCA 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 120
VALDIVIA_BL1+BL2+BL3_COGEN_PINO 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
VALDIVIA_BL1+BL2+BL3+BL4_COGEN_EUCA 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
VALDIVIA_BL1+BL2+BL3+BL4_COGEN_PINO 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ANTILHUE-1_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ANTILHUE-2_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CALLECALLE_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CHUYACA_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TRAPEN_DIESEL 0 0 0 0 0 0 0 1 0 1 0 0 0 0 0 0 0 1 0 0 0 0 0 0 4
DEGAN-NAVE1+2_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
DEGAN-NAVE5_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
DEGAN-2_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TRINCAO_DIESEL 0 0 0 0 0 0 0 0 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 8
CHILOE_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
Embalses y Reguladas 1 2 3 4 5 6 7 8 9 10 11 12 13 14 15 16 17 18 19 20 21 22 23 24 Total
Total 2999 2878 2834 2595 2651 2506 2297 2025 2015 1903 1830 1768 1620 1501 1449 1519 1719 2224 2469 2472 2408 2187 2081 1930 51,880           
RAPEL-1 56 56 50 50 50 50 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 310
RAPEL-2 56 56 55 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 167
RAPEL-3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
RAPEL-4 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
RAPEL-5 70 70 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 140
LOSCONDORES-1 81 81 81 81 81 81 81 81 0 0 0 0 0 0 0 0 0 53 81 81 81 81 81 81 1190
LOSCONDORES-2 81 81 81 81 81 81 81 81 0 0 0 0 0 0 0 0 0 53 81 81 81 81 81 81 1190
LAMINA 27 27 27 27 27 27 27 27 13 13 13 13 13 13 13 13 13 22 27 27 27 27 27 27 520
CIPRESES-1 35 35 35 35 35 35 35 35 35 35 35 35 35 35 35 35 35 35 35 35 35 35 35 35 840
CIPRESES-2 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 480
CIPRESES-3 15 15 15 15 15 15 15 15 15 15 15 15 15 15 15 15 15 15 15 15 15 15 15 15 360
OJOSDEAGUA 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 166
ISLA 69 69 69 69 69 69 69 69 51 51 51 51 51 51 51 51 51 64 69 69 69 69 69 69 1488
CURILLINQUE 85 85 85 85 85 85 85 85 64 64 64 64 64 64 64 64 64 80 85 85 85 85 85 85 1842
LOMAALTA 37 37 37 37 37 37 37 37 28 28 28 28 28 28 28 28 28 36 37 37 37 37 37 37 801
LOSHIERROS 15 15 15 15 15 15 15 15 0 0 0 0 0 0 0 0 0 15 15 15 15 15 15 15 225
LOSHIERROS-2 3 3 3 3 3 3 3 3 0 0 0 0 0 0 0 0 0 0 3 3 3 3 3 3 35
PEHUENCHE-1 170 170 130 170 170 170 165 130 0 0 0 0 0 0 0 0 0 130 151 130 130 135 0 0 1951
PEHUENCHE-2 218 130 135 0 0 0 0 0 139 141 0 0 0 0 0 0 0 130 130 135 135 0 0 0 1294
COLBUN-1 168 170 187 192 185 166 183 115 212 212 212 212 212 212 212 205 212 128 146 177 190 121 181 161 4370
COLBUN-2 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
MACHICURA-1 48 19 19 19 19 19 19 0 0 0 0 0 0 0 0 19 19 19 19 0 0 0 0 0 234
MACHICURA-2 48 0 0 0 0 0 0 19 19 19 19 19 19 19 19 0 0 0 0 19 19 19 19 19 289
CHIBURGO 0 0 6 6 6 6 6 6 6 6 6 6 6 6 0 0 0 0 0 0 0 0 0 0 72
SANCLEMENTE 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANIGNACIO 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ELTORO-1 102 91 113 113 94 98 92 88 88 88 101 98 88 107 88 88 98 88 104 113 104 113 106 100 2361
ELTORO-2 112 112 112 112 112 112 112 111 86 89 86 86 109 86 90 89 86 100 112 112 112 88 86 86 2398
ELTORO-3 114 114 114 114 114 114 114 114 113 114 114 114 114 114 114 114 114 114 114 114 114 114 114 114 2724
ELTORO-4 113 113 113 113 113 113 113 113 113 113 113 113 113 113 113 113 113 113 113 113 113 113 113 113 2717
ABANICO 30 30 30 30 30 30 30 30 30 30 30 30 30 30 30 30 30 30 30 30 30 30 30 30 722
ANTUCO-1 103 103 103 156 101 160 80 104 84 80 80 111 80 108 95 121 133 84 84 160 150 146 160 80 2665
ANTUCO-2 160 160 160 80 160 80 140 80 160 129 137 80 80 0 0 0 80 160 160 84 80 80 84 108 2441
RUCUE 178 178 178 157 177 160 144 115 163 135 142 121 96 55 44 65 139 163 163 163 152 149 163 118 3316
QUILLECO 70 70 70 67 70 69 62 50 70 58 61 52 41 23 19 28 60 70 70 70 65 64 70 51 1399
LAJA1 22 22 22 20 22 20 18 15 20 17 18 16 13 9 7 10 18 20 20 20 19 19 20 15 421
RALCO-1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
RALCO-2 218 218 218 218 218 218 193 177 177 138 177 177 177 177 177 177 177 177 218 196 177 177 177 177 4533
PALMUCHO 26 26 26 26 26 26 26 26 26 26 26 26 26 26 26 26 26 26 26 26 26 26 26 26 634
PANGUE-1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 20 0 0 0 0 0 0 0 0 20
PANGUE-2 140 200 225 194 225 121 80 80 20 20 20 20 20 20 20 20 20 20 80 80 80 80 80 80 1944
ANGOSTURA-1 139 139 139 139 139 139 139 77 139 139 139 139 0 0 0 0 0 139 139 139 130 139 77 77 2443
ANGOSTURA-2 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ANGOSTURA-3 47 46 46 46 46 46 0 0 0 0 0 0 46 46 46 46 46 0 0 0 0 0 0 0 509
CANUTILLAR-1 59 54 50 50 50 59 59 50 59 59 59 59 59 59 59 59 59 55 59 59 50 50 50 50 1328
CANUTILLAR-2 59 59 59 50 50 59 50 50 59 59 59 59 59 59 59 59 59 59 59 59 59 50 50 50 1345

PAGINA_PDF 39
ANEXO Nº 2
Detalle de la generación real del día 26 de abril de 2025

PAGINA_PDF 40
RESUMEN DIARIO DE OPERACION DEL SEN
26-04-2025 26-04-2025
1 2 3 4 5 6 7 8 9 10 11 12 13 14 15 16 17 18 19 20 21 22 23 24 TOT.DIA DMAX. DMED.
    MWh MWh/h MWh/h
CHAPIQUINA 5.0 4.0 4.0 4.0 4.0 4.0 3.9 1.0 1.0 1.0 1.0 1.0 1.0 1.0 1.2 2.3 2.5 2.9 3.0 3.7 5.6 8.0 8.0 8.0 81.3 8.0 3.4
COSAPILLA 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 6.2 0.3 0.3
ELTORON2 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
CAVANCHA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
ALTOHOSPICIO 0.9 0.9 0.9 0.9 0.9 0.9 0.9 0.9 0.9 0.9 0.9 0.9 0.6 0.8 0.9 0.9 0.9 0.9 0.9 0.9 0.9 0.9 0.9 0.7 21.9 0.9 0.9
SANTAROSA 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.3 0.4 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.3 11.3 0.5 0.5
RIOHUASCO 1.2 1.2 1.2 1.1 1.0 1.0 1.0 1.0 1.0 1.0 1.0 0.9 0.9 0.9 0.9 0.9 0.9 0.9 0.9 0.9 0.9 0.9 0.9 0.9 23.1 1.2 1.0
PUCLARO 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 8.1 0.5 0.3
LOSMOLLES 5.6 3.8 3.6 3.8 3.7 4.3 5.9 3.7 1.9 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 2.1 8.3 8.3 8.4 6.0 69.3 8.4 2.9
LAPALOMA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
CH-HORNITOS 13.7 13.7 13.8 13.9 13.8 13.9 13.9 13.9 13.9 13.9 13.9 13.9 14.0 13.9 13.9 13.9 14.0 13.9 13.9 13.9 14.1 14.2 14.3 14.4 334.6 14.4 13.9
JUNCALITO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
ELTARTARO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
JUNCAL 9.2 8.7 7.9 7.9 7.9 7.9 7.9 7.9 7.9 7.9 7.9 7.9 7.9 7.9 7.3 7.3 7.3 7.3 7.4 8.0 9.4 9.4 9.4 9.3 194.8 9.4 8.1
BLANCO 9.0 9.1 9.1 8.9 8.5 8.2 8.6 8.5 8.5 8.1 8.1 8.0 8.1 8.5 8.3 8.1 8.2 8.3 8.5 8.4 8.5 8.9 8.9 8.6 203.9 9.1 8.5
LOSQUILOS 16.5 16.3 15.5 16.0 15.5 15.4 15.5 15.4 14.9 15.0 15.3 15.1 15.0 15.0 15.1 15.3 14.0 13.8 13.6 14.3 14.9 15.3 15.8 15.5 364.0 16.5 15.2
CHACABUQUITO 9.4 9.1 9.0 8.9 8.7 8.8 8.3 8.6 8.3 8.2 8.3 8.3 8.2 8.2 8.0 8.2 8.3 8.0 7.6 7.4 7.4 7.9 8.2 8.5 199.8 9.4 8.3
SAUCEANDES 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 7.2 0.3 0.3
CARENA 7.1 7.0 6.8 6.9 7.0 6.8 7.0 7.0 7.1 7.0 7.1 7.0 6.9 6.9 7.1 7.0 7.1 7.1 7.1 7.1 7.1 7.1 7.1 7.1 168.5 7.1 7.0
MINI_ARRAYAN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
ALFALFAL 64.3 64.2 64.3 63.6 62.3 62.1 61.6 58.5 58.3 58.3 58.3 59.8 60.5 60.5 60.5 60.5 60.5 60.5 61.8 62.5 62.5 62.6 63.7 64.0 1475.6 64.3 61.5
ALFALFAL-2 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
LAS-LAJAS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
MAITENES 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
LABIFURCADA 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 2.6 0.1 0.1
CALIBORO 0.6 0.6 0.6 0.6 0.6 0.6 0.6 0.6 0.6 0.6 0.6 0.6 0.6 0.6 0.6 0.6 0.8 0.9 0.9 0.9 0.9 0.9 0.9 0.9 16.7 0.9 0.7
MALLARAUCO 3.4 3.4 3.4 3.4 3.4 3.4 3.4 3.4 3.4 3.4 3.4 3.3 3.1 2.8 2.7 2.8 2.9 3.1 3.2 3.3 3.4 3.4 3.4 3.4 78.5 3.4 3.3
COYA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
CHACAYES 48.8 38.1 35.4 33.1 30.7 30.7 30.8 30.7 30.7 30.5 23.9 23.8 21.2 21.2 21.2 21.6 31.7 31.8 34.6 43.0 43.1 46.5 44.6 38.4 786.1 48.8 32.8
SAUZAL 45.6 45.8 45.2 43.0 33.1 27.4 28.4 25.0 21.3 19.7 19.9 19.6 18.3 18.3 18.4 18.7 18.9 19.2 20.8 26.9 27.2 27.1 34.5 40.0 662.2 45.8 27.6
CIPRESILLOS 3.1 0.0 0.0 0.0 0.0 0.0 0.0 2.9 2.9 2.9 2.8 2.8 2.8 2.8 3.1 3.1 3.2 3.1 3.0 2.9 2.9 2.8 2.7 2.7 52.5 3.2 2.2
SAUZAL 60 HZ 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
SAUZALITO 6.7 6.8 6.8 6.7 6.7 5.2 4.9 4.6 4.2 3.5 3.6 3.6 3.1 3.1 3.2 3.2 3.3 3.3 3.6 4.5 5.0 5.1 5.5 6.7 113.0 6.8 4.7
LA-COMPANIA-II 0.9 0.8 0.8 0.8 0.8 0.8 0.8 0.8 0.8 0.8 0.9 0.8 0.8 0.9 0.8 0.8 0.9 0.1 0.0 0.2 0.9 0.9 0.9 0.9 17.9 0.9 0.7
LAHIGUERA 58.9 56.2 54.7 56.5 55.8 55.0 59.9 49.9 34.2 21.7 17.8 17.7 18.1 18.2 0.9 0.0 0.0 16.0 23.2 27.4 28.0 32.7 34.1 33.6 770.5 59.9 32.1
LACONFLUENCIA 44.3 45.4 12.3 0.0 46.9 59.4 63.0 58.9 59.6 13.3 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 33.9 40.7 50.3 50.6 48.5 627.1 63.0 26.1
ELPASO 6.9 5.3 5.3 5.3 5.3 5.3 16.5 6.4 5.9 5.3 5.3 5.3 5.3 5.3 5.3 5.2 5.2 5.3 6.7 11.1 11.1 11.6 10.3 9.6 170.1 16.5 7.1
SANANDRES 6.0 6.0 6.0 6.0 6.0 5.8 5.7 5.6 5.6 1.3 0.0 0.0 0.0 0.0 0.0 0.0 0.0 5.3 8.9 39.7 25.5 6.3 5.1 5.3 150.3 39.7 6.3
CONVENTOVIEJO 1.5 1.5 1.5 1.5 1.5 1.5 1.5 1.5 1.5 1.5 1.5 1.5 1.5 1.5 1.5 1.5 1.5 1.5 1.5 1.5 1.5 1.5 1.5 1.5 35.3 1.5 1.5
LAMONTANA-1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
LAMONTANA-2 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
CUMPEO 2.9 2.8 2.8 2.7 2.7 2.6 2.6 2.1 2.5 2.6 2.6 2.4 2.5 2.3 2.0 1.9 1.9 2.0 2.8 2.9 2.8 2.6 2.5 2.4 59.8 2.9 2.5
CORRALES 2.7 2.7 2.7 2.7 2.7 2.6 2.6 2.6 2.5 1.2 0.7 0.7 0.7 0.7 0.7 0.7 0.7 2.2 2.9 2.9 2.9 2.9 2.7 2.7 48.5 2.9 2.0
ROBLERIA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 2.3 2.4 2.3 2.3 2.3 0.7 0.0 0.0 0.0 0.0 0.0 0.0 12.5 2.4 0.5
LIRCAY 15.5 15.8 15.8 15.8 15.8 15.8 15.8 15.3 15.8 15.6 15.6 15.4 15.2 15.1 15.2 15.3 15.3 15.2 15.2 15.0 14.8 14.7 14.7 14.4 368.1 15.8 15.3
MARIPOSAS 3.0 3.0 3.0 2.9 2.9 2.9 2.9 2.8 2.8 2.8 2.8 2.8 2.8 2.8 2.8 2.9 3.0 3.0 3.0 3.0 3.0 3.0 3.0 3.0 69.9 3.0 2.9
PROVIDENCIA 7.0 6.9 6.9 6.9 6.7 6.7 6.7 6.7 6.7 6.7 6.7 6.7 6.6 6.5 6.4 6.4 6.4 6.4 6.4 6.4 6.3 6.2 6.2 6.1 157.8 7.0 6.6
MCHDOSAL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PURISIMA 0.2 0.2 0.2 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 2.9 0.2 0.1
ELGALPON 0.9 0.9 0.8 0.5 0.4 0.8 0.8 0.8 0.7 0.7 0.8 0.8 0.9 0.8 0.8 0.8 0.8 0.8 0.8 0.8 0.8 0.8 0.8 0.8 18.5 0.9 0.8
RIOCOLORADO 2.2 2.2 2.1 2.0 2.1 2.0 2.0 2.0 1.9 1.9 1.9 2.0 1.9 1.8 1.8 1.9 1.8 1.8 1.8 1.9 1.9 1.9 1.9 1.9 46.6 2.2 1.9
ITATA 9.2 9.3 9.0 8.2 8.1 8.1 8.0 7.0 7.4 8.8 9.3 8.8 8.6 8.5 8.1 8.0 7.1 7.1 7.3 6.9 6.5 6.1 6.1 6.1 187.6 9.3 7.8
ELDIUTO 1.0 1.0 0.9 0.9 1.0 1.0 1.0 1.0 1.0 1.0 1.0 1.0 1.0 1.0 1.0 1.0 1.1 1.1 1.1 1.3 1.6 1.7 1.9 1.8 27.3 1.9 1.1
BUREO 1.6 1.6 1.7 1.7 1.7 1.7 1.7 1.5 1.7 1.7 1.7 1.4 0.8 1.7 1.7 1.6 1.6 1.5 1.4 1.5 1.6 1.6 1.6 1.6 37.8 1.7 1.6
AILLIN 0.2 0.2 0.2 0.2 0.2 0.2 0.2 0.2 0.1 0.1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 1.9 0.3 0.1
MUNILQUE-1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
MUNILQUE-2 0.4 0.4 0.4 0.4 0.4 0.4 0.4 0.4 0.5 0.5 0.5 0.5 0.4 0.4 0.4 0.4 0.4 0.4 0.4 0.4 0.4 0.4 0.4 0.4 10.1 0.5 0.4
BOQUIAMARGO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
ELMIRADOR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
LLAUQUEREO 1.8 1.8 1.8 1.8 1.8 1.8 1.8 1.8 1.8 1.8 1.8 1.8 1.8 1.8 1.8 1.8 1.8 1.8 1.8 1.8 1.8 1.8 1.8 1.8 43.7 1.8 1.8
PEUCHEN 27.5 15.6 0.0 0.0 0.0 0.0 0.0 0.0 10.9 1.5 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 28.2 58.1 60.2 54.7 37.7 294.5 60.2 12.3
MAMPIL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
LA_CONFIANZA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
LOSPADRES 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
EL-PINAR 3.1 2.8 2.2 2.3 1.4 1.7 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 13.6 3.1 0.6
QUILLAILEO 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.4 0.4 0.4 0.4 0.4 0.4 8.2 0.4 0.3
MULCHEN 1.4 1.3 1.3 1.2 1.2 1.1 1.0 0.0 0.0 0.0 0.0 0.1 1.4 0.9 0.9 0.9 0.9 0.8 0.8 0.8 0.8 0.8 0.7 0.7 18.9 1.4 0.8
PMGD-HP-EL-BRINCO 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 1.8 0.1 0.1
EL-ATAJO 0.7 0.7 0.7 0.7 0.7 0.7 0.7 0.7 0.8 0.7 0.7 0.7 0.7 0.7 0.7 0.7 0.7 0.7 0.7 0.7 0.7 0.7 0.8 0.7 17.7 0.8 0.7
RIOTRUENO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
RENAICO 6.0 6.0 6.0 6.0 6.0 6.0 6.0 5.5 6.1 5.4 0.0 0.0 0.0 0.0 0.0 0.0 6.0 6.1 6.1 6.1 6.1 6.1 6.1 6.1 107.7 6.1 4.5
ALTORENAICO 1.2 1.2 1.2 1.2 1.2 1.2 1.2 1.1 1.3 1.1 0.0 0.0 0.0 0.0 0.0 0.0 1.2 1.3 1.3 1.3 1.3 1.3 1.3 1.3 22.2 1.3 0.9
RIOPICOIQUEN 5.7 5.7 5.7 5.7 5.7 5.7 5.7 5.5 5.6 5.6 5.2 5.0 4.8 4.6 4.6 4.6 4.6 4.6 4.6 3.8 2.7 3.9 3.9 3.5 117.0 5.7 4.9
ELMANZANO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
TRUFUL-TRUFUL 0.7 0.7 0.7 0.7 0.7 0.7 0.7 0.7 0.7 0.7 0.5 0.7 0.7 0.7 0.7 0.7 0.7 0.7 0.7 0.7 0.7 0.7 0.7 0.7 17.3 0.7 0.7
MOLINERAVILLARRICA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
CARILAFQUEN 14.3 13.0 13.0 13.0 13.0 13.0 13.6 13.7 12.7 14.7 14.2 11.3 14.0 14.2 13.6 13.6 13.6 13.6 13.5 13.2 13.0 13.0 12.2 12.0 319.0 14.7 13.3
MALALCAHUELLO 1.0 1.0 0.9 0.9 0.9 0.9 1.0 1.1 0.9 0.8 0.8 0.8 0.8 0.8 0.8 0.8 0.8 0.8 0.8 0.8 0.8 0.8 0.8 0.8 20.6 1.1 0.9
TRAILELFU 2.6 2.6 2.6 2.6 2.6 2.6 2.6 2.6 2.6 2.6 2.5 2.6 2.6 2.6 2.6 2.6 2.5 2.5 2.5 2.5 2.5 2.5 2.4 2.4 60.8 2.6 2.5
ALLIPEN 2.7 2.7 2.7 2.7 2.7 2.7 2.7 2.7 2.7 2.7 2.7 2.7 2.7 2.7 2.7 2.7 2.7 2.7 2.7 2.7 2.7 2.7 2.7 2.7 63.8 2.7 2.7
DONGUIL 0.2 0.2 0.2 0.2 0.2 0.2 0.2 0.2 0.2 0.2 0.2 0.2 0.2 0.2 0.2 0.2 0.2 0.2 0.2 0.2 0.2 0.2 0.1 0.0 5.1 0.2 0.2
MAISAN 0.2 0.2 0.2 0.1 0.1 0.1 0.1 0.1 0.1 0.0 0.0 0.0 0.0 0.0 0.1 0.1 0.1 0.1 0.1 0.1 0.3 0.3 0.2 0.1 3.1 0.3 0.1
ELCANELO 2.8 2.9 2.7 2.7 0.7 2.0 2.1 2.1 2.1 2.1 2.0 2.2 2.2 2.1 2.1 2.1 2.1 2.1 2.1 2.1 2.1 1.8 2.6 2.8 52.4 2.9 2.2
ELAGRIO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PILMAIQUEN 26.3 26.2 26.2 26.2 26.2 26.2 26.2 26.3 26.6 26.7 26.7 26.7 26.7 26.6 26.6 26.6 26.6 26.7 26.6 26.6 26.6 26.7 26.7 26.6 636.0 26.7 26.5
LOS-PORTONES 0.7 0.7 0.7 0.7 0.7 0.7 0.7 0.7 0.7 0.7 0.7 0.7 0.7 0.7 0.7 0.7 0.7 0.7 0.7 0.7 0.7 0.7 0.7 0.6 16.4 0.7 0.7
DOSVALLES 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PALACIOS 0.2 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 0.2 0.0
CORRENTOSO 6.5 6.5 6.5 6.5 6.5 6.5 6.5 6.6 6.5 6.5 6.6 6.6 6.6 6.6 6.7 7.0 7.2 7.2 7.6 7.6 7.6 7.6 7.6 6.5 164.0 7.6 6.8
PALMAR 2.6 2.6 2.6 2.6 2.6 2.6 2.6 2.6 2.7 2.6 2.7 2.8 2.9 3.0 3.1 3.1 3.2 3.3 4.5 4.6 4.7 4.6 4.5 2.6 75.5 4.7 3.1
PULELFU 9.5 9.4 9.4 9.4 9.3 9.4 9.4 9.4 9.4 9.4 9.4 9.4 9.4 9.4 9.4 9.5 9.4 9.4 9.4 9.4 9.4 9.4 9.4 9.4 225.5 9.5 9.4
MARIAELENA 0.2 0.2 0.2 0.2 0.2 0.2 0.2 0.2 0.2 0.2 0.2 0.2 0.2 0.2 0.2 0.1 0.1 0.2 0.2 0.2 0.2 0.2 0.2 0.2 4.9 0.2 0.2
LOSCOLONOS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
CHANLEUFU 3.3 3.3 3.3 3.3 3.3 3.3 3.3 3.3 3.3 3.3 3.3 3.3 3.3 3.3 3.3 3.3 3.3 3.3 3.2 3.3 3.3 3.3 3.3 3.3 78.5 3.3 3.3

PAGINA_PDF 41
RESUMEN DIARIO DE OPERACION DEL SEN
26-04-2025 26-04-2025
1 2 3 4 5 6 7 8 9 10 11 12 13 14 15 16 17 18 19 20 21 22 23 24 TOT.DIA DMAX. DMED.
    MWh MWh/h MWh/h
CAPULLO 11.5 11.5 11.5 11.5 11.5 11.5 11.5 11.5 11.5 11.5 11.5 11.5 11.4 11.5 11.5 11.5 11.5 11.5 11.5 11.6 11.5 11.5 11.5 11.5 276.0 11.6 11.5
NALCAS 4.7 4.7 4.7 4.6 4.6 4.6 4.7 4.7 4.8 4.9 5.0 5.1 5.4 5.6 5.8 5.9 5.9 6.0 6.1 6.4 6.3 6.1 6.0 6.0 128.4 6.4 5.4
CALLAO 2.6 2.6 2.6 2.5 2.5 2.6 2.6 2.6 2.6 2.6 2.7 2.7 2.7 2.7 2.7 2.7 2.7 2.7 2.7 2.7 2.7 2.7 2.7 2.7 63.9 2.7 2.7
HIDROBONITO-MC1 7.8 8.1 7.9 7.8 7.8 7.8 8.0 8.0 8.1 8.1 8.3 8.6 8.9 9.0 9.1 9.1 9.1 9.1 9.1 9.1 9.1 9.1 9.1 9.1 205.2 9.1 8.6
HIDROBONITO-MC2 1.6 1.6 1.6 1.6 1.6 1.6 1.7 1.7 1.7 1.7 1.8 2.0 2.1 2.2 2.3 2.2 2.2 2.1 2.2 2.3 2.2 2.1 2.1 2.1 46.4 2.3 1.9
HIDROBONITO-MC3 2.3 2.3 2.3 2.3 2.3 2.3 2.3 2.3 2.3 2.3 2.3 2.3 2.4 2.3 2.3 2.2 2.3 2.3 2.3 2.3 2.3 2.3 2.3 2.3 55.9 2.4 2.3
RUCATAYO 30.1 28.7 28.2 28.4 27.9 27.0 27.3 26.8 27.1 27.0 27.1 27.1 26.9 26.9 26.9 27.0 26.9 27.0 28.7 29.1 31.0 31.9 32.0 31.8 679.0 32.0 28.3
LOS-LAGOS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
CHILCO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
ENSENADA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 0.5 0.8 0.9 0.9 0.9 0.9 0.9 0.9 0.9 0.8 0.8 0.8 10.3 0.9 0.4
LAARENA 6.0 5.9 5.9 5.9 5.9 5.9 5.9 5.9 6.0 6.0 6.0 6.1 6.1 6.1 6.1 6.1 6.1 6.1 6.1 6.1 6.1 6.1 6.1 6.1 144.8 6.1 6.0
ELCOLORADO 2.0 2.0 2.0 1.9 1.9 2.0 2.0 2.0 2.0 2.0 2.0 2.0 2.0 1.9 1.9 1.9 1.9 1.9 1.9 1.9 1.9 1.9 1.9 1.9 46.7 2.0 1.9
DONGO 4.4 4.4 4.5 4.5 4.5 1.1 4.5 4.5 4.5 4.4 4.4 4.2 4.0 3.8 3.6 3.5 3.3 3.2 3.1 3.0 2.9 2.7 2.7 2.6 88.2 4.5 3.7
COLLIL 6.2 6.2 6.1 6.1 6.1 6.1 6.3 6.5 6.6 6.7 6.7 6.6 6.5 6.4 6.3 6.2 6.1 5.9 5.8 5.7 5.6 5.6 5.5 5.4 147.1 6.7 6.1
QUELTEHUES 33.8 33.8 33.7 33.7 33.0 32.4 32.4 33.3 33.7 33.7 33.7 33.6 33.7 33.5 33.4 32.2 32.3 32.2 32.1 32.2 32.2 32.2 32.3 32.3 791.3 33.8 33.0
VOLCAN 6.2 6.2 6.2 6.2 6.2 6.2 6.2 6.2 6.2 6.2 6.2 6.2 6.2 6.2 6.2 6.2 6.2 6.1 6.0 6.0 6.0 6.1 6.1 6.1 147.9 6.2 6.2
GUAYACAN 7.2 6.7 6.6 6.4 6.3 6.4 6.5 6.6 6.8 6.3 5.7 5.7 5.8 5.8 6.4 6.5 6.4 6.1 6.1 6.2 6.2 6.2 6.2 6.3 151.2 7.2 6.3
FLORIDA-1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
FLORIDA-2 8.0 8.3 8.6 8.4 8.0 7.5 7.3 6.9 6.6 5.8 5.3 4.6 4.6 4.3 3.9 4.1 4.5 5.7 6.6 6.6 5.9 5.2 4.9 5.4 147.0 8.6 6.1
FLORIDA-3 2.2 2.2 2.2 2.2 2.2 2.2 2.2 2.2 2.2 2.2 2.2 2.2 2.2 2.2 2.2 2.2 2.2 2.2 2.2 2.2 2.2 2.2 2.2 2.2 52.8 2.2 2.2
PUNTILLA 14.9 14.9 14.2 14.6 13.3 13.1 13.2 12.6 13.1 13.9 14.3 14.4 14.0 14.0 14.4 13.5 13.7 13.8 13.7 13.2 13.0 13.0 13.4 13.2 329.4 14.9 13.7
EYZAGUIRRE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
LASVERTIENTES 1.6 1.6 1.6 1.6 1.6 1.6 1.5 1.6 1.6 1.6 1.6 1.6 1.6 1.6 1.6 1.6 1.6 1.6 1.6 1.6 1.6 1.6 1.6 1.6 38.3 1.6 1.6
ELLLANO 0.3 0.3 0.3 0.3 0.3 0.3 0.2 0.2 0.2 0.2 0.2 0.2 0.2 0.2 0.1 0.1 0.1 0.1 0.2 0.2 0.2 0.3 0.3 0.3 5.7 0.3 0.2
ELRINCON 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 6.3 0.3 0.3
LOSMORROS 0.9 0.8 0.7 0.7 0.7 0.7 0.7 0.7 0.8 0.8 0.6 0.6 0.6 0.6 0.6 0.7 0.8 0.8 0.8 0.8 0.8 1.0 0.9 0.9 18.0 1.0 0.8
LOSBAJOS 4.7 4.6 4.4 4.2 4.2 3.8 3.8 3.7 3.5 3.7 3.9 4.1 4.0 3.9 4.0 4.0 3.8 3.8 3.8 3.8 3.7 3.8 4.0 4.1 95.4 4.7 4.0
AUXDELMAIPO 3.3 3.5 3.5 3.3 3.3 3.2 2.9 2.8 2.8 2.8 3.0 3.2 3.2 3.2 3.1 3.1 3.1 2.9 3.0 3.0 3.0 2.9 3.1 3.2 74.5 3.5 3.1
PULLINQUE 10.1 10.2 10.2 10.2 10.2 10.2 10.2 10.1 10.6 11.0 15.5 15.4 15.5 15.5 15.4 15.5 15.5 15.5 15.5 15.5 15.4 15.4 15.4 9.3 313.3 15.5 13.1
RECA 0.0 1.4 0.0 0.0 1.7 1.7 1.7 1.7 1.6 1.6 1.6 1.5 1.5 1.5 1.5 1.5 1.4 1.4 1.4 1.4 1.3 0.9 0.2 0.4 28.9 1.7 1.2
PANGUIPULLI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
DONAHILDA 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.0 0.1 0.1 2.0 0.1 0.1
MUCHI 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.6 0.6 0.6 0.6 0.6 0.6 0.7 0.6 0.6 0.7 0.6 0.6 0.6 0.5 0.6 0.5 0.6 13.8 0.7 0.6
LASFLORES 3.2 3.2 3.2 3.2 3.2 3.2 3.2 3.2 3.2 3.2 3.2 3.2 3.2 3.2 3.2 3.2 2.4 3.2 3.2 3.2 3.2 3.2 3.2 3.2 75.6 3.2 3.2
PEHUI 0.9 0.9 0.8 0.8 0.8 0.8 0.8 0.7 0.7 0.8 0.8 0.8 0.8 0.8 0.8 0.8 0.8 0.7 0.7 0.8 0.8 0.8 0.8 0.8 19.1 0.9 0.8
MOCHO 15.0 15.0 15.0 15.0 15.0 15.0 15.0 15.0 15.0 15.0 15.0 15.0 15.0 15.0 15.0 15.0 15.0 15.0 15.0 15.0 15.0 15.0 15.0 15.0 359.8 15.0 15.0
LICAN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
CUMBRES 12.6 12.6 12.3 12.2 12.1 12.0 11.9 11.9 11.8 11.7 11.7 11.6 11.8 12.0 12.4 12.8 13.1 13.2 13.5 13.4 13.6 14.4 15.4 12.9 302.7 15.4 12.6
SANTAISABEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 0.2 0.2 0.2 0.2 0.2 0.2 0.2 0.2 2.0 0.2 0.1
LOSCORRALES-1 0.8 0.8 0.8 0.8 0.8 0.8 0.8 0.8 0.8 0.8 0.8 0.8 0.8 0.8 0.8 0.8 0.8 0.8 0.8 0.8 0.8 0.8 0.8 0.8 20.0 0.8 0.8
LOSCORRALES-2 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
MSA-1 2.9 2.9 2.9 2.9 2.9 2.9 2.9 2.9 2.9 2.9 0.5 1.6 2.9 2.9 2.9 2.9 2.9 2.9 2.9 2.9 2.9 2.9 2.9 2.9 66.8 2.9 2.8
PMGD-HP-TRANCA-DEL-TORO 0.2 0.2 0.2 0.2 0.2 0.2 0.2 0.2 0.1 0.1 0.1 0.1 0.2 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 5.5 0.3 0.2
PICHILONCO 1.2 1.2 1.2 1.2 1.2 1.2 1.2 1.2 1.2 1.2 1.2 1.2 1.2 1.2 1.2 1.2 1.2 1.1 1.1 1.2 1.2 1.2 1.2 1.2 28.7 1.2 1.2
DONWALTERIO 3.1 3.1 3.1 3.1 3.1 3.1 3.1 3.1 3.1 3.1 3.1 3.1 3.1 3.1 3.1 3.2 3.1 3.1 3.2 3.2 3.1 3.1 3.1 3.1 75.2 3.2 3.1
DIGUA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
MELO 1.3 1.3 1.3 1.3 1.3 1.3 1.3 1.3 1.2 1.3 1.3 1.2 1.2 1.2 1.2 1.2 1.2 1.5 1.8 1.8 1.9 1.8 1.8 1.8 33.5 1.9 1.4
CONTRA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
CURILEUFU 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
ELARRAYAN 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.0 0.0 0.1 0.2 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 2.3 0.2 0.1
ANCOA 6.5 6.5 6.5 6.4 6.0 6.0 6.0 6.0 6.3 6.3 6.4 6.4 6.4 6.3 6.3 6.3 6.3 6.5 6.3 6.5 6.5 6.3 6.5 6.3 151.8 6.5 6.3
LAVINA 0.4 0.4 0.4 0.4 0.4 0.4 0.3 0.4 0.4 0.4 0.4 0.4 0.4 0.4 0.4 0.4 0.4 0.4 0.4 0.3 0.3 0.4 0.4 0.4 8.8 0.4 0.4
SANTAELENA 2.7 2.7 2.7 2.7 2.7 2.6 2.6 2.6 2.5 2.5 0.7 2.1 2.7 2.6 2.6 2.6 2.6 2.5 2.5 2.5 2.5 2.4 2.4 2.4 59.5 2.7 2.5
TRANQUIL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
ELTORO 401.0 416.2 422.1 436.9 428.3 424.1 439.4 385.4 378.7 377.0 398.6 402.2 393.0 393.1 395.9 401.0 403.7 402.9 420.6 433.2 415.8 414.3 411.4 385.0 9779.6 439.4 407.5
ANTUCO 217.9 218.1 218.1 218.5 218.6 218.8 219.4 219.3 219.2 219.0 218.8 218.7 218.5 193.1 183.2 184.6 223.2 232.4 269.4 271.1 256.4 220.4 216.6 209.1 5302.2 271.1 220.9
ABANICO 31.6 31.5 31.1 31.4 31.2 31.4 31.0 31.3 31.0 31.1 31.1 30.9 31.2 31.1 30.6 31.1 30.9 30.6 31.0 30.8 30.9 30.8 31.0 30.6 744.9 31.6 31.0
RUCUE 146.0 143.0 134.0 137.0 135.0 129.0 129.0 128.0 129.0 128.0 130.0 129.0 129.0 129.0 135.0 134.0 106.0 104.0 104.0 134.0 140.0 158.0 161.0 148.0 3179.0 161.0 132.5
QUILLECO 60.0 62.0 57.0 57.0 56.0 57.0 55.0 52.0 54.0 55.0 55.0 52.0 55.0 55.0 53.0 57.0 51.0 45.0 41.0 47.0 56.0 60.0 65.0 65.0 1322.0 65.0 55.1
LAJA1 17.4 17.4 17.5 17.5 17.4 17.2 17.2 17.3 17.3 17.3 17.3 17.3 17.3 4.3 17.3 18.5 22.1 9.6 20.4 20.4 9.6 20.4 20.4 18.6 407.0 22.1 17.0
RAPEL 93.4 91.4 97.4 47.9 16.4 0.0 38.8 12.6 0.0 32.5 0.0 0.0 0.0 0.0 0.0 0.0 3.2 185.6 203.2 203.9 130.7 2.8 0.0 0.0 1159.6 203.9 48.3
CANUTILLAR 120.0 104.0 127.0 122.0 121.0 108.0 118.0 106.0 139.0 136.0 114.0 112.0 108.0 108.0 108.0 118.0 108.0 112.0 105.0 116.0 118.0 104.0 110.0 106.0 2748.0 139.0 114.5
LOSCONDORES 159.4 159.4 159.4 159.4 159.4 159.4 159.4 159.4 133.2 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 81.7 152.4 159.4 159.4 159.4 159.4 149.7 2429.4 159.4 101.2
CIPRESES 68.9 67.2 65.1 67.7 66.5 65.3 64.5 48.6 53.1 56.2 68.3 68.9 67.8 29.4 24.1 43.3 55.9 69.8 69.5 70.1 53.4 68.7 69.6 69.4 1451.1 70.1 60.5
OJOSDEAGUA 6.8 6.8 6.8 6.8 6.8 6.8 6.8 6.8 6.8 6.8 6.8 6.8 6.8 6.7 6.8 6.7 6.7 6.7 6.7 6.7 6.7 6.7 6.7 6.7 162.0 6.8 6.8
LAMINA 17.5 17.3 17.2 17.1 17.0 16.9 16.8 16.8 16.7 16.7 14.7 1.7 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 15.8 16.2 16.7 16.6 251.7 17.5 10.5
ISLA 63.8 63.2 62.8 63.0 62.6 62.1 61.8 57.7 58.6 59.4 61.2 52.7 41.1 30.0 31.2 34.2 37.0 42.2 42.3 42.5 50.6 62.1 62.3 62.5 1266.8 63.8 52.8
CURILLINQUE 78.8 78.7 78.8 78.8 78.8 78.7 78.5 75.0 71.3 74.2 75.8 75.1 55.3 51.6 28.6 42.4 44.4 52.0 54.7 54.7 54.6 73.7 78.1 79.0 1591.5 79.0 66.3
LOMAALTA 34.2 33.7 33.7 33.7 33.7 33.7 33.6 32.8 30.8 31.0 32.2 32.5 27.3 21.1 12.2 14.5 17.3 18.7 22.1 22.2 22.2 27.1 32.8 33.8 666.9 34.2 27.8
LOSHIERROS 22.1 21.9 21.6 21.8 21.1 21.2 20.9 14.0 5.5 4.5 4.6 4.5 3.9 3.6 3.5 3.5 12.1 18.3 18.2 19.1 18.1 17.7 18.5 17.7 337.8 22.1 14.1
LOSHIERROS-2 1.5 1.6 1.5 1.5 1.5 1.5 1.6 1.5 1.5 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 1.1 3.2 3.3 3.1 3.1 3.2 3.1 33.8 3.3 1.4
COLBUN 146.0 177.0 143.0 174.0 187.0 179.0 202.0 158.0 195.0 205.0 224.0 224.0 201.0 178.0 189.0 185.0 199.0 140.0 126.0 146.0 127.0 116.0 123.0 118.0 4062.0 224.0 169.3
MACHICURA 60.0 60.0 60.0 60.0 60.0 60.0 60.0 60.0 60.0 60.0 34.0 24.0 24.0 23.0 23.0 23.0 23.0 23.0 23.0 23.0 23.0 23.0 23.0 23.0 935.0 60.0 39.0
CHIBURGO 8.0 8.0 8.0 8.0 8.0 8.0 6.0 6.0 6.0 6.0 6.0 6.0 6.0 6.0 6.0 6.0 6.0 6.0 6.0 6.0 6.0 6.0 6.0 6.0 156.0 8.0 6.5
SANCLEMENTE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
SANIGNACIO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PEHUENCHE 360.5 318.4 147.3 158.7 282.5 148.8 233.9 184.9 302.0 201.2 182.8 157.3 6.4 0.0 0.0 0.0 0.0 132.0 212.2 192.0 157.0 146.0 129.0 127.0 3779.8 360.5 157.5
RALCO 168.3 187.3 248.3 211.1 255.6 209.9 258.1 225.4 165.3 192.0 207.6 247.8 197.7 163.0 164.6 167.7 249.2 288.7 321.2 172.7 179.2 181.0 166.4 163.9 4991.9 321.2 208.0
PALMUCHO 26.6 26.6 26.5 26.6 26.5 26.5 26.5 26.5 26.5 26.5 26.5 26.5 26.5 26.5 26.5 26.5 26.5 26.5 26.5 26.5 26.5 26.5 26.5 26.8 636.4 26.8 26.5
PANGUE 108.9 103.0 136.3 101.5 120.8 119.4 120.4 140.6 80.2 100.4 151.8 191.5 179.2 82.8 83.2 106.2 157.1 206.5 226.5 229.4 225.3 224.9 180.4 204.3 3580.6 229.4 149.2
ANGOSTURA-1 125.0 123.0 113.0 135.0 126.0 115.0 77.0 0.0 0.0 73.0 135.0 128.0 126.0 120.0 125.0 127.0 132.0 117.0 10.0 0.0 0.0 107.0 119.0 120.0 2253.0 135.0 93.9
ANGOSTURA-2 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
ANGOSTURA-3 2.0 43.0 44.0 44.0 11.0 0.0 17.0 40.0 40.0 15.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 40.0 40.0 40.0 9.0 0.0 0.0 385.0 44.0 16.0
PE-TCHAMMA 68.7 95.4 103.7 103.7 112.6 133.1 154.9 143.9 73.8 38.2 0.7 9.0 16.9 10.2 8.6 6.1 6.4 6.6 54.8 23.5 0.2 0.0 4.0 58.4 1233.3 154.9 51.4
PE-SIERRAGORDA 22.3 32.7 32.4 45.6 61.3 84.3 75.0 78.9 33.1 23.4 2.0 15.1 20.1 20.1 32.2 32.1 30.4 56.5 54.1 55.0 0.7 0.0 0.9 15.8 824.0 84.3 34.3
PE-VALLEDELOSVIENTOS 2.8 4.9 5.8 5.4 7.8 10.5 18.8 24.9 12.7 7.2 0.7 0.0 6.5 6.9 23.8 25.8 24.1 45.6 63.4 50.1 8.1 0.1 0.2 2.5 358.5 63.4 14.9
PE-LLANOS-DEL-VIENTO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 11.9 18.0 40.6 51.7 50.6 95.5 132.8 84.8 26.9 1.8 0.0 0.0 514.5 132.8 21.4
PE-CALAMA 0.6 9.1 18.0 26.6 39.5 56.5 74.3 69.7 23.8 15.5 2.3 0.4 2.1 10.0 12.8 47.0 44.7 120.2 21.5 23.5 7.9 3.0 0.0 2.9 631.8 120.2 26.3
PE-CERRO-TIGRE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 4.0 8.0 52.4 54.0 41.7 96.3 138.9 60.9 12.2 1.7 0.0 0.0 470.0 138.9 19.6
PE-TALTAL 0.0 0.0 1.2 3.6 3.9 0.6 1.3 4.3 5.2 5.0 9.8 8.8 6.0 14.6 22.6 23.9 12.8 5.4 0.0 0.0 2.3 12.7 23.7 19.9 187.6 23.9 7.8
PE-ANTOFAGASTA 0.0 0.0 0.0 0.2 0.5 0.2 0.1 0.9 2.3 0.3 1.1 1.4 0.7 0.4 0.3 0.6 1.9 1.0 0.0 4.7 3.3 3.2 2.4 1.5 26.7 4.7 1.1
PE-SARCO 122.1 78.0 79.5 78.6 53.7 90.8 95.8 72.5 25.9 27.2 25.2 14.9 16.3 14.3 25.1 25.2 24.0 27.1 127.3 152.3 149.6 132.5 115.1 93.4 1666.1 152.3 69.4
PE-HORIZONTENORTE 7.9 23.6 28.9 35.0 40.8 40.7 40.8 61.3 66.1 52.9 59.1 35.1 13.3 3.4 31.8 42.1 39.9 39.3 12.1 1.8 10.7 39.9 54.5 50.6 831.6 66.1 34.7

PAGINA_PDF 42
RESUMEN DIARIO DE OPERACION DEL SEN
26-04-2025 26-04-2025
1 2 3 4 5 6 7 8 9 10 11 12 13 14 15 16 17 18 19 20 21 22 23 24 TOT.DIA DMAX. DMED.
    MWh MWh/h MWh/h
PE-HORIZONTESUR 7.0 20.8 29.4 43.7 56.9 55.7 47.1 67.6 111.7 95.8 74.2 41.3 8.7 1.4 68.2 43.1 39.2 27.3 5.6 1.8 5.3 40.9 59.3 47.0 999.0 111.7 41.6
PE-KALLPA 7.3 25.3 37.9 49.6 44.2 46.7 54.4 63.2 63.5 47.0 44.0 21.8 6.1 1.5 27.8 91.3 85.8 55.0 27.6 1.6 2.3 20.4 41.1 57.8 923.0 91.3 38.5
PE-SANJUAN 157.2 117.6 115.4 116.0 100.0 133.4 109.3 63.8 29.2 45.6 48.3 42.7 41.4 41.4 41.8 41.4 41.4 106.2 173.8 181.8 178.7 161.7 145.3 93.1 2326.5 181.8 96.9
PE-CABOLEONES 100.9 61.2 50.8 49.1 47.7 72.1 55.3 39.4 27.6 30.5 13.2 10.5 32.0 30.9 54.5 54.9 52.3 94.3 150.7 152.7 131.8 116.3 108.6 71.3 1608.6 152.7 67.0
PE-CABOLEONES-2 62.0 56.1 43.9 24.5 34.0 61.3 30.1 14.1 6.3 12.3 15.9 30.2 43.2 43.2 61.4 60.3 57.7 110.1 144.5 143.9 120.4 95.4 82.9 50.4 1403.8 144.5 58.5
PE-CABOLEONES-3 109.0 93.3 93.5 80.2 87.9 116.5 95.2 66.7 42.4 50.6 52.1 67.3 73.4 73.3 64.0 55.2 53.0 110.0 164.5 169.8 161.5 135.9 126.0 92.6 2233.7 169.8 93.1
PE-ATACAMA 77.3 73.2 64.4 47.0 70.2 92.2 73.4 50.4 39.9 41.1 47.9 61.5 64.1 64.1 54.8 48.0 45.8 96.0 127.4 129.7 118.5 96.0 88.5 67.6 1738.8 129.7 72.4
PE-PUNTACOLORADA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PE-ELARRAYAN 94.5 98.9 100.8 103.4 105.8 99.7 103.7 99.0 38.7 38.4 42.2 44.9 44.9 44.9 39.3 33.7 32.3 54.7 98.9 103.0 103.5 102.2 103.1 99.7 1830.0 105.8 76.3
PE-LOSCURUROS 11.6 17.8 23.5 31.4 17.0 21.0 27.3 6.7 1.3 16.4 34.2 41.0 41.0 41.0 35.2 31.0 29.7 33.8 81.6 69.9 56.3 30.1 27.5 5.9 732.4 81.6 30.5
PE-TALINAYORIENTE 8.7 9.2 13.0 27.3 26.3 26.3 23.8 16.8 20.8 28.5 31.7 34.3 35.1 35.1 30.3 26.1 24.8 46.1 74.9 46.2 25.4 25.7 30.6 21.5 688.5 74.9 28.7
PE-TALINAYPONIENTE 28.1 28.6 33.8 39.7 39.4 37.3 44.1 37.9 22.7 19.8 21.8 23.0 23.0 23.0 19.8 18.0 16.8 30.9 53.1 42.2 34.7 37.0 41.7 32.9 749.2 53.1 31.2
PE-PUNTA-DE-TALCA 15.8 14.3 19.4 26.8 21.9 19.5 28.1 19.4 23.3 10.4 9.0 9.0 9.0 9.0 9.0 9.0 9.0 9.0 39.0 39.2 27.2 31.1 26.8 9.1 443.1 39.2 18.5
PE-PUNTASIERRA 55.6 57.9 55.3 61.8 70.2 76.2 71.9 61.8 27.9 30.6 30.3 32.0 32.6 32.7 27.6 24.5 23.1 26.5 63.3 71.7 67.2 53.3 77.5 49.2 1180.6 77.5 49.2
PE-MONTEREDONDO 10.0 11.6 14.4 17.2 4.8 17.7 19.4 11.3 6.2 4.7 11.3 17.2 17.6 17.8 17.9 17.9 15.9 4.0 27.3 22.2 17.7 13.7 20.2 9.6 347.4 27.3 14.5
PE-CANELA 4.3 3.4 3.1 1.8 1.7 3.3 1.7 1.0 1.5 2.4 6.4 8.8 11.1 11.8 12.3 13.3 13.9 11.2 7.7 6.9 5.8 3.5 3.4 1.9 142.1 13.9 5.9
PE-CANELA-2 29.9 26.7 23.9 10.9 8.8 15.3 7.5 3.5 9.5 17.5 20.3 23.0 23.0 23.0 19.5 17.0 16.1 32.4 48.1 36.8 32.7 21.2 18.9 12.8 498.3 48.1 20.8
PE-TOTORAL 25.4 26.2 21.5 12.1 8.6 11.6 9.3 5.4 5.3 6.8 10.5 14.2 23.1 27.9 28.3 24.7 24.6 24.6 24.7 34.6 33.6 24.1 23.9 9.9 460.9 34.6 19.2
PE-PUNTAPALMERAS 28.7 28.4 24.3 18.9 15.9 21.0 17.1 11.8 7.8 10.1 14.8 17.0 17.1 17.0 14.8 14.0 13.6 36.3 34.5 33.2 33.7 25.6 28.4 10.4 494.4 36.3 20.6
PE-UCUQUER 1.2 0.0 0.0 3.0 5.8 6.4 6.9 5.9 7.0 5.5 3.0 2.7 3.8 2.8 1.9 2.2 2.5 2.1 4.3 5.1 5.5 0.4 4.8 7.8 90.7 7.8 3.8
PE-UCUQUER-2 6.0 6.3 0.0 0.0 7.2 6.8 6.8 7.5 0.0 0.0 3.3 2.3 3.1 2.1 1.3 1.6 1.8 2.0 4.4 6.1 7.6 7.7 7.7 7.7 99.4 7.7 4.1
PE-LA-ESTRELLA 32.0 25.5 18.3 31.8 24.5 13.2 18.9 35.9 33.1 14.3 12.2 15.8 11.6 7.6 4.6 8.4 8.0 9.2 32.3 31.6 46.7 46.8 38.8 45.1 566.2 46.8 23.6
PE-CARDONAL 17.1 16.7 14.7 19.4 16.7 14.5 12.0 18.6 24.5 20.0 12.4 7.9 6.2 6.1 5.2 6.3 6.7 6.3 17.4 27.0 26.6 25.7 26.1 26.2 380.2 27.0 15.8
PE-MANANTIALES 12.0 10.8 9.1 15.8 15.6 10.4 7.4 16.3 19.2 7.9 5.8 7.5 6.1 4.6 2.9 4.5 4.1 4.0 13.7 15.6 19.6 17.8 18.1 19.0 267.6 19.6 11.1
PE-LOS-CERRILLOS 24.8 22.4 15.3 19.2 15.3 12.7 12.3 21.6 25.6 16.4 10.7 11.7 8.6 8.1 4.7 7.6 7.8 8.2 28.1 24.7 31.6 28.7 26.0 27.9 419.9 31.6 17.5
PE-ELMAITEN 0.0 0.3 1.9 2.5 3.6 1.9 1.4 2.5 1.8 1.6 3.9 2.6 4.4 6.5 5.1 4.0 4.9 4.3 5.5 8.5 7.3 6.4 7.3 6.9 95.1 8.5 4.0
PE-LASPENAS 0.0 0.0 0.0 0.2 0.3 0.4 1.2 3.9 5.0 3.8 1.9 2.4 2.2 3.1 4.0 3.0 3.5 4.8 7.4 8.1 7.0 6.7 8.3 8.4 85.7 8.4 3.6
PE-ALENA 0.0 0.7 3.9 6.4 7.0 2.4 3.9 10.0 6.4 11.7 11.1 10.2 20.0 29.6 28.1 25.6 26.1 40.2 40.9 31.1 44.0 33.8 30.7 40.1 463.9 44.0 19.3
PE-CUEL 0.0 0.0 1.1 2.0 2.7 0.9 0.6 3.3 3.3 3.0 2.9 3.2 5.5 11.7 10.7 10.1 13.2 13.2 11.2 9.8 14.0 10.2 11.2 10.6 154.2 14.0 6.4
PE-SAN-MATIAS 0.0 1.5 9.6 11.1 9.8 4.2 4.1 11.3 8.9 8.1 11.2 14.7 21.4 37.9 40.7 32.6 32.7 39.3 45.6 37.2 35.5 33.6 25.1 30.7 506.8 45.6 21.1
PE-LOS-OLMOS 0.0 0.0 0.0 0.7 3.0 0.5 0.7 9.0 6.6 10.8 10.5 9.7 9.4 24.4 23.7 22.4 23.6 30.8 56.2 43.8 46.9 43.9 60.1 54.9 491.7 60.1 20.5
PE-LAESPERANZA 0.0 0.0 0.0 0.3 0.3 0.0 0.1 0.5 0.1 0.5 0.1 1.4 1.8 2.9 2.8 3.0 2.9 3.9 4.0 3.9 4.1 5.3 4.1 2.9 44.8 5.3 1.9
PE-NEGRETE 0.0 0.3 2.2 3.0 2.8 0.4 1.3 3.5 1.5 3.6 2.2 5.6 5.9 9.6 9.9 9.6 10.0 15.1 20.7 14.2 18.5 28.3 24.3 14.2 206.5 28.3 8.6
PE-LOSBUENOSAIRES 0.0 0.0 0.7 1.8 1.6 1.2 0.5 2.3 1.3 2.8 2.3 3.1 6.3 11.2 8.4 9.7 10.3 12.5 13.2 10.7 12.6 11.6 11.6 9.9 145.6 13.2 6.1
PE-MESAMAVIDA 0.0 0.0 1.6 2.8 4.9 1.6 1.2 6.8 6.7 10.0 9.5 6.3 12.3 23.3 19.9 20.5 19.4 25.5 31.0 26.0 34.5 30.1 36.6 28.5 359.0 36.6 15.0
CAMPO_LINDO_E1_EO 0.0 0.4 5.7 5.3 5.4 2.4 3.3 10.3 4.0 7.5 8.5 11.8 14.2 31.6 33.9 28.4 23.6 19.8 33.6 24.6 31.2 36.6 30.6 28.1 400.7 36.6 16.7
PE-LEBU 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PE-LEBU-3 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PE-EL-ARREBOL 0.0 0.0 0.0 0.0 0.0 0.0 0.5 1.2 1.4 1.1 0.3 0.1 0.4 1.3 0.8 0.9 1.3 1.5 2.0 3.1 2.7 3.3 3.5 3.9 29.2 3.9 1.2
PE-RAKI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PE-HUAJACHE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PE-LA-FLOR 0.0 0.5 1.6 3.2 1.9 0.9 1.3 2.0 1.7 1.0 2.6 3.2 5.5 13.3 9.3 8.2 8.2 12.9 18.1 13.3 13.8 12.3 18.8 19.9 173.2 19.9 7.2
PE-ELNOGAL 0.0 0.0 0.1 0.4 0.6 0.5 0.0 0.9 1.2 1.6 0.3 1.4 3.2 4.5 3.4 4.0 5.2 4.4 5.3 6.5 7.0 6.5 5.7 3.4 66.3 7.0 2.8
PE-TOLPAN-SUR 0.0 1.1 2.9 7.6 4.1 1.4 2.2 4.8 2.2 1.2 4.6 6.6 13.1 31.7 27.4 21.5 23.5 31.9 50.2 43.6 46.2 40.8 51.1 54.0 473.5 54.0 19.7
PE-MALLECO-NORTE 0.0 0.0 0.0 3.2 3.7 4.3 1.6 4.7 5.8 8.5 6.1 11.4 16.7 26.5 19.3 14.0 18.5 27.7 29.4 36.0 49.9 58.5 61.8 46.4 454.1 61.8 18.9
PE-MALLECO-SUR 0.0 0.0 0.0 1.2 2.4 3.3 1.4 3.2 6.2 9.9 6.2 11.0 15.6 24.0 17.9 14.4 21.0 31.8 48.5 31.4 48.1 72.0 65.7 63.8 498.8 72.0 20.8
PE-SANGABRIEL 0.0 0.0 2.1 8.4 3.9 0.3 2.0 10.8 3.3 4.4 7.0 8.2 18.0 43.6 39.5 31.4 30.7 44.2 70.3 62.5 64.6 53.2 84.4 73.2 666.0 84.4 27.7
PE-LACABAÑA 0.0 0.0 0.0 0.0 0.0 0.0 2.8 10.1 4.8 5.6 2.0 2.8 9.9 26.0 21.4 20.9 21.6 20.7 28.2 19.5 0.0 60.0 65.4 55.3 377.0 65.4 15.7
PE-RENAICO 0.0 0.0 1.1 4.8 1.6 0.0 2.3 0.8 0.0 0.0 0.6 3.2 6.8 23.5 18.4 14.3 15.8 17.1 28.0 33.0 38.4 29.6 37.1 48.0 324.4 48.0 13.5
PE-RENAICO-2 0.0 0.0 3.1 10.1 4.6 0.8 6.7 6.6 4.6 8.8 7.5 7.0 16.0 44.7 33.3 29.0 33.0 42.7 57.3 72.8 90.4 80.0 82.1 92.8 733.8 92.8 30.6
PE-LOMAS-DE-DUQUECO 0.0 0.0 0.2 0.2 2.0 5.4 1.7 4.3 6.5 9.9 7.4 7.3 16.5 30.3 27.2 26.6 24.9 29.6 31.2 27.2 35.9 34.6 40.3 40.5 409.7 40.5 17.1
PE-PUELCHE-SUR 27.5 29.2 50.1 31.1 33.2 46.6 61.4 81.8 73.3 67.4 44.7 33.2 26.5 19.5 5.2 3.1 9.3 18.0 8.4 5.3 2.0 8.1 8.9 5.1 698.7 81.8 29.1
PE-AURORA 21.2 23.7 38.9 39.1 34.2 44.7 39.4 31.8 24.6 27.6 22.0 8.4 10.2 4.6 3.3 7.2 9.0 6.8 1.8 7.3 8.7 0.7 1.2 0.1 416.5 44.7 17.4
PE-SANPEDRO 16.8 16.8 25.1 27.4 29.5 25.0 21.7 14.2 7.1 6.0 6.1 7.7 10.8 11.2 10.5 13.8 12.2 10.1 11.7 4.4 6.2 5.0 1.6 1.3 301.9 29.5 12.6
PE-SANPEDRO-2 24.1 23.3 25.5 24.1 22.8 21.2 21.3 16.0 12.4 10.8 9.2 13.9 19.4 21.7 19.0 22.5 22.3 15.3 20.4 10.5 13.3 11.1 3.7 2.6 406.6 25.5 16.9
PFV-ELAGUILA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 0.8 1.3 1.6 1.9 1.9 1.8 0.4 1.4 0.3 0.4 0.0 0.0 0.0 0.0 0.0 0.0 12.1 1.9 0.5
PMGD-PFV-LAS-CHILCAS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 1.2 4.0 4.0 4.0 4.0 4.0 4.0 4.0 3.6 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 32.7 4.0 1.4
PMGD-PFV-LLUTA-SOLAR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 1.5 2.1 2.2 2.1 2.1 2.2 2.2 2.1 1.8 0.6 0.0 0.0 0.0 0.0 0.0 0.0 19.1 2.2 0.8
PMGD-PFV-ARICA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 1.4 6.3 7.4 8.4 7.8 8.0 8.3 8.4 8.3 7.3 3.3 0.1 0.0 0.0 0.0 0.0 0.0 75.0 8.4 3.1
PMGD-PFV-CHINCHORRO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 1.0 4.6 5.9 6.2 5.8 6.2 6.1 6.2 5.4 5.2 2.1 0.1 0.0 0.0 0.0 0.0 0.0 54.6 6.2 2.3
PFV-PAMPACAMARONES 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 3.0 4.2 4.3 4.0 3.2 2.1 1.0 0.2 0.6 0.3 0.0 0.0 0.0 0.0 0.0 0.0 23.2 4.3 1.0
PFV-POZOALMONTE-1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 2.3 7.4 7.9 7.8 7.6 7.6 7.1 7.9 8.0 6.0 2.2 0.1 0.0 0.0 0.0 0.0 0.0 71.9 8.0 3.0
PFV-POZOALMONTE-2 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.7 4.6 5.0 4.9 4.9 4.8 4.5 5.0 5.0 3.8 1.2 0.0 0.0 0.0 0.0 0.0 0.0 44.4 5.0 1.8
PFV-WILLKA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.4 0.0 0.0
PFV-POZOALMONTE-3 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.6 4.6 8.8 6.3 6.6 6.4 6.2 5.4 4.9 3.7 1.8 0.1 0.0 0.0 0.0 0.0 0.0 55.3 8.8 2.3
PFV-TAMARUGO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.5 1.7 2.2 2.2 2.2 2.1 1.9 2.0 2.0 1.3 0.3 0.0 0.0 0.0 0.0 0.0 0.0 18.5 2.2 0.8
PMGD-PFV-MACARENA-SOLAR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 0.8 0.8 0.8 0.8 0.8 0.8 0.8 0.8 0.7 0.3 0.0 0.0 0.0 0.0 0.0 0.0 7.7 0.8 0.3
PFV-LOSPUQUIOS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PFV-PICA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.2 0.3 0.3 0.3 0.3 0.3 0.2 0.2 0.0 0.0 0.0 0.0 0.0 0.0 0.0 2.2 0.3 0.1
PFV-LAHUAYCA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PFV-CALAMA-1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 1.4 5.9 6.8 7.8 7.3 7.2 7.2 7.6 6.5 3.6 0.7 0.0 0.0 0.0 0.0 0.0 0.0 62.0 7.8 2.6
PFV-SANPEDRO-GPG 0.0 0.0 0.0 0.0 0.0 0.0 0.0 6.2 24.6 34.4 37.3 39.9 39.9 39.9 34.0 29.9 26.8 7.6 0.1 0.0 0.0 0.0 0.0 0.0 320.4 39.9 13.3
PFV-VICTORIA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.7 5.0 6.1 7.0 6.8 6.7 1.8 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 34.2 7.0 1.4
PFV-USYA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 2.4 11.0 17.9 20.0 18.2 19.3 19.5 18.3 16.7 12.0 3.4 0.1 0.0 0.0 0.0 0.0 0.0 158.5 20.0 6.6
PFV-JAMA-1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 1.9 7.6 7.3 9.1 10.8 11.6 11.7 10.0 8.7 8.0 1.9 0.0 0.0 0.0 0.0 0.0 0.0 88.6 11.7 3.7
PFV-JAMA-2 0.0 0.0 0.0 0.0 0.0 0.0 0.0 1.3 4.9 4.7 5.8 7.3 7.4 7.3 6.5 5.4 4.7 1.0 0.0 0.0 0.0 0.0 0.0 0.0 56.2 7.4 2.3
PFV-AZABACHE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 5.2 13.8 19.2 21.2 22.0 22.0 22.0 19.3 17.0 15.5 5.6 0.1 0.0 0.0 0.0 0.0 0.0 182.8 22.0 7.6
PMGD-PFV-CHANAR-DEL-VERANO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 1.4 1.9 2.0 2.0 1.9 1.9 2.0 1.9 1.0 0.2 0.0 0.0 0.0 0.0 0.0 0.0 16.5 2.0 0.7
PFV-SOL-DEL-DESIERTO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 42.7 70.8 76.2 82.8 87.7 88.0 88.0 88.0 88.0 71.2 28.5 0.7 0.0 0.0 0.0 0.0 0.0 812.5 88.0 33.9
PFV-TAMAYA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 15.4 29.2 4.9 17.7 18.6 19.1 4.8 19.6 4.7 3.9 12.8 5.4 36.5 0.0 0.0 0.0 0.0 192.7 36.5 8.0
PFV-MARIAELENA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PFV-TAIRA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PFV-CEME-1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 27.0 84.0 130.0 194.0 220.0 220.0 220.0 203.0 173.0 81.0 29.0 1.0 0.0 0.0 0.0 0.0 0.0 1582.0 220.0 65.9
PFV-LA-CRUZ-SOLAR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 6.3 14.3 17.6 19.0 19.8 19.8 19.8 17.2 15.3 14.3 6.2 0.1 0.0 0.0 0.0 0.0 0.0 169.8 19.8 7.1
PFV-COYA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 18.3 40.4 39.9 39.9 39.9 39.9 39.9 39.9 39.9 39.8 39.6 0.0 0.0 0.0 0.0 0.0 0.0 417.2 40.4 17.4
PFV-LASSALINAS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 14.5 53.2 66.7 73.3 78.2 78.1 78.2 67.0 59.1 55.6 22.7 0.3 0.0 0.0 0.0 0.0 0.0 646.9 78.2 27.0
PFV-FINISTERRAE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 30.9 69.6 81.9 89.4 94.8 95.0 95.0 82.0 77.0 73.3 32.2 0.6 0.0 0.0 0.0 0.0 0.0 821.6 95.0 34.2
PFV-VALLE-DEL-SOL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 16.1 42.3 46.3 52.7 56.2 56.9 58.0 45.9 35.0 18.0 6.8 0.2 0.0 0.0 0.0 0.0 0.0 434.4 58.0 18.1
PFV-PUERTOSECO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.7 5.6 7.1 8.0 7.6 7.5 7.5 7.7 7.2 4.5 1.1 0.0 0.0 0.0 0.0 0.0 0.0 64.5 8.0 2.7
PFV-PMGD-QUETENA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.5 3.0 4.3 5.0 4.9 4.9 4.8 4.9 4.2 2.0 0.5 0.0 0.0 0.0 0.0 0.0 0.0 38.9 5.0 1.6
PFV-CERRODOMINADOR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 7.4 23.8 33.0 36.1 38.1 38.1 38.1 33.4 29.1 28.5 13.2 0.1 0.0 0.0 0.0 0.0 0.0 318.9 38.1 13.3
PMGD-PFV-ELENA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 8.1 18.7 22.3 24.2 26.0 26.0 26.0 22.5 20.1 18.7 9.2 0.3 0.0 0.0 0.0 0.0 0.0 222.1 26.0 9.3
PFV-BOLERO-1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 11.8 42.8 42.7 47.8 51.1 51.1 51.1 44.6 39.2 37.5 15.3 0.1 0.0 0.0 0.0 0.0 0.0 435.1 51.1 18.1

PAGINA_PDF 43
RESUMEN DIARIO DE OPERACION DEL SEN
26-04-2025 26-04-2025
1 2 3 4 5 6 7 8 9 10 11 12 13 14 15 16 17 18 19 20 21 22 23 24 TOT.DIA DMAX. DMED.
    MWh MWh/h MWh/h
PMGD-PFV-TALLADO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.2 0.4 0.5 0.5 0.4 0.4 0.3 0.2 0.1 0.0 0.0 0.0 0.0 0.0 0.0 3.1 0.5 0.1
PFV-CAPRICORNIO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 4.8 15.2 15.0 15.0 15.0 15.0 16.6 20.0 20.0 24.7 12.9 0.0 0.0 0.0 0.0 0.0 0.0 174.0 24.7 7.3
PFV-URIBESOLAR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 2.2 12.1 17.1 18.2 18.0 18.7 18.4 16.4 14.9 14.0 5.5 0.0 0.0 0.0 0.0 0.0 0.0 155.5 18.7 6.5
PFV-PAMPA-TIGRE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 18.4 31.1 34.3 37.5 39.6 39.0 39.0 33.8 30.0 28.5 18.9 0.2 0.0 0.0 0.0 0.0 0.0 350.2 39.6 14.6
PMGD-PFV-PARQUE-FAROL-SOLAR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.7 2.9 3.8 4.0 3.9 3.7 3.5 3.3 2.3 0.8 0.0 0.0 0.0 0.0 0.0 0.0 29.2 4.0 1.2
PFV-PMGD-LOCKMA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 1.0 5.6 7.5 7.7 7.7 7.8 7.5 7.1 7.2 6.2 1.4 0.0 0.0 0.0 0.0 0.0 0.0 66.6 7.8 2.8
PFV-DOMEYKO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 11.7 47.3 56.3 62.0 64.9 66.0 65.6 55.7 43.5 54.3 22.7 0.5 0.0 0.0 0.0 0.0 0.0 550.4 66.0 22.9
PFV-ANDES 0.0 0.0 0.0 0.0 0.0 0.0 0.0 3.6 7.3 6.8 7.0 7.2 8.0 8.0 7.1 6.0 5.7 3.1 0.0 0.0 0.0 0.0 0.0 0.0 69.8 8.0 2.9
PFV-ANDES-IIA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 11.4 50.0 59.4 58.0 57.9 58.7 59.1 58.1 52.0 33.5 14.4 0.0 0.0 0.0 0.0 0.0 0.0 512.5 59.4 21.4
PFV-ANDES-IIB 0.0 0.0 0.0 0.0 0.0 0.0 0.1 14.2 36.5 43.6 48.8 51.6 51.1 42.7 39.9 39.0 37.2 17.2 0.1 0.0 0.0 0.0 0.0 0.0 422.0 51.6 17.6
PFV-ANDES-SOLAR-IV 0.0 0.0 0.0 0.0 0.0 0.0 0.1 22.9 42.1 42.5 47.8 50.6 50.1 50.1 44.6 39.0 33.2 11.3 0.6 0.0 0.0 0.0 0.0 0.0 434.7 50.6 18.1
PFV-SOL-DE-LILA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 2.7 6.6 7.5 8.0 8.0 8.0 8.0 7.1 6.0 5.9 4.0 0.0 0.0 0.0 0.0 0.0 0.0 71.8 8.0 3.0
PFV-DE-LOS-ANDES 0.0 0.0 0.0 0.0 0.0 0.0 0.0 1.3 4.3 4.8 4.7 4.6 4.6 4.6 4.5 4.1 3.0 0.8 0.0 0.0 0.0 0.0 0.0 0.0 41.2 4.8 1.7
PFV-SOL-DEL-NORTE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 1.7 5.8 6.6 6.3 6.2 6.2 6.2 6.1 5.6 4.1 1.0 0.0 0.0 0.0 0.0 0.0 0.0 55.7 6.6 2.3
PFV-DEL-DESIERTO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 1.9 6.6 7.4 7.2 7.0 7.0 7.0 6.9 6.3 4.6 1.2 0.0 0.0 0.0 0.0 0.0 0.0 62.8 7.4 2.6
PFV-HUATACONDO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 17.1 29.5 32.3 34.0 34.0 34.0 29.3 26.0 24.8 12.8 0.1 0.0 0.0 0.0 0.0 0.0 273.9 34.0 11.4
PFV-SANTA-ISABEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 23.4 43.8 50.1 54.7 58.0 58.0 58.0 49.9 44.0 41.7 18.1 0.5 0.0 0.0 0.0 0.0 0.0 500.2 58.0 20.8
PFV-NUEVO-QUILLAGUA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 12.7 51.6 71.6 74.5 70.7 63.0 70.3 71.4 75.9 57.6 17.1 0.0 0.0 0.0 0.0 0.0 0.0 636.5 75.9 26.5
PFV-NUEVO-QUILLAGUA-2 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PFV-LA-GRANJA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 25.3 32.7 37.4 41.0 43.2 43.5 43.5 36.9 32.5 30.5 19.6 0.2 0.0 0.0 0.0 0.0 0.0 386.2 43.5 16.1
PFV-ATACAMASOLAR-2 0.0 0.0 0.0 0.0 0.0 0.0 0.0 24.8 48.8 50.8 55.5 58.8 59.0 59.1 50.4 45.0 42.8 18.9 0.0 0.0 0.0 0.0 0.0 0.0 513.8 59.1 21.4
PFV-ATACAMASOLAR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PFV-BELLAVISTA-1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PFV-LALACKAMA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 7.3 16.3 17.9 19.9 20.8 20.8 20.8 17.9 16.2 15.2 13.3 0.4 0.0 0.0 0.0 0.0 0.0 186.6 20.8 7.8
PMGD-PFV-PARANAL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.5 1.5 1.7 1.8 1.7 1.6 1.7 1.6 1.1 0.1 0.0 0.0 0.0 0.0 0.0 0.0 13.3 1.8 0.6
PMGD-PFV-ARMAZONES 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 2.3 3.8 4.0 4.0 4.0 4.0 4.0 4.0 3.5 1.2 0.0 0.0 0.0 0.0 0.0 0.0 35.2 4.0 1.5
PFV-LALACKAMA2 0.0 0.0 0.0 0.0 0.0 0.0 0.0 2.5 4.7 5.3 5.9 6.2 6.2 6.2 5.3 4.8 4.5 3.6 0.1 0.0 0.0 0.0 0.0 0.0 55.2 6.2 2.3
PFV-CONEJO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 7.0 27.0 34.0 30.4 23.2 28.4 32.0 72.1 62.7 48.7 16.6 0.1 0.0 0.0 0.0 0.0 0.0 382.2 72.1 15.9
PFV-PAMPASOLARNORTE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 1.4 17.3 22.6 25.1 26.7 26.8 26.9 23.2 19.9 19.1 15.0 0.4 0.0 0.0 0.0 0.0 0.0 224.4 26.9 9.4
PFV-MALGARIDA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 22.3 55.7 67.3 24.0 18.4 20.0 20.2 51.1 64.6 64.0 25.9 0.5 0.0 0.0 0.0 0.0 0.0 434.0 67.3 18.1
PFV-ALMEYDA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 6.3 15.8 18.3 10.6 8.9 8.2 8.3 10.3 11.8 12.4 7.5 0.2 0.0 0.0 0.0 0.0 0.0 118.6 18.3 4.9
PFV-SOL-DE-LOS-ANDES 0.0 0.0 0.0 0.0 0.0 0.0 0.0 7.6 46.4 35.5 29.5 31.9 32.2 32.2 28.8 24.2 23.0 17.0 0.2 0.0 0.0 0.0 0.0 0.0 308.3 46.4 12.8
PFV-JAVIERA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 5.6 20.1 22.7 25.0 26.2 26.2 26.2 22.5 20.1 19.3 5.9 0.0 0.0 0.0 0.0 0.0 0.0 219.7 26.2 9.2
PFV-CHANARES 0.0 0.0 0.0 0.0 0.0 0.0 0.0 1.6 6.7 9.3 10.2 11.0 11.0 11.0 9.2 8.0 7.6 5.1 0.0 0.0 0.0 0.0 0.0 0.0 90.5 11.0 3.8
PFV-SALVADOR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 2.2 2.0 1.7 1.7 1.7 1.7 0.4 0.0 0.2 24.7 2.6 2.0 0.0 0.0 0.0 0.0 0.0 40.9 24.7 1.7
PFV-PILARLOSAMARILLOS 0.0 0.5 1.0 1.5 1.7 1.9 1.9 1.7 1.4 1.0 0.5 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 13.2 1.9 0.5
PFV-DIEGODEALMAGRO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 1.1 7.2 10.3 11.1 12.0 12.0 12.0 10.6 9.0 8.6 3.5 0.0 0.0 0.0 0.0 0.0 0.0 97.1 12.0 4.0
PFV-COVADONGA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.6 4.4 7.6 8.0 8.0 8.0 8.0 8.1 8.1 6.6 2.2 0.0 0.0 0.0 0.0 0.0 0.0 69.6 8.1 2.9
PFV-DAS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.9 4.2 6.3 6.6 6.5 6.5 6.5 6.6 6.8 6.5 3.0 0.0 0.0 0.0 0.0 0.0 0.0 60.4 6.8 2.5
PFV-DIEGO-ALMAGRO-SUR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 14.1 105.1 167.2 170.5 169.1 167.5 167.0 168.9 169.2 129.7 46.3 0.3 0.0 0.0 0.0 0.0 0.0 1474.9 170.5 61.5
PFV-CARRERAPINTO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 3.7 18.4 22.4 24.8 25.9 26.0 26.0 22.3 20.0 19.1 8.5 0.0 0.0 0.0 0.0 0.0 0.0 217.1 26.0 9.0
PFV-CAMPOSDELSOL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 48.1 110.6 125.7 163.2 145.8 146.3 146.3 125.2 111.2 105.5 76.5 0.3 0.0 0.0 0.0 0.0 0.0 1304.7 163.2 54.4
PFV-LUZDELNORTE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 14.1 74.7 95.5 42.6 15.7 14.3 14.0 14.0 14.1 14.0 29.1 0.2 0.0 0.0 0.0 0.0 0.0 342.3 95.5 14.3
PFV-LLANODELLAMPOS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 5.6 27.5 33.4 36.5 39.2 39.2 39.2 34.0 29.3 28.2 20.4 0.0 0.0 0.0 0.0 0.0 0.0 332.5 39.2 13.9
PMGD-PFV-PARQUE-JOTABECHE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.5 2.1 3.5 3.0 4.0 4.0 4.0 4.0 3.7 1.9 0.0 0.0 0.0 0.0 0.0 0.0 0.0 30.6 4.0 1.3
PMGD-PFV-ALIANZA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 1.7 3.2 3.8 3.8 3.8 3.8 3.8 3.5 2.1 0.5 0.0 0.0 0.0 0.0 0.0 0.0 30.5 3.8 1.3
PMGD-PFV-CE-CALDERA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PMGD-PFV-PARQUE-LA-TRAVESIA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 2.6 4.7 5.2 5.2 5.1 5.2 5.4 5.1 3.4 0.9 0.0 0.0 0.0 0.0 0.0 0.0 43.0 5.4 1.8
PFV-RIO-ESCONDIDO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 12.1 43.9 53.1 57.9 61.7 62.0 62.0 53.4 47.0 44.5 27.8 0.2 0.0 0.0 0.0 0.0 0.0 525.7 62.0 21.9
PFV-VALLE-ESCONDIDO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 6.6 25.5 32.6 35.4 38.1 40.0 40.0 32.8 29.0 27.4 15.9 0.1 0.0 0.0 0.0 0.0 0.0 323.3 40.0 13.5
PFV-SANANDRES 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.7 2.4 0.9 0.0 0.0 0.0 0.0 0.0 0.0 6.3 0.7 0.0 0.0 0.0 0.0 0.0 0.0 11.1 6.3 0.5
PFV-PILOTOCARDONES 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.1 0.2 0.1 0.1 0.1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.7 0.2 0.0
PFV-ESPERANZA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PFV-GUADALAO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.5 2.5 2.5 2.4 2.4 2.4 2.5 2.5 2.2 0.7 0.0 0.0 0.0 0.0 0.0 0.0 21.6 2.5 0.9
PFV-LA-ESTANCIA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.6 0.8 1.1 0.3 0.2 0.2 0.2 0.1 0.1 0.0 0.0 0.0 0.0 0.0 0.0 3.7 1.1 0.2
PFV-LAS-CHACRAS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.0 1.9 1.9 1.9 1.7 1.8 1.9 1.9 0.5 0.0 0.0 0.0 0.0 0.0 0.0 0.0 14.6 1.9 0.6
PFV-LASTERRAZAS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 0.8 1.3 1.8 1.9 1.9 1.8 1.4 0.8 0.2 0.0 0.0 0.0 0.0 0.0 0.0 12.2 1.9 0.5
PMGD-PFV-CARANCA-SOLAR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.8 1.5 1.5 1.5 1.5 1.5 1.5 1.5 1.2 0.3 0.0 0.0 0.0 0.0 0.0 0.0 13.1 1.5 0.5
PFV-LOSLOROS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 3.2 3.0 9.4 9.8 9.8 9.8 9.8 9.8 9.7 8.7 4.5 0.0 0.0 0.0 0.0 0.0 0.0 87.3 9.8 3.6
PFV-HORNITOS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.0 0.0
PFV-PMGD-TIERRA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 3.4 5.9 6.1 6.1 6.0 6.1 6.2 6.2 4.6 1.0 0.0 0.0 0.0 0.0 0.0 0.0 51.9 6.2 2.2
PFV-PMGD-MITCHI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 1.2 5.2 6.2 6.2 6.2 6.2 6.0 5.5 5.4 4.0 1.4 0.0 0.0 0.0 0.0 0.0 0.0 53.7 6.2 2.2
PMGD-PFV-EL-ÑANDU 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.6 1.9 2.1 2.1 2.2 2.2 2.2 2.2 2.0 0.7 0.0 0.0 0.0 0.0 0.0 0.0 18.3 2.2 0.8
PFV-TAMARICO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 10.7 39.4 47.7 51.8 54.5 54.1 54.1 48.7 42.2 40.0 29.1 0.2 0.0 0.0 0.0 0.0 0.0 472.4 54.5 19.7
PFV-VALLESOLARESTE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.7 4.5 6.7 6.9 6.8 6.8 6.9 7.0 7.0 6.1 1.9 0.0 0.0 0.0 0.0 0.0 0.0 61.3 7.0 2.6
PFV-VALLESOLAROESTE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 1.2 5.3 6.8 6.9 6.9 7.1 7.3 7.5 7.5 6.0 1.3 0.0 0.0 0.0 0.0 0.0 0.0 63.9 7.5 2.7
PFV-CACHIYUYO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.5 4.5 7.2 7.2 7.1 7.0 7.0 7.1 7.1 6.5 2.6 0.0 0.0 0.0 0.0 0.0 0.0 63.7 7.2 2.7
PFV-MALAQUITA2 0.0 0.0 0.0 0.0 0.0 0.0 0.0 1.7 6.2 6.8 7.0 6.8 6.7 6.7 6.8 7.0 5.0 0.8 0.0 0.0 0.0 0.0 0.0 0.0 61.5 7.0 2.6
PFV-PMGD-ASTILLAS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.6 4.8 7.5 7.8 7.8 7.8 7.7 7.9 7.9 6.6 2.0 0.0 0.0 0.0 0.0 0.0 0.0 68.3 7.9 2.8
PMGD-PFV-TAMARAMA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.7 4.2 4.7 4.6 4.6 4.7 4.6 4.6 4.6 4.7 2.4 0.0 0.0 0.0 0.0 0.0 0.0 44.6 4.7 1.9
PFV-SANTACECILIA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.6 1.0 1.3 1.5 1.5 1.5 1.3 1.1 0.7 0.1 0.0 0.0 0.0 0.0 0.0 0.0 10.7 1.5 0.4
PMGD-PFV-MARANON 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.8 6.0 8.0 8.3 8.3 8.2 8.3 8.5 8.3 7.4 2.4 0.0 0.0 0.0 0.0 0.0 0.0 74.6 8.5 3.1
PFV-PMGD-PEÑAFLOR-SOLAR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 1.0 2.0 2.4 3.9 5.7 6.2 6.3 6.1 3.4 0.7 0.0 0.0 0.0 0.0 0.0 0.0 37.9 6.3 1.6
PFV-PAINE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.8 5.4 6.6 7.7 7.6 7.5 7.3 7.6 6.5 3.4 0.9 0.0 0.0 0.0 0.0 0.0 0.0 61.3 7.7 2.6
PFV-HOMERO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 0.8 2.0 2.1 2.0 2.1 2.1 1.4 1.0 0.3 0.0 0.0 0.0 0.0 0.0 0.0 13.9 2.1 0.6
PMGD-PFV-PARQUE-SOLAR-RÍO-PEUCO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 0.9 1.3 1.7 1.8 1.9 2.0 1.4 1.0 0.3 0.0 0.0 0.0 0.0 0.0 0.0 12.6 2.0 0.5
PFV-MARIA-PINTO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.8 1.7 1.8 1.7 1.7 1.8 1.8 1.9 1.4 0.3 0.0 0.0 0.0 0.0 0.0 0.0 15.0 1.9 0.6
PFV-MOSTAZAL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.7 3.0 4.2 5.0 4.9 5.1 5.1 3.1 2.8 0.8 0.0 0.0 0.0 0.0 0.0 0.0 34.8 5.1 1.5
PFV-PMGD-PICUNCHE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.0 3.2 6.3 8.7 8.9 8.9 7.2 4.1 3.2 1.0 0.0 0.0 0.0 0.0 0.0 0.0 52.5 8.9 2.2
PFV-PMGD-PARQUE-SOLAR-CANTILLANA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PFV-LAACACIA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.7 4.0 3.9 2.3 5.1 5.2 4.6 4.9 3.0 0.5 0.0 0.0 0.0 0.0 0.0 0.0 35.3 5.2 1.5
PFV-ANTONIA-SOLAR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.4 1.0 1.1 1.1 0.9 0.7 0.8 0.9 0.9 0.2 0.0 0.0 0.0 0.0 0.0 0.0 8.1 1.1 0.3
PMGD-PFV-SOLARPARK-MALLOA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 0.6 1.7 2.2 2.0 1.8 1.4 1.6 0.9 0.2 0.0 0.0 0.0 0.0 0.0 0.0 12.8 2.2 0.5
PFV-ROVIAN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 2.6 4.9 5.0 4.4 3.9 4.4 4.8 4.7 3.7 0.9 0.0 0.0 0.0 0.0 0.0 0.0 39.5 5.0 1.6
PFV-DON-MARIANO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 0.4 0.6 1.2 0.7 0.8 1.2 1.5 1.6 0.5 0.0 0.0 0.0 0.0 0.0 0.0 8.7 1.6 0.4
PMGD-PFV-VIOLETA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PMGD-MAYOR-POWER 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PFV-LALAJUELA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 2.7 4.8 4.8 4.8 4.8 5.6 5.8 5.6 4.7 1.2 0.0 0.0 0.0 0.0 0.0 0.0 45.1 5.8 1.9
PMGD-PFV-CINTAC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 0.5 0.4 0.2 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 1.4 0.5 0.1
PFV-PMGD-CONDOR-CHEPICA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.8 1.8 1.7 1.8 2.3 2.3 2.5 2.5 1.8 0.1 0.0 0.0 0.0 0.0 0.0 0.0 17.6 2.5 0.7
PMGD-PFV-ALAMEDA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.4 3.0 5.1 6.6 6.4 6.7 5.4 3.9 4.6 1.0 0.0 0.0 0.0 0.0 0.0 0.0 44.2 6.7 1.8
PMGD-PFV-RENGO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.4 2.7 4.6 4.4 3.7 4.0 3.9 4.2 3.3 0.7 0.0 0.0 0.0 0.0 0.0 0.0 32.1 4.6 1.3
PFV-PMGD-LIMA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.2 1.9 1.7 1.8 2.2 2.3 2.4 2.4 1.4 0.1 0.0 0.0 0.0 0.0 0.0 0.0 17.5 2.4 0.7

PAGINA_PDF 44
RESUMEN DIARIO DE OPERACION DEL SEN
26-04-2025 26-04-2025
1 2 3 4 5 6 7 8 9 10 11 12 13 14 15 16 17 18 19 20 21 22 23 24 TOT.DIA DMAX. DMED.
    MWh MWh/h MWh/h
PFV-PMGD-SAN-EMILIO-SOLAR-1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.2 0.3 0.6 1.0 1.7 1.9 1.9 1.3 0.3 0.0 0.0 0.0 0.0 0.0 0.0 9.3 1.9 0.4
PMGD-PFV-PVP-UNIHUE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.5 1.1 1.3 1.3 1.8 1.9 2.0 2.0 1.2 0.3 0.0 0.0 0.0 0.0 0.0 0.0 13.5 2.0 0.6
PFV-ALTOSDETILTIL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.2 0.4 1.4 2.3 2.3 2.0 1.5 0.7 0.1 0.0 0.0 0.0 0.0 0.0 0.0 10.9 2.3 0.5
PMGD-PFV-DONA-RUBENA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PFV-AMPARODELSOL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.5 1.4 1.6 1.7 1.7 1.7 1.7 0.9 0.6 0.1 0.0 0.0 0.0 0.0 0.0 0.0 12.0 1.7 0.5
PFV-GIRASOLES 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.4 1.6 1.8 1.8 1.7 1.8 1.8 1.8 1.3 0.1 0.0 0.0 0.0 0.0 0.0 0.0 14.0 1.8 0.6
PFV-ELROBLE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 3.7 6.3 6.6 6.3 6.2 5.8 6.2 6.4 4.5 0.3 0.0 0.0 0.0 0.0 0.0 0.0 52.6 6.6 2.2
PFV-LOSGORRIONES 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.4 0.2 1.2 2.2 2.1 2.1 2.3 2.3 1.8 0.4 0.0 0.0 0.0 0.0 0.0 0.0 15.1 2.3 0.6
PMGD-PFV-POCILLAS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.6 1.7 2.1 2.0 1.9 1.8 1.9 1.8 1.1 0.2 0.0 0.0 0.0 0.0 0.0 0.0 15.1 2.1 0.6
PMGD-PFV-LA-VENDIMIA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 2.1 6.4 7.3 7.0 6.7 6.6 6.8 7.0 5.9 1.5 0.0 0.0 0.0 0.0 0.0 0.0 57.6 7.3 2.4
PFV-GRANADA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.5 1.1 1.2 4.2 6.3 6.4 6.7 6.8 4.4 0.9 0.0 0.0 0.0 0.0 0.0 0.0 38.6 6.8 1.6
PFV-ELPITIO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.4 0.6 0.5 1.9 2.0 2.1 2.2 2.2 1.6 0.3 0.0 0.0 0.0 0.0 0.0 0.0 13.8 2.2 0.6
PFV-VILLA-LONGAVI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.1 2.6 2.2 6.4 6.1 6.3 6.5 5.8 3.6 0.9 0.0 0.0 0.0 0.0 0.0 0.0 41.6 6.5 1.7
PFV-SAN-RAMIRO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 2.9 6.0 6.5 6.2 6.1 5.7 6.0 6.4 4.2 0.9 0.0 0.0 0.0 0.0 0.0 0.0 51.0 6.5 2.1
PFV-LOSIERRA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 0.3 0.6 2.4 2.5 2.3 1.9 1.6 0.9 0.2 0.0 0.0 0.0 0.0 0.0 0.0 12.9 2.5 0.5
PFV-ALHUE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.4 0.8 2.3 4.0 4.6 4.4 4.4 4.7 3.8 1.4 0.0 0.0 0.0 0.0 0.0 0.0 30.9 4.7 1.3
PMGD-PFV-LLANCAY 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PFV-SANTAADRIANA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.9 1.7 1.8 1.7 1.6 1.7 1.7 1.6 1.4 0.2 0.0 0.0 0.0 0.0 0.0 0.0 14.4 1.8 0.6
PMGD-PFV-SANTA-BLANCA-DE-ISLA-DE-MAIPO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.5 1.2 1.5 1.5 1.4 1.4 1.4 1.4 0.8 0.1 0.0 0.0 0.0 0.0 0.0 0.0 11.4 1.5 0.5
PFV-LOS-MOLINOS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 3.8 6.8 7.6 7.5 7.5 7.8 8.1 8.1 6.3 1.6 0.0 0.0 0.0 0.0 0.0 0.0 65.3 8.1 2.7
PFV-QUELTEHUE-SOLAR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.1 1.9 2.0 1.9 1.7 1.3 1.4 1.6 1.5 0.3 0.0 0.0 0.0 0.0 0.0 0.0 14.8 2.0 0.6
PFV-EL-QUELTEHUE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.8 2.0 2.1 2.1 2.0 2.1 2.2 2.3 1.9 0.5 0.0 0.0 0.0 0.0 0.0 0.0 18.0 2.3 0.7
PFV-RLA-SOLAR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.7 1.7 1.9 1.9 1.8 1.9 1.8 1.9 1.5 0.5 0.0 0.0 0.0 0.0 0.0 0.0 15.7 1.9 0.7
PMGD-PFV-DONA-IGNA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.9 1.5 1.8 1.7 1.7 1.7 1.8 1.9 1.5 0.4 0.0 0.0 0.0 0.0 0.0 0.0 14.9 1.9 0.6
PFV-PMGD-CANTERA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.6 1.4 1.5 1.4 1.4 1.5 1.5 1.6 1.3 0.3 0.0 0.0 0.0 0.0 0.0 0.0 12.5 1.6 0.5
PFV-MARCHIGUE-2 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 3.6 6.5 6.6 6.4 6.0 6.4 6.6 6.8 5.6 1.5 0.0 0.0 0.0 0.0 0.0 0.0 56.3 6.8 2.3
PMGD-PFV-LAS-BANDURRIAS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 0.4 0.5 0.6 1.0 0.9 0.0 0.8 0.8 0.3 0.0 0.0 0.0 0.0 0.0 0.0 5.7 1.0 0.2
PMGD-PFV-NEWENTUN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 1.9 4.4 5.1 5.1 4.3 5.0 5.2 5.0 3.0 0.7 0.0 0.0 0.0 0.0 0.0 0.0 40.0 5.2 1.7
PMGD-PFV-MAITENLAHUE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.8 1.8 2.0 2.0 1.9 2.0 2.0 2.0 1.4 0.4 0.0 0.0 0.0 0.0 0.0 0.0 16.3 2.0 0.7
PFV-MARCHIGUE-VII 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.0 1.7 1.8 1.8 1.7 1.8 1.8 1.7 1.4 0.3 0.0 0.0 0.0 0.0 0.0 0.0 14.9 1.8 0.6
PFV-ESPERANZA2 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 3.7 6.2 6.3 6.2 5.4 5.7 6.2 6.3 2.4 0.9 0.0 0.0 0.0 0.0 0.0 0.0 49.7 6.3 2.1
PFV-POBLACION 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.2 1.9 1.9 1.9 1.7 1.8 1.9 1.9 1.6 0.4 0.0 0.0 0.0 0.0 0.0 0.0 16.3 1.9 0.7
PFV-PILPILEN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 1.0 1.7 0.4 0.0 0.0 0.0 0.0 0.0 0.0 3.2 1.7 0.1
PFV-PORTEZUELO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.9 1.6 1.8 1.8 1.7 1.8 1.8 1.8 1.4 0.4 0.0 0.0 0.0 0.0 0.0 0.0 15.0 1.8 0.6
PFV-VITUCO2B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.1 1.9 1.9 1.8 1.6 1.8 1.9 1.9 1.5 0.3 0.0 0.0 0.0 0.0 0.0 0.0 15.9 1.9 0.7
PFV-PMGD-SANTA-MARGARITA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.0 1.9 2.0 1.9 1.8 1.9 2.0 2.0 1.4 0.3 0.0 0.0 0.0 0.0 0.0 0.0 16.4 2.0 0.7
PMGD-PFV-LO-CHACON 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.2 0.5 0.9 1.5 1.5 1.6 1.9 0.6 0.2 0.0 0.0 0.0 0.0 0.0 0.0 9.0 1.9 0.4
PFV-PMGD-NIHUE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.1 1.8 2.0 2.0 1.8 1.5 1.0 0.4 0.2 0.1 0.0 0.0 0.0 0.0 0.0 0.0 11.9 2.0 0.5
PFV-ELPILPEN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.8 2.0 2.1 2.0 2.0 2.1 2.2 2.2 1.7 0.4 0.0 0.0 0.0 0.0 0.0 0.0 17.5 2.2 0.7
PMGD-PFV-PUANGUE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.2 2.9 3.2 3.1 3.1 3.2 3.3 3.2 2.4 0.6 0.0 0.0 0.0 0.0 0.0 0.0 26.2 3.3 1.1
PMGD-PFV-TALAGANTE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 1.9 3.9 3.1 3.8 4.1 4.1 4.2 4.1 3.3 0.9 0.0 0.0 0.0 0.0 0.0 0.0 33.7 4.2 1.4
PMGD-TER-CENTRAL-TIGRE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PFV-LAS-MERCEDES-1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.5 1.4 1.1 1.8 1.7 1.5 1.6 1.1 1.1 0.2 0.0 0.0 0.0 0.0 0.0 0.0 12.1 1.8 0.5
PFV-CASABERMEJA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.0 3.5 3.7 3.6 4.1 4.3 4.4 4.3 3.0 0.7 0.0 0.0 0.0 0.0 0.0 0.0 32.7 4.4 1.4
PFV-PMGD-ICB 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PMGD-PFV-BELEN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 0.4 0.8 1.0 2.1 4.2 4.5 4.4 3.0 0.6 0.0 0.0 0.0 0.0 0.0 0.0 21.1 4.5 0.9
PMGD-PFV-FENIX 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PFV-CITRINO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PMG-PFV-PATAGUILLA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 1.6 5.8 6.9 6.3 6.8 6.9 7.0 6.8 5.1 1.2 0.0 0.0 0.0 0.0 0.0 0.0 54.5 7.0 2.3
PFV-PUENTE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 0.4 0.4 0.6 1.6 1.7 1.7 1.7 1.2 0.2 0.0 0.0 0.0 0.0 0.0 0.0 9.6 1.7 0.4
PFV-PMGD-PARQUE-SANTA-CRUZ 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 2.0 5.6 6.9 6.3 6.2 6.6 6.8 6.8 4.6 1.2 0.0 0.0 0.0 0.0 0.0 0.0 53.1 6.9 2.2
PMGD-PFV-CURACO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.1 2.7 5.0 6.7 6.6 7.1 6.0 3.7 3.4 0.7 0.0 0.0 0.0 0.0 0.0 0.0 43.2 7.1 1.8
PFV-LAUREL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.8 3.4 3.6 3.7 3.7 3.9 4.2 4.1 2.9 0.7 0.0 0.0 0.0 0.0 0.0 0.0 32.2 4.2 1.3
PFV-PMGD-SANTA-EMILIA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 1.9 3.4 3.3 3.3 3.2 3.2 2.6 2.1 2.9 0.6 0.0 0.0 0.0 0.0 0.0 0.0 26.5 3.4 1.1
PFV-DONIHUE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 2.6 5.2 5.3 5.2 5.1 3.8 4.5 4.3 4.2 1.0 0.0 0.0 0.0 0.0 0.0 0.0 41.4 5.3 1.7
PFV-PMGD-NAN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.5 2.3 5.0 2.5 2.1 2.1 2.0 1.7 0.3 4.8 1.0 0.0 0.0 0.0 0.0 0.0 0.0 24.3 5.0 1.0
PFV-PMGD-ENCINO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 0.3 0.5 1.0 1.6 1.5 1.4 0.9 0.9 0.3 0.0 0.0 0.0 0.0 0.0 0.0 8.5 1.6 0.4
PMGD-PFV-ROSARIO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.1 0.0
PFV-PMGD-SANTA-ELIZABETH 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 2.7 6.1 6.4 6.4 6.3 5.0 5.7 5.6 5.0 1.0 0.0 0.0 0.0 0.0 0.0 0.0 50.4 6.4 2.1
PFV-PMGD-COINCO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.7 1.7 1.8 1.8 1.8 1.5 1.8 1.4 1.2 0.2 0.0 0.0 0.0 0.0 0.0 0.0 14.0 1.8 0.6
PFV-CRUCERO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.7 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.7 0.7 0.0
PFV-LUDERS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 1.1 2.2 2.1 2.0 2.1 2.0 1.3 1.0 0.3 0.0 0.0 0.0 0.0 0.0 0.0 14.4 2.2 0.6
PMGD-TER-DIESEL-COYA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PFV-OVEJERIA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 0.4 0.8 1.6 4.0 5.5 5.7 5.7 4.2 1.0 0.0 0.0 0.0 0.0 0.0 0.0 29.0 5.7 1.2
PMGD-PFV-BELENOS-TILTIL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 0.5 1.1 1.9 3.5 5.9 6.0 5.7 4.1 1.0 0.0 0.0 0.0 0.0 0.0 0.0 30.0 6.0 1.3
PFV-EL-LITRE-II 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 0.3 0.7 1.4 2.8 5.5 6.2 6.1 5.1 1.2 0.0 0.0 0.0 0.0 0.0 0.0 29.5 6.2 1.2
PMGD-PFV-CLEMENTINA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 0.3 0.7 1.4 2.6 3.5 3.6 3.6 2.3 0.4 0.0 0.0 0.0 0.0 0.0 0.0 18.6 3.6 0.8
PMGD-PFV-COLINA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 0.5 1.0 4.1 6.4 6.5 6.7 6.7 5.1 1.1 0.0 0.0 0.0 0.0 0.0 0.0 38.6 6.7 1.6
PMGD-PFV-EL-TRIUNFO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PFV-ELROMERO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 4.8 46.4 65.0 70.5 75.0 83.4 75.8 65.4 61.3 65.2 19.0 0.0 0.0 0.0 0.0 0.0 0.0 631.8 83.4 26.3
PFV-ELPELICANO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 2.0 21.9 34.7 38.8 40.4 41.0 41.0 36.0 31.0 30.0 16.7 0.0 0.0 0.0 0.0 0.0 0.0 333.5 41.0 13.9
PFV-LA-HUELLA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 2.2 18.6 28.1 30.6 32.8 33.1 33.1 42.9 49.9 45.0 13.7 0.0 0.0 0.0 0.0 0.0 0.0 330.0 49.9 13.7
PFV-NORTHWEST 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.4 4.5 7.4 7.4 7.5 7.6 7.8 8.0 8.1 5.7 1.5 0.0 0.0 0.0 0.0 0.0 0.0 66.0 8.1 2.7
PFV-LASILLA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.8 1.1 1.2 1.2 1.1 1.1 1.2 1.2 1.0 0.3 0.0 0.0 0.0 0.0 0.0 0.0 10.2 1.2 0.4
PFV-PUNTABAJASOLAR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.8 1.3 1.4 1.4 1.4 1.4 1.4 1.4 1.0 0.2 0.0 0.0 0.0 0.0 0.0 0.0 11.8 1.4 0.5
PFV-SOLDELNORTE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.7 1.6 2.2 2.5 2.6 2.6 2.3 1.4 1.3 0.3 0.0 0.0 0.0 0.0 0.0 0.0 17.5 2.6 0.7
PFV-LUNADELNORTE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.7 1.6 2.1 2.4 2.6 2.5 2.3 1.9 1.2 0.3 0.0 0.0 0.0 0.0 0.0 0.0 17.7 2.6 0.7
PFV-TAMBOREAL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.7 1.3 1.7 2.0 2.1 2.1 1.9 1.3 0.8 0.1 0.0 0.0 0.0 0.0 0.0 0.0 14.0 2.1 0.6
PMGD-PFV-QUEBRADA-DE-TALCA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 3.8 7.3 7.5 7.4 7.4 7.5 7.7 7.6 7.0 2.7 0.0 0.0 0.0 0.0 0.0 0.0 66.3 7.7 2.8
PFV-LUCAS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 3.1 6.0 6.4 6.4 6.5 6.6 6.8 6.8 4.8 1.3 0.0 0.0 0.0 0.0 0.0 0.0 54.9 6.8 2.3
PMG-PFV-DON-OSCAR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 2.8 5.5 6.2 6.2 6.2 6.2 6.4 6.3 4.0 1.1 0.0 0.0 0.0 0.0 0.0 0.0 51.0 6.4 2.1
PMGD-PFV-AXEL-SOLAR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.9 1.8 2.0 2.0 2.0 2.0 2.0 2.0 1.3 0.4 0.0 0.0 0.0 0.0 0.0 0.0 16.4 2.0 0.7
PMGD-PFV-SOFIA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 1.0 1.8 1.8 1.8 1.8 1.8 1.5 1.3 1.5 0.3 0.0 0.0 0.0 0.0 0.0 0.0 14.8 1.8 0.6
PMG-PFV-EL-CHERCAN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 1.8 4.6 6.4 6.3 6.2 6.3 6.5 6.6 4.7 1.3 0.0 0.0 0.0 0.0 0.0 0.0 50.8 6.6 2.1
PMGD-PFV-EL-LORO-CHOROY 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.7 1.0 1.6 4.3 6.1 6.4 7.0 7.1 3.7 0.9 0.0 0.0 0.0 0.0 0.0 0.0 38.8 7.1 1.6
PMGD-PFV-ALBATROS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.2 0.3 0.6 0.8 0.6 1.0 1.1 0.8 0.2 0.0 0.0 0.0 0.0 0.0 0.0 5.8 1.1 0.2
PMGD-PFV-RCU 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 0.5 0.5 1.1 2.2 3.8 4.3 4.0 2.1 0.4 0.0 0.0 0.0 0.0 0.0 0.0 19.2 4.3 0.8
PMGD-PFV-RAYADOR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PMGD-PFV-OLIVIER 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.7 1.5 1.6 1.6 1.6 1.6 1.6 1.1 1.1 0.3 0.0 0.0 0.0 0.0 0.0 0.0 12.7 1.6 0.5
PMGD-PFV-EL-GAVIOTIN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 2.8 6.5 6.9 6.8 6.9 6.9 7.1 7.5 6.3 1.7 0.0 0.0 0.0 0.0 0.0 0.0 59.7 7.5 2.5
PMGD-PFV-OLIVIA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.6 1.8 1.8 1.8 1.8 1.8 1.9 1.2 1.2 0.3 0.0 0.0 0.0 0.0 0.0 0.0 14.3 1.9 0.6
PMGD-PFV-LAS-TAGUAS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 3.3 7.5 7.9 7.8 7.8 7.8 8.1 8.2 6.9 2.1 0.0 0.0 0.0 0.0 0.0 0.0 67.8 8.2 2.8
PMGD-PFV-GABRIELA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 2.1 7.7 7.9 7.6 7.3 7.5 7.9 5.8 6.6 1.6 0.0 0.0 0.0 0.0 0.0 0.0 62.3 7.9 2.6

PAGINA_PDF 45
RESUMEN DIARIO DE OPERACION DEL SEN
26-04-2025 26-04-2025
1 2 3 4 5 6 7 8 9 10 11 12 13 14 15 16 17 18 19 20 21 22 23 24 TOT.DIA DMAX. DMED.
    MWh MWh/h MWh/h
PFV-LAGUNILLA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.8 0.7 0.5 0.5 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 2.5 0.8 0.1
PFV-GUANCHOI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 4.1 9.6 11.3 12.6 13.1 13.1 13.1 12.7 10.0 9.6 7.2 0.0 0.0 0.0 0.0 0.0 0.0 116.4 13.1 4.9
PFV-SDGx01 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PFV-LACHAPEANA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PFV-ALTURASDEOVALLE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.4 2.5 3.3 3.8 4.0 3.9 3.6 2.9 1.9 0.5 0.0 0.0 0.0 0.0 0.0 0.0 28.0 4.0 1.2
PFV-OVALLE-NORTE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PMGD-PFV-RDCL-SAN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 3.3 5.7 5.8 5.7 5.6 5.7 5.8 5.8 4.2 0.9 0.0 0.0 0.0 0.0 0.0 0.0 48.9 5.8 2.0
PFV-LA-CHIMBA-BIS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.3 1.9 1.9 1.8 1.8 1.8 1.1 1.0 1.0 0.5 0.0 0.0 0.0 0.0 0.0 0.0 14.3 1.9 0.6
PFV-CANELILLO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 1.4 1.8 1.8 1.8 1.9 1.9 1.8 1.5 0.4 0.0 0.0 0.0 0.0 0.0 0.0 14.2 1.9 0.6
PFV-COCINILLAS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.9 1.7 1.8 1.9 1.9 1.9 1.9 1.8 1.6 0.6 0.0 0.0 0.0 0.0 0.0 0.0 16.0 1.9 0.7
PFV-EL-SALITRAL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 1.6 2.3 2.3 2.2 2.2 2.2 2.3 2.3 2.1 0.7 0.0 0.0 0.0 0.0 0.0 0.0 20.4 2.3 0.8
PFV-TALHUEN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 1.8 2.6 2.7 2.6 2.6 2.6 1.6 1.5 1.5 0.8 0.0 0.0 0.0 0.0 0.0 0.0 20.5 2.7 0.9
PFV-SANTACLARA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.6 0.9 1.1 1.3 1.3 1.2 0.9 0.6 0.3 0.1 0.0 0.0 0.0 0.0 0.0 0.0 8.3 1.3 0.3
PFV-ANTAY 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 3.1 6.6 8.6 9.0 9.0 9.0 8.7 7.5 5.2 1.2 0.0 0.0 0.0 0.0 0.0 0.0 68.0 9.0 2.8
PFV-PMGD-ANAKENA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.7 6.1 8.9 8.9 7.8 7.0 7.0 7.0 7.0 6.6 2.1 0.0 0.0 0.0 0.0 0.0 0.0 69.0 8.9 2.9
PMGD-PFV-SIRIMAVO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.5 1.1 1.6 1.9 2.1 2.0 1.9 1.5 1.0 0.3 0.0 0.0 0.0 0.0 0.0 0.0 13.9 2.1 0.6
PMGD-PFV-SAMO-BAJO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.9 1.4 1.4 1.4 1.4 1.4 1.4 1.5 1.2 0.3 0.0 0.0 0.0 0.0 0.0 0.0 12.3 1.5 0.5
PMGD-PFV-PLAZA-SUNLIGHT 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.4 5.0 6.4 6.4 6.2 6.0 6.0 5.2 3.1 0.8 0.0 0.0 0.0 0.0 0.0 0.0 46.5 6.4 1.9
PMGD-PFV-SIETE-COLORES 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.6 2.3 4.0 4.4 4.3 4.5 4.3 4.1 2.5 0.4 0.0 0.0 0.0 0.0 0.0 0.0 31.4 4.5 1.3
PMGD-PFV-SANTA-LUCIA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.5 3.7 5.7 5.7 5.7 5.6 5.6 5.8 5.8 4.8 1.4 0.0 0.0 0.0 0.0 0.0 0.0 50.3 5.8 2.1
PMGD-PFV-SUNHUNTER 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 3.2 7.8 8.5 7.5 7.0 7.0 7.0 7.0 6.8 2.4 0.0 0.0 0.0 0.0 0.0 0.0 64.4 8.5 2.7
PMGD-PFV-SOY-SOLAR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.1 1.9 2.0 1.9 1.9 1.9 1.9 1.9 1.4 0.3 0.0 0.0 0.0 0.0 0.0 0.0 16.3 2.0 0.7
PFV-PRETTY-FIELD 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 1.6 2.0 2.0 1.9 1.9 1.9 1.1 1.0 1.0 0.6 0.0 0.0 0.0 0.0 0.0 0.0 15.4 2.0 0.6
PFV-PMGD-CKILIR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 1.4 3.7 7.8 8.0 8.1 8.1 7.9 7.5 7.6 7.0 1.8 0.0 0.0 0.0 0.0 0.0 0.0 69.0 8.1 2.9
PMGD-PFV-GRANATE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.7 5.6 8.9 9.0 7.8 7.0 7.0 7.0 7.0 6.9 2.5 0.0 0.0 0.0 0.0 0.0 0.0 69.4 9.0 2.9
PMGD-PFV-LOS-NOGALES 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 2.5 3.8 3.9 3.8 3.7 3.8 3.9 3.9 3.3 0.8 0.0 0.0 0.0 0.0 0.0 0.0 33.6 3.9 1.4
PMGD-PFV-EL-PALQUI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.5 1.3 1.6 1.6 1.6 1.6 1.7 1.5 1.0 0.1 0.0 0.0 0.0 0.0 0.0 0.0 12.5 1.7 0.5
PFV-LASMOLLACAS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.1 0.0 0.0 0.0 0.0 0.0 0.0 3.1 0.3 0.1
PFV-LAS-MAJADAS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.6 5.8 6.3 6.1 6.0 6.1 4.8 4.6 4.2 1.6 0.0 0.0 0.0 0.0 0.0 0.0 47.1 6.3 2.0
PFV-ELDIVISADERO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 1.1 2.0 2.2 2.3 2.4 2.4 1.6 1.5 1.5 0.8 0.0 0.0 0.0 0.0 0.0 0.0 18.0 2.4 0.8
PFV-PMGD-DON-ENRIQUE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.6 5.2 8.5 8.6 7.6 7.0 7.0 7.0 7.0 6.8 2.5 0.0 0.0 0.0 0.0 0.0 0.0 67.9 8.6 2.8
PMGD-PFV-HUAQUELON 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 3.1 8.2 8.5 7.6 7.0 7.0 7.0 7.0 6.7 2.4 0.0 0.0 0.0 0.0 0.0 0.0 64.7 8.5 2.7
PFV-CASTILLA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PFV-LOMASCOLORADAS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.4 0.8 1.1 1.2 1.3 1.3 1.2 1.0 0.7 0.3 0.0 0.0 0.0 0.0 0.0 0.0 9.1 1.3 0.4
PFV-DONA-ANTONIA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 5.1 27.1 27.2 29.5 6.6 2.3 2.3 2.4 2.4 2.3 3.4 0.0 0.0 0.0 0.0 0.0 0.0 110.4 29.5 4.6
PFV-CASASBLANCAS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PFV-BELLAVISTA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 0.6 0.7 1.2 1.4 1.5 1.4 1.3 0.6 0.1 0.0 0.0 0.0 0.0 0.0 0.0 9.1 1.5 0.4
PFV-SANTALAURA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.7 1.5 1.6 1.6 1.6 1.6 1.7 1.7 1.2 0.1 0.0 0.0 0.0 0.0 0.0 0.0 13.4 1.7 0.6
PFV-PMGD-CABILDO-SUNLIGHT 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 3.9 6.7 6.8 6.6 6.5 6.5 6.7 6.8 4.9 0.2 0.0 0.0 0.0 0.0 0.0 0.0 55.8 6.8 2.3
PFV-PMGD-LOS-JOTES 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.7 1.7 2.0 2.0 2.0 2.0 2.0 1.9 1.2 0.2 0.0 0.0 0.0 0.0 0.0 0.0 15.7 2.0 0.7
PMGD-PFV-EL-INGENIO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 2.6 5.0 6.4 6.6 6.5 6.5 6.5 5.7 3.5 0.9 0.0 0.0 0.0 0.0 0.0 0.0 50.5 6.6 2.1
PMGD-PFV-MAIMALICAN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.7 5.8 8.0 8.2 8.3 8.3 8.4 8.5 8.4 6.3 1.4 0.0 0.0 0.0 0.0 0.0 0.0 72.3 8.5 3.0
PFV-MONTTSOLAR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.8 1.9 2.0 1.9 1.9 1.9 2.0 2.0 1.7 0.4 0.0 0.0 0.0 0.0 0.0 0.0 16.5 2.0 0.7
PFV-JAURURO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.7 1.3 1.4 1.5 1.2 1.5 1.5 1.5 1.1 0.3 0.0 0.0 0.0 0.0 0.0 0.0 12.2 1.5 0.5
PMGD-PFV-SGT-CATAPILCO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 2.4 5.5 6.8 6.8 6.8 6.8 7.0 6.6 4.0 0.9 0.0 0.0 0.0 0.0 0.0 0.0 53.9 7.0 2.2
PFV-CHUCHINI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.6 1.4 1.9 2.2 2.3 2.3 2.1 1.7 1.0 0.2 0.0 0.0 0.0 0.0 0.0 0.0 15.7 2.3 0.7
PMGD-PFV-PERSEFONE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.2 0.0 2.4 3.4 3.4 3.4 3.5 3.5 2.8 0.5 0.0 0.0 0.0 0.0 0.0 0.0 23.2 3.5 1.0
PFV-CHALINGA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 1.2 1.2 1.2 1.2 1.1 0.9 0.9 0.5 0.1 0.0 0.0 0.0 0.0 0.0 0.0 8.4 1.2 0.3
PFV-ILLAPEL5X 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 1.1 2.1 2.1 2.0 2.0 2.0 2.1 2.1 1.6 0.3 0.0 0.0 0.0 0.0 0.0 0.0 17.5 2.1 0.7
PFV-ALICAHUE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.8 1.5 2.0 2.3 2.4 2.4 2.1 1.7 1.0 0.2 0.0 0.0 0.0 0.0 0.0 0.0 16.3 2.4 0.7
PFV_LA_LIGUA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.9 1.7 2.3 2.6 2.7 2.7 2.5 2.0 1.3 0.2 0.0 0.0 0.0 0.0 0.0 0.0 18.9 2.7 0.8
PFV-PULLALLI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.7 1.7 1.8 1.7 1.4 0.9 0.3 0.1 0.1 0.1 0.0 0.0 0.0 0.0 0.0 0.0 8.8 1.8 0.4
PFV-SANTAJULIA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.9 2.0 2.0 1.9 1.9 1.9 2.0 2.1 1.7 0.3 0.0 0.0 0.0 0.0 0.0 0.0 16.8 2.1 0.7
PMGD-PFV-TIJERAL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.6 1.2 1.6 1.8 1.9 1.8 1.7 1.4 0.8 0.1 0.0 0.0 0.0 0.0 0.0 0.0 13.1 1.9 0.5
PMGD-PFV-JARDIN-SOLAR-PETORCA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 2.5 5.8 5.8 5.8 5.8 5.8 5.8 5.8 4.8 0.6 0.0 0.0 0.0 0.0 0.0 0.0 48.7 5.8 2.0
PMGD-PFV-FLORENCIA-SOLAR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 2.9 6.5 8.0 8.1 8.1 8.2 8.4 8.3 5.7 1.5 0.0 0.0 0.0 0.0 0.0 0.0 65.9 8.4 2.7
PFV-PMGD-ESFENA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.2 3.8 4.0 3.9 3.9 3.9 4.0 3.9 2.6 0.4 0.0 0.0 0.0 0.0 0.0 0.0 31.6 4.0 1.3
PFV-CABILSOL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PFV-LOS-PALTOS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.7 1.6 1.7 1.7 1.6 1.6 1.6 1.7 1.1 0.1 0.0 0.0 0.0 0.0 0.0 0.0 13.4 1.7 0.6
PFV-CARACAS-2 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 3.2 6.7 8.1 8.1 8.2 8.2 8.4 8.1 5.1 1.4 0.0 0.0 0.0 0.0 0.0 0.0 65.9 8.4 2.7
PFV-ELQUEMADO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.7 2.4 2.4 2.4 2.3 2.3 2.4 2.5 2.1 0.2 0.0 0.0 0.0 0.0 0.0 0.0 20.9 2.5 0.9
PFV-NILHUE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 0.5 0.6 0.7 0.7 0.7 0.6 0.5 0.3 0.1 0.0 0.0 0.0 0.0 0.0 0.0 5.0 0.7 0.2
PFV-PMGD-LENGA-SOLAR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.4 1.0 1.2 1.1 0.9 0.8 1.1 1.0 0.5 0.1 0.0 0.0 0.0 0.0 0.0 0.0 8.2 1.2 0.3
PFV-MARIN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 1.7 2.8 3.2 3.5 3.5 3.5 3.2 2.8 1.6 0.1 0.0 0.0 0.0 0.0 0.0 0.0 25.9 3.5 1.1
PFV-HORMIGA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.6 1.0 1.1 1.2 1.2 1.2 1.2 1.0 0.7 0.1 0.0 0.0 0.0 0.0 0.0 0.0 9.5 1.2 0.4
PFV-FILOMENA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 0.4 1.4 1.7 1.7 1.7 1.8 1.7 0.9 0.1 0.0 0.0 0.0 0.0 0.0 0.0 11.8 1.8 0.5
PFV-PMGD-SANTA-FRANCISCA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 1.2 2.8 3.8 4.5 4.8 4.7 4.2 1.9 0.5 0.1 0.0 0.0 0.0 0.0 0.0 0.0 28.5 4.8 1.2
PFV-TRINIDAD 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.9 1.8 1.9 1.9 1.7 1.8 1.9 2.0 1.6 0.3 0.0 0.0 0.0 0.0 0.0 0.0 16.1 2.0 0.7
PFV-PMGD-MANDINGA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.5 1.7 2.6 2.9 3.4 3.6 3.6 3.6 3.0 0.9 0.0 0.0 0.0 0.0 0.0 0.0 25.8 3.6 1.1
PFV-PMGD-PALMAS-DEL-VERNAO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.8 1.5 2.0 1.9 2.0 2.0 2.0 1.9 1.0 0.2 0.0 0.0 0.0 0.0 0.0 0.0 15.3 2.0 0.6
PFV-ELBOCO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.7 3.7 4.5 5.1 5.5 5.7 5.5 4.4 2.4 0.3 0.0 0.0 0.0 0.0 0.0 0.0 38.9 5.7 1.6
PMGD-PFV-ISIDRO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 2.3 4.8 6.2 6.2 6.1 6.1 6.3 5.5 3.3 0.8 0.0 0.0 0.0 0.0 0.0 0.0 47.8 6.3 2.0
PMGD-PFV-ABASTIBLE-CONCON 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PFV-TABOLANGO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.4 3.6 6.7 7.0 6.8 6.8 7.0 7.2 7.2 5.2 1.3 0.0 0.0 0.0 0.0 0.0 0.0 59.1 7.2 2.5
PFV-CANESA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.9 0.0 2.0 2.1 2.1 2.1 2.1 2.1 1.4 0.3 0.0 0.0 0.0 0.0 0.0 0.0 15.2 2.1 0.6
PFV-OLIVILLO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 2.4 5.5 6.1 6.0 5.9 6.1 6.3 6.2 4.0 1.0 0.0 0.0 0.0 0.0 0.0 0.0 49.6 6.3 2.1
PFV-LINGUE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.1 1.9 1.9 1.8 1.8 1.9 2.0 2.0 1.7 0.4 0.0 0.0 0.0 0.0 0.0 0.0 16.7 2.0 0.7
PFV-ARIZTIA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.7 1.3 1.4 1.3 1.3 1.3 1.4 1.4 1.1 0.3 0.0 0.0 0.0 0.0 0.0 0.0 11.5 1.4 0.5
PMGD-PFV-CORSO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PFV-PMGD-EL-HUASO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.5 1.1 1.5 1.6 1.6 1.6 1.5 1.2 0.4 0.0 0.0 0.0 0.0 0.0 0.0 0.0 11.0 1.6 0.5
PMGD-PFV-CONDOR-PETORCA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.0 1.9 2.0 2.0 2.0 2.0 2.0 2.1 1.5 0.1 0.0 0.0 0.0 0.0 0.0 0.0 16.8 2.1 0.7
PFV-PMG-PARQUE-VALPARAISO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.6 3.4 4.1 4.1 4.1 4.2 4.2 4.0 2.5 0.5 0.0 0.0 0.0 0.0 0.0 0.0 32.8 4.2 1.4
PFV-PMGD-HELIOS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.7 1.2 1.4 1.4 1.4 1.4 1.5 1.5 1.2 0.3 0.0 0.0 0.0 0.0 0.0 0.0 11.8 1.5 0.5
PFV-PANQUEHUE-2 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.4 3.1 4.2 4.9 5.2 4.8 2.3 3.4 2.0 0.4 0.0 0.0 0.0 0.0 0.0 0.0 31.9 5.2 1.3
PFV-PMGD-MANAO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.8 1.7 1.8 1.8 1.8 1.8 1.9 1.9 1.4 0.3 0.0 0.0 0.0 0.0 0.0 0.0 15.4 1.9 0.6
PFV-PMGD-SLK-CB-NUEVE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.7 1.8 1.9 1.9 1.9 1.9 1.9 1.9 1.5 0.3 0.0 0.0 0.0 0.0 0.0 0.0 15.8 1.9 0.7
PMGD-PFV-PELUMPEN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.5 1.4 1.7 1.7 1.8 1.8 1.8 1.8 1.3 0.3 0.0 0.0 0.0 0.0 0.0 0.0 14.3 1.8 0.6
PMGD-PFV-TRANQUE-DEL-SOL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 2.9 6.3 6.4 6.3 6.3 6.3 6.6 6.6 5.3 1.2 0.0 0.0 0.0 0.0 0.0 0.0 54.3 6.6 2.3
PMGD-PFV-FRAGATA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.5 1.3 2.0 2.0 2.0 2.1 2.1 2.1 1.5 0.4 0.0 0.0 0.0 0.0 0.0 0.0 16.0 2.1 0.7
PFV-PICURIO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.2 0.3 0.4 1.0 1.9 2.0 2.2 1.8 0.4 0.0 0.0 0.0 0.0 0.0 0.0 10.3 2.2 0.4
PFV-TILTIL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.2 0.3 1.2 1.5 1.4 1.5 1.5 1.3 0.2 0.0 0.0 0.0 0.0 0.0 0.0 9.1 1.5 0.4
PFV-LUNA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.8 1.7 1.8 1.7 1.7 1.4 1.8 1.6 1.0 0.2 0.0 0.0 0.0 0.0 0.0 0.0 13.8 1.8 0.6
PMGD-PFV-LA-PAZ 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 0.5 1.0 1.3 2.3 6.9 6.6 5.1 3.1 0.8 0.0 0.0 0.0 0.0 0.0 0.0 27.9 6.9 1.2

PAGINA_PDF 46
RESUMEN DIARIO DE OPERACION DEL SEN
26-04-2025 26-04-2025
1 2 3 4 5 6 7 8 9 10 11 12 13 14 15 16 17 18 19 20 21 22 23 24 TOT.DIA DMAX. DMED.
    MWh MWh/h MWh/h
PMGD-PFV-AYLA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 2.4 4.7 7.6 7.8 7.6 7.5 6.1 4.7 6.5 1.7 0.0 0.0 0.0 0.0 0.0 0.0 56.8 7.8 2.4
PFV-ELQUEULE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 1.6 3.1 3.3 3.2 3.0 2.9 3.4 3.3 2.0 0.3 0.0 0.0 0.0 0.0 0.0 0.0 26.3 3.4 1.1
PFV-LO-MIRANDA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.1 2.5 2.9 3.1 3.4 3.2 3.1 2.5 2.6 0.5 0.0 0.0 0.0 0.0 0.0 0.0 25.1 3.4 1.0
PMGD-PFV-LOS-LIRIOS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 3.0 6.1 5.3 6.4 6.4 6.0 5.8 4.0 6.0 1.4 0.0 0.0 0.0 0.0 0.0 0.0 50.6 6.4 2.1
PFV-OCOA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.9 2.2 2.2 2.2 2.1 2.2 2.3 2.3 1.9 0.3 0.0 0.0 0.0 0.0 0.0 0.0 18.7 2.3 0.8
PFV-LLAYLLAY 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 3.5 6.1 6.4 6.3 6.3 6.5 6.8 6.9 5.9 1.7 0.0 0.0 0.0 0.0 0.0 0.0 56.7 6.9 2.4
PFV-LOS-TILOS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.6 2.3 2.4 2.3 2.3 2.3 2.4 2.4 1.8 0.3 0.0 0.0 0.0 0.0 0.0 0.0 19.2 2.4 0.8
PFV-PMGD-MILAN-A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.2 0.3 0.6 1.3 2.1 2.3 2.3 1.5 0.3 0.0 0.0 0.0 0.0 0.0 0.0 10.9 2.3 0.5
PMGD-PFV-PEQUEN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.2 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.4 0.2 0.0
PFV-TENO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 0.6 0.7 1.7 3.8 5.6 6.2 5.9 3.6 0.8 0.0 0.0 0.0 0.0 0.0 0.0 29.3 6.2 1.2
PFV-GRAN-TENO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PFV-MEMBRILLO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.2 0.2 0.3 0.5 1.1 1.6 1.7 1.3 0.3 0.0 0.0 0.0 0.0 0.0 0.0 7.2 1.7 0.3
PFV-PMGD-LOICA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.5 1.3 1.9 2.0 1.9 1.9 2.0 2.0 1.5 0.3 0.0 0.0 0.0 0.0 0.0 0.0 15.4 2.0 0.6
PMGD-PFV-BERGAMO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.2 0.3 0.6 1.3 2.0 2.2 2.2 1.5 0.4 0.0 0.0 0.0 0.0 0.0 0.0 10.7 2.2 0.4
PMGD-PFV-EL-CHERCAN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.7 1.0 1.8 4.7 6.4 6.8 7.4 7.7 5.6 1.3 0.0 0.0 0.0 0.0 0.0 0.0 43.4 7.7 1.8
PMGD-PFV-VERONA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 0.1 0.0
PFV-CHIMBARONGO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.2 0.2 0.3 0.6 0.8 1.0 1.8 1.3 0.3 0.0 0.0 0.0 0.0 0.0 0.0 6.6 1.8 0.3
PFV-CHIMBARONGO-NIEBLA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 0.6 1.1 1.3 2.8 5.4 6.5 7.3 5.7 1.4 0.0 0.0 0.0 0.0 0.0 0.0 32.5 7.3 1.4
PFV-EL-ROMERAL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 0.5 1.0 1.1 2.8 5.3 5.2 5.4 3.8 0.9 0.0 0.0 0.0 0.0 0.0 0.0 26.4 5.4 1.1
PFV-SANTA-CAROLINA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.2 0.4 0.6 0.5 1.1 1.5 1.8 1.6 0.5 0.0 0.0 0.0 0.0 0.0 0.0 8.4 1.8 0.3
PFV-LORETO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.1 1.9 1.9 1.8 1.8 1.4 1.7 1.5 0.6 0.0 0.0 0.0 0.0 0.0 0.0 0.0 13.7 1.9 0.6
PFV-ESTERO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.6 1.3 1.5 1.4 1.4 1.2 1.5 1.5 1.0 0.2 0.0 0.0 0.0 0.0 0.0 0.0 11.6 1.5 0.5
PFV-PMGD-ALCON-SOLAR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.4 2.5 3.5 3.7 3.6 3.5 3.6 3.6 3.6 2.1 0.3 0.0 0.0 0.0 0.0 0.0 0.0 30.4 3.7 1.3
PFV-LOSLIBERTADORES 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 0.9 2.5 3.6 4.2 4.5 4.6 3.1 2.1 1.5 0.2 0.0 0.0 0.0 0.0 0.0 0.0 27.4 4.6 1.1
PMGD-PFV-EA-SF-GRANEROS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.0 2.0 2.0 1.9 1.9 1.9 1.5 1.3 1.5 0.3 0.0 0.0 0.0 0.0 0.0 0.0 15.4 2.0 0.6
PFV-LA-MURALLA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.8 1.6 1.5 1.4 1.6 1.7 1.5 1.8 1.2 0.2 0.0 0.0 0.0 0.0 0.0 0.0 13.3 1.8 0.6
PMGD-PFV-LO-MIGUEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PFV-ARGOMEDO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 1.6 5.1 6.1 5.8 5.6 4.4 4.6 5.3 4.1 0.9 0.0 0.0 0.0 0.0 0.0 0.0 43.8 6.1 1.8
PMGD-PFV-PUEBLO-HUNDIDO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.2 1.2 2.0 1.7 1.8 1.5 1.5 1.7 1.5 0.3 0.0 0.0 0.0 0.0 0.0 0.0 13.4 2.0 0.6
PMGD-PFV-EL-MIRLO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.4 2.4 5.4 6.7 4.7 5.9 4.5 5.0 3.3 0.9 0.0 0.0 0.0 0.0 0.0 0.0 39.5 6.7 1.6
PUNTA-DEL-VIENTO 2.6 2.6 2.5 2.5 2.4 2.4 2.4 2.4 2.4 2.4 2.4 2.4 2.4 2.5 2.9 3.0 3.0 3.0 2.9 2.9 2.8 2.7 2.6 2.6 62.5 3.0 2.6
PFV-PMGD-NANCAGUA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 2.8 4.9 4.6 4.2 4.0 4.7 4.9 4.9 3.7 0.8 0.0 0.0 0.0 0.0 0.0 0.0 39.6 4.9 1.7
PMGD-PFV-DON-MATIAS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.5 0.7 1.0 1.0 0.9 1.5 1.5 1.8 1.2 0.2 0.0 0.0 0.0 0.0 0.0 0.0 10.3 1.8 0.4
PMGD-PFV-ALDEBARAN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 1.0 1.9 1.1 1.3 1.1 1.3 1.1 0.6 0.1 0.8 0.0 0.0 0.0 0.0 0.0 0.0 10.4 1.9 0.4
PFV-PMGD-LAS-CACHAÑAS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.9 2.1 5.9 6.8 7.4 7.4 5.8 5.5 3.1 0.5 0.0 0.0 0.0 0.0 0.0 0.0 45.5 7.4 1.9
PFV-SANTA-AMELIA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.0 1.9 2.0 2.2 1.9 2.0 1.9 2.0 1.5 0.3 0.0 0.0 0.0 0.0 0.0 0.0 16.8 2.2 0.7
PFV-CATANSOLAR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PFV-VILLAPRAT 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.8 1.6 1.9 2.1 2.1 2.0 1.9 1.8 1.2 0.3 0.0 0.0 0.0 0.0 0.0 0.0 15.8 2.1 0.7
PFV-VILLA-SOLAR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.7 1.5 1.7 1.8 1.8 1.8 1.9 1.9 1.3 0.4 0.0 0.0 0.0 0.0 0.0 0.0 14.9 1.9 0.6
PFV-LAS-ROJAS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.7 1.5 1.8 1.7 1.7 1.9 1.8 1.8 1.1 0.1 0.0 0.0 0.0 0.0 0.0 0.0 14.2 1.9 0.6
PFV-LLANOS-DE-POTROSO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 2.3 2.7 2.7 2.5 2.7 2.9 2.7 1.7 0.0 0.0 0.0 0.0 0.0 0.0 0.0 20.5 2.9 0.9
PFV-LOSPATOS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.3 0.7 1.2 1.9 2.1 2.2 2.3 2.4 1.8 0.2 0.0 0.0 0.0 0.0 0.0 0.0 15.3 2.4 0.6
PFV-LAFRONTERA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.5 2.6 3.2 3.2 4.3 4.4 4.0 3.2 2.1 0.6 0.0 0.0 0.0 0.0 0.0 0.0 29.2 4.4 1.2
PFV-RAULI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 0.7 1.0 2.0 4.9 5.5 5.4 5.0 3.9 1.0 0.0 0.0 0.0 0.0 0.0 0.0 29.6 5.5 1.2
PMGD-PFV-JILGUERO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.2 0.2 0.5 0.7 1.2 1.5 1.6 1.4 0.3 0.0 0.0 0.0 0.0 0.0 0.0 7.8 1.6 0.3
PFV-PARAGUAY 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.4 0.7 1.2 2.3 5.6 6.0 5.7 5.0 3.2 0.8 0.0 0.0 0.0 0.0 0.0 0.0 30.9 6.0 1.3
PMGD-PFV-SAGRADA-FAMILIA-LA-FORTUNA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 0.3 0.5 1.3 1.9 1.9 2.0 2.0 1.2 0.3 0.0 0.0 0.0 0.0 0.0 0.0 11.6 2.0 0.5
PFV-PMGD-SAN-CAMILO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.2 0.3 0.6 1.1 2.0 2.0 2.1 1.9 0.6 0.0 0.0 0.0 0.0 0.0 0.0 10.8 2.1 0.5
PFV-PMGD-CURACAVI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PFV-RANGUIL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 1.1 1.8 1.6 1.6 1.7 1.8 1.9 2.0 1.4 0.2 0.0 0.0 0.0 0.0 0.0 0.0 15.2 2.0 0.6
PFV-TALCA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 0.4 0.9 2.7 3.9 3.9 4.1 4.0 2.7 0.7 0.0 0.0 0.0 0.0 0.0 0.0 23.7 4.1 1.0
PMGD-PFV-SAN-CLEMENTE-FLOR-DEL-LLANO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 0.4 1.0 1.0 3.2 3.8 4.0 4.0 2.7 0.5 0.0 0.0 0.0 0.0 0.0 0.0 20.8 4.0 0.9
PMGD-PFV-ITAHUE-SOLAR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 0.4 0.7 1.7 2.8 3.0 3.0 2.8 2.4 0.7 0.0 0.0 0.0 0.0 0.0 0.0 17.8 3.0 0.7
PFV-SAN-JAVIER 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.2 1.7 3.3 4.4 4.2 4.2 4.4 4.3 2.6 0.6 0.0 0.0 0.0 0.0 0.0 0.0 31.1 4.4 1.3
PMGD-PFV-SOL-DEL-MAULE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.6 1.0 1.5 2.3 2.5 2.4 2.2 1.7 1.0 0.1 0.0 0.0 0.0 0.0 0.0 0.0 15.4 2.5 0.6
PFV-VILLA-CRUZ 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.6 1.9 1.9 2.1 2.0 2.0 2.1 2.1 1.6 0.4 0.0 0.0 0.0 0.0 0.0 0.0 16.7 2.1 0.7
PFV-SANTA-FE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.1 2.7 4.9 5.2 5.0 5.1 5.3 5.3 3.5 0.5 0.0 0.0 0.0 0.0 0.0 0.0 38.9 5.3 1.6
PFV-VILLA-ALEGRE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.6 4.1 4.7 5.2 5.0 3.4 5.3 5.1 3.5 0.8 0.0 0.0 0.0 0.0 0.0 0.0 37.7 5.3 1.6
PFV-LEMU 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 1.2 2.2 2.4 2.5 2.5 2.5 2.5 2.5 2.3 0.6 0.0 0.0 0.0 0.0 0.0 0.0 21.1 2.5 0.9
PFV-LASPERDICES 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.4 0.7 1.2 1.5 1.8 1.8 1.8 1.8 1.4 0.3 0.0 0.0 0.0 0.0 0.0 0.0 12.6 1.8 0.5
PFV-PMGD-PANGUILEMO-AEROPUERTO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.7 1.8 2.0 2.8 3.3 3.3 3.4 3.0 1.7 0.3 0.0 0.0 0.0 0.0 0.0 0.0 22.5 3.4 0.9
PMGD-PFV-CABIMAS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.1 0.1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 0.1 0.0
PMGD-PFV-EA-MAITEN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 0.6 1.2 1.5 1.9 1.9 1.9 1.9 1.3 0.2 0.0 0.0 0.0 0.0 0.0 0.0 12.7 1.9 0.5
PMGD-PFV-LOS-ROBLES 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 0.5 0.7 1.1 1.5 1.3 1.3 1.0 0.7 0.2 0.0 0.0 0.0 0.0 0.0 0.0 8.4 1.5 0.4
PFV-PMGD-LOS-TORDOS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 0.7 1.7 2.8 3.9 3.9 4.1 3.9 2.8 0.6 0.0 0.0 0.0 0.0 0.0 0.0 24.7 4.1 1.0
PMGD-PFV-PIDUCO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.7 1.3 1.4 1.6 2.2 2.2 2.3 2.3 2.0 0.6 0.0 0.0 0.0 0.0 0.0 0.0 16.8 2.3 0.7
PMGD-PFV-HIJUELA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.8 1.3 1.3 1.4 1.9 1.9 2.0 2.0 1.7 0.5 0.0 0.0 0.0 0.0 0.0 0.0 14.9 2.0 0.6
PFV-PMGD-EL-TIUQUE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 0.3 0.7 0.9 0.9 0.9 0.9 0.7 0.4 0.1 0.0 0.0 0.0 0.0 0.0 0.0 6.1 0.9 0.3
PMGD-PFV-PENCAHUE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 2.0 3.3 3.4 3.8 4.0 4.0 4.0 4.0 3.8 1.2 0.0 0.0 0.0 0.0 0.0 0.0 33.8 4.0 1.4
PMGD-PFV-SANDSOLAR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.4 0.5 0.6 0.7 0.7 0.6 0.4 0.2 0.0 0.0 0.0 0.0 0.0 0.0 0.0 4.3 0.7 0.2
PFV-PENCAHUE-ESTE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.7 1.3 1.3 1.6 2.0 2.1 2.1 2.1 1.5 0.4 0.0 0.0 0.0 0.0 0.0 0.0 15.1 2.1 0.6
PFV-PMGD-ERINOME 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 0.8 1.1 1.3 1.8 1.8 1.9 1.9 1.2 0.3 0.0 0.0 0.0 0.0 0.0 0.0 12.7 1.9 0.5
PFV-QUINANTU 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 0.4 1.2 2.1 3.2 3.2 3.3 3.3 2.4 0.5 0.0 0.0 0.0 0.0 0.0 0.0 19.9 3.3 0.8
PFV-PMGD-DON-RODRIGO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 1.3 3.0 2.8 2.6 2.8 3.4 2.4 3.2 0.9 0.2 0.0 0.0 0.0 0.0 0.0 0.0 22.7 3.4 0.9
PFV-TRICA-DOS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.2 0.3 1.0 1.6 1.6 1.7 1.8 1.4 0.3 0.0 0.0 0.0 0.0 0.0 0.0 9.9 1.8 0.4
PMGD-PFV-EL-TRILE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 0.7 1.1 1.6 7.0 7.3 7.4 7.8 8.0 5.7 1.4 0.0 0.0 0.0 0.0 0.0 0.0 48.1 8.0 2.0
PFV-QUILAPILUN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.7 4.1 6.1 12.6 33.4 56.7 61.6 63.4 63.3 46.3 11.8 0.0 0.0 0.0 0.0 0.0 0.0 360.0 63.4 15.0
PMGD-PFV-ANUNUCA-DEL-VERANO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.7 1.5 1.7 1.8 1.9 1.9 1.9 1.7 1.3 0.3 0.0 0.0 0.0 0.0 0.0 0.0 14.8 1.9 0.6
PFV-EL-MANZANO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 2.6 4.7 9.3 16.4 36.8 56.3 62.6 59.6 37.1 8.9 0.0 0.0 0.0 0.0 0.0 0.0 294.3 62.6 12.3
PMGD-PFV-LIQUIDAMBAR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.8 5.1 5.7 5.5 5.4 5.5 5.8 6.0 4.5 1.3 0.0 0.0 0.0 0.0 0.0 0.0 46.7 6.0 1.9
PFV-PMGD TER LAGUNITAS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PFV-CHACABUCO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 3.1 5.7 6.4 6.2 6.1 6.2 6.3 6.2 4.3 1.0 0.0 0.0 0.0 0.0 0.0 0.0 51.9 6.4 2.2
PFV-EMILIA-SOLAR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PMGD-PFV-ORQUIDEA-SOLAR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.7 1.7 1.8 1.8 1.8 1.9 1.9 1.9 1.7 0.6 0.0 0.0 0.0 0.0 0.0 0.0 16.0 1.9 0.7
PFV-JAHUEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 1.5 3.3 4.0 3.8 3.7 3.7 3.8 3.8 3.0 0.3 0.0 0.0 0.0 0.0 0.0 0.0 30.9 4.0 1.3
PFV-PMGD-ESCORIAL-VERANO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.9 1.7 1.9 1.8 1.8 1.8 1.9 1.9 1.3 0.2 0.0 0.0 0.0 0.0 0.0 0.0 15.4 1.9 0.6
PFV-KONDA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.0 1.7 1.7 1.7 1.7 1.7 1.7 1.7 1.3 0.2 0.0 0.0 0.0 0.0 0.0 0.0 14.5 1.7 0.6
PFV-MESETA-DE-LOS-ANDES 0.0 0.0 0.0 0.0 0.0 0.0 0.0 1.9 39.8 95.2 110.6 108.8 107.3 107.3 109.6 110.5 80.0 20.1 0.0 0.0 0.0 0.0 0.0 0.0 891.2 110.6 37.1
PFV-SLK808 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.9 2.1 2.2 2.1 2.1 2.1 2.2 2.2 1.8 0.4 0.0 0.0 0.0 0.0 0.0 0.0 18.0 2.2 0.8
PFV-TECHOSDEALTAMIRA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PFV-PMGD-RECOLETA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.4 3.1 4.2 5.1 5.6 5.5 5.8 5.7 5.6 5.0 1.7 0.0 0.0 0.0 0.0 0.0 0.0 47.8 5.8 2.0
PFV-GUANACO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PMGD-PFV-MALLOCO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.5 1.4 1.2 1.5 1.8 1.9 1.9 1.8 1.1 0.2 0.0 0.0 0.0 0.0 0.0 0.0 13.3 1.9 0.6

PAGINA_PDF 47
RESUMEN DIARIO DE OPERACION DEL SEN
26-04-2025 26-04-2025
1 2 3 4 5 6 7 8 9 10 11 12 13 14 15 16 17 18 19 20 21 22 23 24 TOT.DIA DMAX. DMED.
    MWh MWh/h MWh/h
PMGD-PFV-HUIGAN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.8 2.7 2.3 3.6 6.5 6.8 7.1 7.0 4.6 1.3 0.0 0.0 0.0 0.0 0.0 0.0 42.9 7.1 1.8
PFV-DON-ANDRONICO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 0.6 1.7 1.8 1.7 1.7 1.7 1.2 0.2 0.0 0.0 0.0 0.0 0.0 0.0 10.8 1.8 0.5
PFV-PIRQUE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.2 0.4 0.5 1.7 1.8 1.9 1.8 1.1 0.3 0.0 0.0 0.0 0.0 0.0 0.0 9.7 1.9 0.4
PFV-SAN-VICENTE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.3 0.5 0.5 2.3 2.2 2.1 1.6 0.8 0.2 0.0 0.0 0.0 0.0 0.0 0.0 10.5 2.3 0.4
PMGD-PFV-LOS-MORROS-1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.3 0.5 0.6 1.5 1.5 1.4 1.1 0.6 0.1 0.0 0.0 0.0 0.0 0.0 0.0 7.8 1.5 0.3
PFV-DON-HUMBERTO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 2.1 3.8 7.8 15.3 31.9 47.5 49.7 47.4 33.4 5.2 0.0 0.0 0.0 0.0 0.0 0.0 243.9 49.7 10.2
PMGD-PFV-LOMA-TENDIDA-DEL-VERANO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 0.4 0.7 1.3 2.0 2.0 2.1 1.6 0.7 0.2 0.0 0.0 0.0 0.0 0.0 0.0 11.1 2.1 0.5
PMGD-PFV-PATRICIA-DEL-VERANO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 2.8 5.7 6.8 6.5 6.3 6.4 6.4 5.6 2.9 0.4 0.0 0.0 0.0 0.0 0.0 0.0 49.9 6.8 2.1
PMGD-PFV-LIEBRE-DE-VERANO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 1.8 3.2 4.4 5.1 5.3 5.2 4.5 3.6 2.1 0.4 0.0 0.0 0.0 0.0 0.0 0.0 35.8 5.3 1.5
PMGD-PFV-MACAO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PMGD-PFV-RUCAPAINE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 3.5 6.9 7.5 7.2 6.9 7.2 6.9 6.7 3.5 1.1 0.0 0.0 0.0 0.0 0.0 0.0 57.9 7.5 2.4
PFV-FOTOVOLTSOLAR-1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PFV-DARLIN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.4 3.4 6.4 6.5 6.2 6.0 6.2 6.2 5.9 3.7 1.0 0.0 0.0 0.0 0.0 0.0 0.0 51.9 6.5 2.2
PMGD-PFV-PSF-HORIZONTE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 2.2 4.1 4.3 4.2 4.1 4.1 3.8 3.5 1.8 0.6 0.0 0.0 0.0 0.0 0.0 0.0 32.9 4.3 1.4
PFV-PMGD-PARQUE-LA-COLONIA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.6 4.8 7.2 7.2 6.9 6.8 6.9 6.6 5.9 3.7 1.1 0.0 0.0 0.0 0.0 0.0 0.0 57.8 7.2 2.4
PFV-PEPA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 3.0 6.3 6.6 6.3 6.1 6.2 6.4 5.8 4.0 1.2 0.0 0.0 0.0 0.0 0.0 0.0 52.0 6.6 2.2
PFV-FRANCISCO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 1.2 2.1 2.1 2.1 2.1 2.0 1.2 1.1 0.4 0.0 0.0 0.0 0.0 0.0 0.0 14.6 2.1 0.6
PFV-CANDELARIA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.6 1.6 2.3 2.3 2.3 2.0 1.2 1.1 0.3 0.0 0.0 0.0 0.0 0.0 0.0 13.8 2.3 0.6
PFV-BLANQUINA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.6 1.5 3.8 5.9 5.9 6.4 5.5 3.5 3.3 0.9 0.0 0.0 0.0 0.0 0.0 0.0 37.2 6.4 1.6
PFV-TRICAHUE2 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.3 0.2 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.6 0.3 0.0
PFV_SAN_ISIDRO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 1.2 0.8 1.6 1.5 1.4 1.4 0.9 1.1 0.3 0.0 0.0 0.0 0.0 0.0 0.0 10.7 1.6 0.4
PFV-SANPEDRO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.8 1.7 2.3 2.6 2.7 2.6 2.3 2.0 1.3 0.3 0.0 0.0 0.0 0.0 0.0 0.0 18.8 2.7 0.8
PMGD-PFV-PATAGUA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 3.0 6.0 6.3 6.2 6.1 6.2 6.5 6.5 4.8 1.0 0.0 0.0 0.0 0.0 0.0 0.0 52.8 6.5 2.2
PMGD-PFV-SAN-ANTONIO-DEL-MONTE-SUNLIGHT 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.8 1.5 1.6 1.6 1.6 1.6 1.6 1.6 1.1 0.2 0.0 0.0 0.0 0.0 0.0 0.0 13.4 1.6 0.6
PFV-PMGD-TREBO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.7 2.0 2.0 2.0 2.0 2.0 2.1 2.0 1.3 0.3 0.0 0.0 0.0 0.0 0.0 0.0 16.4 2.1 0.7
PFV-NAHUEN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.9 4.3 6.4 6.3 6.2 6.0 6.6 6.8 4.7 0.8 0.0 0.0 0.0 0.0 0.0 0.0 49.1 6.8 2.0
PFV-MALINKE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 0.9 1.4 1.4 1.4 1.4 1.4 1.4 1.1 0.2 0.0 0.0 0.0 0.0 0.0 0.0 10.7 1.4 0.4
PFV-LASTURCAS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 0.7 1.1 1.1 1.1 1.1 1.1 1.2 0.9 0.2 0.0 0.0 0.0 0.0 0.0 0.0 8.7 1.2 0.4
PMGD-PFV-MALVILLA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.8 1.6 2.1 2.1 2.0 2.1 2.1 1.9 1.1 0.3 0.0 0.0 0.0 0.0 0.0 0.0 16.1 2.1 0.7
PMGD-PFV-RIMINI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 2.8 6.2 6.9 6.8 6.8 6.9 7.1 7.1 4.6 1.1 0.0 0.0 0.0 0.0 0.0 0.0 56.5 7.1 2.4
PFV-ECLIPSE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 1.7 4.4 6.0 7.0 7.4 7.3 6.2 5.2 3.2 0.9 0.0 0.0 0.0 0.0 0.0 0.0 49.5 7.4 2.1
PMGD-PFV-CEFALU 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.9 1.7 1.9 1.9 1.9 1.9 1.9 1.8 1.0 0.2 0.0 0.0 0.0 0.0 0.0 0.0 15.1 1.9 0.6
PFV-QUILLAY 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 1.1 1.7 1.7 1.7 1.6 1.7 1.7 1.8 1.2 0.2 0.0 0.0 0.0 0.0 0.0 0.0 14.5 1.8 0.6
PFV-LIRIO-DE-CAMPO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.7 1.4 1.6 1.6 1.6 1.6 1.6 1.7 1.2 0.3 0.0 0.0 0.0 0.0 0.0 0.0 13.4 1.7 0.6
PFV-LUMBRERAS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.8 1.6 1.9 2.1 2.2 2.4 2.5 2.4 1.8 0.4 0.0 0.0 0.0 0.0 0.0 0.0 18.1 2.5 0.8
PFV-PAMA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.6 1.1 1.4 1.4 1.4 1.3 1.4 1.3 0.8 0.3 0.0 0.0 0.0 0.0 0.0 0.0 11.0 1.4 0.5
PFV-DONACARMEN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 7.1 12.5 12.1 13.0 13.0 13.0 12.0 10.0 9.8 3.3 0.0 0.0 0.0 0.0 0.0 0.0 106.1 13.0 4.4
PFV-SANTUARIO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 1.4 2.0 2.1 2.1 2.1 2.2 2.2 2.1 1.3 0.1 0.0 0.0 0.0 0.0 0.0 0.0 17.6 2.2 0.7
PFV-PMGD-LAS-TORTOLAS-DEL-VERANO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.0 1.8 1.9 1.8 1.8 1.8 1.8 1.8 0.9 0.1 0.0 0.0 0.0 0.0 0.0 0.0 14.7 1.9 0.6
PMGD-PFV-PVP-LA-ROSA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.7 1.5 1.9 1.8 2.1 2.1 1.8 1.8 1.1 0.2 0.0 0.0 0.0 0.0 0.0 0.0 15.1 2.1 0.6
PFV-CALLELARGA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.9 0.4 1.3 1.9 1.8 1.8 1.8 1.8 1.3 0.3 0.0 0.0 0.0 0.0 0.0 0.0 13.4 1.9 0.6
PFV-CASUTO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 1.2 1.7 1.7 1.6 1.6 1.6 1.7 1.5 0.5 0.0 0.0 0.0 0.0 0.0 0.0 0.0 13.4 1.7 0.6
PFV-ENCONSOLAR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 1.1 2.9 3.2 3.2 3.3 3.3 2.2 0.4 0.0 0.0 0.0 0.0 0.0 0.0 19.6 3.3 0.8
PFV-LAMANGA-1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.7 1.3 1.8 2.1 2.1 2.1 1.9 1.5 0.9 0.2 0.0 0.0 0.0 0.0 0.0 0.0 14.7 2.1 0.6
PMGD-PFV-VILLA-CVE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.5 0.1 0.0
PFV-PMGD-EL-SHARON 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 0.6 1.7 2.0 2.0 1.9 2.0 2.0 1.3 0.1 0.0 0.0 0.0 0.0 0.0 0.0 13.7 2.0 0.6
PFV-PMGD-RINCONADA-ALCONES 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.4 4.5 7.2 7.2 7.1 6.7 7.1 7.3 7.4 6.4 1.7 0.0 0.0 0.0 0.0 0.0 0.0 62.9 7.4 2.6
PFV-AVILES 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 2.1 4.5 5.4 5.2 5.2 5.2 5.2 5.0 3.2 0.8 0.0 0.0 0.0 0.0 0.0 0.0 42.0 5.4 1.8
PFV-PMGD-GUARANA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 1.1 2.0 2.0 2.0 2.0 1.9 2.0 2.1 1.8 0.5 0.0 0.0 0.0 0.0 0.0 0.0 17.5 2.1 0.7
PFV-PMGD-COLCHAGUA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.9 1.9 2.0 1.9 1.7 1.9 2.0 2.0 1.4 0.3 0.0 0.0 0.0 0.0 0.0 0.0 16.1 2.0 0.7
PMGD-PFV-CETUS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.7 1.6 1.7 1.6 1.5 1.3 1.2 1.5 1.2 0.3 0.0 0.0 0.0 0.0 0.0 0.0 12.5 1.7 0.5
PFV-CORDILLERILLA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.2 0.2 0.2 0.3 0.4 0.8 0.8 0.6 0.1 0.0 0.0 0.0 0.0 0.0 0.0 3.8 0.8 0.2
PFV-ALTOSOLAR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.6 1.7 2.3 2.7 2.8 2.8 2.5 2.0 1.4 0.5 0.0 0.0 0.0 0.0 0.0 0.0 19.4 2.8 0.8
PFV-JOSESOLERM 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.1 0.1 0.3 0.5 0.7 1.0 0.9 0.2 0.0 0.0 0.0 0.0 0.0 0.0 3.9 1.0 0.2
PMGD-PFV-PARQUE-SAN-FRANCISCO-PARRAL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 0.3 0.6 0.0 0.2 1.7 1.7 1.7 1.5 0.4 0.0 0.0 0.0 0.0 0.0 0.0 8.5 1.7 0.4
PFV-GR-PITAO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.4 0.6 1.0 2.6 5.5 6.8 7.4 7.5 6.4 1.3 0.0 0.0 0.0 0.0 0.0 0.0 39.6 7.5 1.6
PFV-RAUQUEN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 0.7 0.7 1.4 3.4 5.7 6.1 5.7 4.1 1.0 0.0 0.0 0.0 0.0 0.0 0.0 29.0 6.1 1.2
PFV-PMGD-BARCELONA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.4 0.7 0.7 1.5 2.9 6.3 6.9 7.2 5.0 1.1 0.0 0.0 0.0 0.0 0.0 0.0 32.6 7.2 1.4
PFV-PMGD-PARQUE-ITIHUE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.5 2.4 6.5 6.6 6.4 6.5 6.7 6.7 4.1 0.9 0.0 0.0 0.0 0.0 0.0 0.0 47.3 6.7 2.0
PMGD-PFV-RATULEMUS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.6 1.7 2.0 1.9 1.9 1.8 1.9 1.9 1.3 0.3 0.0 0.0 0.0 0.0 0.0 0.0 15.3 2.0 0.6
PMGD-PFV-PICHON 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 0.3 0.9 1.5 1.5 1.5 1.5 1.5 1.1 0.3 0.0 0.0 0.0 0.0 0.0 0.0 10.6 1.5 0.4
PFV-DON-JORGE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.2 2.2 2.3 2.3 2.0 2.3 2.4 2.3 1.8 0.4 0.0 0.0 0.0 0.0 0.0 0.0 19.3 2.4 0.8
PFV-MUTUPIN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.5 1.7 5.7 6.9 6.7 6.8 7.0 7.2 5.5 1.3 0.0 0.0 0.0 0.0 0.0 0.0 49.4 7.2 2.1
PMGD-PFV-CAUQUENES 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.5 1.6 2.0 1.9 1.9 1.9 1.9 1.9 1.3 0.2 0.0 0.0 0.0 0.0 0.0 0.0 15.1 2.0 0.6
PMGD-PFV-TUTUVEN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 0.0 0.0
PMG-PFV-PARQUE-CAUQUENES 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 1.8 4.9 7.1 7.2 7.0 6.9 7.0 6.4 4.1 1.1 0.0 0.0 0.0 0.0 0.0 0.0 53.6 7.2 2.2
PFV-PMGD-SANTA-LUISA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.5 1.8 2.0 1.9 1.9 2.0 2.1 1.5 0.3 0.0 0.0 0.0 0.0 0.0 0.0 14.1 2.1 0.6
PMGD-PFV-SAN-EDUARDO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.2 0.2 0.2 0.2 0.2 0.2 0.2 0.1 0.0 0.0 0.0 0.0 0.0 0.0 1.4 0.2 0.1
PFV-LASCODORNICES 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.7 2.2 2.3 2.2 2.1 2.2 2.2 1.8 0.4 0.0 0.0 0.0 0.0 0.0 0.0 16.1 2.3 0.7
PFV-PMGD-ALCALDESA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.9 4.2 4.6 4.5 4.2 4.3 4.4 4.4 3.3 0.8 0.0 0.0 0.0 0.0 0.0 0.0 35.7 4.6 1.5
PMGD-PFV-CENTAURO-SOLAR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.4 1.9 6.1 6.1 5.8 5.9 6.1 6.3 4.3 1.0 0.0 0.0 0.0 0.0 0.0 0.0 44.0 6.3 1.8
PFV-ELCERNICALO-1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 1.1 1.2 1.1 1.1 1.1 1.1 1.2 0.9 0.2 0.0 0.0 0.0 0.0 0.0 0.0 9.3 1.2 0.4
PFV-ELCERNICALO-2 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PFV-BICENTENARIO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 0.4 1.4 1.9 1.9 1.9 1.9 1.9 1.5 0.3 0.0 0.0 0.0 0.0 0.0 0.0 13.4 1.9 0.6
PFV-PLAYERO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.7 1.7 2.3 2.2 2.1 2.1 2.2 2.1 1.4 0.2 0.0 0.0 0.0 0.0 0.0 0.0 17.0 2.3 0.7
PFV-PLAYERITO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.7 1.7 2.3 2.2 2.1 2.1 2.2 2.1 1.4 0.2 0.0 0.0 0.0 0.0 0.0 0.0 16.9 2.3 0.7
PMGD-PFV-PLAYERON 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.6 1.7 2.3 2.2 2.1 2.1 2.2 2.1 1.0 0.1 0.0 0.0 0.0 0.0 0.0 0.0 16.4 2.3 0.7
PFV-CHUCAO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.8 1.1 1.9 1.9 1.8 1.9 1.9 2.0 1.4 0.3 0.0 0.0 0.0 0.0 0.0 0.0 15.2 2.0 0.6
PFV-TAMANGO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.8 10.2 15.2 13.5 13.5 13.5 13.5 11.2 9.5 12.9 5.3 0.0 0.0 0.0 0.0 0.0 0.0 119.2 15.2 5.0
PFV-NIQUEN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PFV-CHINCOL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.4 1.6 2.1 2.1 2.1 2.2 2.3 1.9 0.4 0.0 0.0 0.0 0.0 0.0 0.0 15.3 2.3 0.6
PFV-PEUMO-YUNGAY 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PMGD-PFV-GENOVA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.5 1.0 2.3 6.5 6.5 6.7 6.9 7.1 4.8 1.0 0.0 0.0 0.0 0.0 0.0 0.0 43.4 7.1 1.8
PFV-CIPRES 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.4 1.0 1.2 3.1 5.9 6.0 6.0 5.8 4.0 1.0 0.0 0.0 0.0 0.0 0.0 0.0 34.5 6.0 1.4
PMGD-PFV-CHILENER 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.3 0.3 1.3 2.1 2.0 1.8 1.3 0.7 0.1 0.0 0.0 0.0 0.0 0.0 0.0 10.2 2.1 0.4
PMGD-PFV-EL-CAIQUEN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.9 1.2 3.7 7.7 7.6 7.7 8.1 8.2 4.1 1.0 0.0 0.0 0.0 0.0 0.0 0.0 50.6 8.2 2.1
PFV-PMGD-CARACOLES 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.3 0.3 0.5 0.7 1.2 2.0 2.0 1.7 0.4 0.0 0.0 0.0 0.0 0.0 0.0 9.3 2.0 0.4
PFV-PMGD-LAS-CATITAS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.5 1.3 1.5 4.0 8.2 8.0 7.2 5.8 3.7 1.2 0.0 0.0 0.0 0.0 0.0 0.0 41.4 8.2 1.7
PFV-MERCURIO-SUR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 0.3 0.4 0.5 0.8 2.1 2.4 2.3 1.5 0.3 0.0 0.0 0.0 0.0 0.0 0.0 10.8 2.4 0.4
PFV-PMGD-PACHIRA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.5 1.2 1.7 4.0 6.7 6.8 7.1 7.3 5.2 1.2 0.0 0.0 0.0 0.0 0.0 0.0 41.7 7.3 1.7
PFV-LINARES 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.4 1.1 1.7 3.9 5.9 5.9 6.1 6.2 4.5 1.1 0.0 0.0 0.0 0.0 0.0 0.0 36.9 6.2 1.5
PFV-SATURNO-NORTE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.3 0.4 0.6 0.8 1.1 3.2 3.5 3.3 2.2 0.4 0.0 0.0 0.0 0.0 0.0 0.0 16.0 3.5 0.7
PMGD-PFV-FOTOVOLT-LIN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.3 0.6 0.7 2.7 3.4 3.5 3.6 3.7 3.0 0.7 0.0 0.0 0.0 0.0 0.0 0.0 22.3 3.7 0.9

PAGINA_PDF 48
RESUMEN DIARIO DE OPERACION DEL SEN
26-04-2025 26-04-2025
1 2 3 4 5 6 7 8 9 10 11 12 13 14 15 16 17 18 19 20 21 22 23 24 TOT.DIA DMAX. DMED.
    MWh MWh/h MWh/h
PFV-MACHICURA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.4 0.8 1.0 1.4 2.2 5.5 6.6 6.6 4.5 1.0 0.0 0.0 0.0 0.0 0.0 0.0 30.1 6.6 1.3
PMGD-PFV-GOLONDRINAS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.4 0.7 1.0 1.3 2.2 5.2 5.8 4.0 1.7 0.3 0.0 0.0 0.0 0.0 0.0 0.0 22.8 5.8 0.9
PFV-PMGD-EL-FLAMENCO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.3 0.7 1.1 1.6 3.0 5.9 6.3 6.4 5.1 1.3 0.0 0.0 0.0 0.0 0.0 0.0 31.9 6.4 1.3
PFV-VILLA-SECA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.4 1.1 1.5 1.8 1.7 1.8 1.9 1.9 1.1 0.2 0.0 0.0 0.0 0.0 0.0 0.0 13.4 1.9 0.6
PFV-COCHARCAS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.7 1.8 1.8 1.8 1.8 1.8 1.8 1.2 0.2 0.0 0.0 0.0 0.0 0.0 0.0 13.1 1.8 0.5
PFV-LAS-TORTOLAS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.6 1.4 1.7 1.8 1.8 1.8 1.7 1.6 1.1 0.3 0.0 0.0 0.0 0.0 0.0 0.0 13.8 1.8 0.6
PFV-BERRUECO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.4 2.2 6.1 6.3 6.1 6.0 6.2 6.2 4.3 1.0 0.0 0.0 0.0 0.0 0.0 0.0 44.9 6.3 1.9
PFV-VENTURADA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.7 3.8 6.6 1.8 2.7 6.1 6.3 6.3 4.2 1.0 0.0 0.0 0.0 0.0 0.0 0.0 39.7 6.6 1.7
PFV-SANTA-RITA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 0.6 1.7 1.9 1.8 1.9 2.0 2.0 1.8 0.4 0.0 0.0 0.0 0.0 0.0 0.0 14.2 2.0 0.6
PFV-EL-PIUQUEN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 0.7 1.4 1.7 1.8 1.8 1.5 1.1 0.6 0.1 0.0 0.0 0.0 0.0 0.0 0.0 11.1 1.8 0.5
PMGD-PFV-BULNES-SOLAR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.4 2.1 4.3 4.2 4.0 4.0 4.2 4.2 3.0 0.7 0.0 0.0 0.0 0.0 0.0 0.0 31.1 4.3 1.3
PFV-HUAPE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 0.6 1.9 1.8 1.7 1.7 1.7 1.8 1.2 0.3 0.0 0.0 0.0 0.0 0.0 0.0 12.9 1.9 0.5
PFV-PMGD-SAN-JOSE-2 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.7 2.1 2.2 2.2 2.2 2.3 2.3 2.0 0.5 0.0 0.0 0.0 0.0 0.0 0.0 16.6 2.3 0.7
PFV-ORION 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 0.8 2.0 1.9 1.8 1.8 1.9 2.0 1.4 0.3 0.0 0.0 0.0 0.0 0.0 0.0 14.2 2.0 0.6
PMGD-PFV-TORTUGA-SOLAR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.9 1.9 2.0 1.9 1.9 1.9 1.9 1.2 0.2 0.0 0.0 0.0 0.0 0.0 0.0 13.8 2.0 0.6
PFV-LASPALOMAS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 0.9 2.3 2.2 2.1 2.1 2.1 2.1 1.7 0.4 0.0 0.0 0.0 0.0 0.0 0.0 16.1 2.3 0.7
PMGD-PFV-TES-SOLAR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 0.7 1.4 1.6 1.6 1.6 1.6 1.3 1.2 0.3 0.0 0.0 0.0 0.0 0.0 0.0 11.6 1.6 0.5
PMG-PFV-ALTODELSOL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.6 2.6 4.9 5.8 6.2 6.6 7.1 7.0 5.4 1.3 0.0 0.0 0.0 0.0 0.0 0.0 47.4 7.1 2.0
PMGD-PFV-BLU 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.4 1.5 3.0 3.1 3.2 3.2 3.1 2.9 1.9 0.4 0.0 0.0 0.0 0.0 0.0 0.0 22.8 3.2 1.0
PMG-PFV-QUILMO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.8 2.5 6.7 6.8 6.5 6.4 6.7 6.4 3.9 1.0 0.0 0.0 0.0 0.0 0.0 0.0 47.7 6.8 2.0
PMGD-PFV-EL-RECONQUISTADOR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.6 2.0 2.1 2.0 1.9 1.9 2.0 2.0 1.7 0.4 0.0 0.0 0.0 0.0 0.0 0.0 16.7 2.1 0.7
PMGD-PFV-PARQUE-SOLAR-FOTOVOLTAICO-LA-VICTORIA0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.7 3.3 7.2 6.9 6.5 6.5 6.7 6.8 4.7 1.0 0.0 0.0 0.0 0.0 0.0 0.0 50.3 7.2 2.1
PMGD-PFV-CHILLAN-HUAMBALI-HIPER 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.8 1.7 1.7 1.7 1.7 1.7 1.7 1.4 0.4 0.0 0.0 0.0 0.0 0.0 0.0 12.7 1.7 0.5
PMGD-PFV-CANQUEN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PFV-MOYA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.6 3.3 5.7 7.8 8.6 8.5 7.4 6.1 3.7 0.8 0.0 0.0 0.0 0.0 0.0 0.0 52.6 8.6 2.2
PMGD-PFV-CHOLGUAN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.3 0.5 0.8 0.9 0.8 0.6 0.4 0.1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 4.6 0.9 0.2
PFV-LOS-NARANJOS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PMGD-PFV-ESPIGA-DE-ORO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.6 1.7 1.9 1.9 1.8 1.5 1.4 1.5 1.3 0.2 0.0 0.0 0.0 0.0 0.0 0.0 13.7 1.9 0.6
PMGD-PFV-SGT-TUCAPEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.4 0.9 1.6 2.3 2.6 2.6 1.7 1.3 0.4 0.1 0.0 0.0 0.0 0.0 0.0 0.0 13.9 2.6 0.6
PMGD-PFV-CABRERO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 1.0 4.7 6.2 6.1 5.8 5.8 5.9 6.1 4.8 1.1 0.0 0.0 0.0 0.0 0.0 0.0 47.6 6.2 2.0
PMGD-PFV-HURTADO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.8 1.8 2.0 1.9 1.8 1.7 1.8 1.7 1.1 0.2 0.0 0.0 0.0 0.0 0.0 0.0 14.9 2.0 0.6
PMGD-PFV-TURQUIA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 0.8 1.0 1.0 0.9 0.9 0.9 0.9 0.4 0.1 0.0 0.0 0.0 0.0 0.0 0.0 7.3 1.0 0.3
PFV-MECO-CHILLAN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.5 1.8 4.8 4.7 4.5 4.5 4.6 4.6 3.2 0.9 0.0 0.0 0.0 0.0 0.0 0.0 34.0 4.8 1.4
PMGD-PFV-PUEBLO-SECO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 0.7 1.0 1.6 1.8 1.3 1.2 0.6 0.3 1.1 0.0 0.0 0.0 0.0 0.0 0.0 9.8 1.8 0.4
PMGD-PFV-PARQUE-RAULI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PFV-SANTA-ESTER 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.6 1.9 1.9 1.9 1.9 2.0 2.1 1.7 0.3 0.0 0.0 0.0 0.0 0.0 0.0 14.5 2.1 0.6
PFV-LASLECHUZAS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.6 2.0 2.1 2.0 2.0 2.1 2.1 1.7 0.3 0.0 0.0 0.0 0.0 0.0 0.0 15.0 2.1 0.6
PFV-PMGD-DADINCO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.6 2.1 2.1 2.0 1.9 2.0 2.1 1.7 0.4 0.0 0.0 0.0 0.0 0.0 0.0 15.1 2.1 0.6
PMGD-PFV-CATO-SOLAR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 0.5 1.9 1.9 1.8 1.8 1.9 1.9 1.4 0.3 0.0 0.0 0.0 0.0 0.0 0.0 13.7 1.9 0.6
PFV-PMGD-PEGASUS-SOLAR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 1.0 2.1 2.0 1.9 1.9 1.9 2.0 1.4 0.3 0.0 0.0 0.0 0.0 0.0 0.0 14.7 2.1 0.6
PFV-PMGD-BULNES-LOS-BARONES 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 0.9 1.9 1.8 1.8 1.8 1.9 1.8 1.1 0.3 0.0 0.0 0.0 0.0 0.0 0.0 13.6 1.9 0.6
PFV-SOL-SANTA-INES 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.7 1.8 2.0 1.9 1.8 1.6 1.7 1.5 1.0 0.2 0.0 0.0 0.0 0.0 0.0 0.0 14.3 2.0 0.6
PFV-LUCESOLAR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.8 1.8 1.9 1.8 1.7 1.8 1.9 1.9 1.4 0.3 0.0 0.0 0.0 0.0 0.0 0.0 15.3 1.9 0.6
PFV-PITOTOY 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.0 1.8 1.9 1.9 1.7 1.3 1.5 1.6 1.5 0.3 0.0 0.0 0.0 0.0 0.0 0.0 14.5 1.9 0.6
PMGD-IDAHUE-DEL-VERANO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.9 1.6 1.9 1.8 1.7 1.5 1.6 1.7 1.2 0.2 0.0 0.0 0.0 0.0 0.0 0.0 14.2 1.9 0.6
PMGD-PFV-EL-INTERLOCUTOR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.9 1.6 2.0 1.9 1.8 1.6 1.6 1.8 1.2 0.2 0.0 0.0 0.0 0.0 0.0 0.0 14.7 2.0 0.6
PMGD-PFV-EL-CARDENAL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.7 1.3 1.4 1.9 1.7 1.6 1.5 1.7 1.3 0.3 0.0 0.0 0.0 0.0 0.0 0.0 13.4 1.9 0.6
PMGD-PFV-SAN-VICENTE-TT 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.5 0.8 1.2 1.2 1.2 1.2 1.1 1.2 0.9 0.2 0.0 0.0 0.0 0.0 0.0 0.0 9.6 1.2 0.4
PMGD-PFV-COLTAUCO-ALMENDRO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.7 1.7 1.9 1.8 1.9 1.4 1.6 1.6 0.8 0.1 0.0 0.0 0.0 0.0 0.0 0.0 13.5 1.9 0.6
PMGD-PFV-LOS-CISNES 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 2.3 4.5 4.8 4.7 4.6 4.8 5.0 5.1 3.5 0.7 0.0 0.0 0.0 0.0 0.0 0.0 40.2 5.1 1.7
PMGD-PFV-PARQUE-MAYOS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.7 1.5 1.5 1.7 1.0 1.3 1.6 1.8 1.3 0.3 0.0 0.0 0.0 0.0 0.0 0.0 12.8 1.8 0.5
PFV-RINCONADA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 0.7 2.0 3.2 3.1 4.0 4.1 3.7 4.6 1.1 0.0 0.0 0.0 0.0 0.0 0.0 26.9 4.6 1.1
PFV-PMGD-FULGOR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.1 0.2 0.3 0.3 0.2 0.2 0.1 0.5 0.0 0.0 0.0 0.0 0.0 0.0 1.9 0.5 0.1
PMGD-PFV-ANCAHUAL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.4 0.9 2.7 3.0 3.2 2.4 2.4 1.1 0.8 0.2 0.0 0.0 0.0 0.0 0.0 0.0 17.2 3.2 0.7
PMGD-PFV-PARQUE-SOLAR-EL-OLIVAR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 2.1 5.7 7.4 7.1 6.7 6.5 6.9 6.3 3.4 0.7 0.0 0.0 0.0 0.0 0.0 0.0 52.8 7.4 2.2
PMGD-PFV-LA-PERLA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 1.2 2.0 2.0 2.0 2.0 2.0 2.0 2.0 1.9 0.5 0.0 0.0 0.0 0.0 0.0 0.0 17.9 2.0 0.7
PMGD-HP-EL-PORTAL 0.5 0.5 0.5 0.5 0.4 0.4 0.4 0.4 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.4 0.4 0.5 11.4 0.5 0.5
PFV-PMGD-CORTIJO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.1 3.7 6.5 6.7 6.7 6.7 6.6 5.6 3.1 0.5 0.0 0.0 0.0 0.0 0.0 0.0 47.3 6.7 2.0
PMGD-PFV-TOPACIO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.1 1.6 1.6 1.7 1.7 1.8 1.9 1.7 1.7 0.5 0.0 0.0 0.0 0.0 0.0 0.0 15.5 1.9 0.6
PMGD-PFV-LOS-BANOS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.4 0.8 2.1 2.7 3.5 3.8 3.8 3.7 3.5 1.0 0.0 0.0 0.0 0.0 0.0 0.0 25.2 3.8 1.1
PFV-PMGD-GR-PEUMO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 2.2 3.3 3.3 3.8 3.4 3.1 3.0 3.9 3.3 0.8 0.0 0.0 0.0 0.0 0.0 0.0 30.3 3.9 1.3
PFV-El-RESPLANDOR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 1.5 1.9 1.8 1.7 1.7 1.7 1.8 1.4 0.3 0.0 0.0 0.0 0.0 0.0 0.0 14.2 1.9 0.6
PMGD-PFV-QUINTACABRERO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PMGD-PFV-LAJA-ANDINO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 2.6 6.4 7.3 7.0 6.7 6.7 6.9 7.1 4.1 0.7 0.0 0.0 0.0 0.0 0.0 0.0 55.8 7.3 2.3
PMGD-PFV-SAN-EUGENIO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 2.1 4.5 6.2 6.4 6.1 5.5 5.7 5.3 4.1 1.1 0.0 0.0 0.0 0.0 0.0 0.0 47.0 6.4 2.0
PMGD-PFV-DOÑA-REGINA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.6 1.6 2.0 1.9 1.8 1.6 1.8 1.6 1.2 0.3 0.0 0.0 0.0 0.0 0.0 0.0 14.4 2.0 0.6
PMGD-PFV-LAJA-AVELLANO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 1.4 3.5 4.3 4.2 4.1 3.9 4.1 3.7 2.2 0.6 0.0 0.0 0.0 0.0 0.0 0.0 32.1 4.3 1.3
PMGD-PFV-PAILLIHUE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 3.1 6.6 6.9 6.7 6.2 6.2 6.1 5.3 4.2 0.9 0.0 0.0 0.0 0.0 0.0 0.0 52.4 6.9 2.2
PMGD-PFV-COLIBRI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PMGD-PFV-VELASCO-SOLAR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.8 1.0 1.0 1.0 1.0 1.0 1.0 1.0 1.0 0.4 0.0 0.0 0.0 0.0 0.0 0.0 8.9 1.0 0.4
PMGD-PFV-CHACAICO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 2.1 3.5 3.5 3.5 3.5 3.5 3.5 3.5 3.3 0.9 0.0 0.0 0.0 0.0 0.0 0.0 30.8 3.5 1.3
PMGD-PFV-PELLIN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.8 4.8 6.7 6.6 6.3 5.5 0.0 5.1 3.5 0.9 0.0 0.0 0.0 0.0 0.0 0.0 41.3 6.7 1.7
PFV-TRIGAL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 2.8 6.1 7.6 7.4 7.0 6.9 7.1 7.0 4.9 1.1 0.0 0.0 0.0 0.0 0.0 0.0 58.1 7.6 2.4
PMGD-PFV-COYUNCHE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 1.3 2.0 1.9 1.8 1.7 1.8 1.8 1.3 0.3 0.0 0.0 0.0 0.0 0.0 0.0 14.2 2.0 0.6
PFV-VALLEDELALUNA-2 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 0.4 0.8 1.7 1.8 1.7 1.2 0.2 0.0 0.0 0.0 0.0 0.0 0.0 8.2 1.8 0.3
PMGD-PFV-FUSTER-DEL-VERANO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.4 0.6 1.6 4.3 1.5 0.0 4.9 5.7 3.4 0.3 0.0 0.0 0.0 0.0 0.0 0.0 22.8 5.7 0.9
PMGD-PFV-EL-TURPIAL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.1 1.5 1.5 1.5 1.5 1.5 1.5 1.5 1.5 0.6 0.0 0.0 0.0 0.0 0.0 0.0 13.7 1.5 0.6
PMGD-PFV-ENAMI-SOLAR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.6 3.2 3.6 3.6 3.5 3.6 3.7 3.5 2.1 0.2 0.0 0.0 0.0 0.0 0.0 0.0 28.7 3.7 1.2
PFV-CRUZSOLAR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.2 1.9 2.1 2.0 2.0 2.0 2.1 2.1 1.7 0.4 0.0 0.0 0.0 0.0 0.0 0.0 17.7 2.1 0.7
PFV-SANFRANCISCO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.2 0.2 0.9 1.8 1.8 1.9 1.9 1.4 0.3 0.0 0.0 0.0 0.0 0.0 0.0 10.5 1.9 0.4
PFV-LIPANGUE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.2 0.4 0.8 2.2 2.4 2.2 1.7 0.9 0.2 0.0 0.0 0.0 0.0 0.0 0.0 11.0 2.4 0.5
PFV-SOL-DE-SEPTIEMBRE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 0.6 1.2 1.9 3.6 6.8 6.4 4.9 2.7 0.5 0.0 0.0 0.0 0.0 0.0 0.0 28.8 6.8 1.2
PFV-TREBAL-SOLAR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.4 0.5 0.5 1.9 2.2 1.9 1.5 0.9 0.3 0.0 0.0 0.0 0.0 0.0 0.0 10.2 2.2 0.4
PFV-PMGD-PLOMO-VERANO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 0.3 0.4 0.5 1.4 1.7 1.8 1.7 1.2 0.3 0.0 0.0 0.0 0.0 0.0 0.0 9.6 1.8 0.4
PFV-LAQUINTA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.2 0.3 1.4 1.9 2.0 2.1 2.1 1.6 0.4 0.0 0.0 0.0 0.0 0.0 0.0 11.9 2.1 0.5
PFV-CUZCUZ 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.9 1.7 1.8 1.9 1.9 1.9 1.9 1.9 1.4 0.4 0.0 0.0 0.0 0.0 0.0 0.0 15.5 1.9 0.6
PFV-NORTECHICO1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 0.3 0.3 0.3 0.3 0.3 0.5 0.5 0.5 0.2 0.0 0.0 0.0 0.0 0.0 0.0 3.5 0.5 0.1
PFV-LOMALOSCOLORADOS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.5 0.6 0.6 0.5 0.4 0.3 0.1 0.0 0.0 0.0 0.0 0.0 0.0 3.0 0.6 0.1
PFV-SANTA-INES 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PFV-EL-CONDOR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.1 0.1 0.2 0.4 0.6 0.7 0.5 0.1 0.0 0.0 0.0 0.0 0.0 0.0 2.8 0.7 0.1
PFV-PMGD-LA-FORESTA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.9 1.8 1.9 1.9 1.8 1.9 2.0 2.0 1.4 0.3 0.0 0.0 0.0 0.0 0.0 0.0 15.8 2.0 0.7
PFV-PERALILLO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.1 2.2 2.1 2.2 2.2 2.2 2.3 2.4 1.7 0.3 0.0 0.0 0.0 0.0 0.0 0.0 18.9 2.4 0.8
PMGD-PFV-LA-HUERTA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.8 1.6 1.7 1.9 1.8 1.8 1.9 2.0 1.4 0.4 0.0 0.0 0.0 0.0 0.0 0.0 15.4 2.0 0.6

PAGINA_PDF 49
RESUMEN DIARIO DE OPERACION DEL SEN
26-04-2025 26-04-2025
1 2 3 4 5 6 7 8 9 10 11 12 13 14 15 16 17 18 19 20 21 22 23 24 TOT.DIA DMAX. DMED.
    MWh MWh/h MWh/h
PMGD-PFV-LAS-ARBOLEDAS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.1 0.0
PMGD-PFV-EL-CUERVO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.6 1.1 1.6 2.1 2.2 2.2 2.0 1.6 1.0 0.3 0.0 0.0 0.0 0.0 0.0 0.0 14.7 2.2 0.6
PFV-VENEZIA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.4 0.8 0.8 2.2 4.1 6.2 7.0 6.8 4.4 1.1 0.0 0.0 0.0 0.0 0.0 0.0 33.7 7.0 1.4
PMGD-PFV-REN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.3 3.7 4.4 4.1 4.2 4.2 4.2 3.7 3.0 0.5 0.0 0.0 0.0 0.0 0.0 0.0 33.4 4.4 1.4
PFV-LAS-TORCAZAS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.9 1.9 1.9 2.0 1.7 1.8 1.9 1.9 1.5 0.4 0.0 0.0 0.0 0.0 0.0 0.0 16.0 2.0 0.7
PFV-SANTIAGOSOLAR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 2.6 5.2 11.2 22.6 60.2 70.7 62.2 47.1 26.8 3.2 0.0 0.0 0.0 0.0 0.0 0.0 312.0 70.7 13.0
PFV-LOS-PERALES 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.6 1.4 1.9 2.1 2.5 2.4 2.2 1.8 1.1 0.4 0.0 0.0 0.0 0.0 0.0 0.0 16.5 2.5 0.7
PMGD-PFV-MAIKONO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.8 1.6 1.7 1.7 1.7 1.7 1.7 1.7 1.0 0.2 0.0 0.0 0.0 0.0 0.0 0.0 13.9 1.7 0.6
PMGD-PFV-LONCURA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 3.3 6.2 6.5 6.4 6.3 6.5 6.8 6.8 5.0 1.2 0.0 0.0 0.0 0.0 0.0 0.0 55.3 6.8 2.3
PFV-PMGD-PALTO-SUNLIGHT 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 2.9 5.8 6.3 6.4 6.3 6.3 6.3 6.3 4.4 1.2 0.0 0.0 0.0 0.0 0.0 0.0 52.2 6.4 2.2
PMGD-PFV-CANONES-SUNLIGHT 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 2.9 5.9 6.3 6.3 6.4 6.4 6.6 6.6 4.4 1.0 0.0 0.0 0.0 0.0 0.0 0.0 52.8 6.6 2.2
PFV-PMGD-KAUFMAN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PMGD-PFV-SANTA-TERESITA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 0.5 1.0 1.5 1.8 5.9 6.6 6.5 4.8 1.0 0.0 0.0 0.0 0.0 0.0 0.0 29.9 6.6 1.2
PFV-ELPIQUERO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 3.0 6.6 7.4 7.3 7.2 7.4 7.6 7.6 5.5 1.5 0.0 0.0 0.0 0.0 0.0 0.0 61.4 7.6 2.6
PFV-CAIMI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.1 0.1 0.2 0.2 0.1 0.1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.9 0.2 0.0
PMGD-PFV-VINAS-DEL-SOL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.6 4.1 4.5 4.5 4.4 4.5 4.7 4.6 3.0 0.7 0.0 0.0 0.0 0.0 0.0 0.0 36.8 4.7 1.5
PFV-PMGD-LOS-MAGNOLIOS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.2 0.5 1.1 1.6 1.9 2.0 1.9 1.6 0.6 0.0 0.0 0.0 0.0 0.0 0.0 11.5 2.0 0.5
PFV-PITRA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.2 1.9 1.9 1.9 1.9 1.9 1.9 2.0 1.7 0.5 0.0 0.0 0.0 0.0 0.0 0.0 16.9 2.0 0.7
PFV-CATEMU 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.6 1.3 1.5 1.5 1.4 1.4 1.5 1.4 0.7 0.0 0.0 0.0 0.0 0.0 0.0 0.0 11.3 1.5 0.5
PFV-PLACILLASOLAR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 2.0 4.0 4.7 4.5 4.6 4.7 4.3 4.2 3.0 0.5 0.0 0.0 0.0 0.0 0.0 0.0 36.7 4.7 1.5
PMGD-PFV-CONDOR-LA-LIGUA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 2.0 0.9 2.4 2.4 2.4 2.4 2.4 2.4 2.4 0.8 0.0 0.0 0.0 0.0 0.0 0.0 20.7 2.4 0.9
PMGD-PFV-ROMA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 1.1 2.1 2.0 1.8 1.8 1.5 1.7 1.1 0.2 0.0 0.0 0.0 0.0 0.0 0.0 13.5 2.1 0.6
PMGD-PFV-PESARO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.8 1.7 1.9 1.8 1.8 1.9 1.9 2.0 1.2 0.3 0.0 0.0 0.0 0.0 0.0 0.0 15.4 2.0 0.6
PFV-UTFSM-VALPO-VALDES 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.1 0.0 0.1 0.1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 0.1 0.0
PFV-UTFSM-VINA-MAR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.1 0.2 0.2 0.2 0.1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.8 0.2 0.0
PMGD-PFV-VILLA-MOSCOSO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 0.3 0.9 1.1 1.7 1.8 2.0 1.8 1.4 0.4 0.0 0.0 0.0 0.0 0.0 0.0 11.7 2.0 0.5
PMGD-PFV-YAHUTELA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.3 2.8 3.6 3.9 3.9 3.9 3.8 3.3 1.8 0.3 0.0 0.0 0.0 0.0 0.0 0.0 28.7 3.9 1.2
PFV-PMGD-FARDELA-NEGRA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.9 1.4 1.6 1.8 1.8 1.8 1.6 1.4 1.0 0.3 0.0 0.0 0.0 0.0 0.0 0.0 13.8 1.8 0.6
PFV-PMGD-PASTRAN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.8 6.4 9.0 9.0 7.9 7.0 7.0 7.0 7.0 5.5 1.2 0.0 0.0 0.0 0.0 0.0 0.0 67.7 9.0 2.8
PFV-PMGD-FOSTER 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.9 1.7 1.8 1.7 1.7 1.7 1.8 1.9 1.6 0.2 0.0 0.0 0.0 0.0 0.0 0.0 15.1 1.9 0.6
PFV-PMGD-LITORAL-SUNLIGHT 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 3.2 6.6 7.1 7.0 6.9 7.0 7.3 7.5 5.3 1.2 0.0 0.0 0.0 0.0 0.0 0.0 59.5 7.5 2.5
PMGD-PFV-INDEPENDENCIA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.1 0.4 0.8 0.9 0.9 0.9 0.6 0.1 0.0 0.0 0.0 0.0 0.0 0.0 4.8 0.9 0.2
PMGD-PFV-CHICAUMA-DEL-VERANO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.4 0.7 1.6 4.2 2.5 6.7 6.6 5.7 2.7 0.2 0.0 0.0 0.0 0.0 0.0 0.0 31.2 6.7 1.3
PMGD-PFV-CHEQUEN-SOLAR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 0.5 1.0 1.7 2.8 5.8 6.0 5.7 3.4 0.7 0.0 0.0 0.0 0.0 0.0 0.0 27.8 6.0 1.2
PFV-RODEO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.7 1.4 1.5 1.5 1.5 1.5 1.5 1.5 1.0 0.1 0.0 0.0 0.0 0.0 0.0 0.0 12.1 1.5 0.5
PFV-TUCUQUERE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.0 1.7 1.9 1.9 1.8 1.9 1.9 1.9 1.5 0.2 0.0 0.0 0.0 0.0 0.0 0.0 15.9 1.9 0.7
PFV-PEDREROS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.6 1.4 1.5 1.4 1.1 1.1 1.1 1.2 0.9 0.2 0.0 0.0 0.0 0.0 0.0 0.0 10.5 1.5 0.4
PFV-DONEUGENIO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.1 2.1 2.2 2.1 2.1 2.0 2.2 2.3 1.9 0.4 0.0 0.0 0.0 0.0 0.0 0.0 18.3 2.3 0.8
PMGD-PFV-MARGARITAX 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.4 2.8 3.1 3.0 2.8 2.7 2.9 3.1 2.2 0.5 0.0 0.0 0.0 0.0 0.0 0.0 24.6 3.1 1.0
PMGD-PFV-QUEMADOS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.5 1.7 3.7 5.0 5.3 5.2 4.4 3.1 3.6 0.8 0.0 0.0 0.0 0.0 0.0 0.0 33.4 5.3 1.4
PMGD-PFV-ALTO-BELLAVISTA-SUNLIGHT 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.4 0.8 1.1 1.2 1.2 1.2 1.2 1.2 1.2 0.7 0.0 0.0 0.0 0.0 0.0 0.0 10.1 1.2 0.4
PMGD-PFV-DON-SIMON 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 0.5 0.9 3.1 4.2 4.2 3.8 2.4 2.8 0.6 0.0 0.0 0.0 0.0 0.0 0.0 22.9 4.2 1.0
PMGD-PFV-EL-TREBOL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.8 1.6 2.1 2.4 2.5 2.5 2.2 1.8 1.1 0.3 0.0 0.0 0.0 0.0 0.0 0.0 17.4 2.5 0.7
PFV-PMGD-LOS-TAURETES 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.2 0.3 1.3 1.7 1.8 1.8 1.8 0.9 0.2 0.0 0.0 0.0 0.0 0.0 0.0 10.1 1.8 0.4
PMGD-PFV-CARA-DE-GALLO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.4 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.1 0.0 0.0 0.0 0.0 0.0 0.0 4.8 0.5 0.2
PMGD-PFV-LA-GAMBOINA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 0.9 2.1 3.5 3.6 3.5 2.9 2.0 2.3 0.5 0.0 0.0 0.0 0.0 0.0 0.0 21.7 3.6 0.9
PFV-PMGD-EL-CASTANO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PFV-LAS-CABRAS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.8 1.7 1.9 1.9 1.7 1.8 1.7 1.9 1.3 0.4 0.0 0.0 0.0 0.0 0.0 0.0 15.3 1.9 0.6
PMGD-PFV-AROMO-DEL-VERANO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.8 1.7 1.9 1.8 1.9 1.7 1.7 1.3 1.1 0.2 0.0 0.0 0.0 0.0 0.0 0.0 14.3 1.9 0.6
PFV-LOS-LAGOS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.5 1.2 1.5 1.5 1.4 1.3 1.5 1.4 0.8 0.2 0.0 0.0 0.0 0.0 0.0 0.0 11.3 1.5 0.5
PFV-CHANCON 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.6 1.7 1.6 1.7 1.7 1.8 1.4 1.1 1.1 0.1 0.0 0.0 0.0 0.0 0.0 0.0 12.8 1.8 0.5
PFV-ELSAUCE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 1.1 1.9 2.2 2.0 2.0 1.9 2.1 2.0 1.3 0.1 0.0 0.0 0.0 0.0 0.0 0.0 16.7 2.2 0.7
PMGD-PFV-CHAMPA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.4 4.1 6.6 6.6 6.4 5.9 6.3 5.9 5.7 3.1 1.2 0.0 0.0 0.0 0.0 0.0 0.0 52.1 6.6 2.2
PMGD-PFV-PSF-EL-PERAL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 3.2 5.0 6.3 7.3 7.1 7.2 7.4 6.4 4.2 1.4 0.0 0.0 0.0 0.0 0.0 0.0 55.7 7.4 2.3
PFV-PMGD-FARAMALLA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.3 0.6 1.4 1.6 1.6 1.3 1.4 0.8 0.2 0.0 0.0 0.0 0.0 0.0 0.0 9.4 1.6 0.4
PMGD-PFV-CUARZO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.3 0.6 0.8 1.5 1.5 1.1 1.0 0.5 0.1 0.0 0.0 0.0 0.0 0.0 0.0 7.4 1.5 0.3
PMGD-PFV-AHE-BUENAS-YERBAS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.4 0.9 1.4 3.2 5.6 6.8 5.7 6.2 4.4 1.1 0.0 0.0 0.0 0.0 0.0 0.0 35.7 6.8 1.5
PMGD-PFV-EA-SF-PICHILEMU 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.0 1.8 1.9 1.9 1.8 1.9 2.0 2.0 1.6 0.4 0.0 0.0 0.0 0.0 0.0 0.0 16.4 2.0 0.7
PFV-PMGD-SOLAR-PALERMO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 3.4 6.4 6.6 6.3 6.2 5.6 4.8 4.8 4.1 1.2 0.0 0.0 0.0 0.0 0.0 0.0 49.5 6.6 2.1
PFV-SANTAROSA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.4 1.1 2.6 4.9 5.0 4.8 4.3 4.5 3.3 0.7 0.0 0.0 0.0 0.0 0.0 0.0 31.7 5.0 1.3
PFV-UTFSM-VITACURA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PFV-PMGD-DUQUECO-SOLAR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 2.3 6.3 6.9 6.7 6.2 5.6 6.1 5.4 4.6 1.3 0.0 0.0 0.0 0.0 0.0 0.0 51.5 6.9 2.1
PMGD-PFV-MARIA-DOLORES 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 2.4 6.0 7.0 6.7 6.3 6.1 6.4 6.1 3.8 1.1 0.0 0.0 0.0 0.0 0.0 0.0 52.0 7.0 2.2
PFV-LEYDA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 1.6 20.4 47.4 61.1 59.9 59.1 60.7 62.9 58.6 36.3 9.7 0.1 0.0 0.0 0.0 0.0 0.0 477.6 62.9 19.9
PFV-MARAMBIO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 1.0 1.7 1.5 1.8 1.8 1.9 1.8 1.2 0.3 0.0 0.0 0.0 0.0 0.0 0.0 13.1 1.9 0.5
PFV-EL-ZORZAL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 0.4 1.4 1.6 1.8 1.8 1.9 2.0 1.5 0.3 0.0 0.0 0.0 0.0 0.0 0.0 12.9 2.0 0.5
PMGD-PFV-SAN-RAFAEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.4 0.6 1.2 1.6 1.8 1.9 2.0 2.0 1.5 0.3 0.0 0.0 0.0 0.0 0.0 0.0 13.2 2.0 0.6
PMGD-PFV-DON-MARTIN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.1 0.2 0.2 0.3 0.2 0.1 1.6 0.4 0.0 0.0 0.0 0.0 0.0 0.0 3.2 1.6 0.1
PMGD-PFV-ALBOR-SOLAR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.2 0.3 0.4 0.5 0.6 0.4 0.2 0.1 1.0 0.0 0.0 0.0 0.0 0.0 0.0 3.6 1.0 0.2
PFV-NAZARINO-DEL-VERANO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.8 1.7 1.8 1.8 1.8 1.8 1.8 1.9 1.5 0.4 0.0 0.0 0.0 0.0 0.0 0.0 15.2 1.9 0.6
PFV-LA-PALMA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.5 2.5 7.1 7.0 6.7 6.7 6.9 7.1 5.3 1.2 0.0 0.0 0.0 0.0 0.0 0.0 51.0 7.1 2.1
PMGD-PFV-QUILMO-SOLAR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.4 1.6 4.2 4.2 4.0 3.9 4.1 4.2 2.8 0.6 0.0 0.0 0.0 0.0 0.0 0.0 29.9 4.2 1.2
PMGD-PFV-SAN-ALBERTO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 1.1 2.4 2.4 2.3 2.3 2.4 2.4 1.4 0.3 0.0 0.0 0.0 0.0 0.0 0.0 17.1 2.4 0.7
PFV-TARANTO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 2.8 5.7 6.3 6.2 6.2 6.3 6.6 6.3 3.8 0.8 0.0 0.0 0.0 0.0 0.0 0.0 51.3 6.6 2.1
PFV-CONDOR-PELVIN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.4 1.1 1.6 1.7 1.7 1.8 1.4 0.9 0.2 0.0 0.0 0.0 0.0 0.0 0.0 10.9 1.8 0.5
PFV-SALERNO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.0 1.9 1.9 1.8 1.8 1.8 1.9 2.0 1.4 0.3 0.0 0.0 0.0 0.0 0.0 0.0 15.9 2.0 0.7
PFV-GUADALUPE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 2.6 4.3 4.5 4.5 4.4 4.4 4.4 4.2 2.9 0.7 0.0 0.0 0.0 0.0 0.0 0.0 37.0 4.5 1.5
PFV-VILLA-ALEMANA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.6 1.2 1.7 2.0 2.0 2.0 1.7 1.3 0.8 0.2 0.0 0.0 0.0 0.0 0.0 0.0 13.6 2.0 0.6
PFV-LAS-TENCAS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.9 4.5 5.9 7.5 7.1 6.4 5.5 5.5 3.3 0.8 0.0 0.0 0.0 0.0 0.0 0.0 48.5 7.5 2.0
PFV-REXNER 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.6 1.5 2.0 2.0 2.0 2.0 2.1 1.8 1.1 0.3 0.0 0.0 0.0 0.0 0.0 0.0 15.4 2.1 0.6
PFV-MELI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 1.5 5.1 5.6 5.6 5.4 5.6 4.3 2.9 2.5 0.1 0.0 0.0 0.0 0.0 0.0 0.0 39.1 5.6 1.6
PFV-CURICURA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.4 0.7 0.7 1.4 3.2 5.6 6.6 6.6 4.1 0.9 0.0 0.0 0.0 0.0 0.0 0.0 30.2 6.6 1.3
PMGD-PFV-ROMERIA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 0.7 0.8 1.4 2.6 3.8 4.3 4.7 3.2 0.7 0.0 0.0 0.0 0.0 0.0 0.0 22.7 4.7 0.9
PMGD-PFV-TORINO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 0.5 0.6 1.4 3.1 4.9 5.5 5.5 4.1 0.8 0.0 0.0 0.0 0.0 0.0 0.0 26.7 5.5 1.1
PFV-SAN-ANTONIO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.3 0.5 0.8 1.4 2.8 3.7 3.7 2.4 1.7 0.4 0.0 0.0 0.0 0.0 0.0 0.0 17.7 3.7 0.7
PFV-GABARDO_VERANO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.7 1.3 4.0 6.0 6.1 6.1 5.8 4.5 1.5 0.3 0.0 0.0 0.0 0.0 0.0 0.0 36.5 6.1 1.5
PFV-SAN_CARLOS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.5 1.9 1.9 1.8 1.8 1.9 2.0 1.4 0.3 0.0 0.0 0.0 0.0 0.0 0.0 13.6 2.0 0.6
PFV-EL_MONTE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.9 1.5 1.7 1.8 1.7 1.8 1.8 1.6 1.1 0.1 0.0 0.0 0.0 0.0 0.0 0.0 14.0 1.8 0.6
PFV-LO_BOZA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 0.1 0.0
PFV-PUELCHE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.7 1.7 1.8 1.8 1.6 1.6 1.7 1.4 1.2 0.3 0.0 0.0 0.0 0.0 0.0 0.0 14.0 1.8 0.6
PFV-SOLAR-DEL-BUENO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 0.5 0.8 0.8 0.3 0.5 0.4 0.1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 3.7 0.8 0.2
PMGD-PFV-TARUCA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 1.0 3.5 3.7 0.8 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 9.0 3.7 0.4
PMGD-PFV-SANTA-PAMELA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.9 5.6 5.9 5.6 5.2 4.9 5.2 5.0 3.4 0.9 0.0 0.0 0.0 0.0 0.0 0.0 43.8 5.9 1.8

PAGINA_PDF 50
RESUMEN DIARIO DE OPERACION DEL SEN
26-04-2025 26-04-2025
1 2 3 4 5 6 7 8 9 10 11 12 13 14 15 16 17 18 19 20 21 22 23 24 TOT.DIA DMAX. DMED.
    MWh MWh/h MWh/h
CSP-CERRODOMINADOR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
BESS-ARICA 0.5 0.5 0.3 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.5 0.5 0.5 2.8 0.5 0.1
BESS-NUEVO-QUILLAGUA 95.6 95.6 95.6 23.8 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 15.5 95.5 95.5 95.5 95.5 708.0 95.6 29.5
BESS-SALVADOR 19.2 19.1 19.8 24.4 25.2 24.9 24.2 13.8 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 2.4 5.1 5.2 5.2 21.7 22.4 232.6 25.2 9.7
BESS-URIBE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.8 1.1 0.0 0.0 2.0 1.1 0.1
BESS-DIEGO-DE-ALMAGRO-SUR 8.0 7.3 2.5 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 6.2 8.0 8.0 40.0 8.0 1.7
BESS-ANDES-IIA 3.7 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 1.5 0.3 0.0 32.5 80.1 80.1 63.0 0.0 261.3 80.1 10.9
BESS-ANDES-2B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
BESS-SAN-ANDRES 20.2 20.1 20.2 20.3 5.7 0.0 0.0 0.0 1.5 5.7 10.4 10.4 10.4 10.4 10.4 9.9 1.6 0.1 0.0 16.3 22.2 22.2 11.4 8.1 237.6 22.2 9.9
BESS-LA-CABANA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 22.1 61.3 36.1 0.0 0.0 0.0 119.5 61.3 5.0
BESS-MANZANO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 15.0 40.0 44.2 7.3 0.0 0.0 106.5 44.2 4.4
BESS-ALFALFAL-VR1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
BESS-ALFALFAL-VR2 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 34.8 48.5 43.8 3.8 0.0 0.0 130.9 48.5 5.5
BESS-ANDES-IV 129.2 124.1 19.9 0.1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 47.5 130.0 130.0 124.1 130.0 835.0 130.0 34.8
BESS-COYA 60.2 36.4 77.9 3.8 0.1 1.2 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 31.2 53.7 49.8 49.8 49.8 49.9 464.1 77.9 19.3
BESS-DON-HUMBERTO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 20.1 40.0 39.7 0.0 0.0 0.0 99.8 40.0 4.2
BESS-CAPRICORNIO 47.4 47.5 47.3 12.8 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 6.0 29.0 43.3 43.3 43.5 43.5 363.9 47.5 15.2
ARICA-GMAR_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
ARICA-M1AR_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
ARICA-M2AR_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PMGD-TER-ESTANDARTES 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PMGD-TER-ZOFRI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
IQUIQUE-MAIQ_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
IQUIQUE-MIIQ_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
IQUIQUE-MSIQ_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
IQUIQUE-SUIQ_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
IQUIQUE-TGIQ_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
ZOFRI_1_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
ZOFRI_2-5_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
ZOFRI_6_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
ZOFRI_13_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
ZOFRI_7-12_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
CTTAR_CARBÓN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
TGTAR_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
UJINA-1_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
UJINA-2_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
UJINA-3_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
UJINA-4_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
UJINA-5_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
UJINA-6_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
UJINA-1_HFO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
UJINA-2_HFO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
UJINA-3_HFO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
UJINA-4_HFO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
UJINA-5_HFO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
UJINA-6_HFO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
CERROPABELLON-U1_GEO 0.2 0.2 0.2 0.2 0.2 0.2 0.2 0.2 0.2 0.2 0.2 0.2 0.2 0.2 0.2 0.2 0.2 0.2 0.2 0.2 0.2 0.0 0.0 0.0 4.2 0.2 0.2
CERROPABELLON-U2_GEO 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 1.3 0.1 0.1
CERROPABELLON-U3_GEO 13.1 13.3 13.4 13.4 13.4 13.5 13.3 13.1 12.6 12.3 11.8 10.0 9.9 9.5 8.9 7.6 8.6 9.7 8.4 8.7 8.6 8.9 8.1 9.1 259.2 13.5 10.8
NORGENER-NTO1_CAR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
NORGENER-NTO2_CAR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
U12_CARBÓN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
U13_CARBÓN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
TOCOPILLA-U16-TG_GNL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
TOCOPILLA-U16-TG+TV_GNL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
TOCOPILLA-U16-TG_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
TOCOPILLA-U16-TG+TV_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
TOCOPILLA-U16-TG_GAS ARG 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
TOCOPILLA-U16-TG+TV_GAS ARG 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
TOCOPILLA-TG1_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
TOCOPILLA-TG2_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
TOCOPILLA-TG3_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
TOCOPILLA-TG3_GNL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
TOCOPILLA-TG3_GAS ARG 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
KELAR-TG1_TG1_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
KELAR-TG1_TG1_GN_A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
KELAR-TG1_TG1_GNL_A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
KELAR-TG1_TG1_GNL_INFLEX 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
KELAR-TG1_TG1+0.5TV_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
KELAR-TG1_TG1+0.5TV_GN_A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
KELAR-TG1_TG1+0.5TV_GNL_A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
KELAR-TG1_TG1+0.5TV_GNL_INFLEX 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
KELAR-TG12_TG1+TG2+TV1_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
KELAR-TG12_TG1+TG2+TV1_GN_A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
KELAR-TG12_TG1+TG2+TV1_GNL_A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
KELAR-TG12_TG1+TG2+TV1_GNL_INFLEX 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
KELAR-TG2_TG2_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
KELAR-TG2_TG2_GN_A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
KELAR-TG2_TG2_GNL_A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
KELAR-TG2_TG2_GNL_INFLEX 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
KELAR-TG2_TG2+0.5TV_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
KELAR-TG2_TG2+0.5TV_GN_A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
KELAR-TG2_TG2+0.5TV_GNL_A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
KELAR-TG2_TG2+0.5TV_GNL_INFLEX 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
ANGAMOS-ANG1_CAR 275.8 276.5 277.7 274.5 274.7 275.5 275.7 266.2 169.2 84.4 80.6 80.6 80.6 80.6 80.6 80.6 130.2 213.4 226.6 202.3 142.1 216.5 258.8 244.2 4568.0 277.7 190.3
ANGAMOS-ANG2_CAR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
COCHRANE-CCH1_CAR 267.5 238.7 267.0 274.9 274.9 274.9 274.9 261.0 170.7 79.4 60.4 60.3 60.4 60.4 60.4 60.4 98.8 199.1 263.5 217.4 149.3 159.1 123.6 172.6 4129.7 274.9 172.1
COCHRANE-CCH2_CAR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
MEJILLONES-CTM1_CAR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
MEJILLONES-CTM2_CAR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
MEJILLONES-CTM3-TG_GNL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
MEJILLONES-CTM3-TG+TV_GNL 218.0 218.2 216.6 220.5 219.2 219.0 203.7 169.4 20.4 0.0 0.0 0.0 0.0 0.0 0.0 21.0 43.7 44.2 89.4 129.4 170.6 212.8 214.9 213.3 2844.4 220.5 118.5
MEJILLONES-CTM3-TG_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0

PAGINA_PDF 51
RESUMEN DIARIO DE OPERACION DEL SEN
26-04-2025 26-04-2025
1 2 3 4 5 6 7 8 9 10 11 12 13 14 15 16 17 18 19 20 21 22 23 24 TOT.DIA DMAX. DMED.
    MWh MWh/h MWh/h
MEJILLONES-CTM3-TG+TV_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
MEJILLONES-CTM3-TG_GAS ARG 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
MEJILLONES-CTM3-TG+TV_GAS ARG 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
MEJILLONES-IEM_CAR 365.7 365.3 344.4 347.8 347.1 339.7 345.5 317.8 210.5 137.3 79.2 60.2 32.5 124.9 142.6 127.2 161.6 47.4 291.8 284.2 278.6 332.0 338.1 337.2 5758.7 365.7 239.9
PLANTA-ACIDOS-SULFURICO-MEJILLONES 16.2 17.4 17.5 19.1 19.6 21.1 21.3 21.4 21.4 21.2 21.2 21.4 21.4 21.2 21.1 21.5 21.4 21.3 20.9 21.2 21.3 21.2 21.0 21.2 493.5 21.5 20.6
ANDINA-CTA_CAR 168.6 161.5 161.8 160.6 168.6 169.9 171.3 164.3 116.0 20.5 70.2 70.1 70.1 70.1 70.1 70.1 85.6 127.1 156.3 37.7 101.9 134.9 158.1 170.9 2856.5 171.3 119.0
HORNITOS-CTH_CAR 167.2 159.4 154.6 157.7 167.0 162.1 160.5 153.8 118.2 85.8 75.5 19.0 73.7 73.6 74.3 75.4 91.6 138.1 39.1 143.2 111.0 134.3 155.0 156.9 2846.7 167.2 118.6
TG1A+0.5TV1C_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
TG1A+0.5TV1C_GNL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
TG1A+0.5TV1C_GN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
TG1A+TG1B+TV1C_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
TG1A+TG1B+TV1C_GNL 220.1 277.3 292.9 262.5 221.4 246.6 274.5 291.9 51.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 307.6 306.4 257.9 257.6 258.2 3525.9 307.6 146.9
TG1A+TG1B+TV1C_GN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
TG1A_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
TG1A_GNL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 51.1 0.0 0.0 0.0 0.0 0.0 51.1 51.1 2.1
TG1A_GN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
TG1B+0.5TV1C_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
TG1B+0.5TV1C_GNL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 63.8 128.5 0.0 0.0 0.0 0.0 0.0 192.3 128.5 8.0
TG1B+0.5TV1C_GN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
TG1B_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
TG1B_GNL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 1.2 14.9 0.0 0.0 0.0 0.0 0.0 0.0 0.0 16.1 14.9 0.7
TG1B_GN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
TG2A+0.5TV2C_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
TG2A+0.5TV2C_GNL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
TG2A+0.5TV2C_GN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
TG2A+TG2B+TV2C_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
TG2A+TG2B+TV2C_GNL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
TG2A+TG2B+TV2C_GN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
TG2A_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
TG2A_GNL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
TG2A_GN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
TG2B+0.5TV2C_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
TG2B+0.5TV2C_GNL 151.8 151.0 163.7 163.9 160.7 159.1 162.0 145.3 9.2 0.0 0.0 0.0 0.0 104.2 108.5 108.4 108.6 108.2 107.8 145.9 150.9 162.4 162.4 162.2 2696.2 163.9 112.3
TG2B+0.5TV2C_GN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
TG2B_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
TG2B_GNL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 19.3 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 19.3 19.3 0.8
TG2B_GN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
ENAEX CUMMINS_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
ENAEX DEUTZ_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
MANTOSBLANCOS-MIMB_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
LAPORTADA-TECNET_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
INACAL_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
AGUASBLANCAS-AGB_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
TALTAL-1_GAS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
TALTAL-2_GAS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
TALTAL-1_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
TALTAL-2_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
TALTAL-1_GNL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 38.0 31.0 0.0 0.0 0.0 0.0 0.0 69.0 38.0 2.9
TALTAL-2_GNL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 38.0 32.0 0.0 0.0 0.0 0.0 0.0 70.0 38.0 2.9
DALMAGRO_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
SALVADOR_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
EMELDA-1_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
EMELDA-2_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
ANDES-1_FO6 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
ANDES-2_FO6 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
ANDES-3_FO6 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
ANDES-4_FO6 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
ANDES-1_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
ANDES-2_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
ANDES-3_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
ANDES-4_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
SANLORENZO-1_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
SANLORENZO-2_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
SANLORENZO-3_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
CENIZAS_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
TERMOPACIFICO_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
CARDONES_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
LLANOS-BLANCOS_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
GUACOLDA-1_CAR 48.1 77.8 108.3 121.8 121.9 116.2 67.2 54.6 39.2 39.2 39.2 39.2 39.2 39.2 39.2 39.2 43.5 89.5 119.7 119.7 83.2 40.5 39.2 59.3 1624.0 121.9 67.7
GUACOLDA-2_CAR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
GUACOLDA-3_CAR 153.5 153.5 152.7 153.5 153.5 153.5 150.4 140.4 71.9 41.6 40.1 40.1 40.1 40.1 40.1 39.9 46.5 111.6 142.4 117.3 128.0 141.1 117.5 126.4 2495.4 153.5 104.0
GUACOLDA-4_CAR 49.2 95.1 144.9 152.1 152.1 140.0 85.6 70.3 38.5 38.3 38.3 38.3 38.3 38.3 38.4 38.3 51.8 123.9 142.3 115.9 113.3 138.1 118.4 136.1 2135.8 152.1 89.0
GUACOLDA-5_CAR 154.8 130.4 151.5 154.6 154.6 154.7 154.7 142.1 64.1 30.4 30.4 30.5 30.5 30.4 30.5 30.4 44.3 123.3 142.0 111.9 107.5 137.9 117.2 135.6 2394.2 154.8 99.8
MAITENCILLO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
HUASCO TV 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
HUASCO_IFO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
HUASCO_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PCOLORADA_IFO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PCOLORADA_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PENON_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
OLIVOS_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
ESPINOS_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PMGD-ELFARO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
RESPALDO-PAJONALES 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PRIME-CHAGUAL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
COMBARBALA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
VENTANAS-2_CAR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
NUEVAVENTANAS_CAR 266.0 232.0 258.0 267.0 267.0 239.0 220.0 250.0 239.0 236.0 238.0 239.0 234.0 219.0 166.0 141.0 168.0 231.0 232.0 235.0 226.0 255.0 244.0 256.0 5558.0 267.0 231.6
CAMPICHE_CAR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
COLMITO_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
COLMITO_GNL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
COLMITO_GNA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 16.1 56.2 21.2 0.0 0.0 93.5 56.2 3.9
ACONCAGUA_GOGEN 4.0 4.0 5.0 4.0 4.0 5.0 6.0 6.0 5.0 4.0 4.0 4.0 4.0 4.0 4.0 4.0 3.0 3.0 4.0 5.0 3.0 5.0 4.0 4.0 102.0 6.0 4.3

PAGINA_PDF 52
RESUMEN DIARIO DE OPERACION DEL SEN
26-04-2025 26-04-2025
1 2 3 4 5 6 7 8 9 10 11 12 13 14 15 16 17 18 19 20 21 22 23 24 TOT.DIA DMAX. DMED.
    MWh MWh/h MWh/h
CONCON_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
LIPIGASCONCON_GNL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PLACILLA_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
ELTOTORAL_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
LAGVERDE-TV_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
LAGVERDE-TG_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
QUINTERO-1_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
QUINTERO-2_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
QUINTERO-1_GNL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
QUINTERO-1_GN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
QUINTERO-2_GNL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
QUINTERO-2_GN 97.0 97.0 96.0 96.0 69.0 95.0 99.0 82.0 70.0 75.0 84.0 110.0 66.0 69.0 79.0 80.0 75.0 75.0 71.0 75.0 70.0 69.0 14.0 0.0 1813.0 110.0 75.5
NEHUENCO-1_GAS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
NEHUENCO-1_GNL 252.0 142.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 92.0 205.0 160.0 131.0 22.0 85.0 1089.0 252.0 45.4
NEHUENCO-1_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
NEHUENCO-2_GAS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
NEHUENCO-2_GNL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
NEHUENCO-2_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
NEHUENCO-9B_GAS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
NEHUENCO-9B_GNL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
NEHUENCO-9B_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
SANISIDRO-1_GNL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
SANISIDRO-1_GAS 344.3 343.7 342.2 341.8 342.2 341.3 341.6 304.1 261.4 293.2 353.1 349.1 345.2 220.8 250.0 276.8 338.0 346.7 346.5 345.7 345.2 344.1 343.1 327.4 7787.6 353.1 324.5
SANISIDRO-1_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
SANISIDRO-2_GNL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
SANISIDRO-2_GAS 365.3 365.3 364.6 364.5 364.7 364.4 364.4 333.0 346.7 361.6 362.8 358.5 334.5 331.0 366.3 369.3 369.2 374.4 355.3 358.2 334.6 365.2 366.6 368.1 8608.4 374.4 358.7
SANISIDRO-2_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
LASVEGAS_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
LOSVIENTOS_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
LOSVIENTOS_GNL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
LOSVIENTOS_GN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 53.0 118.0 119.0 121.0 122.0 123.0 124.0 780.0 124.0 32.5
LOMALOSCOLORADOS-1_BIOGAS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
LOMALOSCOLORADOS-2_BIOGAS 13.9 13.1 13.6 13.4 13.8 13.8 13.8 13.8 13.4 13.5 13.3 13.8 13.8 14.1 14.1 13.8 13.9 13.6 13.6 13.6 13.6 13.6 13.7 13.6 328.2 14.1 13.7
NUEVA RENCA CC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
NUEVARENCA_GN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
NUEVARENCA_GNL 130.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 130.0 130.0 5.4
NUEVARENCA_FA1_GLP 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
NUEVARENCA_FA1_GN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
NUEVARENCA_FA1_GNL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
NUEVARENCA_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
RENCA-1_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
RENCA-2_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PMGD-ETERSOL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PMGD-TER-BELLET 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
SANTAMARTA_COGEN 6.5 6.5 6.4 6.5 6.4 6.5 6.5 6.5 6.5 6.5 6.5 6.3 6.1 6.3 4.9 6.4 6.3 6.5 6.4 6.5 6.5 6.5 6.5 6.3 152.8 6.5 6.4
CMPCCORDILLERA_COGEN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
CMPCCORDILLERA-GNA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
LEPANTO_BIOGAS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PMGD-TER-AGGREKO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
CMPCTISSUE_COGEN 1.6 1.5 1.2 1.5 1.2 1.3 1.5 1.6 2.0 2.0 1.8 1.4 1.7 1.7 1.0 0.3 0.3 0.4 1.0 1.6 2.4 2.7 2.7 2.8 37.2 2.8 1.6
PMGD-CAMPING-DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
CANDELARIA-1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
CANDELARIA-2 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 22.0 60.0 60.0 60.0 76.0 63.0 59.0 58.0 458.0 76.0 19.1
CANDELARIA-1_GNL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
CANDELARIA-2_GNL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
CANDELARIA-1_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
CANDELARIA-2_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
EPACIFICO_COGEN 13.6 13.3 13.3 13.4 13.5 13.6 13.5 13.5 13.1 13.3 13.2 13.3 13.1 13.1 13.5 13.4 13.6 13.4 13.5 13.6 13.9 14.1 14.0 14.1 323.9 14.1 13.5
SAN FRANCISCO DE MOSTAZAL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
ESPERANZA-DS1_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
ESPERANZA-DS2_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
ESPERANZA-TG1_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
TENO_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 17.3 4.7 0.0 5.3 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 11.1 0.0 0.0 0.0 0.0 0.0 38.4 17.3 1.6
TENO_GAS_50 0.0 0.0 0.0 0.0 0.0 0.0 12.3 2.8 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.7 11.4 0.0 0.0 0.0 0.0 0.0 27.2 12.3 1.1
CEMENTOSBIOBIO_FO6 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
CEMENTOSBIOBIO_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
LICANTEN_COGEN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
VINALES_COGEN 30.6 24.0 23.2 29.6 24.9 22.0 22.0 22.0 28.4 30.1 28.1 25.3 24.0 22.0 22.0 22.1 23.0 23.0 25.3 31.5 31.7 31.7 31.9 32.0 630.4 32.0 26.3
MAULE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PINARES 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
CONSTITUCION-1-ELEK 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
CELCO_COGEN 4.2 3.7 4.3 5.2 5.5 6.4 4.3 5.0 3.6 3.5 2.5 4.5 3.4 4.3 3.4 3.1 4.4 5.6 3.3 3.6 5.0 4.8 4.0 3.8 101.3 6.4 4.2
SAN-JAVIER-1-DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
SAN-JAVIER-2-DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
RASOPOWER_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PMGD-PFV-EL-CARPINTERO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 2.9 6.2 8.1 8.9 9.0 9.0 8.3 6.5 3.6 0.5 0.0 0.0 0.0 0.0 0.0 0.0 63.3 9.0 2.6
LINARES_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
SANGREGORIO_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PMGD-CHILLAN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
COGEN-PMGD-LOMAS-COLORADAS 1.2 1.1 1.0 1.1 1.1 1.0 1.0 1.0 1.1 1.0 1.2 1.3 1.2 1.1 1.2 1.2 1.3 1.2 1.1 1.1 1.1 1.1 1.1 1.1 26.9 1.3 1.1
NUEVAALDEA-1_COGEN 1.5 1.1 1.2 1.8 2.1 1.9 2.4 2.4 4.9 4.2 3.8 3.9 4.0 4.3 3.8 3.8 4.4 4.3 4.7 4.6 4.3 4.4 4.4 4.6 82.8 4.9 3.4
NUEVAALDEA-2_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
NUEVAALDEA-3_COGEN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
LAJAEVE 4.1 3.2 3.5 3.6 3.1 3.9 3.3 3.4 4.0 4.4 3.9 4.1 3.9 4.1 4.4 4.2 3.9 3.8 4.2 3.9 4.4 4.8 4.6 4.6 95.3 4.8 4.0
MASISA_COGEN 7.8 7.8 7.9 7.8 7.9 7.9 7.9 7.7 7.0 8.2 8.2 8.3 8.0 7.5 6.7 7.5 7.8 7.9 8.0 8.1 8.2 8.1 8.2 8.2 188.8 8.3 7.9
YUNGAY-1_GNL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
YUNGAY-2_GNL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
YUNGAY-3_GNL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
YUNGAY-1_GNA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
YUNGAY-2_GNA 4.4 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 4.4 4.4 0.2
YUNGAY-3_GNA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
YUNGAY-1_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
YUNGAY-2_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0

PAGINA_PDF 53
RESUMEN DIARIO DE OPERACION DEL SEN
26-04-2025 26-04-2025
1 2 3 4 5 6 7 8 9 10 11 12 13 14 15 16 17 18 19 20 21 22 23 24 TOT.DIA DMAX. DMED.
    MWh MWh/h MWh/h
YUNGAY-3_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
YUNGAY-4_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
SANTALIDIA_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
SANTAFE_COGEN 39.5 39.7 40.4 40.6 39.1 39.2 40.8 39.8 41.5 40.1 45.6 42.4 40.9 38.4 32.4 36.0 36.8 37.6 38.7 33.6 32.3 23.6 33.6 36.5 909.1 45.6 37.9
CMPCLAJA_COGEN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
CMPCPACIFICO_COGEN 25.1 25.1 26.7 26.9 24.4 23.4 24.5 26.2 23.8 23.1 23.8 28.7 25.4 24.7 23.6 23.8 23.1 22.0 21.9 25.7 28.0 26.1 21.3 25.0 592.3 28.7 24.7
PMGD-CMPCSANTAFE_COGEN 11.3 11.7 11.3 10.9 10.2 11.2 12.0 9.5 11.6 12.1 10.9 11.1 10.7 11.4 12.1 12.8 11.9 11.9 11.4 12.1 11.0 12.2 12.2 11.0 274.5 12.8 11.4
LOSPINOS_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
LOSGUINDOS_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
LOSGUINDOS_2_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
ARAUCO-MAPA 36.6 30.3 33.8 34.8 36.7 35.6 34.4 26.8 22.9 27.0 38.1 36.6 34.1 29.6 30.7 35.4 35.1 46.8 55.9 69.5 71.3 31.0 23.4 19.4 875.9 71.3 36.5
CHOLGUAN_COGEN 10.9 10.4 10.5 10.9 10.7 10.7 10.6 10.1 8.9 9.8 9.4 9.2 9.9 7.3 4.9 7.8 8.0 13.0 13.3 13.6 13.5 12.6 11.1 10.8 247.8 13.6 10.3
NEWEN_PROPANO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
NEWEN_BUTANO           0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
NEWEN_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
NEWEN_GNL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
NEWEN_GAS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 3.8 2.6 0.0 0.0 0.0 0.0 0.0 0.0 7.0 13.7 14.1 5.3 0.0 0.0 0.0 46.5 14.1 1.9
NEWEN_PRO_ BUT 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PETROPOWER_PET 51.0 50.5 51.5 50.5 50.5 50.5 51.0 51.5 50.5 51.0 52.0 51.5 50.0 51.0 51.0 50.0 51.0 51.0 49.5 51.0 49.5 49.5 50.0 48.5 1214.0 52.0 50.6
ESCUADRON_COGEN 0.5 0.5 0.5 0.5 0.8 0.8 0.8 1.0 1.0 1.0 1.0 1.0 1.0 1.0 1.0 1.0 1.0 1.0 1.0 0.7 0.7 0.7 0.7 0.7 20.4 1.0 0.8
SANTAMARIA_CAR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
CORONEL_GN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 15.3 34.4 18.6 0.0 0.0 0.0 68.4 34.4 2.8
CORONEL_GNL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
CORONEL_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
HORCONES_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
ARAUCO_COGEN 2.7 1.3 0.4 0.9 2.1 0.4 0.6 0.9 3.4 1.9 3.5 5.2 4.2 1.3 3.5 6.1 5.1 5.1 7.6 8.2 6.2 6.3 5.2 5.1 87.1 8.2 3.6
LAUTARO-1_COGEN 25.6 26.4 25.0 26.1 26.6 26.3 26.4 26.5 25.3 0.0 23.8 25.9 26.4 26.3 23.0 22.5 24.0 24.4 0.0 22.6 23.1 25.5 24.6 26.4 552.6 26.6 23.0
LAUTARO-2_COGEN 21.4 21.4 19.1 21.0 21.0 21.1 20.9 21.3 20.6 19.2 20.6 20.9 10.3 18.9 18.0 18.0 19.7 18.7 0.0 19.4 19.1 20.3 21.3 21.3 453.4 21.4 18.9
VALDIVIA_COGEN 22.9 23.2 19.2 23.2 18.2 22.3 28.6 29.1 28.6 27.9 29.6 30.6 33.6 32.8 30.0 28.5 25.3 29.3 28.4 28.1 26.3 20.5 22.3 18.1 626.3 33.6 26.1
ANTILHUE-TG1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
ANTILHUE-TG2 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
CALLECALLE_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
CHUYACA_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
TRAPEN_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 8.1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 16.7 0.0 0.0 0.0 0.0 0.0 24.8 16.7 1.0
ALMENDRADO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
TRINCAO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
CALFUCO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
DEGAN2_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
DEGAN-NAVE1+2_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
DEGAN-NAVE5_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
CHILOE_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
MONTEPATRIA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PUNITAQUI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
ELMOLLE 1.0 0.9 0.9 0.9 0.9 0.9 0.9 0.9 1.0 0.9 0.9 0.9 0.9 0.9 0.9 1.0 1.0 1.0 1.0 0.9 1.0 0.9 1.0 1.0 22.4 1.0 0.9
PMGD-DAGOBERTO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PMGD-RAMADILLA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
BIOCRUZ 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
TOMAVAL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PMGD-CONCHALI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PMGD-CORTES 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PMGD-DONAJAVIERA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 1.0 0.1 0.0
PMGD-ERMITANO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PMGD-SEPULTURA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PMGD-LAS-QUEMAS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 7.5 7.6 7.6 7.6 7.6 7.5 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 45.3 7.6 1.9
CASABLANCA-1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
CASABLANCA-2 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
TAPIHUE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
CURAUMA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PMGD-TER-CENTRAL-DE-RESPALDO-EGIDO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PMGD-TER-HOLLEY 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PMGD-AGNI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PMGD-DEUCO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PMGD-CHORRILLOS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
TREBALMAPOCHO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
ELNOGAL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PFV-PMGD-JAVIERA-CARRERA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 3.4 6.3 6.9 6.9 6.7 6.8 7.0 6.1 4.2 1.7 0.0 0.0 0.0 0.0 0.0 0.0 56.0 7.0 2.3
ESTANCILLA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PMGD-COPIULEMU 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PFV-PMGD-BERLIOZ 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PMGD-ELCAMPESINO1 0.4 0.4 0.4 0.4 0.4 0.2 0.1 0.0 0.0 0.0 0.0 0.1 0.2 0.0 0.1 0.0 0.1 0.0 0.0 0.1 0.0 0.0 0.0 0.0 2.9 0.4 0.1
PMGD-MIMBRE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
SANTAIRENE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
LASPAMPAS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
TAMM 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PMGD-YUMBEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
CURICO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
CHILE_GEN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PMGD-ORAFTI 0.6 0.7 0.7 0.7 0.6 0.4 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.7 0.8 5.3 0.8 0.2
PMGD-ZAPALLAR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PMGD-TER-LA-GLORIA-21 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PMGD-PFV-POMUYETO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 0.5 1.7 2.0 1.9 1.9 2.0 2.1 1.8 0.4 0.0 0.0 0.0 0.0 0.0 0.0 14.4 2.1 0.6
ENERGIA BIOBIO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
COELEMU 1.9 2.0 2.2 1.5 1.9 1.1 1.9 1.6 1.4 1.6 1.5 1.6 1.4 2.0 1.5 1.4 1.6 1.8 1.3 1.8 3.0 3.2 2.2 1.7 42.9 3.2 1.8
CAÑETE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
TRONGOL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
LEBU 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
TIRUA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
CONTULMO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
LOSALAMOS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
JCE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
HBS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
HBS_GNL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
ANCALI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0

PAGINA_PDF 54
RESUMEN DIARIO DE OPERACION DEL SEN
26-04-2025 26-04-2025
1 2 3 4 5 6 7 8 9 10 11 12 13 14 15 16 17 18 19 20 21 22 23 24 TOT.DIA DMAX. DMED.
    MWh MWh/h MWh/h
QUITRALMAN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PICOLTUE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PMGD-BOLDO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PMGD-TER-LOS-PINOS 2.2 2.2 2.2 2.2 2.2 2.2 2.2 2.3 2.3 2.2 2.2 2.2 2.2 2.2 2.2 2.2 2.2 2.2 2.2 2.2 2.2 2.2 2.2 2.2 53.9 2.3 2.2
PFV-PMGD-AVEL-SOLAR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 2.1 5.9 6.8 6.6 6.3 6.0 6.2 6.1 4.1 1.1 0.0 0.0 0.0 0.0 0.0 0.0 51.2 6.8 2.1
PMGD-LOSSAUCES 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PMGD-LOSSAUCES-1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PMGD-LOSSAUCES-2 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PMGD-MALLECO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
CHUFKEN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
CURACAUTIN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
LONQUIMAY 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
EAGON 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PMGD-TER-LOUSIANA-PACIFIC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PMGD-TER-LOUSIANA-PACIFIC-2 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
LPLAUTARO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PMGD-AROMOS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
LPPANGUIPULLI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
REY_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
SOUTHERN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
WATTS-1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
WATTS-2 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
SKRETTINGOSORNO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PMGD-TAMBORES 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 2.1 2.0 2.1 2.1 2.1 2.1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 12.6 2.1 0.5
PMGD-CHIFIN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 2.2 2.2 1.9 2.2 2.2 2.2 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 12.9 2.2 0.5
PMGD-LOS-NEGROS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 2.3 2.4 2.7 2.7 2.7 2.7 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 15.4 2.7 0.6
PMGD-CAMPESINA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 2.7 2.7 2.6 2.4 2.7 2.6 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 15.8 2.7 0.7
PMGD-RAPACO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 2.2 2.2 2.2 2.2 2.2 2.2 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 13.4 2.2 0.6
PMGD-GAMI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 2.6 2.6 2.5 2.2 2.2 2.3 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 14.5 2.6 0.6
PMGD-CIRUELILO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PMGD-CALAFATE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PMGD-ALERCE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
MULTIEXPORT-1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
MULTIEXPORT-2 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PMGD-BLUEGATE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PMGD-RIO-AZUL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PMGD-DIESEL-CEREZO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PMGD-DON-PEDRO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
ELCANELO-1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
SKRETTING 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
DANISCO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
BIOMAR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PMGD-TER-EL-JARDIN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PMGD-DIESEL-COLACO-PARGUA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PIEDRAS-NEGRAS 2.7 2.7 2.7 2.7 2.7 2.7 2.7 2.7 2.6 1.8 1.4 1.3 1.3 1.3 1.3 1.3 1.3 2.1 2.7 2.7 2.7 2.7 2.7 2.6 53.1 2.7 2.2
SALMOFOOD-1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
CHANGOS->CUMBRES C1 -117.7 -119.7 -186.4 -299.3 -351.6 -303.3 -281.6 -98.3 -282.2 -441.3 -491.4 -513.5 -457.0 -420.5 -405.9 -403.3 -367.2 -348.2 -331.2 -268.2 -255.6 -183.8 -182.1 -148.5 -7257.6 -98.3 -302.4
CHANGOS->CUMBRES C2 -119.2 -121.2 -99.0 -299.7 -351.8 -303.7 -282.1 -100.0 -283.0 -441.1 -490.9 -512.8 -456.6 -420.4 -405.8 -403.3 -367.4 -348.5 -331.2 -268.6 -256.4 -184.2 -182.5 -149.0 -7178.3 -99.0 -299.1
CUMBRES->CHANGOS C1 121.9 100.1 153.7 249.6 295.8 248.3 226.5 11.4 161.8 345.5 401.8 464.0 443.0 412.7 336.6 310.0 284.0 291.5 325.8 285.1 256.5 138.8 106.2 76.0 6046.5 464.0 251.9
CUMBRES->CHANGOS C2 119.0 97.1 150.8 247.0 293.3 245.7 223.9 8.5 159.0 343.3 399.7 462.2 441.2 410.8 334.5 307.7 281.7 289.1 323.2 282.3 253.5 135.4 102.6 72.4 5983.7 462.2 249.3
TOTAL HORA. 6688.7 6350.3 6225.8 6265.4 6318.6 6203.9 6251.2 5994.2 6723.1 7459.1 7895.5 8037.1 7914.3 7841.8 7876.4 7796.4 7457.8 7294.0 7785.8 7850.3 7626.2 7304.0 7049.4 6708.5 170,918        
TOTAL HORA. SING 2321 2350 2336 2147 2119 2198 2256 2551 2126 1804 1848 1861 1942 2110 2106 2015 1974 1850 1905 2021 1909 2062 2110 2176 50,097          
TOTAL SEN 9010 8700 8562 8413 8438 8402 8507 8545 8849 9263 9743 9899 9856 9952 9982 9811 9432 9144 9691 9871 9535 9366 9160 8885 221,015        
CONS. PROPIOS 161 151 144 144 144 144 145 145 144 143 144 144 144 144 144 144 145 146 149 152 152 152 152 152 3,533            
CONS. PROPIOS SING 96 96 96 96 96 96 96 96 96 91 91 91 91 91 91 96 96 96 96 96 96 96 96 96 2,264            
FLUJO CHANGOS->CUMBRES -237 -241 -285 -599 -703 -607 -564 -198 -565 -882 -982 -1026 -914 -841 -812 -807 -735 -697 -662 -537 -512 -368 -365 -298 -14,436        
PERDIDAS APROX. 181 163 155 142 139 138 143 148 166 189 209 214 214 214 218 213 197 190 221 232 220 209 195 180 4,490            
PERDIDAS APROX. SING 85 90 94 114 126 123 126 114 105 105 128 138 132 149 143 126 108 84 87 85 66 68 74 73 2,542            
DEMANDA APROX. 6110 5794 5641 5380 5332 5314 5400 5504 5847 6245 6560 6652 6643 6643 6703 6632 6381 6261 6753 6929 6742 6574 6338 6079 148,458        
DEMANDA APROX. SING 2377 2405 2432 2537 2601 2586 2599 2540 2491 2490 2611 2659 2632 2711 2684 2600 2506 2368 2385 2377 2259 2267 2306 2305 59,727          
HORA 1 2 3 4 5 6 7 8 9 10 11 12 13 14 15 16 17 18 19 20 21 22 23 24 DMAX   : 8037.1 8037

PAGINA_PDF 55
ANEXO Nº 3
Detalle del Movimiento de Centrales e Informe Diario del CDC correspondientes al día 
26 de abril de 2025

PAGINA_PDF 56
26-04-2025 SSCC
Hora Movi. Equipo Central-Unidad Configuración Despacho Estado EO Consigna Consigna Instrucción 
Cmg Motivo Zona Desacople Condición Neomante Centro de SSCC BASEPOINT
00:00:00 - NUEVAVENTANAS_CAR - Cambio CMG - -
00:00:00 - RAPEL-2 RAPEL 40 N - MT - OM Con SSCC N ENEL GENERACION - -
00:00:00 - NUEVARENCA NUEVARENCA_TG1+TV1_GNL_E 0 RO LC PS - OM Inicia MM 2025035265
LI2020001462 - 
 LI2022001933 
- 
LI2023001676 - 
 LI2024000680
GENERADORA METROPOLITANA - -
00:00:00 - COLBUN-1 COLBUN_vsign 100 N - MT - OM Cambio en la política de precios. N COLBUN - -
00:00:00 - QUINTERO-2 QUINTERO-2_GN_A 65 N LC MT - OM Cambio en la política de precios. ENEL GENERACION - -
00:00:00 - NEHUENCO-1 NEHUENCO-1_TG1+TV1_GNL_E 260 RO LC MT - OM Cambio en la política de precios. LI2025000780 - 
 LI2025000863 COLBUN - -
00:00:00 - SANTAFE SANTAFE_BL1+BL2+BL3_COGEN 3 N - PC PCP OM Cambio en la política de precios. SANTA FE - -
00:00:00 - RALCO-2 RALCO_sinv 90 RO - MT - OM Cambio en la política de precios. N LI2023001195 ENEL GENERACION - -
00:00:00 - PEHUENCHE-1 PEHUENCHE 126 N - MT - RE Se declara en condición de agotamiento. A ENEL GENERACION - -
00:00:00 - SANISIDRO-1 SANISIDRO-1_TG1+TV1_GN_A 379 RO LC PC - OM Cambio de combustible de GN_B a GN_A LI2024000720 ENEL GENERACION - -
00:00:00 - ACONCAGUA ENAPACONCAGUA_COGEN 42 RO - MT CF OM   Cambio en la políƟca de precios.
 LI2025000345 
 - 
LI2025000257
ENAP ACONCAGUA - -
00:00:00 - ANGOSTURA-3 ANGOSTURA_RALCO_sinv - N - PS PCP RE N COLBUN - -
00:04:00 - ANGOSTURA-3 ANGOSTURA_RALCO_sinv 0 DN - FS PCP RE N COLBUN - -
00:06:00 - YUNGAY-2 YUNGAY-2_GN_A 0 N LC PS - OM CARDONES - -
00:06:00 - PANGUE-1 PANGUE_RALCO_sinv 100 RO - CI - RE N LI2025000184 ENEL GENERACION - -
00:15:00 - YUNGAY-2 YUNGAY-2_GN_A 0 DN DLC FS - OM CARDONES - -
00:23:00 - - - - - - - - - Finaliza Ctx LT 500 kV Nueva Pan de Azúcar - Polpaico 1 LT 500 kV Nueva Pan de Azúcar - Polpaico 1 - - - - -
00:23:00 - GUACOLDA-1 GUACOLDA-1_CAR 38 LF LC PC PCP OM LI2025000725 - 
 LI2025000859 ENLASA - -
00:23:00 - GUACOLDA-4 GUACOLDA-4_CAR 154 RO - PC - OM LI2025000350 ENLASA - -
00:46:00 - NUEVARENCA NUEVARENCA_TG1+TV1_GNL_E - RO LC PS - OM F/S TV
LI2020001462 - 
 LI2022001933 
- 
LI2023001676 - 
 LI2024000680
GENERADORA METROPOLITANA - -
00:55:00 - ANGOSTURA-3 ANGOSTURA_RALCO_sinv 13 DN - PP PCP RE N COLBUN - -
00:57:00 - NUEVARENCA NUEVARENCA_TG1+TV1_GNL_E - MM DLC FS - MM F/S TG
LI2020001462 - 
 LI2022001933 
- 
LI2023001676 - 
 LI2024000680 
-  
MM202503526
5
GENERADORA METROPOLITANA - -
01:00:00 - SANISIDRO-1 SANISIDRO-1_TG1+TV1_GN_B 379 RO LC PC - OM Cambio de combustible de GN_A a GN_B LI2024000720 ENEL GENERACION - -
01:00:00 - ANGOSTURA-3 ANGOSTURA_RALCO_sinv 13 N - MT PCP RE N COLBUN - -
01:04:00 - GUACOLDA-3_CAR - Cambio CMG - -
01:04:00 - GUACOLDA-1 GUACOLDA-1_CAR 38 LF LC MT PCP OM LI2025000725 - 
 LI2025000859 ENLASA - -
01:04:00 - GUACOLDA-4 GUACOLDA-4_CAR 38 RO - MT - OM LI2025000350 ENLASA - -
01:04:00 - GUACOLDA-5 GUACOLDA-5_CAR 38 RO - MT - OM LI2025000351 ENLASA - -
01:04:00 - ESCUADRON ESCUADRON_COGEN 4 N - MT PCP OM ESCUADRON - -
01:04:00 - COCHRANE-CCH1 COCHRANE-CCH1_CAR 60 RO - MT - OM LI2024000732 AES ANDES - -
01:04:00 - EPACIFICO EPACIFICO_COGEN 16 RO - MT CF OM LI2022002169 ENERGIA PACIFICO - -
01:04:00 - LAUTARO-2 LAUTARO-2_BL1_COGEN 13 N - PC - OM COMASA - -
01:04:00 - LAUTARO-1 LAUTARO-1_BL1_COGEN 26 N LC PC - OM COMASA - -
01:04:00 - CANUTILLAR-1 CANUTILLAR 40 N - MT - OM N COLBUN - -
01:04:00 - CANUTILLAR-2 CANUTILLAR 40 N - MT - OM N COLBUN - -
01:04:00 - NUEVAVENTANAS NUEVAVENTANAS_CAR 120 RO - MT PCP OM LI2021002403  AES ANDES - -
01:07:00 - NEHUENCO-1 NEHUENCO-1_TG1+TV1_GNL_E 0 RO LC PS - OM LI2025000780 - 
 LI2025000863 COLBUN - -
01:29:00 - NEHUENCO-1 NEHUENCO-1_TG1_GNL_E 0 RO LC PS - OM F/S TV LI2025000780 - 
 LI2025000863 COLBUN - -
01:36:00 - NUEVAVENTANAS_CAR - Cambio CMG - -
01:36:00 - GUACOLDA-1 GUACOLDA-1_CAR 38 LF LC PC PCP OM LI2025000725 - 
 LI2025000859 ENLASA - -
01:36:00 - GUACOLDA-4 GUACOLDA-4_CAR 154 RO - PC - OM LI2025000350 ENLASA - -
01:36:00 - GUACOLDA-5 GUACOLDA-5_CAR 156 RO - PC - OM LI2025000351 ENLASA - -
01:36:00 - LAUTARO-2 LAUTARO-2_BL1+BL2_COGEN 13 N - PC - OM COMASA - -
01:36:00 - LAUTARO-1 LAUTARO-1_BL1+BL2_COGEN 26 N LC PC - OM COMASA - -
01:36:00 - CANUTILLAR-1 CANUTILLAR 80 N - PC - OM N COLBUN - -
01:36:00 - CANUTILLAR-2 CANUTILLAR 80 N - PC - OM N COLBUN - -
01:36:00 - NUEVAVENTANAS NUEVAVENTANAS_CAR 215 RO - PC PCP OM LI2021002403  AES ANDES - -
01:36:00 - EPACIFICO EPACIFICO_COGEN 16 RO - PC CF OM LI2022002169 ENERGIA PACIFICO - -
01:36:00 - COCHRANE-CCH1 COCHRANE-CCH1_CAR 275 RO - PC - OM LI2024000732 AES ANDES - -
01:36:00 - ESCUADRON ESCUADRON_COGEN 1 N - PC PCP OM ESCUADRON - -
01:45:00 - RALCO_sinv - Cambio CMG - -
01:45:00 - SANTAFE SANTAFE_BL1+BL2+BL3+BL4_COGEN 3 N - PC PCP OM SANTA FE - -
01:45:00 - RALCO-2 RALCO_sinv 345 RO - PC - OM N LI2023001195 ENEL GENERACION - -
01:45:00 - COLBUN-1 COLBUN_vsign 237 N - PC - OM N COLBUN - -
01:46:00 - NEHUENCO-1 NEHUENCO-1_TG1_GNL_E 0 DRO DLC FS - OM F/S TG LI2025000780 - 
 LI2025000863 COLBUN - -
01:52:00 - PANGUE-1 PANGUE_RALCO_sinv 225 RO - PC - RE N LI2025000184 ENEL GENERACION - -
01:53:00 - RAPEL - Cambio CMG - -
01:53:00 - ATACAMA-1 ATACAMA-1TG1AB_TG1A+TG1B+TV1_GNL_D 110 LF LC PC PCP OM
LI2024000440 - 
 LI2021001953 
- LI2024001291
ENEL GENERACION - -
01:53:00 - RAPEL-2 RAPEL 75 N - PC - OM N ENEL GENERACION - -
01:53:00 - RAPEL-1 RAPEL 75 RO - PC - OM N LI2022002402 ENEL GENERACION - -
01:53:00 - QUINTERO-2 QUINTERO-2_GN_A 129 N LC PC - OM ENEL GENERACION - -
01:53:00 - ATACAMA-2 ATACAMA-2TG2B_TG2B+0.5TV2_GNL_D 121 RO LC PC - OM LI2025000587 ENEL GENERACION - -
01:53:00 - ACONCAGUA ENAPACONCAGUA_COGEN 42 RO - PC CF OM
 LI2025000345 
 - 
LI2025000257
ENAP ACONCAGUA - -
01:57:00 - RAPEL-5 RAPEL 65 DLF - PP PCP OM N LI2022002402 ENEL GENERACION - -
02:00:00 - SANISIDRO-2 SANISIDRO-2_TG1+TV1_GN_C 399 N LC PC - OM Cambia de GN_B a GN_C ENEL GENERACION - -
02:01:00 - RAPEL-5 RAPEL 70 LF - PC PCP OM N LI2022002402 ENEL GENERACION - -
02:02:00 - PEHUENCHE-2 PEHUENCHE 0 N - PS - OM A ENEL GENERACION - -
02:04:00 - PEHUENCHE-2 PEHUENCHE 0 DN - FS - OM A ENEL GENERACION - -
02:15:00 - RAPEL-5 RAPEL 0 LF - PS PCP OM N LI2022002402 ENEL GENERACION - -
02:17:00 - RAPEL-5 RAPEL 0 DLF - FS PCP OM N LI2022002402 ENEL GENERACION - -
02:26:00 - ATACAMA-2TG2B_TG2B+0.5TV2_GNL_D - Cambio CMG - -
02:26:00 - RAPEL-2 RAPEL 40 N - MT - OM N ENEL GENERACION - -
02:26:00 - RAPEL-1 RAPEL 45 RO - MT - OM N LI2022002402 ENEL GENERACION - -

PAGINA_PDF 57
26-04-2025 SSCC
Hora Movi. Equipo Central-Unidad Configuración Despacho Estado EO Consigna Consigna Instrucción 
Cmg Motivo Zona Desacople Condición Neomante Centro de SSCC BASEPOINT
00:00:00 - NUEVAVENTANAS_CAR - Cambio CMG - -
02:26:00 - ACONCAGUA ENAPACONCAGUA_COGEN 42 RO - MT CF OM LI2025000345 - 
 LI2025000257 ENAP ACONCAGUA - -
02:30:00 - RAPEL-2 RAPEL 0 N - PS - OM N ENEL GENERACION - -
02:32:00 - RAPEL-2 RAPEL 0 DN - FS - OM N ENEL GENERACION - -
02:40:00 - RALCO_sinv - Cambio CMG - -
02:40:00 - ATACAMA-1 ATACAMA-1TG1AB_TG1A+TG1B+TV1_GNL_D 224 LF LC MT PCP OM
LI2024000440 - 
 LI2021001953 
- LI2024001291
ENEL GENERACION - -
02:40:00 - QUINTERO-2 QUINTERO-2_GN_A 65 N LC MT - OM ENEL GENERACION - -
02:40:00 - ATACAMA-2 ATACAMA-2TG2B_TG2B+0.5TV2_GNL_D 63 RO LC MT - OM LI2025000587 ENEL GENERACION - -
02:50:00 - NUEVAVENTANAS_CAR - Cambio CMG - -
02:50:00 - SANTAFE SANTAFE_BL1+BL2+BL3_COGEN 3 N - PC PCP OM SANTA FE - -
02:50:00 - RALCO-2 RALCO_sinv 90 RO - MT - OM N LI2023001195 ENEL GENERACION - -
02:50:00 - COLBUN-1 COLBUN_vsign 100 N - MT - OM N COLBUN - -
02:55:00 - PANGUE-1 PANGUE_RALCO_sinv 100 RO - CI - RE N LI2025000184 ENEL GENERACION - -
03:00:00 - SANISIDRO-2 SANISIDRO-2_TG1+TV1_GN_A 399 N LC PC - OM Cambia de GN_C a GN_A ENEL GENERACION - -
03:56:00 - PEHUENCHE-2 PEHUENCHE 126 DN - PP - OM A ENEL GENERACION - -
04:00:00 - SANISIDRO-2 SANISIDRO-2_TG1+TV1_GN_B 399 N LC PC - OM Cambia de GN_A a GN_B ENEL GENERACION - -
04:00:00 - QUINTERO-2 QUINTERO-2_GN_B 65 N LC MT - OM Cambia de GN_A a GN_B ENEL GENERACION - -
04:05:00 - RALCO_sinv - Cambio CMG - -
04:05:00 - SANTAFE SANTAFE_BL1+BL2+BL3+BL4_COGEN 3 N - PC PCP OM SANTA FE - -
04:05:00 - RALCO-2 RALCO_sinv 345 RO - PC - OM N LI2023001195 ENEL GENERACION - -
04:05:00 - COLBUN-1 COLBUN_vsign 237 N - PC - OM N COLBUN - -
04:08:00 - PEHUENCHE-2 PEHUENCHE 126 N - MT - OM A ENEL GENERACION - -
04:10:00 - PANGUE-1 PANGUE_RALCO_sinv 225 RO - PC - RE N LI2025000184 ENEL GENERACION - -
04:13:00 - ANGOSTURA-3 ANGOSTURA_RALCO_sinv 0 N - PS PCP RE N COLBUN - -
04:15:00 - ANGOSTURA-3 ANGOSTURA_RALCO_sinv 0 DN - FS PCP RE N COLBUN - -
04:16:00 - RAPEL-1 RAPEL 0 RO - PS - OM N LI2022002402 ENEL GENERACION - -
04:19:00 - RAPEL-1 RAPEL 0 DRO - FS - OM N LI2022002402 ENEL GENERACION - -
05:00:00 - PEHUENCHE-1 PEHUENCHE 0 N - PS - OM A ENEL GENERACION - -
05:00:00 - SANISIDRO-1 SANISIDRO-1_TG1+TV1_GN_A 379 RO LC PC - OM Cambio de combustible de GN_B a GN_A LI2024000720 ENEL GENERACION - -
05:00:00 - QUINTERO-2 QUINTERO-2_GN_A 65 N LC MT - OM Cambia de GN_B a GN_A ENEL GENERACION - -
05:02:00 - PEHUENCHE-1 PEHUENCHE 0 DN - FS - OM A ENEL GENERACION - -
05:04:00 - NUEVAVENTANAS_CAR - Cambio CMG - -
05:04:00 - SANTAFE SANTAFE_BL1+BL2+BL3_COGEN 3 N - PC PCP OM SANTA FE - -
05:04:00 - RALCO-2 RALCO_sinv 90 RO - MT - OM N LI2023001195 ENEL GENERACION - -
05:04:00 - COLBUN-1 COLBUN_vsign 100 N - MT - OM N COLBUN - -
05:25:00 - COCHRANE-CCH1_CAR - Cambio CMG - -
05:25:00 - GUACOLDA-1 GUACOLDA-1_CAR 38 LF LC MT PCP OM LI2025000725 - 
 LI2025000859 ENLASA - -
05:25:00 - GUACOLDA-4 GUACOLDA-4_CAR 38 RO - MT - OM LI2025000350 ENLASA - -
05:25:00 - PANGUE-1 PANGUE_RALCO_sinv 80 RO - MT - RE N LI2025000184 ENEL GENERACION - -
05:25:00 - EPACIFICO EPACIFICO_COGEN 16 RO - MT CF OM LI2022002169 ENERGIA PACIFICO - -
05:25:00 - NUEVAVENTANAS NUEVAVENTANAS_CAR 120 RO - MT PCP OM LI2021002403  AES ANDES - -
06:00:00 - QUINTERO-2 QUINTERO-2_GN_B 65 N LC MT - OM Cambia de GN_A a GN_B ENEL GENERACION - -
06:00:00 - SANISIDRO-1 SANISIDRO-1_TG1+TV1_GN_B 379 RO LC PC - OM Cambio de combustible de GN_A a GN_B LI2024000720 ENEL GENERACION - -
06:08:00 - PANGUE-1 PANGUE_RALCO_sinv 225 RO - PC - RE N LI2025000184 ENEL GENERACION - -
06:16:00 - RALCO_sinv - Cambio CMG - -
06:16:00 - GUACOLDA-1 GUACOLDA-1_CAR 38 LF LC PC PCP OM LI2025000725 - 
 LI2025000859 ENLASA - -
06:16:00 - GUACOLDA-4 GUACOLDA-4_CAR 154 RO - PC - OM LI2025000350 ENLASA - -
06:16:00 - SANTAFE SANTAFE_BL1+BL2+BL3+BL4_COGEN 3 N - PC PCP OM SANTA FE - -
06:16:00 - COLBUN-1 COLBUN_vsign 237 N - PC - OM N COLBUN - -
06:16:00 - EPACIFICO EPACIFICO_COGEN 16 RO - PC CF OM LI2022002169 ENERGIA PACIFICO - -
06:16:00 - NUEVAVENTANAS NUEVAVENTANAS_CAR 215 RO - PC PCP OM LI2021002403  AES ANDES - -
06:16:00 - RALCO-2 RALCO_sinv 345 RO - PC - OM N LI2023001195 ENEL GENERACION - -
06:26:00 - ATACAMA-2TG2B_TG2B+0.5TV2_GNL_D - Cambio CMG - -
06:26:00 - ATACAMA-1 ATACAMA-1TG1AB_TG1A+TG1B+TV1_GNL_D 110 LF LC PC PCP OM
LI2024000440 - 
 LI2021001953 
- LI2024001291
ENEL GENERACION - -
06:26:00 - QUINTERO-2 QUINTERO-2_GN_B 129 N LC PC - OM ENEL GENERACION - -
06:26:00 - ATACAMA-2 ATACAMA-2TG2B_TG2B+0.5TV2_GNL_D 121 RO LC PC - OM LI2025000587 ENEL GENERACION - -
06:30:00 - ANGOSTURA-3 ANGOSTURA_RALCO_sinv 13 DN - PP PCP RE N COLBUN - -
06:31:00 - TER TENO GAS (U1-U26) TENOGAS_GLP 1 DN DLC PP PCP OT Inicia activación CTF (+) ENORCHILE - -
06:31:00 - TER TENO (U1-U36) TENO_DIESEL 1 DN DLC PP - OT inicia activación CTF (+) ENLASA - -
06:32:00 - ANGOSTURA-3 ANGOSTURA_RALCO_sinv 13 N - MT PCP RE N COLBUN - -
06:32:00 - ANGOSTURA-1 ANGOSTURA_RALCO_sinv 0 RO - PS - RE N LI2024001595 COLBUN - -
06:33:00 - TER TENO (U1-U36) TENO_DIESEL 45 N LC CI - OT activación CTF (+) ENLASA - -
06:37:00 - TER TENO GAS (U1-U26) TENOGAS_GLP 37 N LC CI - OT activación CTF (+) ENORCHILE - -
06:37:00 - ANGOSTURA-1 ANGOSTURA_RALCO_sinv 0 DRO - FS - RE N LI2024001595 COLBUN - -
06:38:00 - RAPEL-1 RAPEL 45 DRO - PP - OM N LI2022002402 ENEL GENERACION - -
06:38:00 - RAPEL-2 RAPEL 40 DN - PP - OM N ENEL GENERACION - -
06:39:00 - PEHUENCHE-1 PEHUENCHE 126 DN - PP - OM A ENEL GENERACION - -
06:41:00 - RAPEL - Cambio CMG - -
06:41:00 - RAPEL-1 RAPEL 75 RO - PC - OM N LI2022002402 ENEL GENERACION - -
06:41:00 - RAPEL-2 RAPEL 75 N - PC - OM N ENEL GENERACION - -
06:41:00 - ACONCAGUA ENAPACONCAGUA_COGEN 42 RO - PC CF OM LI2025000345 - 
 LI2025000257 ENAP ACONCAGUA - -
06:41:00 - QUINTERO-2 QUINTERO-2_GN_B 129 N LC PC - OM ENEL GENERACION - -
06:50:00 - PEHUENCHE-1 PEHUENCHE 126 N - MT - OM A ENEL GENERACION - -
06:58:00 - RAPEL-2 RAPEL 0 N - PS - OM N ENEL GENERACION - -
07:00:00 - QUINTERO-2 QUINTERO-2_GN_A 129 N LC PC - OM Cambia de GN_B a GN_A ENEL GENERACION - -
07:00:00 - SANISIDRO-2 SANISIDRO-2_TG1+TV1_GN_A 399 N LC PC - OM Cambia de GN_B a GN_A ENEL GENERACION - -
07:00:00 - RAPEL-2 RAPEL 0 DN - FS - OM N ENEL GENERACION - -
07:02:00 - TER TENO GAS (U1-U26) TENOGAS_GLP - N LC PS - OT Finaliza activación CFT (+) ENORCHILE - -
07:02:00 - TER TENO (U1-U36) TENO_DIESEL - N LC PS - OT Finaliza activación CFT (+) ENLASA - -
07:06:00 - ATACAMA-2TG2B_TG2B+0.5TV2_GNL_D - Cambio CMG - -
07:06:00 - RAPEL-1 RAPEL 0 RO - PS - OM N LI2022002402 ENEL GENERACION - -
07:06:00 - ACONCAGUA ENAPACONCAGUA_COGEN 42 RO - MT CF OM LI2025000345 - 
 LI2025000257 ENAP ACONCAGUA - -
07:09:00 - RAPEL-1 RAPEL 0 DRO - FS - OM N LI2022002402 ENEL GENERACION - -
07:09:00 - TER TENO GAS (U1-U26) TENOGAS_GLP 0 DN - FS - OM ENORCHILE - -
07:11:00 - TER TENO (U1-U36) TENO_DIESEL 0 DN - FS - OM ENLASA - -
07:20:00 - RALCO_sinv - Cambio CMG - -
07:20:00 - ATACAMA-1 ATACAMA-1TG1AB_TG1A+TG1B+TV1_GNL_D 224 LF LC MT PCP OM
LI2024000440 - 
 LI2021001953 
- LI2024001291
ENEL GENERACION - -
07:20:00 - QUINTERO-2 QUINTERO-2_GN_A 65 N LC MT - OM ENEL GENERACION - -
07:20:00 - ATACAMA-2 ATACAMA-2TG2B_TG2B+0.5TV2_GNL_D 63 RO LC MT - OM LI2025000587 ENEL GENERACION - -
07:22:00 - PEHUENCHE-1 PEHUENCHE 0 N - PS - OM A ENEL GENERACION - -
07:24:00 - PEHUENCHE-1 PEHUENCHE 0 DN - FS - OM A ENEL GENERACION - -
07:25:00 - - - - - - - - - Inicia Ctx LT 500 kV Nueva Pan de Azúcar - Polpaico 1 LT 500 kV Nueva Pan de Azúcar - Polpaico 1 - - - - -

PAGINA_PDF 58
26-04-2025 SSCC
Hora Movi. Equipo Central-Unidad Configuración Despacho Estado EO Consigna Consigna Instrucción 
Cmg Motivo Zona Desacople Condición Neomante Centro de SSCC BASEPOINT
00:00:00 - NUEVAVENTANAS_CAR - Cambio CMG - -
07:25:00 - PAM_COGEN - Cambio CMG LT 500 kV Nueva Pan de Azúcar - Polpaico 1 - -
07:25:00 - GUACOLDA-1 GUACOLDA-1_CAR 38 LF LC MT PCP OM LT 500 kV Nueva Pan de Azúcar - Polpaico 1 LI2025000725 - 
 LI2025000859 ENLASA - -
07:25:00 - MEJILLONES-CTM3 MEJILLONES-CTM3_TG1+TV1_GNL_A 91 RO LC MT - OM LT 500 kV Nueva Pan de Azúcar - Polpaico 1 LI2024001829 ENGIE - -
07:25:00 - ANGAMOS-ANG1 ANGAMOS-ANG1_CAR 87 RO - MT - OM LT 500 kV Nueva Pan de Azúcar - Polpaico 1 LI2023001864 AES ANDES - -
07:25:00 - COCHRANE-CCH1 COCHRANE-CCH1_CAR 60 RO - MT - OM LT 500 kV Nueva Pan de Azúcar - Polpaico 1 LI2024000732 AES ANDES - -
07:25:00 - GUACOLDA-3 GUACOLDA-3_CAR 45 RO - MT - OM LT 500 kV Nueva Pan de Azúcar - Polpaico 1 LI2025000591 ENLASA - -
07:25:00 - GUACOLDA-4 GUACOLDA-4_CAR 38 RO - MT - OM LT 500 kV Nueva Pan de Azúcar - Polpaico 1 LI2025000350 ENLASA - -
07:25:00 - GUACOLDA-5 GUACOLDA-5_CAR 38 RO - MT - OM LT 500 kV Nueva Pan de Azúcar - Polpaico 1 LI2025000351 ENLASA - -
07:25:00 - MEJILLONES-IEM MEJILLONES-IEM_CAR 106 N - MT - OM LT 500 kV Nueva Pan de Azúcar - Polpaico 1 ENGIE - -
07:25:00 - ANDINA-CTA ANDINA-CTA_CAR 75 N - MT - OM ENGIE - -
07:25:00 - HORNITOS-CTH HORNITOS-CTH_CAR 75 N - MT PCP OM ENGIE - -
07:39:00 - ELTORO_sinv - Cambio CMG - -
07:39:00 - RALCO-2 RALCO_sinv 90 RO - MT - OM N LI2023001195 ENEL GENERACION - -
07:39:00 - COLBUN-1 COLBUN_vsign 100 N - MT - OM N COLBUN - -
07:39:00 - CANUTILLAR-1 CANUTILLAR 40 N - MT - OM N COLBUN - -
07:39:00 - CANUTILLAR-2 CANUTILLAR 40 N - MT - OM N COLBUN - -
07:39:00 - CIPRESES-1 CIPRESES_sinv 0 N - MT - OM N ENEL GENERACION - -
07:39:00 - CIPRESES-2 CIPRESES_sinv 20 LF - MT PCP OM N ENEL GENERACION - -
07:39:00 - CIPRESES-3 CIPRESES_sinv 0 LF - MT PCP OM N ENEL GENERACION - -
07:39:00 - VINALES VINALES_BL1_COGEN 22 N LC PC - OM ARAUCO - -
07:39:00 - LAUTARO-2 LAUTARO-2_BL1_COGEN 13 N - MT - OM COMASA - -
07:39:00 - LAUTARO-1 LAUTARO-1_BL1_COGEN 26 N LC MT - OM COMASA - -
07:39:00 - SANTAFE SANTAFE_BL1+BL2_COGEN 3 N - PC PCP OM SANTA FE - -
07:39:00 - SANISIDRO-2 SANISIDRO-2_TG1+TV1_GN_A 200 N LC MT - OM ENEL GENERACION - -
07:39:00 - CELCO CELCO_BL1_COGEN 0 N - MT - OM ARAUCO - -
07:39:00 - CHOLGUAN CHOLGUAN_BL1_COGEN 0 N - MT - OM ARAUCO - -
07:39:00 - EPACIFICO EPACIFICO_COGEN 16 RO - MT CF OM LI2022002169 ENERGIA PACIFICO - -
07:39:00 - ESCUADRON ESCUADRON_COGEN 4 N - MT PCP OM ESCUADRON - -
07:39:00 - MASISA MASISA_COGEN 0 N - MT - OM STS - -
07:39:00 - NUEVAVENTANAS NUEVAVENTANAS_CAR 120 RO - MT PCP OM LI2021002403  AES ANDES - -
07:39:00 - SANISIDRO-1 SANISIDRO-1_TG1+TV1_GN_B 177 RO LC MT - OM LI2024000720 ENEL GENERACION - -
07:48:00 - ERNC - Cambio CMG LT 500 kV Nueva Pan de Azúcar - Polpaico 1 - -
07:48:00 - ATACAMA-1 ATACAMA-1TG1AB_TG1A+TG1B+TV1_GNL_D 0 LF LC PS PCP OM
LI2024000440 - 
 LI2021001953 
- LI2024001291
ENEL GENERACION - -
07:48:00 - Colocación: 1529; Ajuste : -
300 CDC 0 Inicia Prorrata LT 500 kV Nueva Pan de Azúcar - Polpaico LT 500 kV Nueva Pan de Azúcar - Polpaico CDC - -
07:48:00 - PE-PUNTAPALMERAS PE-PUNTAPALMERAS 22 N - CI - OM P. Disp. = 27,3 MW; origen: Gen. Actual LT 500 kV Nueva Pan de Azúcar - Polpaico - ACCIONA - -
07:48:00 - PFV-ALMEYDA PFV-ALMEYDA 2 N - MT - OM P. Disp. = 15,5 MW; origen: SITR; SSCC: Bloque CF(+) LT 500 kV Nueva Pan de Azúcar - Polpaico - ACCIONA - -
07:48:00 - PFV-ELROMERO PFV-ELROMERO 9 N - CI - OM P. Disp. = 9,4 MW; origen: SITR; SSCC: Bloque CF(-) LT 500 kV Nueva Pan de Azúcar - Polpaico - ACCIONA - -
07:48:00 - PFV-USYA PFV-USYA 1 N - MT - OM P. Disp. = 3,3 MW; origen: SITR; SSCC: Bloque CF(+) LT 500 kV Nueva Pan de Azúcar - Polpaico - ACCIONA - -
07:48:00 - PFV-MALGARIDA PFV-MALGARIDA 2 N - MT - OM P. Disp. = 51,2 MW; origen: SITR; SSCC: Bloque CF(+) LT 500 kV Nueva Pan de Azúcar - Polpaico - ACCIONA - -
07:48:00 - PE-LOSCURUROS PE-LOSCURUROS 7 N - CI - OM P. Disp. = 6,9 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - AES ANDES - -
07:48:00 - PFV-ANDES PFV-ANDES 7 N - CI - OM P. Disp. = 6,8 MW; origen: Gen. Actual LT 500 kV Nueva Pan de Azúcar - Polpaico - AES ANDES - -
07:48:00 - PFV-ANDES2A PFV-ANDES2A 21 N - CI - OM P. Disp. = 21,3 MW; origen: Gen. Actual LT 500 kV Nueva Pan de Azúcar - Polpaico - AES ANDES - -
07:48:00 - PFV-BOLERO-1 PFV-BOLERO-1 24 N - CI - OM P. Disp. = 24,2 MW; origen: Gen. Actual LT 500 kV Nueva Pan de Azúcar - Polpaico - AES ANDES - -
07:48:00 - PFV-ANDES2B PFV-ANDES2B 33 N - CI - OM P. Disp. = 33,4 MW; origen: Gen. Actual LT 500 kV Nueva Pan de Azúcar - Polpaico - AES ANDES - -
07:48:00 - PFV-ANDES4 PFV-ANDES4 47 N - CI - OM P. Disp. = 46,7 MW; origen: Gen. Actual LT 500 kV Nueva Pan de Azúcar - Polpaico - AES ANDES - -
07:48:00 - PE-SANJUAN PE-SANJUAN 19 N - MT - OM P. Disp. = 37,8 MW; origen: SITR; SSCC: Bloque CF(+) LT 500 kV Nueva Pan de Azúcar - Polpaico - COLBUN - -
07:48:00 - PE-TOTORAL PE-TOTORAL 12 N - MT - OM P. Disp. = 5,1 MW; origen: SITR; SSCC: Bloque CF(-) LT 500 kV Nueva Pan de Azúcar - Polpaico - COLBUN - -
07:48:00 - PE-CANELA PE-CANELA 1 N - CI - OM P. Disp. = 0,8 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
07:48:00 - PE-CANELA-2 PE-CANELA-2 4 N - CI - OM P. Disp. = 4,3 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
07:48:00 - PE-SIERRAGORDA PE-SIERRAGORDA 53 N - CI - OM P. Disp. = 80 MW; origen: Gen. Actual LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
07:48:00 - PE-TALINAYORIENTE PE-TALINAYORIENTE 15 N - CI - OM P. Disp. = 19,5 MW; origen: SITR; SSCC: Bloque CF(+) LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
07:48:00 - PE-TALINAYPONIENTE PE-TALINAYPONIENTE 29 N - CI - OM P. Disp. = 39 MW; origen: Gen. Actual LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
07:48:00 - PE-TALTAL PE-TALTAL 8 N - CI - OM P. Disp. = 8,3 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
07:48:00 - PE-VALLEDELOSVIENTOS PE-VALLEDELOSVIENTOS 24 N - CI - OM P. Disp. = 23,5 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
07:48:00 - PFV-CHANARES PFV-CHANARES 2 N - CI - OM P. Disp. = 2,4 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
07:48:00 - PFV-FINISTERRAE PFV-FINISTERRAE 61 N - CI - OM P. Disp. = 60,8 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
07:48:00 - PFV-LALACKAMA PFV-LALACKAMA 19 N - CI - OM P. Disp. = 19 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
07:48:00 - PFV-LALACKAMA-2 PFV-LALACKAMA-2 4 N - CI - OM P. Disp. = 3,8 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
07:48:00 - PFV-SOLDELILA PFV-SOLDELILA 6 N - CI - OM P. Disp. = 5,5 MW; origen: Gen. Actual LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
07:48:00 - PFV-AZABACHE PFV-AZABACHE 10 N - CI - OM P. Disp. = 9,6 MW; origen: Gen. Actual LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
07:48:00 - PFV-CAMPOSDELSOL PFV-CAMPOSDELSOL 115 N - CI - OM P. Disp. = 114,9 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
07:48:00 - PFV-VALLEDELSOL PFV-VALLEDELSOL 23 N - CI - OM P. Disp. = 23,2 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
07:48:00 - PFV-GUANCHOI PFV-GUANCHOI 9 N - CI - OM P. Disp. = 9,4 MW; origen: Gen. Actual LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
07:48:00 - PFV-LASSALINAS PFV-LASSALINAS 38 N - CI - OM P. Disp. = 37,5 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
07:48:00 - PE-CALAMA PE-CALAMA 9 N - CI - OM P. Disp. = 51,2 MW; origen: SITR; SSCC: Bloque CF(+) LT 500 kV Nueva Pan de Azúcar - Polpaico - ENGIE - -
07:48:00 - PFV-LOSLOROS PFV-LOSLOROS 6 N - CI - OM P. Disp. = 5,7 MW; origen: Gen. Actual LT 500 kV Nueva Pan de Azúcar - Polpaico - ENGIE - -
07:48:00 - PE-KALLPA PE-KALLPA 66 N - CI - OM P. Disp. = 66,2 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENGIE - -
07:48:00 - PFV-LLANODELLAMPOS PFV-LLANODELLAMPOS 18 N - CI - OM P. Disp. = 17,9 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENLASA - -
07:48:00 - PFV-SANTAISABEL PFV-SANTAISABEL 44 N - CI - OM P. Disp. = 44,2 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
07:48:00 - PFV-NUEVOQUILLAGUA PFV-NUEVOQUILLAGUA 24 N - CI - OM P. Disp. = 24 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
07:48:00 - PFV-PAMPATIGRE PFV-PAMPATIGRE 39 N - CI - OM P. Disp. = 39,3 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
07:48:00 - PE-CABOLEONES-1 PE-CABOLEONES-1 33 N - CI - OM P. Disp. = 33,3 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
07:48:00 - PE-CABOLEONES-2 PE-CABOLEONES-2 7 N - CI - OM P. Disp. = 7 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
07:48:00 - PE-CABOLEONES-3 PE-CABOLEONES-3 49 N - CI - OM P. Disp. = 49 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
07:48:00 - PE-ELARRAYAN PE-ELARRAYAN 55 N - CI - OM P. Disp. = 94,8 MW; origen: Gen. Actual LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
07:48:00 - PE-PUNTACOLORADA PE-PUNTACOLORADA 0 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
07:48:00 - PFV-CERRODOMINADOR PFV-CERRODOMINADOR 15 N - CI - OM P. Disp. = 14,9 MW; origen: Gen. Actual LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
07:48:00 - PFV-CONEJO PFV-CONEJO 14 N - CI - OM P. Disp. = 14,4 MW; origen: SITR; SSCC: Bloque CF(-) LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
07:48:00 - PFV-JAMA-2 PFV-JAMA-2 2 N - CI - OM P. Disp. = 2 MW; origen: Gen. Actual LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
07:48:00 - PFV-POZOALMONTE-2 PFV-POZOALMONTE-2 1 N - CI - OM P. Disp. = 1,2 MW; origen: Gen. Actual LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
07:48:00 - PFV-POZOALMONTE-3 PFV-POZOALMONTE-3 1 N - MT - OM P. Disp. = 1 MW; origen: Gen. Actual LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
07:48:00 - PFV-URIBESOLAR PFV-URIBESOLAR 6 N - CI - OM P. Disp. = 5,5 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
07:48:00 - PFV-LACRUZSOLAR PFV-LACRUZSOLAR 8 N - CI - OM P. Disp. = 8,4 MW; origen: Gen. Actual LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
07:48:00 - PE-TCHAMMA PE-TCHAMMA 83 N - CI - OM P. Disp. = 118,2 MW; origen: SITR; SSCC: Bloque CF(+) LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
07:48:00 - PFV-DONACARMEN PFV-DONACARMEN 0 N - CI - OM P. Disp. = 0,4 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
07:48:00 - PFV-SANPEDRO-GPG PFV-SANPEDRO-GPG 12 N - CI - OM P. Disp. = 12,1 MW; origen: Gen. Actual LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
07:48:00 - PFV-JAMA-1 PFV-JAMA-1 2 N - MT - OM P. Disp. = 0 MW; origen: Gen. Actual LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
07:48:00 - PFV-VALLEESCONDIDO PFV-VALLEESCONDIDO 15 N - CI - OM P. Disp. = 15,4 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
07:48:00 - PE-CERROTIGRE PE-CERROTIGRE 1 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
07:48:00 - PE-LLANOSDELVIENTO PE-LLANOSDELVIENTO 1 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico; SSCC: Bloque CF(+) LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
07:48:00 - PFV-ELENA PFV-ELENA 16 N - CI - OM P. Disp. = 15,6 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
07:48:00 - PE-ATACAMA PE-ATACAMA 36 N - CI - OM P. Disp. = 35,9 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
07:48:00 - PFV-CEME1 PFV-CEME1 45 N - CI - OM P. Disp. = 44,6 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - GENERADORA METROPOLITANA - -
07:48:00 - PE-SARCO PE-SARCO 41 N - CI - OM P. Disp. = 68,1 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - INNERGEX - -
07:48:00 - PFV-ELPELICANO PFV-ELPELICANO 7 N - MT - OM P. Disp. = 4,4 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - NOVASOURCE POWER - -
07:48:00 - PE-PUNTASIERRA PE-PUNTASIERRA 40 N - CI - OM P. Disp. = 63,4 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - PACIFIC HYDRO - -
07:48:00 - PFV-HUATACONDO PFV-HUATACONDO 1 N - MT - OM P. Disp. = 0,3 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - RNE - -
07:48:00 - PFV-CARRERAPINTO PFV-CARRERAPINTO 5 N - CI - OM P. Disp. = 5,4 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - RNE - -
07:48:00 - PFV-DIEGODEALMAGRO PFV-DIEGODEALMAGRO 2 N - CI - OM P. Disp. = 2,2 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - RNE - -
07:48:00 - PFV-PAMPASOLARNORTE PFV-PAMPASOLARNORTE 3 N - MT - OM P. Disp. = 1,8 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - RNE - -
07:48:00 - PFV-SOLDELDESIERTO PFV-SOLDELDESIERTO 64 N - CI - OM P. Disp. = 64,2 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - RNE - -
07:48:00 - PFV-JAVIERA PFV-JAVIERA 12 N - CI - OM P. Disp. = 11,6 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - RNE - -
07:48:00 - PFV-LAHUELLA PFV-LAHUELLA 5 N - CI - OM P. Disp. = 4,7 MW; origen: SITR; SSCC: Bloque CF(-) LT 500 kV Nueva Pan de Azúcar - Polpaico - RNE - -
07:48:00 - PFV-ATACAMASOLAR-2 PFV-ATACAMASOLAR-2 53 N - CI - OM P. Disp. = 52,8 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - RNE - -
07:48:00 - PFV-DOMEYKO PFV-DOMEYKO 24 N - CI - OM P. Disp. = 23,5 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - RNE - -

PAGINA_PDF 59
26-04-2025 SSCC
Hora Movi. Equipo Central-Unidad Configuración Despacho Estado EO Consigna Consigna Instrucción 
Cmg Motivo Zona Desacople Condición Neomante Centro de SSCC BASEPOINT
00:00:00 - NUEVAVENTANAS_CAR - Cambio CMG - -
07:48:00 - PFV-RIOESCONDIDO PFV-RIOESCONDIDO 28 N - CI - OM P. Disp. = 28 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - SIEMENS - -
07:48:00 - PFV-TAMARICO PFV-TAMARICO 26 N - CI - OM P. Disp. = 25,7 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - SIEMENS - -
07:48:00 - ATACAMA-2 ATACAMA-2TG2B_TG2B+0.5TV2_GNL_D - RO LC PS - OM LI2025000587 ENEL GENERACION - -
07:50:00 - PANGUE-1 PANGUE_RALCO_sinv 80 RO - MT - RE N LI2025000184 ENEL GENERACION - -
07:50:00 - ELTORO-1 ELTORO_sinv 60 N - CI - OM N ENEL GENERACION - -
07:50:00 - ELTORO-4 ELTORO_sinv 60 N - CI - OM N ENEL GENERACION - -
07:50:00 - ELTORO-2 ELTORO_sinv 60 N - CI - OM N ENEL GENERACION - -
07:50:00 - ELTORO-3 ELTORO_sinv 60 N - CI - OM N ENEL GENERACION - -
07:54:00 - PEHUENCHE-1 PEHUENCHE 126 DN - PP - OM Con SSCC A ENEL GENERACION - -
07:57:00 - ELTORO-1 ELTORO_sinv 110 N - PC - OM N ENEL GENERACION - -
07:57:00 - ELTORO-4 ELTORO_sinv 110 N - PC - OM N ENEL GENERACION - -
07:57:00 - ELTORO-2 ELTORO_sinv 110 N - PC - OM N ENEL GENERACION - -
07:57:00 - ELTORO-3 ELTORO_sinv 110 N - PC - OM N ENEL GENERACION - -
07:58:00 - Colocación: 1636; Ajuste : -
300 CDC 0 Ajuste Prorrata LT 500 kV Nueva Pan de Azúcar - Polpaico LT 500 kV Nueva Pan de Azúcar - Polpaico CDC - -
07:58:00 - PE-PUNTAPALMERAS PE-PUNTAPALMERAS 8 N - CI - OM P. Disp. = 27,3 MW; origen: Gen. Actual; SSCC: Bloque CF(+) LT 500 kV Nueva Pan de Azúcar - Polpaico - ACCIONA - -
07:58:00 - PFV-ALMEYDA PFV-ALMEYDA 16 N - CI - OM P. Disp. = 21,8 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ACCIONA - -
07:58:00 - PFV-ELROMERO PFV-ELROMERO 34 N - CI - OM P. Disp. = 33,7 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ACCIONA - -
07:58:00 - PFV-USYA PFV-USYA 10 N - CI - OM P. Disp. = 10,1 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ACCIONA - -
07:58:00 - PFV-MALGARIDA PFV-MALGARIDA 56 N - CI - OM P. Disp. = 80,5 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ACCIONA - -
07:58:00 - PE-LOSCURUROS PE-LOSCURUROS 1 N - MT - OM P. Disp. = 6,8 MW; origen: SITR; SSCC: Bloque CF(+) LT 500 kV Nueva Pan de Azúcar - Polpaico - AES ANDES - -
07:58:00 - PFV-ANDES PFV-ANDES 6 N - CI - OM P. Disp. = 9,3 MW; origen: Gen. Actual LT 500 kV Nueva Pan de Azúcar - Polpaico - AES ANDES - -
07:58:00 - PFV-ANDES2A PFV-ANDES2A 24 N - CI - OM P. Disp. = 29,4 MW; origen: Gen. Actual LT 500 kV Nueva Pan de Azúcar - Polpaico - AES ANDES - -
07:58:00 - PFV-BOLERO-1 PFV-BOLERO-1 35 N - CI - OM P. Disp. = 35,3 MW; origen: Gen. Actual LT 500 kV Nueva Pan de Azúcar - Polpaico - AES ANDES - -
07:58:00 - PFV-ANDES2B PFV-ANDES2B 31 N - CI - OM P. Disp. = 30,8 MW; origen: Gen. Actual LT 500 kV Nueva Pan de Azúcar - Polpaico - AES ANDES - -
07:58:00 - PFV-ANDES4 PFV-ANDES4 36 N - CI - OM P. Disp. = 65 MW; origen: Gen. Actual LT 500 kV Nueva Pan de Azúcar - Polpaico - AES ANDES - -
07:58:00 - PE-SANJUAN PE-SANJUAN 26 N - CI - OM P. Disp. = 52,4 MW; origen: SITR; SSCC: Bloque CF(+) LT 500 kV Nueva Pan de Azúcar - Polpaico - COLBUN - -
07:58:00 - PE-TOTORAL PE-TOTORAL 12 N - MT - OM P. Disp. = 5,1 MW; origen: SITR; SSCC: Bloque CF(+) LT 500 kV Nueva Pan de Azúcar - Polpaico - COLBUN - -
07:58:00 - PE-CANELA PE-CANELA 0 N - MT - OM P. Disp. = 1,9 MW; origen: Pronóstico; SSCC: Bloque CF(+) LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
07:58:00 - PE-CANELA-2 PE-CANELA-2 0 N - MT - OM P. Disp. = 9,7 MW; origen: SITR; SSCC: Bloque CF(+) LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
07:58:00 - PE-SIERRAGORDA PE-SIERRAGORDA 30 N - CI - OM P. Disp. = 71,5 MW; origen: SITR; SSCC: Bloque CF(+) LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
07:58:00 - PE-TALINAYORIENTE PE-TALINAYORIENTE 1 N - MT - OM P. Disp. = 20 MW; origen: SITR; SSCC: Bloque CF(+) LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
07:58:00 - PE-TALINAYPONIENTE PE-TALINAYPONIENTE 1 N - MT - OM P. Disp. = 36,2 MW; origen: SITR; SSCC: Bloque CF(+) LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
07:58:00 - PE-TALTAL PE-TALTAL 1 N - MT - OM P. Disp. = 10,7 MW; origen: SITR; SSCC: Bloque CF(+) LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
07:58:00 - PE-VALLEDELOSVIENTOS PE-VALLEDELOSVIENTOS 16 N - CI - OM P. Disp. = 15,6 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
07:58:00 - PFV-CHANARES PFV-CHANARES 7 N - CI - OM P. Disp. = 7 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
07:58:00 - PFV-FINISTERRAE PFV-FINISTERRAE 68 N - CI - OM P. Disp. = 70,5 MW; origen: Gen. Actual LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
07:58:00 - PFV-LALACKAMA PFV-LALACKAMA 15 N - CI - OM P. Disp. = 29,2 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
07:58:00 - PFV-LALACKAMA-2 PFV-LALACKAMA-2 5 N - CI - OM P. Disp. = 8,7 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
07:58:00 - PFV-SOLDELILA PFV-SOLDELILA 6 N - CI - OM P. Disp. = 6,2 MW; origen: Gen. Actual LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
07:58:00 - PFV-AZABACHE PFV-AZABACHE 10 N - CI - OM P. Disp. = 10,1 MW; origen: Gen. Actual LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
07:58:00 - PFV-CAMPOSDELSOL PFV-CAMPOSDELSOL 104 N - CI - OM P. Disp. = 181,5 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
07:58:00 - PFV-VALLEDELSOL PFV-VALLEDELSOL 42 N - CI - OM P. Disp. = 45,3 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
07:58:00 - PFV-GUANCHOI PFV-GUANCHOI 9 N - CI - OM P. Disp. = 9 MW; origen: Gen. Actual LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
07:58:00 - PFV-LASSALINAS PFV-LASSALINAS 55 N - CI - OM P. Disp. = 69,9 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
07:58:00 - PE-MONTEREDONDO PE-MONTEREDONDO 0 N - MT - OM P. Disp. = 11,1 MW; origen: SITR; SSCC: Bloque CF(+) LT 500 kV Nueva Pan de Azúcar - Polpaico - ENGIE - -
07:58:00 - PE-CALAMA PE-CALAMA 1 N - MT - OM P. Disp. = 23,5 MW; origen: SITR; SSCC: Bloque CF(+) LT 500 kV Nueva Pan de Azúcar - Polpaico - ENGIE - -
07:58:00 - PFV-LOSLOROS PFV-LOSLOROS 8 N - CI - OM P. Disp. = 10,8 MW; origen: Gen. Actual LT 500 kV Nueva Pan de Azúcar - Polpaico - ENGIE - -
07:58:00 - PE-KALLPA PE-KALLPA 64 N - CI - OM P. Disp. = 63,5 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENGIE - -
07:58:00 - PFV-LLANODELLAMPOS PFV-LLANODELLAMPOS 28 N - CI - OM P. Disp. = 37,7 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENLASA - -
07:58:00 - PFV-SANTAISABEL PFV-SANTAISABEL 42 N - CI - OM P. Disp. = 120 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
07:58:00 - PFV-NUEVOQUILLAGUA PFV-NUEVOQUILLAGUA 26 N - CI - OM P. Disp. = 30,2 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
07:58:00 - PFV-PAMPATIGRE PFV-PAMPATIGRE 28 N - CI - OM P. Disp. = 60,4 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
07:58:00 - PE-CABOLEONES-1 PE-CABOLEONES-1 29 N - CI - OM P. Disp. = 77,1 MW; origen: Pronóstico; SSCC: Bloque CF(+) LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
07:58:00 - PE-CABOLEONES-2 PE-CABOLEONES-2 1 N - MT - OM P. Disp. = 4,7 MW; origen: SITR; SSCC: Bloque CF(+) LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
07:58:00 - PE-CABOLEONES-3 PE-CABOLEONES-3 27 N - CI - OM P. Disp. = 80,6 MW; origen: Pronóstico; SSCC: Bloque CF(+) LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
07:58:00 - PE-ELARRAYAN PE-ELARRAYAN 31 N - CI - OM P. Disp. = 95,5 MW; origen: Gen. Actual LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
07:58:00 - PE-PUNTACOLORADA PE-PUNTACOLORADA 0 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
07:58:00 - PFV-CERRODOMINADOR PFV-CERRODOMINADOR 19 N - CI - OM P. Disp. = 18,7 MW; origen: Gen. Actual LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
07:58:00 - PFV-CONEJO PFV-CONEJO 28 N - CI - OM P. Disp. = 28,1 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
07:58:00 - PFV-JAMA-2 PFV-JAMA-2 5 N - CI - OM P. Disp. = 5,1 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
07:58:00 - PFV-POZOALMONTE-2 PFV-POZOALMONTE-2 2 N - CI - OM P. Disp. = 3,1 MW; origen: Gen. Actual LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
07:58:00 - PFV-POZOALMONTE-3 PFV-POZOALMONTE-3 3 N - CI - OM P. Disp. = 2,9 MW; origen: Gen. Actual LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
07:58:00 - PFV-URIBESOLAR PFV-URIBESOLAR 14 N - CI - OM P. Disp. = 19,5 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
07:58:00 - PFV-LACRUZSOLAR PFV-LACRUZSOLAR 14 N - CI - OM P. Disp. = 18,2 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
07:58:00 - PE-TCHAMMA PE-TCHAMMA 48 N - CI - OM P. Disp. = 160,9 MW; origen: SITR; SSCC: Bloque CF(+) LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
07:58:00 - PFV-DONACARMEN PFV-DONACARMEN 3 N - CI - OM P. Disp. = 2,9 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
07:58:00 - PFV-SANPEDRO-GPG PFV-SANPEDRO-GPG 20 N - CI - OM P. Disp. = 20,1 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
07:58:00 - PFV-JAMA-1 PFV-JAMA-1 7 N - CI - OM P. Disp. = 7 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
07:58:00 - PFV-VALLEESCONDIDO PFV-VALLEESCONDIDO 23 N - CI - OM P. Disp. = 23 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
07:58:00 - PE-CERROTIGRE PE-CERROTIGRE 1 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
07:58:00 - PE-LLANOSDELVIENTO PE-LLANOSDELVIENTO 1 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico; SSCC: Bloque CF(+) LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
07:58:00 - PFV-ELENA PFV-ELENA 18 N - CI - OM P. Disp. = 19,9 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
07:58:00 - PE-ATACAMA PE-ATACAMA 45 N - CI - OM P. Disp. = 105,9 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
07:58:00 - PFV-CEME1 PFV-CEME1 47 N - CI - OM P. Disp. = 47 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - GENERADORA METROPOLITANA - -
07:58:00 - PE-SARCO PE-SARCO 23 N - CI - OM P. Disp. = 49,6 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - INNERGEX - -
07:58:00 - PFV-ELPELICANO PFV-ELPELICANO 9 N - CI - OM P. Disp. = 9,1 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - NOVASOURCE POWER - -
07:58:00 - PE-PUNTASIERRA PE-PUNTASIERRA 23 N - CI - OM P. Disp. = 65,8 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - PACIFIC HYDRO - -
07:58:00 - PFV-HUATACONDO PFV-HUATACONDO 9 N - CI - OM P. Disp. = 8,6 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - RNE - -
07:58:00 - PFV-CARRERAPINTO PFV-CARRERAPINTO 19 N - CI - OM P. Disp. = 24,6 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - RNE - -
07:58:00 - PFV-DIEGODEALMAGRO PFV-DIEGODEALMAGRO 6 N - CI - OM P. Disp. = 5,7 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - RNE - -
07:58:00 - PFV-PAMPASOLARNORTE PFV-PAMPASOLARNORTE 15 N - CI - OM P. Disp. = 14,5 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - RNE - -
07:58:00 - PFV-SOLDELDESIERTO PFV-SOLDELDESIERTO 63 N - CI - OM P. Disp. = 101 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - RNE - -
07:58:00 - PFV-JAVIERA PFV-JAVIERA 19 N - CI - OM P. Disp. = 21,5 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - RNE - -
07:58:00 - PFV-LAHUELLA PFV-LAHUELLA 9 N - CI - OM P. Disp. = 9,1 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - RNE - -
07:58:00 - PFV-ATACAMASOLAR-2 PFV-ATACAMASOLAR-2 42 N - CI - OM P. Disp. = 70,9 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - RNE - -
07:58:00 - PFV-DOMEYKO PFV-DOMEYKO 45 N - CI - OM P. Disp. = 45 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - RNE - -
07:58:00 - PFV-GRANJA PFV-GRANJA 30 N - CI - OM P. Disp. = 39,7 MW; origen: Gen. Actual LT 500 kV Nueva Pan de Azúcar - Polpaico - SIEMENS - -
07:58:00 - PFV-RIOESCONDIDO PFV-RIOESCONDIDO 44 N - CI - OM P. Disp. = 55,1 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - SIEMENS - -
07:58:00 - PFV-TAMARICO PFV-TAMARICO 39 N - CI - OM P. Disp. = 49,7 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - SIEMENS - -
08:00:00 - RALCO_sinv - Cambio CMG - -
08:00:00 - CIPRESES-1 CIPRESES_sinv 35 N - PC - OM N ENEL GENERACION - -
08:00:00 - CIPRESES-2 CIPRESES_sinv 20 LF - PC PCP OM N ENEL GENERACION - -
08:00:00 - CIPRESES-3 CIPRESES_sinv 28 LF - PC PCP OM N ENEL GENERACION - -
08:00:00 - CANUTILLAR-1 CANUTILLAR 80 N - PC - OM N COLBUN - -
08:00:00 - CANUTILLAR-2 CANUTILLAR 80 N - PC - OM N COLBUN - -
08:00:00 - SANTAFE SANTAFE_BL1+BL2+BL3+BL4_COGEN 3 N - PC PCP OM SANTA FE - -
08:00:00 - LAUTARO-1 LAUTARO-1_BL1+BL2_COGEN 26 N LC PC - OM COMASA - -
08:00:00 - LAUTARO-2 LAUTARO-2_BL1+BL2_COGEN 13 N - PC - OM COMASA - -
08:00:00 - VINALES VINALES_BL1+BL2_COGEN 22 N LC PC - OM ARAUCO - -
08:00:00 - CELCO CELCO_BL1_COGEN 8 N - PC - OM ARAUCO - -
08:00:00 - CHOLGUAN CHOLGUAN_BL1_COGEN 13 N - PC - OM ARAUCO - -
08:00:00 - EPACIFICO EPACIFICO_COGEN 16 RO - PC CF OM LI2022002169 ENERGIA PACIFICO - -
08:00:00 - ESCUADRON ESCUADRON_COGEN 1 N - PC PCP OM ESCUADRON - -
08:00:00 - MASISA MASISA_COGEN 11 N - PC - OM STS - -
08:00:00 - NUEVAVENTANAS NUEVAVENTANAS_CAR 215 RO - PC PCP OM LI2021002403  AES ANDES - -
08:00:00 - SANISIDRO-2 SANISIDRO-2_TG1+TV1_GN_B 399 N LC PC - OM Cambio de combustible de GN_A a GN_B ENEL GENERACION - -
08:00:00 - COLBUN-1 COLBUN_vsign 237 N - PC - OM N COLBUN - -
08:00:00 - MEJILLONES-CTM3 MEJILLONES-CTM3_TG1+TV1_GNL_A - RO LC PS - OM LT 500 kV Nueva Pan de Azúcar - Polpaico 1 LI2024001829 ENGIE - -
08:00:00 - RALCO-2 RALCO_sinv 150 RO - CI - OM N LI2023001195 ENEL GENERACION - -
08:00:00 - SANISIDRO-1 SANISIDRO-1_TG1+TV1_GN_B 379 RO LC PC - OM LI2024000720 ENEL GENERACION - -

PAGINA_PDF 60
26-04-2025 SSCC
Hora Movi. Equipo Central-Unidad Configuración Despacho Estado EO Consigna Consigna Instrucción 
Cmg Motivo Zona Desacople Condición Neomante Centro de SSCC BASEPOINT
00:00:00 - NUEVAVENTANAS_CAR - Cambio CMG - -
08:03:00 - PEHUENCHE-1 PEHUENCHE 126 N - MT - OM Con SSCC A ENEL GENERACION - -
08:14:00 - ATACAMA-2 ATACAMA-2TG2B_TG2B_GNL_D - RO LC PS - OM F/S TV2C LI2025000587 ENEL GENERACION - -
08:16:00 - ATACAMA-1 ATACAMA-1TG1B_TG1B+0.5TV1_GNL_D 0 LF LC PS PCP OM Desacople TG1A
LI2024000440 - 
 LI2021001953 
- LI2024001291
ENEL GENERACION - -
08:16:00 - ATACAMA-1 ATACAMA-1TG1A_TG1A_GNL_D 0 N LC PS - OM Desacople TG1A ENEL GENERACION - -
