
=== PDF PAGE 1 ===
Estudio para análisis de falla EAF 013/2021 
“Desconexión transformador T1 66/23 kV S/E Negrete” 
Fecha de Emisión: 03-02-2021 
 
 
 
 
1. Descripción general de la interrupción 
 
     
a.   Fecha y Hora de la falla 
Fecha 13/01/2021 
Hora 17:51 
Consumos desconectados (MW) 7.58 
Demanda previa del sistema (MW) 9768.00 
Porcentaje de desconexión 0.078 % 
Calificación Apagón No aplica (porcentaje de desconexión < 10%) 
      b. Identificación instalación afectada 
Nombre de la instalación S/E Negrete / SE002R019 
Tipo de instalación Subestación 
Tensión nominal 23 kV 
Segmento Transmisión zonal 
Propietario instalación fallada Empresa Eléctrica de la Frontera S.A. 
RUT 76.073.164-1 
Representante Legal Francisco Alliende 
Dirección Bulnes 441, Osorno 
       c. Identificación del elemento fallado 
Nombre del elemento afectado Banco de reguladores de tensión de 23 kV de S/E Negrete 
/ ET08R019SE002R019 (*) 
Propietario elemento fallado Empresa Eléctrica de la Frontera S.A. 
RUT 76.073.164-1 
Representante Legal Francisco Alliende 
Dirección Bulnes 441, Osorno 
(*) Corresponde al código nemotécnico del transformador 66/23 kV de S/E Negrete. 
 
 
 
=== PDF PAGE 2 ===
      d.1   Origen y causa de la falla 
Según lo informado por la empresa Frontel S.A., se produjo la desconexión forzada del transformador 
N°1, 66/23 kV, de S/E Negrete, debido a operación de  su protección de sobrecorriente temporizada 
de neutro. 
La causa de este evento fue el bloqueo de la unidad de  control de la fase A del banco de reguladores 
de tensión de 23 kV de S/E Negrete, que provocó un de sbalance de corriente que hizo activar la 
protección operada. 
      d.2 Fenómeno Físico:
 
OPE26: Falla en sistema de protección o control. 
La empresa Frontel S.A. remite en su informe de falla  de 5 días antecedentes (probatorios) con el fin 
de acreditar el origen de la falla. 
      d.3 Reiteración: 
  Reiteración Fenómeno Físico en la instalación afectada:  Esta instalación no ha sido afectada por el 
mismo fenómeno físico homologado, durante los últimos 24 meses móviles. 
  Reiteración Fenómeno Físico en instalaciones del mismo p ropietario: No se han producido fallas en 
instalaciones del mismo propietario con un fenómeno físico similar (homologado), durante los últimos 
24 meses móviles. 
  Cantidad de fallas (sin importar Fenómeno Físico) en la misma instalación: No se han producido fallas 
en la misma instalación afectada, durante los últimos 24 meses móviles. 
      d.4 Fenómeno eléctrico 
PR51N: Protección de sobrecorriente temporizada residual. 
      e.  Detalles de la instalación, equipo o elemento donde se produjo la falla 
El elemento donde se originó este evento fue el banco de reguladores de tensión de 23 kV de S/E 
Negrete, el cual corresponde a tres equipos marca COOPER POWER modelo VR-32 de 400 A, los 
cuales están conectados en estrella sólidamente aterrizada . Cada regulador cuenta con una unidad 
de control marca COOPER POWER modelo CL6. En forma pr evia a este evento, el banco de 
reguladores de tensión operaba de forma monopolar en modo automático, por lo que la regulación se 
hacía por fase. 
Frontel S.A. no remitió los antecedentes respecto de l os mantenimientos realizados a este elemento 
durante los últimos 24 meses. 
      f.   Ubicación urbana o rural según DS 327/1997
 
Respecto de los alimentadores afectados en la S/E Negrete , Frontel S.A. indica densidades Baja y 
Muy Baja. El detalle se encuentra en el Anexo N°6 de este informe. 
      g.   Proposición del propietario respecto del origen de la falla 
II.- Interna. 
      h.   Comuna donde se presenta la falla 
8307: Negrete 
 
 
=== PDF PAGE 3 ===
i. Fecha de entrega de la información al Coordinador 
Coordinado Informe de 48 horas 
(15-01-2021) 
Informe de 5 días 
(19-01-2021) 
Frontel S.A. 13-01-2021 20-01-2021 
 
 
2. Descripción del equipamiento afectado 
 
a. Sistema de Generación 
Central Unidad Pérdida de Generación (MW)  H. Desconexión H. Normalización 
    Total: MW 
b. Sistema de Transmisión 
Elemento Afectado Segmento Tramo Hora Desc. Hora Norm. 
S/E Negrete ST Zonal  Transformador N°1 66/23 kV 17:51 19:10 
- Las horas indicadas corresponden a lo indicado por la empresa Frontel S.A. 
c. Consumos 
Sub-
Estación 
Alimentad
or / Paño 
Comuna Pérdida de 
Consumo 
(MW) 
% 
consumo 
pre-falla 
Clientes 
Afectados 
H. 
Desc. 
H. 
Dispon. 
H. 
Norm. 
S/E Negrete Mulchén / 
E3 
Mulchén, Negrete, 
Renaico 1.06 0.011 1702 17:51  19:10 17:55 
S/E Negrete Renaico / 
E1 Negrete, Renaico 0.81 0.008 1203 17:51  19:10 17:57 
S/E Negrete Nacimiento 
/ E2 
Santa Juana, Los Ángeles, 
Nacimiento, Negrete 0.32 0.003 644 17:51  19:10 17:59 
S/E Negrete Nacimiento 
/ E2 
Santa Juana, Los Ángeles, 
Nacimiento, Negrete 0.40 0.004 812 17:51  19:10 18:02 
S/E Negrete Nacimiento 
/ E2 
Santa Juana, Los Ángeles, 
Nacimiento, Negrete 0.24 0.002 497 17:51  19:10 18:08 
S/E Negrete Nacimiento 
/ E2 
Santa Juana, Los Ángeles, 
Nacimiento, Negrete 0.34 0.003 700 17:51  19:10 18:09 
S/E Negrete Nacimiento 
/ E2 
Santa Juana, Los Ángeles, 
Nacimiento, Negrete 0.31 0.003 630 17:51  19:10 18:10 
S/E Negrete Nacimiento 
/ E2 
Santa Juana, Los Ángeles, 
Nacimiento, Negrete 0.52 0.005 1062 17:51  19:10 18:11 
S/E Negrete Nacimiento 
/ E2 
Santa Juana, Los Ángeles, 
Nacimiento, Negrete 0.32 0.003 650 17:51  19:10 18:14 
S/E Negrete Nacimiento 
/ E2 
Santa Juana, Los Ángeles, 
Nacimiento, Negrete 0.29 0.003 593 17:51  19:10 18:16 
S/E Negrete Nacimiento 
/ E2 
Santa Juana, Los Ángeles, 
Nacimiento, Negrete 0.73 0.007 1484 17:51  19:10 19:32 
S/E Negrete Nacimiento 
/ E2 
Santa Juana, Los Ángeles, 
Nacimiento, Negrete 0.22 0.002 448 17:51  19:10 19:36 
S/E Negrete Renaico / 
E1 Negrete, Renaico 0.09 0.001 137 17:51  19:10 19:38 
=== PDF PAGE 4 ===
Sub-
Estación 
Alimentad
or / Paño 
Comuna Pérdida de 
Consumo 
(MW) 
% 
consumo 
pre-falla 
Clientes 
Afectados 
H. 
Desc. 
H. 
Dispon. 
H. 
Norm. 
S/E Negrete Nacimiento 
/ E2 
Santa Juana, Los Ángeles, 
Nacimiento, Negrete 1.15 0.012 2339 17:51  19:10 19:44 
S/E Negrete Nacimiento 
/ E2 
Santa Juana, Los Ángeles, 
Nacimiento, Negrete 0.10 0.001 202 17:51  19:10 19:45 
S/E Negrete Nacimiento 
/ E2 
Santa Juana, Los Ángeles, 
Nacimiento, Negrete 0.37 0.004 763 17:51  19:10 19:46 
S/E Negrete Mulchén / 
E3 
Mulchén, Negrete, 
Renaico 0.31 0.003 507 17:51  19:10 19:46 
                                      Total: 7.58 MW       0.078 %        14373 
- Los montos y horarios señalados corresponden a lo informado por la empresa Frontel S.A. 
3. Estimación de la energía no suministrada 
 
Sub-Estación Alimentador / Paño Empresa Tipo de 
Cliente 
Pérdida de 
Consumo 
(MW) 
Tiempo 
Indispon. 
(h) 
Tiempo 
Desc. 
(h) 
ENS (MWh) 
S/E Negrete Mulchén / E3 Frontel Regulado 1.06 1.32  0.07 0.1 
S/E Negrete Renaico / E1 Frontel Regulado 0.81 1.32  0.10 0.1 
S/E Negrete Nacimiento / E2 Frontel Regulado 0.32 1 .32 0.13 0.0 
S/E Negrete Nacimiento / E2 Frontel Regulado 0.40 1 .32 0.18 0.1 
S/E Negrete Nacimiento / E2 Frontel Regulado 0.24 1 .32 0.28 0.1 
S/E Negrete Nacimiento / E2 Frontel Regulado 0.34 1 .32 0.30 0.1 
S/E Negrete Nacimiento / E2 Frontel Regulado 0.31 1 .32 0.32 0.1 
S/E Negrete Nacimiento / E2 Frontel Regulado 0.52 1.32 0.33 0.2 
S/E Negrete Nacimiento / E2 Frontel Regulado 0.32 1 .32 0.38 0.1 
S/E Negrete Nacimiento / E2 Frontel Regulado 0.29 1 .32 0.42 0.1 
S/E Negrete Nacimiento / E2 Frontel Regulado 0.73 1 .32 1.68 1.2 
S/E Negrete Nacimiento / E2 Frontel Regulado 0.22 1 .32 1.75 0.4 
S/E Negrete Renaico / E1 Frontel Regulado 0.09 1.32  1.78 0.2 
S/E Negrete Nacimiento / E2 Frontel Regulado 1.15 1 .32 1.88 2.2 
S/E Negrete Nacimiento / E2 Frontel Regulado 0.10 1 .32 1.90 0.2 
S/E Negrete Nacimiento / E2 Frontel Regulado 0.37 1 .32 1.92 0.7 
S/E Negrete Mulchén / E3 Frontel Regulado 0.31 1.32  1.92 0.6 
Clientes Regulados  : 6.4 MWh 
Clientes Libres : 0.0 MWh 
Total : 6.4 MWh 
- Los montos señalados corresponden a lo informado por la empresa Frontel S.A. 
 
 
 
 
 
=== PDF PAGE 5 ===
- Curva de recuperación esperada v/s recuperación real. 
 
No se aprecian diferencias significativas entre los horari os de recuperación real respecto de los 
horarios de disponibilidad de la barra primaria respect iva, considerando que el 61% de los consumos 
fue recuperado desde otras instalaciones o a través de generación local. 
 
- Velocidad promedio de recuperación. 
Rango Potencia 
(MW) 
Tiempo 
recuperación (h) 
Velocidad de 
recuperación 
(MW/h) 
Primer 80 % 6.06 1.88 3.23 
Último 20 % 1.52 1.92 0.79 
100 % Total 7.58 1.92 3.95 
 
 
4. Descripción de las configuraciones en los momentos previo y posterior a la falla 
 
Demanda del sistema previo a la falla: 9768.00 MW 
Regulación de Frecuencia 
Control distribuido de frecuencia en el Sistema Eléctri co Nacional, previo a la falla, mediante las 
centrales Angamos (ANG1 y ANG2), Cochrane (CCH1 y CCH2), Kelar (TG1 y TG2), San Isidro (SI-2) y 
Tocopilla (TG3). 
Operación Programada
 
En Anexo Nº1 se adjunta el detalle de la generación programada para el día 13 de enero de 2021. 
Operación Real 
En Anexo Nº2 se adjunta el detalle de la generación real del día 13 de enero de 2021. 
 
=== PDF PAGE 6 ===
Movimiento de centrales e informe diario del CDC 
En Anexo Nº3 se presenta el detalle del Movimiento de Centrales e Informe Diario del CDC para el día 
13 de enero de 2021. 
Mantenimientos
 
En Anexo Nº4 se presenta el detalle de los mantenimientos programados y forzados para el día 13 de 
enero de 2021. 
Estado y configuración previo a la falla 
Las instalaciones de transmisión se encontraban en servicio normal en los momentos previos a la 
desconexión forzada. Parque Eólico La Esperanza se encontraba fuera de servicio. 
Otros antecedentes relevantes 
Según lo señalado por Frontel S.A.: 
“Transformador N°1 de S/E Negrete no posee cambiador de tomas bajo carga CTBC. Para 
regular tensión existe un banco de regulares de tensión  23 [kV], ubicado entre transformador y 
barra 23 [kV].” 
“Debido a la existencia del banco de reguladores de t ensión existe una zona no regulada, 
comprendida entre secundario 23 [kV] de Transformador y  banco de reguladores y, una zona 
regulada, aguas debajo del banco de reguladores.” 
“El día del evento, durante la inspección realizada a la subestación, se descubre que uno de los 
reguladores se encontraba bloqueado (regulador fase 1), por lo que no estaba regulado tensión.” 
Como consecuencia del evento, se produjo la desconexión d e los PMGD Munilque 1 y Munilque 2, con 
0.39 MW y 0.41 MW respectivamente, ambos conectados al a limentador Mulchén (52E1) de S/E 
Negrete. 
Acciones preventivas y/o correctivas
 
a) La instalación afectada no cuenta con una auditoría, pl an de acción u otro tipo de mantenimiento 
en curso. 
b) Acciones correctivas a corto plazo:  
o La empresa Frontel S.A. indica las siguientes acciones correctivas a corto plazo: 
o Luego del evento, el banco de reguladores de tensión d e S/E Negrete, se pasó a 
modo de operación manual y posteriormente se igualó el  tap de los tres equipos, con 
lo que se redujo el valor de la corriente medida a través del neutro del transformador. 
o Se implementará un sistema que permita que los regulad ores de tensión de 23 kV de 
S/E Negrete operen de forma tripolar, para poder con tar con regulación de tensión 
automática en barra 23 kV. El plazo para ejecutar esta  actividad es el 12 de febrero 
de 2021. 
o Siguiendo las recomendaciones del fabricante, se reempla zará la unidad de control 
COOPER CL6 del regulador fase 1 de S/E Negrete antes del 12 de febrero de 2021. 
c) Acciones correctivas a largo plazo:  
o La empresa Frontel S.A. no indica acciones correctivas a largo plazo. 
 
 
=== PDF PAGE 7 ===
Diagrama simplificado de las instalaciones previo a la falla 
 
5. Cronología de eventos y la descripción de las causas de los eventos 
 
Hora Involucrado Evento 
17:51 Frontel 
Apertura automática de los interruptores 52BT1 y 52 ET1 de S/E Negrete , 
correspondientes al transformador N°1, 66/23 kV, po r operación de la protección de 
sobrecorriente de neutro del transformador. 
- La hora señalada corresponde a lo informado por la empresa Frontel S.A. 
6. Normalización del servicio 
 
Fecha Involucrado Hora  Acción 
13/01/2021 Frontel 17:55 Se recuperan 1702 clientes del alimentador Mulchén (52E3) de S/E Negrete, a 
través de redes MT, desde S/E Picoltué. 
13/01/2021 Frontel 17:56 Se realiza lectura de las proteccione s de los paños BT1 y ET1 de S/E Negrete. 
13/01/2021 Frontel 17:57 Se recuperan 1203 clientes del alimentador Renaico (52E1) de S/E Negrete, a 
través de redes MT, desde S/E Nahuelbuta. 
13/01/2021 Frontel 17:57 Apertura manual del interruptor 52E1 (alimentador Renaico) de S/E Negrete. 
13/01/2021 Frontel 17:57 Apertura manual del interruptor 52E3 (alimentador Mulchén) de S/E Negrete. 
=== PDF PAGE 8 ===
Fecha Involucrado Hora  Acción 
13/01/2021 Frontel 17:59 Central Nacimiento en servicio, conectada en alimen tador Nacimiento (52E 2) 
de S/E Negrete. 
13/01/2021 Frontel 17:59 Se recuperan 178 clientes del alimentador Nacimiento (52E2) de S/E Negrete, 
a través de redes MT, desde S/E Los Sauces. 
13/01/2021 Frontel 17:59 Se recuperan 466 clientes del alimentador Nacimiento (52E2) de S/E Negrete, 
a través de generación de central Nacimiento. 
13/01/2021 Frontel 18:02 Se recuperan 812 clientes del alimentador Nacimiento (52E2) de S/E Negrete, 
a través de generación de central Nacimiento. 
13/01/2021 Frontel 18:08 Se recuperan 497 clientes del alimentador Nacimiento (52E2) de S/E Negrete, 
a través de generación de central Nacimiento. 
13/01/2021 Frontel 18:09 Se recuperan 700 clientes del alimentador Nacimiento (52E2) de S/E Negrete, 
a través de generación de central Nacimiento. 
13/01/2021 Frontel 18:10 Se recuperan 630 clientes del alimentador Nacimiento (52E2) de S/E Negrete, 
a través de generación de central Nacimiento. 
13/01/2021 Frontel 18:11 Se recuperan 1062 clientes del alimentador Nacimien to (52E2 ) de S/E 
Negrete, a través de generación de central Nacimiento. 
13/01/2021 Frontel 18:14 Se recuperan 650 clientes del alimentador Nacimiento (52E2) de S/E Negrete, 
a través de generación de central Nacimiento. 
13/01/2021 Frontel 18:16 Se recuperan 593 clientes del alimentador Nacimiento (52E2) de S/E Negrete, 
a través de generación de central Nacimiento. 
13/01/2021 Frontel 18:53 Apertura manual del interruptor 52E2 (alimentador N acimiento) d e S/E 
Negrete. 
13/01/2021 Frontel 18:55 Apertura manual del interruptor 52E4 (Parque Eólico  La Esperanza) d e S/E 
Negrete. 
13/01/2021 Frontel 19:08 
Luego de revisar los registros de las protecciones,  personal de mantenimiento 
solicita un intento de cierre de los interruptores 52BT1 y 52ET1 de S/E 
Negrete. 
13/01/2021 Frontel 19:09 Cierre del interruptor 52BT1 de S/E Negrete, energi zando en vacío el 
transformador N°1, 66/23 kV. 
13/01/2021 Frontel 19:10 Cierre del interruptor 52ET1 de S/E Negrete, energizando en vacío la barra de 
23 kV. 
13/01/2021 Frontel 19:32 Cierre del interruptor 52E2 (alimentador Nacimiento ) de S/E Negrete , 
recuperando 1484 clientes. 
13/01/2021 Frontel 19:35 Cierre del interruptor 52E3 (alimenta dor Mulchén) de S/E Negrete. 
13/01/2021 Frontel 19:36 Se recuperan 448 clientes del alimentador Nacimiento (52E2) de S/E Negrete, 
a través del cierre de equipos en red MT del mismo alimentador. 
13/01/2021 Frontel 19:38 Cierre del interruptor 52E1 (alimenta dor Renaico) de S/E Negrete. 
13/01/2021 Frontel 19:38 
Se recuperan 137 clientes del alimentador Renaico ( 52E1) de S/E Negrete, a 
través del cierre de equipos en red MT del mismo al imentador. Recuperado el 
100% de los clientes de este alimentador. 
13/01/2021 Frontel 19:42 Cierre del interruptor 52E4 (Parque Eólico La Esperanza) de S/E Negrete. 
13/01/2021 Frontel 19:44 Central Nacimiento fuera de servicio. 
13/01/2021 Frontel 19:44 Se recuperan 2339 clientes del alimentador Nacimien to (52E2 ) de S/E 
Negrete, a través del cierre de equipos en red MT del mismo alimentador. 
13/01/2021 Frontel 19:45 Se recuperan 202 clientes del alimentador Nacimiento (52E2) de S/E Negrete, 
a través del cierre de equipos en red MT del mismo alimentador. 
13/01/2021 Frontel 19:46 
Se recuperan 763 clientes del alimentador Nacimiento (52E2) de S/E Negrete, 
a través del cierre de equipos en red MT del mismo alimentador. Recuperado 
el 100% de los clientes de este alimentador. 
13/01/2021 Frontel 19:46 
Se recuperan 507 clientes del alimentador Mulchén ( 52E3) de S/E Negrete, a 
través del cierre de equipos en red MT del mismo al imentador. Recuperado el 
100% de los clientes de este alimentador. 
- Las fechas y horas señaladas corresponden a lo informado por la empresa Frontel S.A. 
=== PDF PAGE 9 ===
7. Análisis de las causas de la falla y de la actuación de los dispositivos de protección y control 
 
Según lo informado por la empresa Frontel S.A., se produjo la desconexión forzada del transformador 
N°1, 66/23 kV, de S/E Negrete, por operación de su pr otección de sobrecorriente de neutro, debido 
al bloqueo de la unidad de control de la fase A del b anco de reguladores de tensión de 23 kV de S/E 
Negrete, lo que provocó un desbalance de las corrientes p or las tres fases, con la consecuente 
circulación de corriente por el neutro del transformador . Como consecuencia de lo anterior, se 
produjo la pérdida de 7.58 MW de consumos en S/E Negrete. 
 
Apertura automática de los interruptores 52BT1 y 52ET1 de S/E Negrete 
A continuación, se presentan los registros de la protección SEL 351A asociada al paño BT1 de S/E 
Negrete: 
 
=== PDF PAGE 10 ===
 
 
En el registro oscilográfico precedente, se observa la pre sencia de una corriente residual (medida en 
el neutro del transformador en 23 kV), con una magnit ud de 189.708 A. Adicionalmente, se observa 
el desbalance de las corrientes por las tres fases (medidas en el lado de 66 kV), producto del 
bloqueo de la unidad de control de la fase A del banco de reguladores de tensión de 23 kV. 
En el registro de eventos, se observa en primera instanci a la activación y desactivación del elemento 
de sobrecorriente de neutro (eventos N°64 y N°63), el cual tiene un pickup de 120 A. Luego, se 
aprecia nuevamente la activación del citado elemento (e vento N°62) y su posterior operación 
(evento N°61) debido al desbalance sostenido, con un tie mpo de operación de 23,4 segundos. El 
tiempo de apertura del interruptor 52BT1 fue de 65 ms (eventos N°56 y N°61). Según lo señalado 
por el coordinado, junto con la orden de trip al inte rruptor 52BT1, se da orden de desenganche al 
relé maestro del transformador, por lo que también se produce la apertura del interruptor 52ET1. 
 
A continuación, se presentan los registros de la protección SEL 351R asociada al paño ET1 de S/E 
Negrete: 
=== PDF PAGE 11 ===
 
 
En el registro oscilográfico precedente, se observa la p resencia de una corriente residual, con una 
magnitud de aproximadamente 100 A. Adicionalmente, se  observa el desbalance de las corrientes 
por las tres fases, producto del bloqueo de la unidad de  control de la fase A del regulador de tensión 
de 23 kV. 
En el registro de señales digitales, se observan consta ntes activaciones y desactivaciones de los 
elementos de sobrecorriente residual (51G1 y 51G2), sin que estos llegaran a operar. Por otra parte, 
tanto en el registro de eventos (el cual presenta un desfase de un poco más de 7 minutos) como en 
=== PDF PAGE 12 ===
el registro de señales digitales, se observa la activación de la señal IN103 (evento N°134), la cual, 
de acuerdo con lo señalado por el coordinado, corresponde  a una orden de trip proveniente del relé 
maestro del transformador, el que a su vez había sido a ctivado por la protección SEL 351A del paño 
BT1. El tiempo de apertura del interruptor 52ET1 fue de 40 ms (eventos N°121 y N°133). 
8. Detalle de toda la información utilizada en la evaluación de la falla 
 
Detalle de la generación programada para el día 13 de enero de 2021 (Anexo N°1). 
Detalle de la generación real del día 13 de enero de 2021 (Anexo N°2). 
Detalle del Movimiento de Centrales e Informe Diario del CDC correspondientes al día 13 de enero de 
2021 (Anexo N°3). 
Detalle de los mantenimientos programados y forzados para el día 13 de enero de 2021 (Anexo N°4). 
Informe de falla de instalaciones ingresados en el sistem a del Coordinador Eléctrico Nacional por la 
empresa Frontel S.A. (Anexo N°5). 
Otros antecedentes aportados por la empresa Frontel S.A. (Anexo N°6). 
9. Análisis de las actuaciones de protecciones 
 
9.1 Pronunciamiento Coordinador Eléctrico Nacional 
Según lo informado por la empresa Frontel S.A., se produjo la desconexión forzada del transformador 
N°1, 66/23 kV, de S/E Negrete, por operación de su pr otección de sobrecorriente de neutro, debido 
al bloqueo de la unidad de control de la fase A del b anco de reguladores de tensión de 23 kV de S/E 
Negrete, lo que provocó un desbalance de las corrientes p or las tres fases, con la consecuente 
circulación de corriente por el neutro del transformador . Como consecuencia de lo anterior, se 
produjo la pérdida de 7.58 MW de consumos en S/E Negrete. 
9.2 Incumplimiento Normativo 
Los incumplimientos normativos detectados en el desarrollo  de la falla, por parte de los involucrados 
son: 
Frontel S.A. 
- Completitud de la información entregada al Coordinad or, de acuerdo con lo indicado en las 
Resoluciones Exentas de la SEC N°30891-2019 y N°30989-2019. 
- Plazo de envío del informe de falla de 5 días, de acu erdo con lo indicado en el Título 6-7 de la 
NTSyCS vigente. 
9.3 Estándares Normativos Art. 1-14 NTSyCS 
Los incumplimientos del propietario del elemento afec tado, reportados en la versión vigente del 
“Informe Anual de Cumplimientos, Artículo 1-14 Norma  Técnica de Seguridad y Calidad de Servicio”, 
no incidieron en el origen y causa de la falla, ni en el desarrollo de las maniobras que permitieron la 
normalización de servicio. 
9.4 Desempeño de Protecciones Eléctricas y Modo de operación de interruptores
 
Según los antecedentes proporcionados por el coordinado involucrado y el respectivo análisis 
realizado por el Coordinador: 
◦ Se concluye correcta operación de las protecciones asociadas al  transformador N°1, 66/23 kV, de 
=== PDF PAGE 13 ===
S/E Negrete, de acuerdo con sus ajustes, aunque indeseada ante la inexistencia de una falla en 
los equipos primarios de transmisión. 
Se concluye correcto modo de operación de los interruptor es 52BT1 y 52ET1 de S/E Negrete de 
propiedad de Frontel S.A. 
 9.5 Desempeño EDAC 
No aplica pronunciarse sobre el desempeño de EDAC ante este evento. 
9.6 Desempeño EDAG 
No aplica pronunciarse sobre el desempeño de EDAG ante este evento. 
10. Análisis de las acciones e instrucciones del CDC y la actuación de los CC que corresponda 
 
No hay observaciones respecto de Planes de Recuperación de  Servicio asociados a las instalaciones 
involucradas, ni de las actuaciones del CDC y los respecti vos CC durante la falla del día 13 de enero 
de 2021. 
11. Recomendación respecto de las instalaciones a las cuales el Coordinador Eléctrico Nacional 
debería solicitar una auditoría 
 
Se solicitará a la empresa Frontel S.A. 
o Información faltante de acuerdo con lo indicado en las R esoluciones Exentas de la SEC 
N°30891-2019 y N°30989-2019, en particular: 
- Características de la instalación donde se produjo este ev ento. En particular, se debe 
indicar: plan de mantenimiento, vida útil del equipo , y si al momento de la falla 
existía algún retraso en inversiones pactadas en dicho equipo. 
- Mantenimientos realizados a la instalación afectada por  este evento durante los 
últimos 24 meses, junto con los antecedentes que los acrediten. 
o Cronograma de trabajo, con fechas definidas, tendiente a corregir la estampa de tiempo de 
las protecciones del transformador N°1, 66/23 kV, de S/E  Negrete, a la Hora Oficial indicada 
en la NTSyCS. 
o Resultados de los trabajos para la implementación de la  operación tripolar de los reguladores 
de tensión de 23 kV de S/E Negrete y para el reempla zo de la unidad de control del 
regulador de la fase A, los cuales se realizarían antes del 12 de febrero de 2021. 
Para el análisis de esta falla no se ha requerido la r ealización de auditorías ninguna de las 
instalaciones del SEN. 
=== PDF PAGE 14 ===
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
ANEXO N°1 
Detalle de la generación programada para el día 13 de enero de 2021 
=== PDF PAGE 15 ===
COORDINADOR ELÉCTRICO NACIONAL Programación Diaria del Sistema Eléctrico Nacional
miércoles, 13 de enero de 2021 1 2 3 4 5 6 7 8 9 10 11 12 13 14 15 16 17 18 19 20 21 22 23 24
Costos Operación 148 151 141 136 133 136 131 113 95 95 95 92 95 91 96 89 89 96 99 117 121 124 122 121 2.725               
Costos Encendido/Detención 24 0 0 0 2 0 0 3 0 0 0 0 0 0 0 0 0 0 0 29 0 0 0 0 59                    
Costos Totales [kUSD] 172 151 141 136 135 136 131 116 95 95 95 92 95 91 96 89 89 96 100 146 121 124 122 121 2.784              
Costo Marginal Quillota 220 kV 69,0 69,5 67,5 68,0 69,0 69,0 84,6 86,7 85,8 87,4 87,1 87,1 87,1 87,0 87,0 87,0 87,2 68,2 50,5 75,0 84,4 87,2 85,5 83,1 79,16               
Pérdidas [MWh] 213 200 190 186 188 186 192 182 195 220 236 256 264 275 278 296 297 342 340 290 259 264 254 238 5.840               
Consumos Propios [MWh] 377 377 376 377 376 376 376 369 369 369 369 369 369 369 369 369 369 369 369 384 384 384 384 384 8.989               
Demanda Total [MWh] 8493 8106 7829 7678 7688 7666 7735 7899 8477 8970 9229 9487 9596 9678 9803 9842 9835 9601 9345 9149 9060 9374 9246 8903 212.692           
Generación Total [MWh] 9083 8683 8395 8241 8252 8228 8304 8450 9042 9560 9835 10112 10229 10322 10451 10508 10502 10312 10055 9823 9703 10022 9884 9526 227.521     
 
Hidroeléctricas de Pasada 1 2 3 4 5 6 7 8 9 10 11 12 13 14 15 16 17 18 19 20 21 22 23 24 Total
Total 1107 1069 1024 967 952 977 936 932 919 908 923 922 927 950 954 965 970 967 1016 1092 1171 1226 1215 1166 24.255            
CHAPIQUINA 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 5 5 5 5 5 63
COSAPILLA 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 5
ELTORON2 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 22
CAVANCHA 1 1 1 1 1 1 1 1 1 1 1 2 2 2 2 2 2 2 2 3 3 3 3 3 42
ALTOHOSPICIO 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 22
SANTAROSA 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 12
RIOHUASCO 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 38
PUCLARO 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
LOSMOLLES 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 38
LAPALOMA 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 22
ELTARTARO 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CH-HORNITOS 20 20 20 19 19 18 18 18 18 18 17 17 17 17 17 18 18 18 19 21 21 21 21 20 450
JUNCAL 13 13 13 13 13 13 13 13 13 13 13 13 13 13 14 14 14 14 14 14 14 14 14 14 322
JUNCALITO 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 9
COMPANIA-2 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 29
BLANCO 24 24 24 24 24 23 23 22 22 22 22 22 22 22 22 22 27 29 29 29 29 29 29 25 590
LOSQUILOS 25 25 25 25 24 24 24 24 24 24 24 24 24 24 24 25 25 25 25 26 26 26 26 25 593
CHACABUQUITO 16 15 15 15 15 15 14 14 14 14 14 14 14 14 14 14 14 15 15 15 15 16 16 16 356
SAUCEANDES 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 14
CARENA 8 8 8 8 8 8 8 8 7 6 4 4 3 4 5 7 7 8 8 8 7 8 8 8 166
ALFALFAL 137 137 137 131 131 131 117 115 115 115 115 115 115 115 115 117 117 117 131 131 137 137 137 137 3001
MAITENES 12 12 12 12 11 11 11 11 11 11 11 11 12 12 12 12 12 11 12 12 12 12 12 12 279
QUELTEHUES 40 40 37 37 37 37 37 37 37 37 37 37 37 37 37 37 37 38 38 38 39 39 39 40 906
VOLCAN 10 10 11 10 9 10 10 10 10 10 9 9 9 9 10 10 10 10 10 11 10 11 10 10 238
GUAYACAN 10 10 10 10 10 10 10 10 10 10 10 10 10 10 10 10 10 10 10 10 10 10 10 10 247
FLORIDA-1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
FLORIDA-2 5 6 6 7 7 8 8 7 7 7 6 6 6 4 4 4 4 6 6 6 6 5 5 5 141
FLORIDA-3 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 55
PUNTILLA 14 14 15 16 15 15 15 15 14 14 13 12 13 13 12 12 12 12 13 14 14 14 14 15 330
EYZAGUIRRE 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 19
LASVERTIENTES 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 31
ELLLANO 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 7
ELRINCON 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 5
MALLARAUCO 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 67
LOSBAJOS 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 120
AUXDELMAIPO 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 94
LOSMORROS 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 34
COYA 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SAUZAL 66 66 66 66 66 66 66 66 66 66 66 66 66 66 66 66 66 66 66 66 66 66 66 66 1589
SAUZALITO 12 12 12 12 12 12 12 12 12 12 12 12 12 12 12 12 12 12 12 12 12 12 12 12 288
CHACAYES 93 88 84 79 79 79 79 79 79 79 79 79 79 79 86 86 86 86 91 97 97 91 91 91 2037
SANANDRES 32 32 32 31 31 33 33 33 36 36 37 37 37 40 40 40 40 40 40 40 40 40 37 37 869
CONVENTOVIEJO 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 130
LAHIGUERA 110 110 100 100 100 100 85 85 85 85 85 85 85 85 85 85 85 85 85 100 105 110 110 110 2260
LACONFLUENCIA 110 110 110 81 81 81 70 70 70 60 60 60 60 60 65 70 70 70 82 100 110 110 110 110 1980
ELPASO 21 21 21 21 21 21 21 21 21 21 31 31 31 31 31 31 31 31 31 36 36 41 41 41 672
DOSVALLES 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PALACIOS 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 41
LIRCAY 19 19 19 19 19 19 19 19 19 19 19 19 19 19 19 19 19 19 19 19 19 19 19 19 466
MARIPOSAS 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 70
PROVIDENCIA 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 43
RIOCOLORADO 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 173
ROBLERIA 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 41
ANCOA 25 25 25 25 25 25 25 25 25 25 25 25 25 25 25 25 25 25 25 25 25 25 25 25 605
ITATA 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ELDIUTO 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 62
MUNILQUE-1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 2
MUNILQUE-2 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 10
ELATAJO 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 19
BIFURCADA 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 5
CALIBORO 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 24
RENAICO 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 84
ALTORENAICO 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 24
RIOPICOIQUEN 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 70
BOQUIAMARGO 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ELMIRADOR 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PEUCHEN 43 22 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 26 69 84 76 43 363
MAMPIL 24 24 21 10 0 0 0 0 0 0 0 0 0 14 0 0 0 0 10 0 10 36 36 32 215
LOSPADRES 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
LLAUQUEREO 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 5
ELCANELO 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 43
DONGUIL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ALLIPEN 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 58
RIOTRUENO 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 24
ELMANZANO 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 58
TRUFUL-TRUFUL 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 17
MOLINERAVILLARRICA 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 2
TRAILELFU 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 5
CARILAFQUEN 13 13 13 13 13 13 13 13 13 13 12 12 12 12 13 13 13 14 14 14 14 14 14 14 314
MALALCAHUELLO 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
QUILLAILEO 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 7
BUREO 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 5
LAVINA 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 12
MULCHEN 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 2
ELAGRIO 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 12
SANTAELENA 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PULLINQUE 9 9 9 9 9 9 9 9 9 9 13 13 13 13 13 13 13 13 13 13 13 13 13 9 260
RECA 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 10
SANTAISABEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 10
HIDROMOCHO 13 13 13 13 13 13 13 13 13 13 13 13 13 13 13 13 13 13 13 13 13 13 13 13 302
LOSCORRALES-1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 12
LOSCORRALES-2 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
RININAHUE 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
MSA-1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 10
MAISAN 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 2
LAMONTANA-1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
LAMONTANA-2 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PURISIMA 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 10
ELGALPON 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 14
CUMPEO 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 77
DONWALTERIO 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 67
MELO 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 38
LICAN 14 11 6 1 0 0 0 0 0 0 0 0 0 7 7 7 7 8 13 16 16 16 16 16 159
DONAHILDA 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 2
MARIAELENA 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 2
CHANLEUFU 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TRANQUIL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PEHUI 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 14
PICHILONCO 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 19
PILMAIQUEN 16 16 16 16 16 16 16 16 16 16 19 19 19 19 19 19 19 19 19 19 19 19 19 16 419
RUCATAYO 25 15 15 15 15 38 38 38 24 24 27 27 31 31 34 34 34 23 23 26 32 42 42 42 695
CUMBRES 11 11 11 11 11 11 11 11 11 11 11 11 11 11 11 11 11 11 11 11 11 11 11 11 259
PULELFU 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 4 4 4 4 4 4 4 108
CAPULLO 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 163
MUCHI 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 2
LASFLORES 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 34
PALMAR 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 96
CORRENTOSO 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 50
NALCAS 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 91
CALLAO 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 22
HIDROBONITO-MC1 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 65
HIDROBONITO-MC2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 43
ENSENADA 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
LAARENA 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ELCOLORADO 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 24
COLLIL 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 31
DONGO 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 72
Eólicas 1 2 3 4 5 6 7 8 9 10 11 12 13 14 15 16 17 18 19 20 21 22 23 24 Total
Total 980 775 749 665 606 551 496 377 301 239 260 337 494 665 800 984 1083 1167 1236 1441 1419 1447 1383 1294 19.750            
PE-SIERRAGORDA 3 7 10 14 21 27 31 30 20 6 4 16 39 63 78 88 95 100 96 72 29 5 1 2 857
PE-VALLEDELOSVIENTOS 1 1 1 2 2 2 3 3 2 1 1 11 40 69 79 81 81 81 81 73 55 34 16 5 725
PE-TALTAL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 62 63 58 46 31 0 0 0 0 260
PE-SARCO 76 49 28 17 11 9 7 6 0 0 0 0 0 0 0 0 0 0 0 168 168 165 157 144 1004
PE-CABOLEONES-1 49 33 19 10 5 3 2 1 1 1 3 7 17 32 48 66 84 99 106 109 109 107 101 92 1102
PE-CABOLEONES-2 34 34 34 34 31 24 21 17 13 10 11 21 34 34 34 34 34 34 34 34 34 34 34 34 685
PE-CABOLEONES-3 45 31 21 15 10 8 9 8 6 4 4 7 13 23 36 51 64 71 74 75 75 75 74 70 869
PE-SANJUAN 119 86 57 31 20 12 7 5 4 4 8 20 46 82 112 143 160 175 181 184 183 180 171 157 2146
PE-PUNTACOLORADA 0 0 0 0 0 0 0 0 0 0 1 2 4 5 5 5 4 4 4 4 3 1 0 0 43
PE-ELARRAYAN 61 54 49 44 37 29 21 15 12 12 17 25 34 44 53 66 78 88 94 97 100 102 102 100 1334
PE-TALINAYPONIENTE 39 36 34 32 27 21 14 0 0 0 11 19 27 33 38 41 44 47 49 50 51 51 50 49 761
=== PDF PAGE 16 ===
PE-TALINAYORIENTE 20 15 13 12 9 7 4 2 3 6 14 28 44 58 67 72 76 77 77 75 69 59 49 39 895
PE-PUNTASIERRA 41 36 31 26 22 17 12 8 6 8 13 20 29 37 43 49 53 57 61 63 65 65 63 61 885
PE-LOSCURUROS 24 19 16 13 11 8 4 2 3 7 18 37 58 72 79 83 88 93 94 92 88 82 70 54 1116
PE-MONTEREDONDO 12 9 8 7 5 4 2 1 1 2 4 6 9 12 14 16 18 19 20 21 23 23 21 20 276
PE-PUNTAPALMERAS 24 21 18 15 13 10 7 4 2 3 7 11 15 19 23 25 27 28 28 28 29 30 32 33 450
PE-CANELA 3 3 2 2 2 1 1 1 1 1 2 3 4 5 6 7 7 8 8 8 7 6 5 5 99
PE-CANELA-2 22 18 14 12 10 8 6 5 5 8 10 12 16 22 26 28 32 38 41 41 40 39 38 36 527
PE-TOTORAL 11 9 7 6 5 4 3 2 1 1 2 3 4 7 10 12 14 17 21 23 25 25 24 23 260
PE-UCUQUER-2 0 0 0 0 0 0 0 0 0 0 0 0 1 1 2 2 2 2 2 1 1 1 1 1 17
PE-UCUQUER 0 0 0 0 0 0 0 0 0 0 0 0 1 1 1 1 1 1 1 1 1 1 1 1 12
PE-LASPENAS 4 4 3 3 3 3 3 3 3 2 2 2 2 2 3 3 3 3 3 3 3 3 4 4 71
PE-ELMAITEN 7 7 6 4 3 2 2 2 1 1 2 2 1 1 1 1 2 3 5 5 3 4 4 4 74
PE-CUEL 24 24 24 22 21 18 17 14 11 7 4 2 1 1 0 1 1 1 2 6 13 19 22 23 277
PE-RENAICO 67 68 67 64 61 57 55 0 0 0 0 0 0 0 0 0 0 0 0 0 0 66 68 67 639
PE-SANGABRIEL 117 69 117 117 117 117 114 104 87 69 49 28 11 6 5 5 5 10 32 74 113 117 117 117 1716
PE-LAFLOR 27 28 28 27 27 26 25 23 20 14 7 3 1 0 0 0 0 2 8 19 26 28 28 28 395
PE-TOLPANSUR 60 30 60 60 60 60 58 55 46 30 30 21 14 9 7 6 6 9 19 35 52 60 60 60 905
PE-ELNOGAL 2 2 2 1 0 1 1 3 2 2 2 2 2 1 1 2 2 2 3 4 3 5 7 7 57
PE-LOSBUENOSAIRES 21 20 20 19 18 17 15 13 10 6 4 2 1 0 0 0 1 1 2 5 11 16 19 19 239
PE-LAESPERANZA 8 8 8 7 7 7 6 6 4 3 2 1 1 0 0 0 0 0 1 3 6 7 8 8 102
PE-LEBU-3 3 3 2 2 2 2 2 2 2 2 2 1 2 2 2 2 2 2 2 2 2 2 2 2 47
PE-LEBU 3 3 3 3 3 2 2 2 2 2 2 2 2 2 2 2 2 2 3 3 3 3 3 3 58
PE-HUAJACHE 3 3 3 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 3 3 3 53
PE-RAKI 5 4 4 4 3 3 3 3 3 3 3 2 3 3 3 3 3 3 4 4 4 4 4 4 80
PE-ELARREBOL 0 2 1 0 2 4 2 2 2 1 2 2 2 2 3 5 6 8 9 4 2 2 2 0 64
PE-AURORA 42 40 38 36 33 32 31 29 26 22 19 17 16 17 18 20 22 23 23 24 24 24 22 20 617
PE-SANPEDRO 3 3 3 3 3 3 3 2 2 1 0 0 0 0 1 1 1 0 0 0 0 0 1 1 32
PE-SANPEDRO-2 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
Solares 1 2 3 4 5 6 7 8 9 10 11 12 13 14 15 16 17 18 19 20 21 22 23 24 Total
Total 0 0 0 0 0 0 60 564 1677 2432 2733 2888 2950 2971 2957 2902 2793 2583 1992 863 78 1 0 0 30.444            
PFV-ELAGUILA 0 0 0 0 0 0 0 0 0 1 1 2 2 2 2 1 1 1 1 0 0 0 0 0 13
PFV-PAMPACAMARONES 0 0 0 0 0 0 0 0 2 3 4 4 4 5 5 5 4 4 3 2 0 0 0 0 45
PFV-POZOALMONTE-1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PFV-POZOALMONTE-2 0 0 0 0 0 0 0 0 2 3 4 5 5 4 5 6 5 5 4 1 0 0 0 0 49
PFV-POZOALMONTE-3 0 0 0 0 0 0 1 5 10 13 14 14 14 15 15 14 14 14 11 4 0 0 0 0 157
PFV-LOSPUQUIOS 0 0 0 0 0 0 0 0 1 1 1 2 2 2 2 2 2 1 1 0 0 0 0 0 17
PFV-PICA 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PFV-LAHUAYCA-2 0 0 0 0 0 0 0 2 5 10 15 18 20 20 20 18 15 10 5 1 0 0 0 0 159
PFV-HUATACONDO 0 0 0 0 0 0 1 10 32 46 43 44 47 56 61 63 62 51 28 8 0 0 0 0 552
PFV-BELLAVISTA-1 0 0 0 0 0 0 0 1 6 7 9 9 9 9 9 9 9 9 8 4 0 0 0 0 97
PFV-NUEVOQUILLAGUA 0 0 0 0 0 0 0 7 51 86 89 95 95 95 94 93 92 83 72 27 1 0 0 0 979
PFV-GRANJA 0 0 0 0 0 0 0 6 37 66 77 81 84 90 90 93 92 89 76 38 1 0 0 0 919
PFV-USYA 0 0 0 0 0 0 0 3 11 25 36 45 51 52 52 48 41 29 15 4 0 0 0 0 412
PFV-CALAMA-1 0 0 0 0 0 0 0 1 3 4 5 5 5 5 4 6 6 6 5 1 0 0 0 0 57
PFV-SANPEDRO-GPG 0 0 0 0 0 0 0 13 48 73 81 83 83 83 83 81 80 76 60 30 6 0 0 0 880
PFV-VICTORIA 0 0 0 0 0 0 0 1 6 8 8 8 8 8 8 8 8 8 7 3 0 0 0 0 88
PFV-JAMA-1 0 0 0 0 0 0 2 11 22 27 28 28 28 28 27 28 28 26 19 8 0 0 0 0 308
PFV-JAMA-2 0 0 0 0 0 0 2 8 17 20 21 21 21 21 20 20 20 19 14 6 0 0 0 0 229
PFV-MARIAELENA 0 0 0 0 0 0 1 12 36 50 52 54 54 54 53 52 50 47 33 11 0 0 0 0 560
PFV-FINISTERRAE 0 0 0 0 0 0 3 24 67 90 90 90 90 90 90 90 90 90 65 21 1 0 0 0 991
PFV-PUERTOSECO 0 0 0 0 0 0 0 1 3 4 5 5 5 5 4 6 6 6 5 1 0 0 0 0 57
PFV-CERRODOMINADOR 0 0 0 0 0 0 3 25 65 84 88 90 90 88 86 85 84 80 59 22 1 0 0 0 950
PFV-BOLERO-1 0 0 0 0 0 0 5 36 86 108 112 114 116 117 116 116 115 109 83 35 3 0 0 0 1270
PFV-URIBESOLAR 0 0 0 0 0 0 1 12 32 45 48 49 49 49 50 49 49 46 35 14 1 0 0 0 530
PFV-ANDES 0 0 0 0 0 0 1 6 13 15 15 15 15 14 13 12 12 13 10 4 0 0 0 0 158
PFV-ANDES2A 0 0 0 0 0 0 0 8 31 49 54 55 56 56 56 56 56 55 46 21 2 0 0 0 602
PFV-LALACKAMA 0 0 0 0 0 0 3 18 38 45 49 50 51 50 49 48 46 43 31 11 1 0 0 0 533
PFV-LALACKAMA-2 0 0 0 0 0 0 0 3 9 12 13 13 13 13 13 13 12 11 8 3 0 0 0 0 136
PFV-PAMPASOLARNORTE 0 0 0 0 0 0 1 15 42 59 65 66 66 66 65 64 63 61 49 21 2 0 0 0 705
PFV-CONEJO 0 0 0 0 0 0 4 29 71 95 102 103 103 102 99 95 95 93 72 28 2 0 0 0 1093
PFV-ALMEYDA 0 0 0 0 0 0 0 3 27 45 51 53 53 53 53 53 53 53 51 29 2 0 0 0 575
PFV-JAVIERA 0 0 0 0 0 0 1 10 31 52 61 63 63 62 62 61 61 60 47 18 1 0 0 0 651
PFV-COVADONGA 0 0 0 0 0 0 0 0 1 1 7 9 9 9 9 9 9 9 8 4 0 0 0 0 84
PFV-CHANARES 0 0 0 0 0 0 0 4 14 26 33 35 35 35 34 34 33 31 22 8 0 0 0 0 343
PFV-SALVADOR 0 0 0 0 0 0 3 17 40 51 55 56 56 56 55 54 54 52 44 22 2 0 0 0 617
PFV-PILARLOSAMARILLOS 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PFV-DIEGODEALMAGRO 0 0 0 0 0 0 0 2 8 16 22 27 28 28 28 26 23 18 12 4 0 0 0 0 242
PFV-DAS 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PFV-CARRERAPINTO 0 0 0 0 0 0 2 20 56 70 70 70 70 70 70 70 70 70 46 10 1 0 0 0 764
PFV-LUZDELNORTE 0 0 0 0 0 0 9 48 100 123 127 129 130 130 130 129 127 119 92 39 3 0 0 0 1433
PFV-LLANODELLAMPOS 0 0 0 0 0 0 4 26 63 81 87 89 88 88 87 86 85 80 62 27 1 0 0 0 954
PFV-SANANDRES 0 0 0 0 0 0 1 8 21 33 39 42 43 43 43 42 41 38 28 11 1 0 0 0 432
PFV-ANTAY 0 0 0 0 0 0 0 0 1 4 7 9 9 9 9 9 8 7 4 1 0 0 0 0 77
PFV-PILOTOCARDONES 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 2
PFV-PEPASOLAR1 0 0 0 0 0 0 0 0 1 2 2 0 2 2 2 2 2 2 2 2 1 0 0 0 18
PFV-ESPERANZA 0 0 0 0 0 0 0 1 1 2 2 3 3 3 3 2 2 2 1 1 0 0 0 0 25
PFV-GUADALAO 0 0 0 0 0 0 0 1 2 2 3 3 3 3 3 3 3 2 2 2 0 0 0 0 29
PFV-LAESTANCIA 0 0 0 0 0 0 0 0 2 3 3 3 3 3 3 3 3 3 2 1 0 0 0 0 30
PFV-LASCHACRAS 0 0 0 0 0 0 0 0 1 2 2 2 2 2 2 2 2 2 2 1 0 0 0 0 27
PFV-LASTERRAZAS 0 0 0 0 0 0 0 1 1 2 2 3 3 3 3 2 2 2 1 1 0 0 0 0 25
PFV-LOSLOROS 0 0 0 0 0 0 0 3 10 20 27 32 35 36 33 29 24 16 7 2 0 0 0 0 274
PFV-HORNITOS 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 3
PFV-VALLESOLARESTE 0 0 0 0 0 0 0 0 1 4 9 9 9 9 9 9 9 9 8 4 0 0 0 0 90
PFV-VALLESOLAROESTE 0 0 0 0 0 0 0 0 1 4 9 9 9 9 9 9 9 9 9 4 0 0 0 0 89
PFV-MALAQUITA 0 0 0 0 0 0 0 0 5 9 9 9 9 9 9 9 9 7 8 6 0 0 0 0 98
PFV-CACHIYUYO 0 0 0 0 0 0 0 2 7 9 9 9 9 9 9 9 9 9 8 4 0 0 0 0 102
PFV-SANTACECILIA 0 0 0 0 0 0 0 0 1 2 2 3 3 3 3 3 3 2 1 1 0 0 0 0 26
PFV-ELROMERO 0 0 0 0 0 0 2 16 56 106 148 178 191 193 190 176 144 101 51 12 1 0 0 0 1564
PFV-ELPELICANO 0 0 0 0 0 0 4 27 66 90 98 99 99 99 98 98 98 93 69 28 2 0 0 0 1067
PFV-LASILLA 0 0 0 0 0 0 0 0 1 1 1 2 2 2 1 1 1 1 1 1 0 0 0 0 16
PFV-PUNTABAJASOLAR 0 0 0 0 0 0 0 0 1 2 2 2 2 2 2 2 2 2 2 1 0 0 0 0 22
PFV-SOLDELNORTE 0 0 0 0 0 0 0 0 1 2 2 3 3 3 3 3 3 2 1 1 0 0 0 0 26
PFV-LUNADELNORTE 0 0 0 0 0 0 0 0 1 2 2 3 3 3 3 3 3 2 1 1 0 0 0 0 26
PFV-TAMBOREAL 0 0 0 0 0 0 0 0 1 2 2 3 3 3 3 3 2 2 1 1 0 0 0 0 26
PFV-LAGUNILLA 0 0 0 0 0 0 0 0 1 2 2 2 3 3 3 3 2 2 2 1 0 0 0 0 26
PFV-AMPARODELSOL 0 0 0 0 0 0 0 0 1 2 3 2 2 3 3 3 3 3 3 1 0 0 0 0 28
PFV-SDGx01 0 0 0 0 0 0 0 0 1 1 1 1 1 1 1 1 1 1 1 0 0 0 0 0 11
PFV-LACHAPEANA 0 0 0 0 0 0 0 0 1 2 2 2 2 2 2 2 2 2 2 1 0 0 0 0 24
PFV-ALTURASDEOVALLE 0 0 0 0 0 0 0 1 3 4 5 5 5 5 5 5 5 4 3 2 0 0 0 0 52
PFV-LACHIMBABIS 0 0 0 0 0 0 0 0 2 2 2 2 2 2 2 2 2 2 2 1 0 0 0 0 27
PFV-PAMA 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PFV-TALHUEN 0 0 0 0 0 0 0 1 2 3 3 3 3 3 3 3 3 3 3 1 0 0 0 0 32
PFV-SANTACLARA 0 0 0 0 0 0 0 0 2 3 3 3 3 3 3 3 3 3 3 2 0 0 0 0 31
PFV-LASMOLLACAS 0 0 0 0 0 0 0 0 1 2 2 2 2 2 2 2 2 2 2 1 0 0 0 0 24
PFV-ELDIVISADERO 0 0 0 0 0 0 0 0 1 2 2 3 3 3 3 3 3 2 2 1 0 0 0 0 27
PFV-ELSALITRAL 0 0 0 0 0 0 0 0 2 3 3 3 3 3 3 3 3 3 3 1 0 0 0 0 33
PFV-LOMASCOLORADAS 0 0 0 0 0 0 0 0 1 1 2 2 2 2 2 2 2 1 1 1 0 0 0 0 18
PFV-CASASBLANCAS 0 0 0 0 0 0 0 0 0 1 1 2 2 2 2 2 2 1 1 0 0 0 0 0 15
PFV-BELLAVISTA 0 0 0 0 0 0 0 0 1 2 2 3 3 3 3 3 3 2 2 1 0 0 0 0 27
PFV-CANESA1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PFV-SANTALAURA 0 0 0 0 0 0 0 1 2 3 3 3 3 3 3 3 3 3 3 1 0 0 0 0 33
PFV-MONTTSOLAR 0 0 0 0 0 0 0 0 2 2 3 3 3 3 3 3 3 3 2 1 0 0 0 0 30
PFV-CHUCHINI 0 0 0 0 0 0 0 0 1 2 2 2 2 2 2 2 2 2 2 1 0 0 0 0 25
PFV-COCINILLAS 0 0 0 0 0 0 0 0 2 3 3 3 3 3 3 3 3 3 3 2 0 0 0 0 30
PFV-CANELILLO 0 0 0 0 0 0 0 1 2 2 3 3 3 3 3 3 3 3 2 1 0 0 0 0 30
PFV-ILLAPEL-5 0 0 0 0 0 0 0 0 2 3 3 3 3 3 3 3 3 3 3 1 0 0 0 0 32
PFV-CHALINGA 0 0 0 0 0 0 0 0 1 3 3 3 3 3 3 3 2 3 3 1 0 0 0 0 29
PFV-ALICAHUE 0 0 0 0 0 0 0 0 1 1 2 3 3 3 3 3 2 2 1 0 0 0 0 0 24
PFV-CUZCUZ 0 0 0 0 0 0 0 0 1 2 2 3 3 3 3 3 2 2 2 1 0 0 0 0 26
PFV-NORTECHICO-1 0 0 0 0 0 0 0 0 1 2 2 2 2 2 2 2 2 2 1 1 0 0 0 0 19
PFV-JAURURO 0 0 0 0 0 0 0 0 2 2 3 3 3 3 3 3 3 2 2 1 0 0 0 0 28
PFV-LALIGUA 0 0 0 0 0 0 0 0 0 1 2 2 3 3 3 2 2 2 1 0 0 0 0 0 20
PFV-PULLALLI 0 0 0 0 0 0 0 0 2 2 2 3 3 3 3 3 3 2 2 1 0 0 0 0 28
PFV-ARIZTIA 0 0 0 0 0 0 0 0 1 2 2 3 3 3 3 3 3 3 2 1 0 0 0 0 27
PFV-SANTAJULIA 0 0 0 0 0 0 0 1 2 2 3 3 3 3 3 3 3 2 2 1 0 0 0 0 30
PFV-CABILSOL 0 0 0 0 0 0 0 1 2 2 3 3 3 3 3 3 3 2 2 1 0 0 0 0 30
PFV-LOSPALTOS 0 0 0 0 0 0 0 0 1 2 2 2 3 3 2 2 2 2 2 1 0 0 0 0 26
PFV-ELQUEMADO 0 0 0 0 0 0 0 0 2 3 3 3 3 3 3 3 3 3 3 2 0 0 0 0 34
PFV-DONACARMEN 0 0 0 0 0 0 0 2 7 13 20 26 29 31 33 32 27 20 10 3 0 0 0 0 252
PFV-SANTUARIO 0 0 0 0 0 0 0 1 2 3 3 3 3 3 3 3 3 3 3 1 0 0 0 0 33
PFV-CALLELARGA 0 0 0 0 0 0 0 0 2 0 3 3 3 3 3 3 3 3 3 2 0 0 0 0 31
PFV-CASUTO 0 0 0 0 0 0 0 1 2 2 3 3 3 3 3 3 3 2 2 1 0 0 0 0 27
PFV-SANFRANCISCO 0 0 0 0 0 0 0 1 2 3 3 3 3 3 3 3 3 3 3 1 0 0 0 0 33
PFV-FILOMENA 0 0 0 0 0 0 0 0 1 2 3 3 3 3 3 3 3 3 2 1 0 0 0 0 28
PFV-NILHUE 0 0 0 0 0 0 0 0 0 1 1 1 1 1 1 1 1 1 1 0 0 0 0 0 10
PFV-HORMIGA 0 0 0 0 0 0 0 0 1 2 2 2 3 3 3 2 2 2 1 1 0 0 0 0 23
PFV-JAHUEL 0 0 0 0 0 0 0 0 3 5 6 6 6 6 6 6 5 5 5 3 1 0 0 0 60
PFV-MARIN 0 0 0 0 0 0 0 0 2 3 3 3 3 3 3 3 3 3 2 0 0 0 0 0 31
PFV-ENCONSOLAR 0 0 0 0 0 0 0 1 4 7 7 7 8 8 8 7 7 7 6 3 0 0 0 0 80
PFV-SANTAINES 0 0 0 0 0 0 0 1 2 3 3 3 3 3 3 3 3 3 2 1 0 0 0 0 31
PFV-LOSPERALES 0 0 0 0 0 0 0 0 0 1 2 2 3 3 3 3 2 2 1 0 0 0 0 0 21
PFV-VALLEDELALUNA-2 0 0 0 0 0 0 0 1 2 3 3 3 3 3 3 3 3 3 3 1 0 0 0 0 32
PFV-CRUZSOLAR1 0 0 0 0 0 0 0 1 2 3 3 3 3 3 3 3 3 3 3 2 0 0 0 0 32
PFV-LIPANGUE 0 0 0 0 0 0 0 0 0 1 2 2 2 2 2 2 2 1 1 0 0 0 0 0 15
PFV-PITRA 0 0 0 0 0 0 0 1 2 3 3 3 3 3 3 3 3 3 3 2 0 0 0 0 32
PFV-SOLDESEPTIEMBRE 0 0 0 0 0 0 0 0 2 4 7 8 9 9 9 9 7 6 3 1 0 0 0 0 73
PFV-TREBALSOLAR 0 0 0 0 0 0 0 0 1 1 2 2 3 3 3 2 2 1 1 0 0 0 0 0 20
PFV-ELQUELTEHUE 0 0 0 0 0 0 0 1 2 3 3 3 3 3 3 3 3 3 3 1 0 0 0 0 33
PFV-ELBOCO 0 0 0 0 0 0 0 1 1 2 2 3 3 3 3 3 3 2 1 1 0 0 0 0 27
PFV-GRANADA 0 0 0 0 0 0 0 0 4 8 8 9 8 9 9 9 9 8 8 4 1 0 0 0 92
PFV-OLIVILLO 0 0 0 0 0 0 0 1 4 7 8 8 9 9 9 9 9 8 7 3 1 0 0 0 91
PFV-PANQUEHUE-2 0 0 0 0 0 0 0 1 3 4 5 6 6 6 6 6 5 5 4 2 0 0 0 0 58
PFV-OVEJERIA 0 0 0 0 0 0 0 2 7 9 9 9 9 9 9 9 9 9 8 4 0 0 0 0 99
PFV-ELLITREII 0 0 0 0 0 0 0 1 6 8 9 9 9 9 9 9 9 8 8 5 1 0 0 0 98
PFV-PICURIO 0 0 0 0 0 0 0 1 2 3 3 3 3 3 3 2 2 3 3 1 0 0 0 0 31
PFV-TILTIL 0 0 0 0 0 0 0 1 2 2 3 3 3 3 3 3 3 2 2 1 0 0 0 0 29
=== PDF PAGE 17 ===
PFV-LOMALOSCOLORADOS 0 0 0 0 0 0 0 0 1 1 1 1 1 1 1 1 1 1 1 1 0 0 0 0 12
PFV-LUNA 0 0 0 0 0 0 0 0 1 1 2 2 2 2 2 2 2 2 1 1 0 0 0 0 17
PFV-ELQUEULE 0 0 0 0 0 0 0 1 4 6 6 6 6 6 6 6 6 6 5 3 0 0 0 0 66
PFV-LOMIRANDA 0 0 0 0 0 0 0 1 4 6 6 6 6 6 6 6 6 6 5 3 1 0 0 0 66
PFV-OCOA 0 0 0 0 0 0 0 1 2 3 3 3 3 3 3 3 3 3 3 1 0 0 0 0 33
PFV-LOSTILOS 0 0 0 0 0 0 0 0 2 4 4 4 4 4 4 4 4 4 3 2 0 0 0 0 39
PFV-SANTIAGOSOLAR 0 0 0 0 0 0 1 8 23 45 64 76 84 86 84 76 62 41 20 6 1 0 0 0 675
PFV-LOSGIRASOLES 0 0 0 0 0 0 0 0 0 1 2 3 2 2 2 2 2 2 2 1 0 0 0 0 22
PFV-ELPIQUERO 0 0 0 0 0 0 0 0 2 3 3 3 3 3 3 3 3 3 3 2 0 0 0 0 30
PFV-CATEMU 0 0 0 0 0 0 0 0 1 2 2 2 2 2 2 2 2 2 1 0 0 0 0 0 18
PFV-TUCUQUERE 0 0 0 0 0 0 0 1 2 3 3 3 3 3 3 3 3 3 3 2 0 0 0 0 33
PFV-RODEO 0 0 0 0 0 0 0 0 1 1 1 1 1 1 1 1 1 1 1 1 0 0 0 0 13
PFV-PLACILLA 0 0 0 0 0 0 0 0 1 1 3 8 8 8 8 8 8 8 7 4 1 0 0 0 74
PFV-UTFSM-VINA-DEL-MAR 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 2
PFV-UTFSM-VALPARAISO-VALDES 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1
PFV-PEDREROS 0 0 0 0 0 0 0 0 2 2 3 3 3 3 3 3 3 3 2 1 0 0 0 0 29
PFV-DONEUGENIO 0 0 0 0 0 0 0 1 2 3 3 3 3 3 3 3 3 3 3 1 0 0 0 0 33
PFV-LAQUINTA 0 0 0 0 0 0 0 1 2 3 3 3 3 3 3 3 3 3 3 1 0 0 0 0 33
PFV-LUDERS 0 0 0 0 0 0 0 1 2 3 3 3 3 3 3 3 3 3 3 1 0 0 0 0 30
PFV-ESPERANZA-2 0 0 0 0 0 0 0 2 5 7 8 8 8 8 8 8 8 7 6 3 0 0 0 0 83
PFV-CHANCON 0 0 0 0 0 0 0 1 2 3 3 3 3 3 3 3 3 3 3 1 0 0 0 0 33
PFV-ESTERO 0 0 0 0 0 0 0 0 1 2 2 2 2 2 2 2 2 2 2 1 0 0 0 0 20
PFV-PERALILLO 0 0 0 0 0 0 0 0 1 1 2 2 2 2 2 2 2 2 1 1 0 0 0 0 22
PFV-MOSTAZAL 0 0 0 0 0 0 0 2 7 9 9 9 9 9 9 9 9 9 8 4 0 0 0 0 98
PFV-CHIMBARONGO 0 0 0 0 0 0 0 1 2 3 3 3 3 3 3 2 2 3 3 1 0 0 0 0 31
PFV-DONMARIANO 0 0 0 0 0 0 0 0 1 2 3 3 3 3 3 3 3 2 2 1 0 0 0 0 28
PFV-LOSLIBERTADORES 0 0 0 0 0 0 0 1 3 5 6 7 8 8 8 8 7 5 4 2 0 0 0 0 72
PFV-ARGOMEDO 0 0 0 0 0 0 0 1 5 8 8 8 7 7 8 8 8 8 7 4 1 0 0 0 88
PFV-CATANSOLAR 0 0 0 0 0 0 0 1 2 3 3 3 3 3 3 3 3 3 3 1 0 0 0 0 33
PFV-VILLAPRAT 0 0 0 0 0 0 0 0 1 2 3 3 3 3 3 3 3 3 2 1 0 0 0 0 28
PFV-LLANOSDEPOTROSO 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PFV-LASROJAS 0 0 0 0 0 0 0 0 1 2 3 3 3 3 3 3 3 3 2 1 0 0 0 0 28
PFV-LOSPATOS 0 0 0 0 0 0 0 1 2 2 3 2 2 2 2 2 3 3 3 1 0 0 0 0 27
PFV-LAFRONTERA 0 0 0 0 0 0 0 1 3 4 4 4 4 4 4 4 4 4 3 2 0 0 0 0 45
PFV-PARAGUAY 0 0 0 0 0 0 0 1 3 5 8 8 9 9 9 9 9 9 8 4 1 0 0 0 92
PFV-TALCA 0 0 0 0 0 0 0 1 4 7 7 8 8 8 8 8 8 7 6 3 0 0 0 0 80
PFV-RANGUIL 0 0 0 0 0 0 0 0 2 2 2 2 2 3 3 3 3 2 2 1 0 0 0 0 26
PFV-LAACACIA 0 0 0 0 0 0 0 2 6 8 8 8 8 8 8 7 8 8 7 4 0 0 0 0 91
PFV-SANTAAMELIA 0 0 0 0 0 0 0 0 1 1 1 1 1 1 1 1 1 1 1 1 0 0 0 0 10
PFV-ANTONIA 0 0 0 0 0 0 0 0 2 2 3 3 2 3 3 3 3 3 2 1 0 0 0 0 29
PFV-LORETO 0 0 0 0 0 0 0 0 2 2 2 2 2 2 2 2 2 2 2 1 0 0 0 0 25
PFV-ROVIAN 0 0 0 0 0 0 0 1 2 1 2 5 7 7 7 7 7 6 6 4 1 0 0 0 60
PFV-JSOLERM 0 0 0 0 0 0 0 0 1 1 1 1 1 1 1 1 1 1 1 1 0 0 0 0 14
PFV-DONJORGE 0 0 0 0 0 0 0 0 0 0 0 1 1 1 1 1 1 1 1 0 0 0 0 0 5
PFV-RAUQUEN 0 0 0 0 0 0 0 1 1 5 5 9 9 9 9 9 9 9 8 5 1 0 0 0 89
PFV-LALAJUELA 0 0 0 0 0 0 0 2 6 4 4 7 7 7 7 7 7 7 7 5 1 0 0 0 74
PFV-ALTOSTILTIL 0 0 0 0 0 0 0 0 0 1 1 2 2 2 2 2 2 1 0 0 0 0 0 0 15
PFV-QUILAPILUN 0 0 0 0 0 0 5 25 56 82 90 92 95 97 96 92 89 88 68 31 6 1 0 0 1012
PFV-KONDA 0 0 0 0 0 0 0 0 1 2 2 2 2 2 2 2 2 2 2 1 0 0 0 0 25
PFV-CHACABUCO 0 0 0 0 0 0 0 1 5 9 9 9 9 9 9 9 7 9 8 4 1 0 0 0 96
PFV-LASARAUCARIAS 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PFV-TECHOSDEALTAMIRA 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1
PFV-PUENTE 0 0 0 0 0 0 0 0 1 2 3 3 3 3 3 3 3 3 2 2 0 0 0 0 30
PFV-PIRQUE 0 0 0 0 0 0 0 0 2 2 2 2 2 2 2 2 2 2 2 1 0 0 0 0 26
PFV-FOTOVOLTSOLAR-1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PFV-DARLIN 0 0 0 0 0 0 0 1 1 1 1 0 1 1 1 1 1 1 1 1 0 0 0 0 11
PFV-FRANCISCO 0 0 0 0 0 0 0 1 2 3 3 3 3 3 3 3 3 3 3 1 0 0 0 0 33
PFV-TRICAHUE-2 0 0 0 0 0 0 0 2 6 9 9 9 9 9 9 9 9 9 8 5 1 0 0 0 101
PFV-SANISIDRO 0 0 0 0 0 0 0 0 1 2 2 2 2 2 2 2 2 2 2 1 0 0 0 0 24
PFV-LABLANQUINA-1 0 0 0 0 0 0 0 1 4 6 8 9 9 9 9 9 8 8 7 3 1 0 0 0 87
PFV-CANDELARIA 0 0 0 0 0 0 0 1 1 1 1 1 1 1 1 1 1 1 1 1 0 0 0 0 13
PFV-MARIAPINTO 0 0 0 0 0 0 0 0 1 2 2 2 2 2 2 2 2 2 2 1 0 0 0 0 18
PFV-HOMERO 0 0 0 0 0 0 0 1 2 3 3 3 3 3 3 3 3 3 3 1 0 0 0 0 33
PFV-ELPILPEN 0 0 0 0 0 0 0 1 2 3 3 3 3 3 3 3 3 3 3 1 0 0 0 0 33
PFV-LASMERCEDES-1 0 0 0 0 0 0 0 0 2 2 2 3 3 3 3 3 2 2 2 1 0 0 0 0 28
PFV-CITRINO 0 0 0 0 0 0 0 0 2 2 2 2 2 2 2 2 2 2 2 1 0 0 0 0 26
PFV-GUANACO 0 0 0 0 0 0 0 1 2 3 3 3 3 3 3 3 3 3 2 1 0 0 0 0 31
PFV-LIRIODECAMPO 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PFV-QUILLAY 0 0 0 0 0 0 0 0 1 1 2 2 2 2 2 2 2 2 2 1 0 0 0 0 24
PFV-ALTOSDELPAICO 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PFV-LAUREL 0 0 0 0 0 0 0 1 3 5 6 6 6 7 7 6 6 6 5 3 0 0 0 0 66
PFV-LOSIERRA 0 0 0 0 0 0 0 0 1 1 2 2 2 3 2 2 2 1 1 0 0 0 0 0 19
PFV-SANTAADRIANA 0 0 0 0 0 0 0 0 2 2 2 2 2 2 2 2 2 2 2 2 0 0 0 0 26
PFV-CRUCERO 0 0 0 0 0 0 0 0 2 2 3 3 3 3 3 3 3 3 2 1 0 0 0 0 28
PFV-SANPEDRO 0 0 0 0 0 0 0 1 1 2 2 3 3 3 3 3 3 2 1 1 0 0 0 0 27
PFV-RLA 0 0 0 0 0 0 0 0 1 2 2 3 2 3 3 2 0 1 1 1 0 0 0 0 22
PFV-ELROBLE 0 0 0 0 0 0 0 0 2 2 2 2 2 2 2 2 2 2 2 1 0 0 0 0 25
PFV-ELSAUCE 0 0 0 0 0 0 0 0 2 2 2 2 2 2 2 2 2 2 2 1 0 0 0 0 25
PFV-SANTAROSA 0 0 0 0 0 0 0 1 6 8 8 9 9 9 9 8 8 8 7 4 1 0 0 0 94
PFV-ECLIPSE 0 0 0 0 0 0 0 0 1 4 6 8 8 8 8 8 7 6 3 1 0 0 0 0 69
PFV-LASTORCAZAS 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PFV-LASTURCAS 0 0 0 0 0 0 0 1 2 3 3 3 3 3 3 3 3 3 3 1 0 0 0 0 33
PFV-MARCHIGUE-2 0 0 0 0 0 0 0 2 5 7 8 8 8 8 8 8 8 7 6 3 0 0 0 0 83
PFV-MARCHIGUE-7 0 0 0 0 0 0 0 1 2 2 2 3 3 3 3 3 3 3 2 1 0 0 0 0 29
PFV-PILPILEN 0 0 0 0 0 0 0 1 2 2 3 3 2 3 3 3 3 3 2 2 0 0 0 0 29
PFV-POBLACION 0 0 0 0 0 0 0 1 2 3 2 2 3 3 3 3 3 3 2 2 0 0 0 0 29
PFV-PORTEZUELO 0 0 0 0 0 0 0 1 2 2 3 3 3 3 3 3 3 2 2 1 0 0 0 0 28
PFV-VITUCO2B 0 0 0 0 0 0 0 0 2 3 3 3 3 3 3 3 3 3 2 2 0 0 0 0 30
PFV-LAMANGA-1 0 0 0 0 0 0 0 1 2 2 3 3 3 3 3 3 3 2 2 1 0 0 0 0 28
PFV-CORDILLERILLA 0 0 0 0 0 0 0 0 1 1 1 1 1 1 1 1 1 1 1 0 0 0 0 0 13
PFV-ALTOSOLAR 0 0 0 0 0 0 0 0 1 1 2 3 3 3 3 3 2 2 1 0 0 0 0 0 24
PFV-DONIHUE 0 0 0 0 0 0 0 1 5 6 5 7 7 7 7 7 7 7 7 4 1 0 0 0 79
PFV-LASCODORNICES 0 0 0 0 0 0 0 0 1 2 3 3 3 3 3 3 3 3 3 2 1 0 0 0 33
PFV-ELCERNICALO-1 0 0 0 0 0 0 0 0 1 1 1 1 1 1 1 1 1 1 1 1 0 0 0 0 13
PFV-ELCERNICALO-2 0 0 0 0 0 0 0 0 1 1 1 1 1 1 1 1 1 1 1 1 0 0 0 0 13
PFV-CHUCAO 0 0 0 0 0 0 0 0 2 2 3 3 3 3 3 3 3 3 2 2 0 0 0 0 29
PFV-NIQUEN 0 0 0 0 0 0 0 0 1 3 3 3 3 3 3 3 3 3 3 1 0 0 0 0 30
PFV-BICENTENARIO 0 0 0 0 0 0 0 0 0 2 2 3 3 3 3 3 3 3 3 2 0 0 0 0 27
PFV-CHINCOL 0 0 0 0 0 0 0 0 2 3 3 3 3 3 3 3 3 3 3 2 0 0 0 0 33
PFV-LOSGORRIONES 0 0 0 0 0 0 0 1 2 2 2 2 2 2 2 2 3 3 3 1 0 0 0 0 26
PFV-PLAYERO 0 0 0 0 0 0 0 0 2 3 3 3 2 3 3 3 3 2 2 1 0 0 0 0 29
PFV-PLAYERITO 0 0 0 0 0 0 0 0 2 3 3 3 2 3 3 3 3 3 3 1 0 0 0 0 31
PFV-LASLECHUZAS 0 0 0 0 0 0 0 0 1 2 3 3 3 3 3 3 3 3 3 3 2 0 0 0 32
PFV-LUCESOLAR 0 0 0 0 0 0 0 0 2 2 3 3 3 3 3 3 3 3 2 1 0 0 0 0 28
PFV-RINCONADA 0 0 0 0 0 0 0 1 6 8 8 8 8 8 8 8 8 8 7 3 1 0 0 0 89
PFV-PITOTOY 0 0 0 0 0 0 0 1 2 2 3 3 3 3 3 3 3 3 2 1 0 0 0 0 30
PFV-QUELTEHUE 0 0 0 0 0 0 0 0 2 3 3 3 3 3 3 3 3 3 2 1 0 0 0 0 30
PFV-LASPALOMAS 0 0 0 0 0 0 0 1 2 2 2 2 2 2 3 3 3 3 3 1 0 0 0 0 28
PFV-COCHARCAS 0 0 0 0 0 0 0 0 1 2 2 2 2 3 3 3 3 3 2 2 0 0 0 0 27
PFV-VILLACRUZ 0 0 0 0 0 0 0 0 1 3 3 3 3 3 3 3 3 3 3 2 0 0 0 0 31
PFV-SANTAFE 0 0 0 0 0 0 0 1 5 8 9 9 9 9 9 9 9 9 7 4 1 0 0 0 96
PFV-VILLAALEGRE 0 0 0 0 0 0 0 1 5 7 8 9 9 8 8 8 6 7 6 4 1 0 0 0 89
PFV-ELCONDOR 0 0 0 0 0 0 0 0 1 1 1 1 1 1 1 1 1 1 1 0 0 0 0 0 12
PFV-LEMU 0 0 0 0 0 0 0 1 4 5 5 5 5 5 5 5 5 5 5 3 0 0 0 0 57
PFV-LASPERDICES 0 0 0 0 0 0 0 0 0 1 3 2 3 3 3 3 3 3 2 2 0 0 0 0 26
PFV-TRICADOS 0 0 0 0 0 0 0 0 1 2 2 2 2 2 2 2 2 2 2 1 0 0 0 0 23
PFV-VILLASECA 0 0 0 0 0 0 0 0 1 2 3 3 0 0 3 3 2 0 0 0 0 0 0 0 16
PFV-ELPITIO 0 0 0 0 0 0 0 1 2 2 2 2 2 2 2 2 2 3 3 1 0 0 0 0 25
PFV-ELRESPLANDOR 0 0 0 0 0 0 0 1 1 2 3 3 3 2 3 3 3 3 3 2 0 0 0 0 29
Térmicas 1 2 3 4 5 6 7 8 9 10 11 12 13 14 15 16 17 18 19 20 21 22 23 24 Total
Total 5283 5286 5175 5167 5154 5180 5181 4709 4185 4067 3968 3923 3927 3820 3897 3767 3757 4235 4543 5049 5189 5244 5212 5199 111.116         
ARICA-GMAR_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ARICA-M1AR_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ARICA-M2AR_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TARAPACA-TGTAR_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
UJINA-1_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
UJINA-1_HFO 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
UJINA-2_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
UJINA-2_HFO 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
UJINA-3_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
UJINA-3_HFO 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
UJINA-4_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
UJINA-4_HFO 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
UJINA-5_HFO 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
UJINA-6_HFO 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CERROPABELLON-G1A_GEO 18 18 18 18 18 18 18 18 18 18 18 18 18 18 18 18 18 18 18 18 18 18 18 18 432
CERROPABELLON-G2A_GEO 9 9 9 9 9 9 9 9 9 9 9 9 9 9 9 9 9 9 9 9 9 9 9 9 216
NORGENER-NTO1_CAR 131 126 134 128 131 130 134 65 65 55 55 55 55 55 55 55 55 65 65 134 132 134 134 134 2282
NORGENER-NTO2_CAR 129 119 129 129 129 129 129 65 55 65 65 65 65 55 55 65 55 65 119 129 129 129 129 129 2333
TOCOPILLA-U14_CAR 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TOCOPILLA-U15_CAR 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TOCOPILLA-U16_TG1_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TOCOPILLA-U16_TG1_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TOCOPILLA-U16_TG1_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TOCOPILLA-U16_TG1_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TOCOPILLA-U16_TG1_GNL_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TOCOPILLA-U16_TG1_GNL_E 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TOCOPILLA-U16_TG1_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TOCOPILLA-U16_TG1+TV1_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TOCOPILLA-U16_TG1+TV1_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TOCOPILLA-U16_TG1+TV1_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TOCOPILLA-U16_TG1+TV1_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TOCOPILLA-U16_TG1+TV1_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TOCOPILLA-U16_TG1+TV1_GNL_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TOCOPILLA-U16_TG1+TV1_GNL_E 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TOCOPILLA-U16_TG1+TV1_GNL_INFLEX 358 358 358 358 358 358 358 320 320 320 320 320 320 319 319 293 305 320 358 358 358 358 358 358 8131
=== PDF PAGE 18 ===
TOCOPILLA-TG1_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TOCOPILLA-TG2_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TOCOPILLA-TG3_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TOCOPILLA-TG3_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TOCOPILLA-TG3_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TOCOPILLA-TG3_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TOCOPILLA-TG3_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TOCOPILLA-TG3_GNL_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TOCOPILLA-TG3_GNL_E 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TOCOPILLA-TG3_GNL_INFLEX 29 33 32 33 29 29 33 29 29 33 33 33 33 29 29 31 29 33 33 33 33 33 33 33 760
KELAR-TG1_TG1_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG1_TG1_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG1_TG1_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG1_TG1_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG1_TG1_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG1_TG1+0.5TV_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG1_TG1+0.5TV_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG1_TG1+0.5TV_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG1_TG1+0.5TV_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG1_TG1+0.5TV_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG12_TG1+TG2+TV1_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG12_TG1+TG2+TV1_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG12_TG1+TG2+TV1_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG12_TG1+TG2+TV1_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG12_TG1+TG2+TV1_GNL_INFLEX 505 505 505 505 505 505 505 453 467 469 394 394 394 370 368 382 371 469 505 505 505 505 505 505 11094
KELAR-TG2_TG2_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG2_TG2_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG2_TG2_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG2_TG2_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG2_TG2_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG2_TG2+0.5TV_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG2_TG2+0.5TV_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG2_TG2+0.5TV_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG2_TG2+0.5TV_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG2_TG2+0.5TV_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ANGAMOS-ANG1_CAR 277 276 277 277 277 277 277 249 168 113 113 113 110 94 92 94 94 253 277 277 277 277 277 277 5090
ANGAMOS-ANG2_CAR 240 240 240 240 240 240 240 209 115 115 115 115 110 94 87 94 94 209 240 240 240 240 240 240 4478
COCHRANE-CCH1_CAR 275 275 275 275 275 275 275 253 121 121 121 121 120 121 118 121 121 121 244 275 275 275 275 275 5002
COCHRANE-CCH2_CAR 275 275 275 275 275 275 275 217 121 121 121 121 108 121 121 85 121 152 250 275 275 275 275 275 4959
MEJILLONES-CTM1_CAR 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 143 143 143 143 143 715
MEJILLONES-CTM2_CAR 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
MEJILLONES-CTM3_TG1_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
MEJILLONES-CTM3_TG1_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
MEJILLONES-CTM3_TG1_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
MEJILLONES-CTM3_TG1_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
MEJILLONES-CTM3_TG1_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
MEJILLONES-CTM3_TG1_GNL_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
MEJILLONES-CTM3_TG1_GNL_E 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
MEJILLONES-CTM3_TG1_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
MEJILLONES-CTM3_TG1+TV1_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
MEJILLONES-CTM3_TG1+TV1_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
MEJILLONES-CTM3_TG1+TV1_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
MEJILLONES-CTM3_TG1+TV1_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
MEJILLONES-CTM3_TG1+TV1_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
MEJILLONES-CTM3_TG1+TV1_GNL_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
MEJILLONES-CTM3_TG1+TV1_GNL_E 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
MEJILLONES-CTM3_TG1+TV1_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
MEJILLONES-IEM_CAR 354 354 354 354 354 354 354 284 284 139 144 149 111 106 106 109 106 320 354 354 354 354 354 354 6461
ANDINA-CTA_CAR 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
HORNITOS-CTH_CAR 140 140 140 140 140 140 140 93 93 70 93 70 70 75 75 75 70 93 95 140 140 140 140 140 2651
ATACAMA-1TG1A_TG1A_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1A_TG1A_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1A_TG1A_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1A_TG1A_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1A_TG1A_GNL_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1A_TG1A_GNL_E 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1A_TG1A_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1A_TG1A_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1A_TG1A+0.5TV1_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1A_TG1A+0.5TV1_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1A_TG1A+0.5TV1_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1A_TG1A+0.5TV1_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1A_TG1A+0.5TV1_GNL_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1A_TG1A+0.5TV1_GNL_E 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1A_TG1A+0.5TV1_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1A_TG1A+0.5TV1_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1AB_TG1A+TG1B+TV1_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1AB_TG1A+TG1B+TV1_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1AB_TG1A+TG1B+TV1_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1AB_TG1A+TG1B+TV1_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1AB_TG1A+TG1B+TV1_GNL_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1AB_TG1A+TG1B+TV1_GNL_E 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1AB_TG1A+TG1B+TV1_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1AB_TG1A+TG1B+TV1_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1B_TG1B_DIESEL 0 0 27 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 27
ATACAMA-1TG1B_TG1B_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1B_TG1B_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1B_TG1B_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1B_TG1B_GNL_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1B_TG1B_GNL_E 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1B_TG1B_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1B_TG1B_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1B_TG1B+0.5TV1_DIESEL 101 131 0 91 112 139 152 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 725
ATACAMA-1TG1B_TG1B+0.5TV1_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1B_TG1B+0.5TV1_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1B_TG1B+0.5TV1_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1B_TG1B+0.5TV1_GNL_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1B_TG1B+0.5TV1_GNL_E 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1B_TG1B+0.5TV1_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1B_TG1B+0.5TV1_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2A_TG2A_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2A_TG2A_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2A_TG2A_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2A_TG2A_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2A_TG2A_GNL_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2A_TG2A_GNL_E 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2A_TG2A_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2A_TG2A_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2A_TG2A+0.5TV2_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2A_TG2A+0.5TV2_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2A_TG2A+0.5TV2_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2A_TG2A+0.5TV2_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2A_TG2A+0.5TV2_GNL_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2A_TG2A+0.5TV2_GNL_E 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2A_TG2A+0.5TV2_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2A_TG2A+0.5TV2_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2AB_TG2A+TG2B+TV2_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2AB_TG2A+TG2B+TV2_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2AB_TG2A+TG2B+TV2_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2AB_TG2A+TG2B+TV2_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2AB_TG2A+TG2B+TV2_GNL_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2AB_TG2A+TG2B+TV2_GNL_E 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2AB_TG2A+TG2B+TV2_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2AB_TG2A+TG2B+TV2_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2B_TG2B_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2B_TG2B_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2B_TG2B_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2B_TG2B_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2B_TG2B_GNL_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2B_TG2B_GNL_E 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2B_TG2B_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2B_TG2B_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2B_TG2B+0.5TV2_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2B_TG2B+0.5TV2_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2B_TG2B+0.5TV2_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2B_TG2B+0.5TV2_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2B_TG2B+0.5TV2_GNL_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2B_TG2B+0.5TV2_GNL_E 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2B_TG2B+0.5TV2_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2B_TG2B+0.5TV2_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PAM_COGEN 22 22 22 22 22 22 22 22 22 22 22 22 22 22 22 22 22 22 22 22 22 22 22 22 528
MANTOSBLANCOS-MIMB_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
LAPORTADA-TECNET_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
INACAL_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
AGUASBLANCAS-AGB_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TALTAL-1_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TALTAL-1_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TALTAL-1_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TALTAL-1_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TALTAL-1_GNL_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TALTAL-1_GNL_E 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TALTAL-1_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TALTAL-1_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TALTAL-2_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TALTAL-2_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TALTAL-2_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TALTAL-2_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TALTAL-2_GNL_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TALTAL-2_GNL_E 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
=== PDF PAGE 19 ===
TALTAL-2_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TALTAL-2_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
DALMAGRO_DIESEL 0 0 0 0 0 0 0 0 5 5 5 5 5 5 5 5 5 5 0 0 0 0 0 0 50
ANDES-1_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ANDES-1_FO6 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ANDES-2_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ANDES-2_FO6 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ANDES-3_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ANDES-3_FO6 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ANDES-4_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ANDES-4_FO6 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SALVADOR_DIESEL 0 0 0 0 0 0 0 0 5 5 5 5 5 5 5 5 5 5 0 0 0 0 0 0 50
SANLORENZO-1_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANLORENZO-2_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANLORENZO-3_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
EMELDA-1_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
EMELDA-2_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CENIZAS_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TERMOPACIFICO_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PAJONALES_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CARDONES_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
GUACOLDA-1_CAR 140 140 140 140 140 140 140 140 140 140 125 125 125 125 125 125 118 100 108 108 140 140 140 140 3143
GUACOLDA-2_CAR 100 100 100 100 100 100 100 100 100 100 100 100 100 100 100 100 100 100 100 100 100 100 100 100 2400
GUACOLDA-3_CAR 154 154 134 146 154 154 140 150 150 150 139 139 139 139 139 139 139 100 108 112 150 154 154 141 3377
GUACOLDA-4_CAR 154 139 134 134 134 134 134 150 150 150 139 139 139 139 139 134 102 100 107 108 144 154 154 154 3262
GUACOLDA-5_CAR 156 156 156 156 156 156 150 150 150 150 144 144 144 144 144 142 141 101 131 134 150 156 156 156 3526
HUASCO-1_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
HUASCO-1_IFO 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
HUASCO-2_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
HUASCO-2_IFO 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
HUASCO-3_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
HUASCO-3_IFO 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PCOLORADA_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PCOLORADA_IFO 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PENON_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
OLIVOS_BL1_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
OLIVOS_BL1+BL2_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ESPINOS_BL1_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ESPINOS_BL1+BL2_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NUEVAVENTANAS_CAR 272 272 272 272 272 272 272 272 272 272 272 272 272 272 272 272 272 272 272 272 272 272 272 272 6528
CAMPICHE_CAR 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
VENTANAS-2_CAR 195 195 195 195 195 195 195 195 195 195 195 195 195 195 195 195 195 195 195 195 195 195 195 195 4680
QUINTERO-1_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
QUINTERO-1_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
QUINTERO-1_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
QUINTERO-1_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
QUINTERO-1_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
QUINTERO-1_GNL_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
QUINTERO-1_GNL_E 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
QUINTERO-1_GNL_F 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
QUINTERO-1_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
QUINTERO-2_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
QUINTERO-2_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
QUINTERO-2_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
QUINTERO-2_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
QUINTERO-2_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
QUINTERO-2_GNL_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
QUINTERO-2_GNL_E 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
QUINTERO-2_GNL_F 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
QUINTERO-2_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1_GNL_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1_GNL_E 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1_GNL_F 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1+TV1_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1+TV1_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1+TV1_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1+TV1_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1+TV1_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1+TV1_GNL_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1+TV1_GNL_E 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1+TV1_GNL_F 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1+TV1_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1+TV1_FSTVD_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1+TV1_FSTVD_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1+TV1_FSTVD_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1+TV1_FSTVD_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1+TV1_FSTVD_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1+TV1_FSTVD_GNL_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1+TV1_FSTVD_GNL_E 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1+TV1_FSTVD_GNL_F 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1+TV1_FSTVD_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1+TV1+FA1_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1+TV1+FA1_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1+TV1+FA1_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1+TV1+FA1_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1+TV1+FA1_GNL_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1+TV1+FA1_GNL_E 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1+TV1+FA1_GNL_F 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1+TV1+FA1_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-2_TG1_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-2_TG1_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-2_TG1_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-2_TG1_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-2_TG1_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-2_TG1_GNL_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-2_TG1_GNL_E 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-2_TG1_GNL_F 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-2_TG1_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-2_TG1+TV1_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-2_TG1+TV1_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-2_TG1+TV1_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-2_TG1+TV1_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-2_TG1+TV1_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-2_TG1+TV1_GNL_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-2_TG1+TV1_GNL_E 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-2_TG1+TV1_GNL_F 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-2_TG1+TV1_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-2_TG1+TV1_FSTVU_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-2_TG1+TV1_FSTVU_GN_A 0 0 0 0 0 0 380 380 380 380 380 380 380 380 380 380 380 360 195 360 380 380 380 380 6615
SANISIDRO-2_TG1+TV1_FSTVU_GNL_A 380 380 380 380 380 380 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 2280
SANISIDRO-2_TG1+TV1_FSTVU_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-2_TG1+TV1_FSTVU_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-2_TG1+TV1_FSTVU_GNL_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-2_TG1+TV1_FSTVU_GNL_E 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-2_TG1+TV1_FSTVU_GNL_F 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-2_TG1+TV1_FSTVU_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-1_TG1+TV1+FA1_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-1_TG1+TV1+FA1_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-1_TG1+TV1+FA1_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-1_TG1+TV1+FA1_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-1_TG1+TV1+FA1_GNL_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-1_TG1+TV1+FA1_GNL_E 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-1_TG1+TV1+FA1_GNL_F 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-1_TG1+TV1+FA1_GNL_G 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-1_TG1_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-1_TG1_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-1_TG1_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-1_TG1_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-1_TG1_GNL_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-1_TG1_GNL_E 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-1_TG1_GNL_F 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-1_TG1_GNL_G 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-1_TG1_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-1_TG1+TV1_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-1_TG1+TV1_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-1_TG1+TV1_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-1_TG1+TV1_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-1_TG1+TV1_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-1_TG1+TV1_GNL_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-1_TG1+TV1_GNL_E 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-1_TG1+TV1_GNL_F 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-1_TG1+TV1_GNL_G 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-1_TG1+TV1_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-2_TG1_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-2_TG1_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-2_TG1_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-2_TG1_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-2_TG1_GNL_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-2_TG1_GNL_E 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-2_TG1_GNL_F 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-2_TG1_GNL_G 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-2_TG1_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-2_TG1+TV1_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
=== PDF PAGE 20 ===
NEHUENCO-2_TG1+TV1_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-2_TG1+TV1_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-2_TG1+TV1_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-2_TG1+TV1_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-2_TG1+TV1_GNL_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-2_TG1+TV1_GNL_E 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-2_TG1+TV1_GNL_F 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-2_TG1+TV1_GNL_G 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-2_TG1+TV1_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-9B_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-9B_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-9B_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-9B_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-9B_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-9B_GNL_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-9B_GNL_E 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-9B_GNL_F 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-9B_GNL_G 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-9B_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
COLMITO_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
COLMITO_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
COLMITO_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CONCON_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ENAPACONCAGUA_COGEN 26 26 26 26 26 26 26 26 26 26 26 26 26 26 26 26 26 26 26 26 26 26 26 26 631
PLACILLA_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
LAGVERDE-TG_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
LAGVERDE-TV_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
QUINTAY_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ELTOTORAL_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
LASVEGAS_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
LOSVIENTOS_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
LOSVIENTOS_DIESEL_CNAVIA 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
LOMALOSCOLORADOS-1_BIOGAS 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
LOMALOSCOLORADOS-2_BIOGAS 14 14 14 14 14 14 14 14 14 14 14 14 14 14 14 14 14 14 14 14 14 14 14 14 336
NUEVARENCA_TG1+TV1_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NUEVARENCA_TG1+TV1_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NUEVARENCA_TG1+TV1_GN_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NUEVARENCA_TG1+TV1_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NUEVARENCA_TG1+TV1_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NUEVARENCA_TG1+TV1_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NUEVARENCA_TG1+TV1_GNL_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NUEVARENCA_TG1+TV1_GNL_E 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NUEVARENCA_TG1+TV1_GNL_F 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NUEVARENCA_TG1+TV1_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NUEVARENCA_TG1+TV1_GNL_P 160 160 160 160 160 160 160 297 160 261 242 224 289 238 329 227 241 160 160 160 160 192 160 160 4781
NUEVARENCA_TG1+TV1+FA1_GLP 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NUEVARENCA_TG1+TV1+FA1_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NUEVARENCA_TG1+TV1+FA1_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NUEVARENCA_TG1+TV1+FA1_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NUEVARENCA_TG1+TV1+FA1_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NUEVARENCA_TG1+TV1+FA1_GNL_P 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
RENCA-1_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
RENCA-2_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CMPCCORDILLERA_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANTAMARTA_COGEN 10 10 10 10 10 10 10 10 10 10 10 10 10 10 10 10 10 10 10 10 10 10 10 10 240
CANDELARIA-1_DIESEL 120 120 120 40 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 400
CANDELARIA-1_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CANDELARIA-1_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CANDELARIA-1_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CANDELARIA-1_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CANDELARIA-1_GNL_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CANDELARIA-1_GNL_E 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CANDELARIA-1_GNL_F 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CANDELARIA-1_GNL_G 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CANDELARIA-1_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CANDELARIA-2_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CANDELARIA-2_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CANDELARIA-2_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CANDELARIA-2_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CANDELARIA-2_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CANDELARIA-2_GNL_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CANDELARIA-2_GNL_E 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CANDELARIA-2_GNL_F 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CANDELARIA-2_GNL_G 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CANDELARIA-2_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
EPACIFICO_COGEN 16 16 16 16 16 16 16 16 16 16 16 16 16 16 16 16 16 16 16 16 16 16 16 16 384
COLIHUES-1_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
COLIHUES-1_HFO 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
COLIHUES-2_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
COLIHUES-2_HFO 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ESPERANZA-DS1_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ESPERANZA-DS2_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ESPERANZA-TG1_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TENO_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TENOGAS_GLP 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CEMENTOSBIOBIO_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CEMENTOSBIOBIO_FO6 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
LICANTEN_BL1_COGEN 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 60
LICANTEN_BL1+BL2_COGEN 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 84
CONSTITUCION_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
MAULE_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
VINALES_BL1_COGEN 10 10 10 10 10 10 10 10 10 10 10 10 10 10 10 10 10 10 10 10 10 10 10 10 240
VINALES_BL1+BL2_COGEN 12 12 12 12 12 12 12 12 12 12 12 12 12 12 12 12 12 12 12 12 12 12 12 12 288
CELCO_BL1_COGEN 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 120
CELCO_BL1+BL2_COGEN 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
LINARES_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANGREGORIO_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NUEVAALDEA-1_BL1_COGEN 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 168
NUEVAALDEA-1_BL1+BL2_COGEN 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 168
NUEVAALDEA-2_DIESEL 0 0 0 0 0 0 0 0 0 0 10 0 0 0 0 0 0 0 0 0 0 0 0 0 10
NUEVAALDEA-3_COGEN 37 37 37 37 37 37 37 37 37 37 37 37 37 37 37 37 37 37 37 37 37 37 37 37 888
LAJAEVE-1_COGEN 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 2 7 7 7 7 7 163
LAJAEVE-2_COGEN 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 72
MASISA_COGEN 8 8 8 8 8 8 8 8 8 8 8 8 8 8 8 8 8 8 8 8 8 8 8 8 197
SANTALIDIA_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
LOSPINOS_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
LOSGUINDOS_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
LOSGUINDOS-2_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANTAFE_BL1_COGEN 22 22 22 22 22 22 22 22 22 22 22 22 22 22 22 22 22 22 22 22 22 22 22 22 516
SANTAFE_BL1+BL2_COGEN 19 19 19 19 19 19 19 19 19 19 19 19 19 19 19 19 19 19 19 19 19 19 19 19 451
SANTAFE_BL1+BL2+BL3_COGEN 16 16 16 16 16 16 16 16 16 16 16 16 16 16 16 16 16 16 16 16 16 16 16 16 386
SANTAFE_BL1+BL2+BL3+BL4_COGEN 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CMPCSANTAFE_COGEN 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CMPCLAJA_BL1_COGEN 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CMPCLAJA_BL1+BL2_COGEN 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CMPCLAJA_BL1+BL2+BL3_COGEN 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CMPCPACIFICO_BL1_COGEN 12 12 12 12 12 12 12 12 12 12 12 12 12 12 12 12 12 12 12 12 12 12 12 12 288
CMPCPACIFICO_BL1+BL2_COGEN 11 11 11 11 11 11 11 11 11 11 11 11 11 11 11 11 11 11 11 11 11 11 11 11 264
CMPCPACIFICO_BL1+BL2+BL3_COGEN 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 2
YUNGAY-1_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
YUNGAY-1_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
YUNGAY-2_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
YUNGAY-2_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
YUNGAY-3_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
YUNGAY-3_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
YUNGAY-4_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CHOLGUAN_BL1_COGEN 9 9 9 9 9 9 9 9 9 9 9 9 9 9 9 9 9 9 9 9 9 9 9 9 216
CHOLGUAN_BL1+BL2_COGEN 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEWEN_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEWEN_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEWEN_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEWEN_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEWEN_PROPANO 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ENAPBIOBIO_COGEN 21 21 21 21 21 21 21 21 21 21 21 21 21 21 21 21 21 21 21 21 21 21 21 21 492
ESCUADRON_COGEN 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 43
CORONEL_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CORONEL_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CORONEL_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CORONEL_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANTAMARIA_CAR 240 240 240 240 240 240 240 240 240 240 240 240 240 240 240 240 240 240 240 240 240 240 240 240 5760
BOCAMINA-2_CAR 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
HORCONES_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ARAUCO_COGEN 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 24
LAUTARO-1_BL1_COGEN 22 22 22 22 22 22 22 22 22 22 22 22 22 22 22 22 22 22 22 22 22 22 22 22 528
LAUTARO-1_BL1+BL2_COGEN 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 96
LAUTARO-2_BL1_COGEN 16 16 16 16 16 16 16 16 16 16 16 16 16 16 16 16 16 16 16 16 16 16 16 16 384
LAUTARO-2_BL1+BL2_COGEN 6 6 6 6 6 6 6 6 6 6 6 6 6 6 6 6 6 6 0 6 6 6 6 6 138
VALDIVIA_BL1_COGEN_EUCA 8 8 8 8 8 8 8 8 8 8 8 8 8 8 8 8 8 8 8 8 8 8 8 8 192
VALDIVIA_BL1_COGEN_PINO 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
VALDIVIA_BL1+BL2_COGEN_EUCA 8 8 8 8 8 8 8 8 8 8 8 8 8 8 8 8 8 8 8 8 8 8 8 8 192
VALDIVIA_BL1+BL2_COGEN_PINO 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
VALDIVIA_BL1+BL2+BL3_COGEN_EUCA 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 120
VALDIVIA_BL1+BL2+BL3_COGEN_PINO 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
VALDIVIA_BL1+BL2+BL3+BL4_COGEN_EUCA 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
VALDIVIA_BL1+BL2+BL3+BL4_COGEN_PINO 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ANTILHUE-1_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ANTILHUE-2_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CALLECALLE_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CHUYACA_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
=== PDF PAGE 21 ===
TRAPEN_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
DEGAN_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
DEGAN2-NAVE4_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
DEGAN2-NAVE5_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TRINCAO_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CHILOE_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
Embalses y Reguladas 1 2 3 4 5 6 7 8 9 10 11 12 13 14 15 16 17 18 19 20 21 22 23 24 Total
Total 1712 1553 1447 1443 1539 1520 1631 1868 1960 1913 1950 2042 1930 1916 1843 1891 1899 1360 1269 1378 1846 2104 2074 1867 41.956            
RAPEL-1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
RAPEL-2 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
RAPEL-3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
RAPEL-4 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
RAPEL-5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CIPRESES-1 12 10 12 10 10 10 12 12 12 12 12 12 12 12 12 22 17 5 0 10 15 10 15 12 278
CIPRESES-2 20 23 0 0 0 0 27 27 27 27 27 27 27 27 28 30 30 0 0 0 0 27 0 0 374
CIPRESES-3 18 10 5 5 10 10 10 12 12 12 12 25 12 12 12 12 16 5 0 10 23 12 18 12 285
OJOSDEAGUA 6 6 6 6 6 6 6 6 6 6 6 6 6 6 6 6 6 6 6 6 6 6 6 6 146
LAMINA 9 9 9 9 9 9 9 9 9 9 9 9 9 9 9 9 9 9 9 9 9 9 9 9 216
ISLA 56 54 47 46 48 48 56 56 56 56 56 60 56 56 57 60 60 45 42 48 53 56 51 49 1271
CURILLINQUE 63 60 51 51 52 52 62 63 63 63 63 68 63 63 64 68 67 49 45 52 59 62 57 54 1415
LOMAALTA 27 26 22 21 22 22 27 27 27 27 27 29 27 27 27 29 29 20 19 22 25 27 24 23 598
LOSHIERROS 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 72
LOSHIERROS-2 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 24
PEHUENCHE-1 0 0 130 155 140 130 130 188 130 0 0 0 228 199 0 0 0 0 0 0 140 130 130 134 1963
PEHUENCHE-2 130 130 130 126 0 0 0 0 188 165 178 186 0 0 196 223 234 130 130 130 130 139 130 130 2805
COLBUN-1 156 0 0 0 181 203 213 156 156 186 0 0 0 0 0 0 0 0 0 0 0 184 189 0 1625
COLBUN-2 0 0 0 0 0 0 0 0 0 0 191 169 0 0 0 0 0 0 0 0 223 229 229 229 1269
MACHICURA-1 23 23 23 23 23 23 23 23 23 23 23 23 23 23 23 23 23 23 23 23 23 23 23 23 552
MACHICURA-2 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CHIBURGO 16 18 18 18 18 18 18 18 18 18 18 18 18 18 18 18 18 18 18 18 0 0 0 0 358
SANCLEMENTE 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 72
SANIGNACIO 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ELTORO-1 68 84 39 84 84 84 84 84 84 84 84 84 84 84 84 84 84 64 10 42 84 84 84 84 1823
ELTORO-2 84 84 84 66 84 84 84 84 84 84 92 93 99 93 96 97 110 84 84 84 84 79 84 42 2045
ELTORO-3 84 84 84 10 84 26 42 84 84 68 59 84 84 84 84 110 110 84 84 84 53 84 55 84 1799
ELTORO-4 80 52 65 85 58 85 85 49 36 85 85 71 65 71 68 41 28 62 50 85 85 85 85 85 1642
ABANICO 29 29 29 29 29 29 29 29 29 29 29 29 29 29 29 29 29 29 29 29 29 29 29 29 701
ANTUCO-1 80 98 80 96 98 98 80 80 98 80 80 80 98 98 80 98 98 80 96 98 98 80 98 80 2146
ANTUCO-2 98 80 96 80 80 80 98 98 80 98 98 98 80 80 98 80 80 98 80 80 80 98 80 98 2113
RUCUE 66 66 65 65 66 66 66 66 66 66 66 81 86 70 66 86 67 66 65 66 66 66 66 66 1640
QUILLECO 28 28 28 28 28 28 28 28 28 28 28 35 37 30 28 37 29 28 28 28 28 28 28 28 705
LAJA1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
RALCO-1 171 188 119 123 100 100 116 164 164 164 164 164 164 204 204 164 164 143 143 142 143 164 117 138 3625
RALCO-2 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PALMUCHO 26 26 26 26 26 26 26 26 26 26 26 26 26 26 26 26 26 26 26 26 26 26 26 26 619
PANGUE-1 80 80 0 0 0 0 0 80 80 103 80 80 80 168 80 112 139 0 0 0 80 80 80 80 1482
PANGUE-2 80 80 80 80 80 80 98 105 106 80 103 140 170 80 101 80 80 80 80 80 80 80 80 80 2183
ANGOSTURA-1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ANGOSTURA-2 0 0 0 0 0 0 0 85 76 107 140 140 140 140 140 140 140 0 0 0 0 0 76 76 1399
ANGOSTURA-3 38 38 38 38 38 38 38 40 24 40 26 40 40 40 40 40 40 38 38 38 38 40 40 24 896
CANUTILLAR-1 80 80 77 80 77 77 77 80 80 80 80 80 80 80 80 80 80 80 77 80 80 80 80 80 1905
CANUTILLAR-2 77 80 77 77 80 80 80 80 80 80 80 80 80 80 80 80 80 80 80 80 80 80 80 80 1911
=== PDF PAGE 22 ===
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
ANEXO N°2 
Detalle de la generación real del día 13 de enero de 2021 
=== PDF PAGE 23 ===
13-01-2021 13-01-2021
. 1 2 3 4 5 6 7 8 9 10 11 12 13 14 15 16 17 18 19 20 21 22 23 24 TOT.DIA DMAX. DMED.
    MWh MWh/h MWh/h
CHAPIQUINA 4,5 4,5 4,5 4,5 5,0 5,0 5,0 5,0 5,0 5,0 5,0 5,0 5,4 5,6 6,0 6,0 6,0 6,0 6,0 6,0 10,0 10,0 10,0 10,0 145,0 10,0 6,0
COSAPILLA 0,2 0,3 0,3 0,4 0,5 0,5 0,5 0,5 0,5 0,5 0,5 0,5 0,5 0,5 0,5 0,5 0,5 0,5 0,5 0,5 0,5 0,5 0,5 0,5 11,3 0,5 0,5
ELTORON2 1,0 1,0 1,0 1,0 1,0 1,0 1,0 1,0 1,0 1,0 1,0 1,0 1,0 1,0 1,0 1,0 1,0 1,0 0,9 1,0 1,0 1,0 1,0 1,0 23,5 1,0 1,0
CAVANCHA 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
ALTOHOSPICIO 0,9 0,9 0,9 0,9 0,9 0,9 0,9 0,9 0,9 0,9 0,9 0,7 0,0 0,3 0,9 0,9 0,9 0,9 0,9 0,9 0,9 0,9 0,9 0,9 20,6 0,9 0,9
SANTAROSA 0,5 0,5 0,5 0,5 0,5 0,5 0,5 0,5 0,5 0,5 0,5 0,5 0,5 0,5 0,5 0,5 0,5 0,5 0,5 0,5 0,5 0,5 0,5 0,5 11,8 0,5 0,5
RIOHUASCO 2,0 2,0 2,0 2,0 2,0 2,0 1,9 2,0 2,0 2,0 2,0 2,0 2,0 2,0 1,9 2,0 2,0 2,0 2,0 2,0 2,0 1,9 2,0 2,0 47,7 2,0 2,0
PUCLARO 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
LOSMOLLES 8,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 7,3 8,3 8,4 5,4 1,1 38,6 8,4 1,6
LAPALOMA 1,7 1,7 1,7 1,7 1,7 1,7 1,7 1,7 1,7 1,7 1,7 1,7 1,7 1,7 1,7 1,7 1,6 1,6 1,6 1,6 1,6 1,6 1,6 1,6 40,0 1,7 1,7
CH-HORNITOS 36,5 35,1 32,6 31,4 29,6 29,3 27,6 27,1 27,1 25,7 24,8 24,1 24, 1 23,6 21,4 22,4 25,3 28,0 32,3 34,5 36,2 41,0 41,3 30,6 711,6 4 1,3 29,7
JUNCALITO 0,8 0,8 0,7 0,7 0,6 0,6 0,6 0,6 0,6 0,5 0,5 0,5 0,5 0,5 0,4 0,4 0,5 0,6 0,7 0,7 0,7 0,9 0,9 0,7 15,0 0,9 0,6
ELTARTARO 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
JUNCAL 18,7 18,6 18,0 16,9 16,5 15,6 15,7 14,8 14,6 17,5 18,1 17,7 17, 3 17,4 17,1 15,8 15,4 15,6 15,1 16,8 17,8 18,6 20,6 20,7 410,9 2 0,7 17,1
BLANCO 41,2 37,0 34,0 31,7 29,6 28,3 27,0 25,9 25,2 24,4 23,7 23,2 22, 7 22,2 22,5 30,4 41,7 48,9 53,0 50,9 55,7 55,6 54,3 49,4 858,5 5 5,7 35,8
LOSQUILOS 29,3 28,7 29,4 28,6 26,9 27,2 27,0 27,9 26,8 26,6 27,5 28,6 28, 6 27,8 27,0 27,9 27,6 29,1 29,3 30,2 29,4 29,9 28,3 28,2 677,8 3 0,2 28,2
CHACABUQUITO 17,9 17,9 18,0 18,0 18,0 16,9 16,7 16,8 16,9 16,7 16,6 16,5 17, 2 17,7 17,4 17,0 17,0 16,8 17,7 17,9 18,3 18,4 18,6 17,8 418,7 1 8,6 17,4
SAUCEANDES 0,6 0,7 0,7 0,7 0,7 0,7 0,7 0,7 0,5 0,5 0,5 0,5 0,5 0,5 0,6 0,6 0,6 0,6 0,6 0,6 0,6 0,6 0,6 0,7 14,8 0,7 0,6
CARENA 7,7 7,5 7,7 7,6 7,5 7,6 7,5 7,5 7,1 5,3 4,4 4,1 3,5 3,2 3,5 5,4 6,5 7,3 7,3 7,8 7,4 7,9 7,7 7,3 156,3 7,9 6,5
MINI_ARRAYAN 0,4 0,3 0,3 0,3 0,3 0,3 0,2 0,2 0,2 0,3 0,3 0,3 0,3 0,2 0,2 0,2 0,2 0,2 0,2 0,3 0,4 0,5 0,4 0,3 7,0 0,5 0,3
ALFALFAL 138,4 128,3 138,9 138,3 128,6 127,1 126,2 133,2 126,8 107,0 1 18,3 118,7 124,4 122,4 112,3 109,4 108,0 110,5 136,2 146,2 16 1,1 156,7 155,1 155,6 3127,4 161,1 130,3
MAITENES 12,1 12,0 12,1 12,1 12,0 12,1 12,1 12,0 12,3 12,3 12,3 12,3 12, 3 12,2 11,6 11,6 11,7 11,8 11,7 11,9 12,1 12,2 12,6 12,3 289,8 1 2,6 12,1
LABIFURCADA 0,2 0,2 0,2 0,2 0,2 0,2 0,2 0,2 0,2 0,2 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,1 0,2 0,2 2,6 0,2 0,1
CALIBORO 1,0 1,0 1,0 1,0 1,0 1,0 1,0 1,0 1,0 1,0 1,0 1,0 1,0 1,0 1,0 1,0 1,0 1,0 1,0 1,0 1,0 1,0 1,0 1,0 23,9 1,0 1,0
MALLARAUCO 3,3 3,3 3,3 3,3 3,3 3,2 3,2 3,2 3,2 3,2 2,7 1,9 1,7 1,5 1,4 1,4 1,4 0,0 0,0 2,4 3,2 3,2 3,2 3,2 59,7 3,3 2,5
COYA 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
CHACAYES 58,6 57,9 57,8 58,5 57,9 58,2 58,0 57,3 55,0 55,9 56,2 55,5 57, 6 59,5 56,5 57,4 57,7 58,2 56,7 66,8 81,3 84,0 99,2 100,7 1522, 4 100,7 63,4
SAUZAL 58,7 53,3 55,8 73,1 65,5 66,4 65,4 63,9 66,6 71,0 71,6 71,4 71, 5 70,2 66,3 59,8 53,9 50,7 50,0 50,2 49,7 63,1 75,1 73,3 1516,4 75,1 63,2
SAUZAL 60 HZ 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
SAUZALITO 10,4 10,1 10,1 10,7 10,6 10,7 10,6 10,6 10,6 10,7 10,9 11,0 11, 0 11,0 10,9 10,6 10,3 9,9 9,7 9,8 9,8 10,3 11,0 11,1 252,4 11,1 1 0,5
LA-COMPANIA-II 1,4 1,4 1,4 1,4 1,4 1,4 1,4 1,4 1,4 1,4 1,4 1,4 1,4 1,4 1,4 1,4 1,3 1,3 1,3 1,3 1,3 1,2 1,3 1,3 32,6 1,4 1,4
LAHIGUERA 141,7 131,5 135,9 135,8 123,2 120,7 117,5 106,8 98,8 89,2 83, 2 83,1 84,0 84,9 84,5 85,4 84,3 84,6 82,4 86,0 98,5 100,6 103,4 102,2 2448,2 141,7 102,0
LACONFLUENCIA 118,8 107,3 112,6 112,8 93,6 74,8 76,7 78,9 77,5 77,6 77,5 70, 7 61,9 62,3 63,3 62,6 63,2 63,3 67,9 73,5 79,4 79,5 100,4 101,5 1957,6 118,8 81,6
ELPASO 20,5 19,5 20,3 20,3 19,9 18,2 16,0 15,1 14,6 14,7 14,8 14,8 15, 1 16,9 18,2 20,9 36,0 37,4 36,9 37,7 38,9 39,0 38,6 25,4 569,7 3 9,0 23,7
SANANDRES 41,5 41,5 34,7 27,0 28,7 26,9 24,3 23,5 21,6 20,7 21,2 21,3 21, 3 21,3 30,2 42,0 42,0 42,0 42,0 42,0 42,0 42,0 42,0 42,0 783,7 4 2,0 32,7
CONVENTOVIEJO 5,9 5,9 5,9 5,9 5,9 5,9 5,9 5,9 5,9 5,9 5,9 5,9 5,9 5,9 5,9 5,9 5,9 5,9 5,9 5,9 5,9 5,9 5,9 5,9 141,4 5,9 5,9
LAMONTANA-1 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
LAMONTANA-2 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
CUMPEO 2,6 2,6 2,6 2,6 2,6 2,6 2,5 2,6 2,5 2,4 2,6 2,6 2,4 2,3 2,2 2,2 2,0 0,5 0,4 2,4 2,1 1,9 2,1 2,1 53,4 2,6 2,2
ROBLERIA 1,9 1,9 1,9 1,9 1,9 1,9 1,9 1,9 1,9 1,9 1,9 1,9 1,9 1,9 1,9 1,9 1,9 1,9 1,9 1,9 1,9 1,9 2,0 1,9 46,0 2,0 1,9
LIRCAY 18,9 18,8 18,8 18,8 18,8 18,8 18,8 18,8 18,8 19,0 19,1 19,1 18, 9 18,9 18,9 19,1 18,7 18,7 19,0 18,8 18,7 18,9 18,9 18,9 452,9 1 9,1 18,9
MARIPOSAS 2,7 2,7 2,7 2,7 2,7 2,7 2,7 2,7 2,7 2,7 2,7 2,7 2,7 2,7 2,8 2,8 2,7 2,7 2,7 2,7 2,7 2,7 2,6 2,6 64,8 2,8 2,7
PROVIDENCIA 1,7 1,5 1,3 1,2 1,2 1,2 1,2 1,2 1,3 1,3 1,3 1,4 1,4 1,4 1,5 1,5 1,5 1,6 1,6 1,6 1,6 1,6 1,6 1,7 34,4 1,7 1,4
MCHDOSAL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
PURISIMA 0,3 0,3 0,3 0,3 0,4 0,4 0,4 0,4 0,4 0,4 0,4 0,4 0,4 0,4 0,4 0,4 0,4 0,4 0,3 0,3 0,3 0,3 0,3 0,3 8,5 0,4 0,4
ELGALPON 0,6 0,6 0,6 0,6 0,6 0,6 0,6 0,6 0,6 0,6 0,6 0,6 0,6 0,6 0,6 0,6 0,6 0,6 0,6 0,6 0,6 0,6 0,6 0,6 14,2 0,6 0,6
RIOCOLORADO 6,9 6,9 6,8 6,8 6,8 6,8 6,8 6,8 6,6 6,6 6,7 6,8 6,6 6,6 6,5 6,5 6,4 6,3 6,5 6,7 6,7 6,5 6,9 7,0 160,5 7,0 6,7
ITATA 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
ELDIUTO 2,6 2,6 2,6 2,6 2,6 2,6 2,6 2,6 2,6 2,6 2,6 2,6 2,6 2,6 2,6 2,6 2,6 2,6 2,6 2,6 2,6 2,6 2,6 2,6 62,4 2,6 2,6
BUREO 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,2 0,7 0,7 0,8 0,7 0,6 0,5 0,4 0,4 0,4 0,5 0,0 0,0 0,0 0,0 0,0 0,0 5,8 0,8 0,2
MUNILQUE-1 0,3 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,2 0,3 0,0 0,0 0,3 0,0 0,2 0,0 0,0 0,0 0,0 0,0 1,3 0,3 0,1
MUNILQUE-2 0,4 0,4 0,4 0,4 0,4 0,4 0,4 0,5 0,5 0,4 0,4 0,4 0,4 0,4 0,4 0,4 0,4 0,4 0,0 0,0 0,4 0,4 0,4 0,4 8,9 0,5 0,4
BOQUIAMARGO 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
ELMIRADOR 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
LLEUQUEREO 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
PEUCHEN 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 30,6 60,3 50,8 54,5 32,5 228,8 60,3 9,5
MAMPIL 14,7 6,4 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 13 ,8 0,1 0,0 0,0 4,6 24,6 34,0 25,4 123,5 34,0 5,1
LOSPADRES 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
EL-PINAR 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
QUILLAILEO 0,4 0,4 0,3 0,3 0,3 0,3 0,3 0,3 0,2 0,3 0,3 0,3 0,3 0,3 0,3 0,3 0,3 0,3 0,3 0,3 0,3 0,3 0,3 0,3 7,3 0,4 0,3
MULCHEN 0,0 0,2 0,2 0,1 0,0 0,1 0,2 0,2 0,0 0,0 0,2 0,2 0,1 0,0 0,1 0,2 0,2 0,1 0,0 0,1 0,2 0,2 0,0 0,0 2,8 0,2 0,1
ALTO_LA_VINA 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
EL-ATAJO 1,0 1,0 1,0 1,0 1,0 1,0 1,0 1,0 1,0 1,0 1,0 1,0 1,0 1,0 1,0 1,0 1,0 1,0 1,0 1,0 1,0 1,0 1,0 1,0 23,5 1,0 1,0
RIOTRUENO 1,2 0,1 1,0 0,5 0,4 1,1 0,0 1,2 0,3 0,7 0,7 0,3 1,1 0,0 1,0 0,4 0,7 0,8 0,1 1,3 0,1 0,9 0,5 0,4 14,8 1,3 0,6
RENAICO 4,4 4,4 4,4 4,4 4,4 4,4 4,4 4,4 4,4 4,4 4,4 4,3 4,3 4,3 4,3 4,3 4,3 4,3 4,3 4,3 4,4 4,3 4,3 4,3 104,4 4,4 4,4
ALTORENAICO 0,9 0,9 0,9 0,9 0,9 0,9 0,9 0,9 0,9 0,9 0,9 0,9 0,9 0,9 0,9 0,9 0,9 0,9 0,9 0,9 0,9 0,9 0,9 0,9 21,6 0,9 0,9
RIOPICOIQUEN 3,1 3,1 3,0 3,0 3,0 3,0 2,9 2,9 2,9 2,9 3,0 3,0 3,0 3,0 3,0 3,0 3,0 3,0 3,0 3,0 3,0 3,0 3,0 2,9 71,4 3,1 3,0
ELMANZANO 2,5 2,5 2,5 2,5 2,4 2,6 2,5 2,4 2,4 2,4 2,5 2,4 2,5 2,6 2,6 2,5 2,5 2,5 2,5 2,5 2,5 2,5 2,5 2,5 59,7 2,6 2,5
TRUFUL-TRUFUL 0,8 0,8 0,8 0,8 0,8 0,8 0,8 0,8 0,8 0,8 0,8 0,8 0,8 0,8 0,8 0,8 0,6 0,8 0,8 0,8 0,8 0,8 0,8 0,8 19,1 0,8 0,8
MOLINERAVILLARRICA 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,2 0,0 0,0
CARILAFQUEN 11,0 10,9 10,9 10,7 10,7 10,5 10,5 10,2 9,9 9,9 9,9 9,9 9,9 9,9 9 ,9 9,9 10,3 10,5 10,5 10,5 10,7 11,0 11,1 11,2 250,7 11,2 10,4
MALALCAHUELLO 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
TRAILELFU 0,2 0,2 0,2 0,2 0,2 0,2 0,2 0,2 0,2 0,2 0,2 0,2 0,2 0,2 0,2 0,2 0,2 0,2 0,2 0,2 0,2 0,2 0,2 0,2 5,7 0,2 0,2
ALLIPEN 2,7 2,7 2,7 2,7 2,7 2,7 2,1 2,6 2,6 2,7 2,6 2,7 2,7 2,7 2,7 2,7 2,7 2,7 2,7 2,7 2,7 2,7 2,7 2,7 63,9 2,7 2,7
DONGUIL 0,1 0,1 0,0 0,0 0,0 0,0 0,0 0,1 0,1 0,1 0,1 0,1 0,1 0,1 0,1 0,1 0,1 0,1 0,1 0,1 0,1 0,0 0,0 0,0 1,8 0,1 0,1
MAISAN 0,1 0,1 0,1 0,1 0,1 0,1 0,1 0,1 0,1 0,1 0,1 0,1 0,1 0,1 0,1 0,1 0,1 0,1 0,1 0,1 0,1 0,1 0,1 0,1 3,2 0,1 0,1
ELCANELO 1,8 1,8 1,8 1,8 1,8 1,8 1,8 1,8 1,8 1,8 1,8 1,8 1,8 1,8 1,8 1,8 1,8 1,8 1,8 1,8 1,8 1,8 1,8 1,8 42,7 1,8 1,8
ELAGRIO 0,4 0,4 0,4 0,4 0,4 0,4 0,4 0,4 0,4 0,4 0,4 0,4 0,2 0,4 0,4 0,4 0,4 0,4 0,4 0,4 0,4 0,4 0,4 0,4 9,2 0,4 0,4
PILMAIQUEN 24,0 22,7 22,5 22,6 22,8 25,8 25,1 23,7 23,2 23,1 25,0 28,1 27, 9 27,9 27,5 27,4 27,8 28,3 28,1 27,7 31,0 30,2 28,4 25,7 626,4 3 1,0 26,1
RININAHUE 0,0 0,0 0,0 0,0 0,0 0,3 0,9 0,0 0,0 0,0 0,0 0,0 0,0 0,8 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 2,0 0,9 0,1
DOSVALLES 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
PALACIOS 1,7 1,3 1,6 1,5 1,4 1,2 1,1 1,2 1,1 0,8 0,8 1,4 1,8 2,2 2,6 2,8 2,8 2,8 2,8 2,8 2,8 2,6 2,4 2,2 45,9 2,8 1,9
CORRENTOSO 2,2 2,2 2,2 2,2 2,2 2,1 2,2 2,1 2,1 2,1 2,1 2,1 2,0 2,0 2,0 2,0 2,0 2,0 2,0 2,0 2,0 2,0 2,0 2,0 49,5 2,2 2,1
PALMAR 3,4 3,4 3,4 3,3 3,3 3,3 3,3 3,3 3,1 3,1 3,1 3,0 3,0 2,9 2,9 3,0 3,1 3,2 3,2 3,2 3,3 3,2 3,2 3,2 76,3 3,4 3,2
PULELFU 5,7 5,7 5,7 5,5 5,5 5,4 5,4 5,4 5,4 5,3 5,3 5,3 5,3 5,3 5,3 5,3 5,3 5,3 5,3 5,3 5,3 5,3 5,2 5,0 128,8 5,7 5,4
MARIAELENA 0,1 0,1 0,1 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,6 0,1 0,0
LOSCOLONOS 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
CHANLEUFU 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,7 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,7 0,7 0,0
CAPULLO 7,9 7,8 7,7 7,4 7,4 7,4 7,4 7,4 7,4 7,3 7,2 7,3 7,3 7,3 7,3 7,3 7,3 7,3 7,2 7,3 7,2 7,2 7,3 7,2 176,8 7,9 7,4
NALCAS 2,9 2,9 2,9 2,9 2,9 2,9 2,9 2,9 2,8 2,8 2,6 2,6 2,7 2,8 2,8 2,8 2,8 2,8 2,7 2,8 2,8 2,7 2,7 2,7 66,6 2,9 2,8
CALLAO 0,8 0,8 0,8 0,8 0,8 0,8 0,8 0,7 0,7 0,7 0,7 0,7 0,7 0,7 0,7 0,7 0,7 0,7 0,7 0,7 0,7 0,7 0,7 0,7 17,3 0,8 0,7
HIDROBONITO-MC1 2,4 2,4 2,4 2,3 2,3 2,3 2,3 2,3 2,3 2,3 2,3 2,2 2,2 2,1 2,0 2,0 2,0 2,0 2,0 2,1 2,2 2,2 2,2 2,2 53,2 2,4 2,2
HIDROBONITO-MC2 1,5 1,5 1,5 1,5 1,5 1,5 1,5 1,5 1,5 1,5 1,5 1,5 1,4 1,4 1,4 1,4 1,4 1,4 1,4 1,4 1,4 1,4 1,4 1,4 34,7 1,5 1,4
RUCATAYO 22,1 20,1 20,2 21,5 21,3 22,9 29,2 38,3 30,7 16,6 15,0 25,1 32, 2 31,4 30,9 30,9 30,9 30,9 32,4 38,0 37,9 38,0 41,4 39,4 696,9 4 1,4 29,0
ENSENADA 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
LAARENA 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
ELCOLORADO 0,7 0,7 0,7 0,7 0,7 0,7 0,7 0,7 0,7 0,7 0,7 0,7 0,6 0,6 0,6 0,6 0,6 0,6 0,6 0,6 0,6 0,6 0,6 0,6 15,6 0,7 0,6
DONGO 1,2 1,1 1,1 1,1 1,1 1,0 1,0 1,0 1,0 1,0 1,0 0,9 0,9 0,9 0,9 0,9 0,9 0,9 0,9 0,8 0,8 0,8 0,8 0,8 22,9 1,2 1,0
COLLIL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,1 0,0 0,0 1,0 1,0 1,0 1,0 4,1 1,0 0,2
LLAUQUEREO 0,2 0,2 0,2 0,2 0,2 0,2 0,2 0,2 0,2 0,2 0,2 0,2 0,2 0,2 0,2 0,2 0,1 0,1 0,1 0,2 0,1 0,1 0,1 0,1 3,8 0,2 0,2
QUELTEHUES 36,0 35,6 35,9 36,1 36,2 37,2 39,2 41,7 41,8 41,7 41,6 41,5 37, 9 33,9 34,0 34,1 34,1 34,0 33,6 34,1 34,1 34,3 35,8 38,4 882,5 4 1,8 36,8
VOLCAN 10,1 10,4 10,4 10,3 9,3 9,3 9,2 9,2 8,5 5,0 10,3 10,0 9,9 10,0 10 ,1 10,0 10,3 10,4 10,5 10,5 10,5 10,6 10,6 10,6 236,1 10,6 9,8
GUAYACAN 9,2 10,4 11,0 11,6 11,3 10,6 11,0 11,0 10,6 10,6 10,9 10,7 10,6 10,5 10,9 11,2 9,8 8,8 8,6 8,6 10,7 9,5 8,9 9,1 246,0 11,6 10,2
FLORIDA-1 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
FLORIDA-2 2,0 4,5 7,4 9,4 12,5 14,6 15,8 12,7 9,2 9,1 8,4 7,4 7,5 6,6 5,9 4, 2 5,0 6,0 7,5 5,9 0,9 0,0 0,0 4,4 166,9 15,8 7,0
FLORIDA-3 2,3 2,3 2,3 2,3 2,3 2,3 2,3 2,3 2,3 2,3 2,3 2,3 2,3 2,3 2,3 2,3 2,3 2,3 2,3 2,3 2,3 2,3 2,3 2,3 55,2 2,3 2,3
PUNTILLA 16,3 16,4 16,7 17,4 17,0 16,9 17,4 17,4 17,4 17,1 17,9 17,9 18, 0 18,0 17,8 16,9 16,0 16,0 16,5 15,9 16,8 14,3 16,0 16,9 404,9 1 8,0 16,9
EYZAGUIRRE 0,8 0,8 0,8 0,8 0,8 0,8 0,8 0,8 0,8 0,8 0,8 0,8 0,8 0,8 0,8 0,8 0,8 0,8 0,8 0,8 0,8 0,8 0,8 0,8 19,0 0,8 0,8
LASVERTIENTES 1,3 1,3 1,2 1,3 1,3 1,3 1,3 1,3 1,3 1,3 1,3 1,3 1,3 1,2 1,2 1,3 1,3 1,3 1,0 1,3 1,3 1,3 1,3 1,3 30,2 1,3 1,3
ELLLANO 0,3 0,3 0,3 0,3 0,3 0,3 0,3 0,3 0,4 0,4 0,4 0,4 0,4 0,4 0,4 0,4 0,4 0,4 0,4 0,4 0,4 0,4 0,4 0,4 9,2 0,4 0,4
ELRINCON 0,2 0,2 0,2 0,2 0,2 0,2 0,2 0,2 0,2 0,2 0,2 0,2 0,2 0,2 0,2 0,2 0,2 0,2 0,2 0,2 0,2 0,2 0,2 0,2 5,8 0,2 0,2
LOSMORROS 1,0 1,0 0,9 1,0 1,3 1,2 1,2 1,3 1,5 1,8 2,3 2,5 2,5 2,6 2,3 2,5 2,3 1,9 1,6 1,3 1,1 1,0 1,1 1,1 38,2 2,6 1,6
LOSBAJOS 5,4 5,4 5,4 5,4 5,3 5,3 5,3 5,3 5,3 5,3 5,3 5,3 5,3 5,3 5,3 5,3 5,4 5,4 5,4 5,4 5,4 5,4 5,2 5,4 128,3 5,4 5,3
AUXDELMAIPO 4,1 3,9 4,0 4,4 4,6 4,6 4,7 4,7 4,7 4,6 4,8 4,8 4,8 3,0 4,5 4,7 4,6 4,3 4,1 4,1 4,1 4,3 4,2 3,7 104,3 4,8 4,3
PULLINQUE 11,5 10,3 11,0 10,7 10,1 10,2 10,2 10,2 10,2 11,8 15,4 15,5 15, 4 15,4 15,4 15,0 14,8 15,3 15,3 15,3 15,3 15,3 15,3 11,5 316,2 1 5,5 13,2
RECA 0,3 0,3 0,3 0,3 0,3 0,3 0,3 0,3 0,3 0,3 0,3 0,3 0,3 0,3 0,3 0,3 0,3 0,3 0,3 0,3 0,3 0,3 0,3 0,3 7,0 0,3 0,3
PANGUIPULLI 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
DONAHILDA 0,4 0,4 0,4 0,4 0,4 0,4 0,4 0,4 0,4 0,2 0,1 0,3 0,2 0,2 0,4 0,4 0,4 0,4 0,4 0,4 0,3 0,3 0,3 0,3 7,6 0,4 0,3
MUCHI 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
LASFLORES 1,1 1,5 1,5 1,5 1,5 1,5 1,5 1,5 1,5 1,5 1,5 1,5 0,3 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 17,8 1,5 0,7
PEHUI 0,2 0,2 0,2 0,2 0,2 0,1 0,1 0,1 0,2 0,2 0,2 0,2 0,2 0,2 0,2 0,2 0,1 0,1 0,1 0,1 0,2 0,2 0,2 0,2 4,1 0,2 0,2
=== PDF PAGE 24 ===
MOCHO 10,4 10,4 10,4 10,4 10,2 9,8 9,8 9,8 9,8 9,7 8,7 9,2 9,2 9,6 9,6 9 ,6 5,8 10,2 9,3 10,1 9,8 10,0 9,8 9,6 231,4 10,4 9,6
LICAN 7,4 7,1 6,2 1,7 0,0 0,0 0,0 0,0 0,0 0,0 4,0 4,8 4,8 4,7 4,7 6,1 6,2 7,0 6,9 11,5 16,0 16,2 16,1 15,9 147,2 16,2 6,1
CUMBRES 10,1 10,2 9,8 10,0 9,8 9,9 9,6 10,0 9,4 9,7 9,5 9,6 9,4 9,4 9,5 9, 6 9,9 10,0 10,2 10,2 10,4 10,3 10,3 10,1 236,9 10,4 9,9
SANTAISABEL 0,4 0,4 0,4 0,4 0,4 0,4 0,4 0,4 0,5 0,5 0,4 0,4 0,4 0,4 0,4 0,4 0,4 0,4 0,4 0,4 0,4 0,4 0,4 0,4 10,5 0,5 0,4
LOSCORRALES-1 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,2 0,8 0,8 0,8 0,5 0,5 0,5 0,5 0,5 0,5 0,5 6,3 0,8 0,3
LOSCORRALES-2 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
MSA-1 0,5 0,4 0,4 0,4 0,5 0,5 0,5 0,5 0,6 0,6 0,6 0,2 0,2 0,2 0,2 0,2 0,2 0,2 0,4 0,4 0,4 0,4 0,4 0,4 9,0 0,6 0,4
PICHILONCO 0,7 0,6 0,6 0,6 0,6 0,6 0,6 0,6 0,6 0,6 0,6 0,6 0,5 0,5 0,5 0,5 0,5 0,5 0,5 0,5 0,5 0,5 0,5 0,5 13,2 0,7 0,5
DONWALTERIO 3,0 3,0 3,0 3,0 3,0 3,0 2,9 2,9 2,9 2,9 2,9 2,9 2,9 2,8 2,8 2,8 2,8 2,8 2,8 2,7 2,7 2,7 2,7 2,7 68,6 3,0 2,9
MELO 1,8 1,8 1,8 1,8 1,8 1,8 1,8 1,8 1,8 1,9 1,9 1,8 1,8 1,8 1,8 1,8 1,8 1,8 1,8 1,8 1,9 1,8 1,9 1,9 44,3 1,9 1,8
CONTRA 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
CURILEUFU 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
ELARRAYAN 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
ANCOA 24,8 25,9 25,4 24,5 25,1 25,0 24,4 25,7 25,4 25,3 25,3 24,7 25, 0 24,6 25,6 25,2 25,0 25,9 24,0 25,5 24,4 25,0 25,4 25,6 602,6 2 5,9 25,1
LAVINA 0,5 0,5 0,5 0,5 0,5 0,5 0,5 0,5 0,5 0,5 0,5 0,5 0,5 0,5 0,5 0,5 0,5 0,5 0,5 0,5 0,5 0,5 0,5 0,5 12,4 0,5 0,5
SANTAELENA 0,4 0,4 0,4 0,4 0,4 0,4 0,4 0,4 0,4 0,4 0,4 0,4 0,4 0,4 0,4 0,4 0,4 0,3 0,3 0,3 0,3 0,3 0,3 0,3 8,5 0,4 0,4
TRANQUIL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
ELTORO 280,7 288,5 297,7 294,0 283,7 287,5 282,6 270,6 265,5 268,8 2 68,4 272,6 284,2 295,4 304,4 303,9 301,1 289,5 281,1 284,1 28 2,8 294,5 323,7 319,5 6924,8 323,7 288,5
ANTUCO 160,1 157,1 154,3 154,4 156,8 158,7 158,6 158,4 158,2 158,0 1 57,8 155,7 152,7 151,8 151,9 152,0 152,1 152,2 152,2 152,3 15 2,2 152,4 152,5 152,8 3715,2 160,1 154,8
ABANICO 29,8 29,4 29,4 29,5 29,1 29,2 28,9 28,8 28,8 28,6 28,6 28,5 28, 5 28,4 28,4 28,5 28,4 28,6 29,1 29,4 29,7 30,0 30,3 30,4 698,0 3 0,4 29,1
RUCUE 65,0 66,0 65,0 66,0 66,0 65,0 65,0 63,0 62,0 63,0 67,0 67,0 66, 0 66,0 65,0 64,0 63,0 60,0 60,0 61,0 60,0 60,0 63,0 60,0 1528,0 67,0 63,7
QUILLECO 27,0 27,0 27,0 27,0 27,0 26,0 27,0 27,0 26,0 27,0 27,0 27,0 27, 0 27,0 27,0 27,0 26,0 26,0 25,0 25,0 25,0 25,0 25,0 25,0 632,0 2 7,0 26,3
LAJA1 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
RAPEL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
CANUTILLAR 152,0 151,0 151,0 152,0 149,0 153,0 151,0 146,0 145,0 137,0 1 01,0 126,0 134,0 149,0 152,0 152,0 153,0 154,0 140,0 115,0 93 ,0 83,0 85,0 121,0 3245,0 154,0 135,2
CIPRESES 60,0 46,8 57,5 58,7 54,3 56,2 51,9 44,9 44,4 47,2 50,4 51,4 50, 5 49,7 48,5 54,2 48,1 28,0 27,2 40,4 42,0 46,6 49,5 46,1 1154,5 60,0 48,1
OJOSDEAGUA 6,1 6,1 6,1 6,1 6,1 6,1 6,1 6,1 6,1 6,1 6,1 6,1 6,1 6,1 6,1 6,1 6,1 6,1 6,1 6,1 6,1 6,1 6,1 6,1 146,2 6,1 6,1
LAMINA 10,1 10,2 10,3 10,3 10,3 10,3 10,3 10,6 10,6 10,6 10,6 10,6 10, 6 10,6 10,3 10,2 10,3 10,1 9,8 10,1 10,0 10,1 10,1 10,1 247,1 10 ,6 10,3
ISLA 45,7 50,0 53,9 55,4 54,3 54,8 53,7 52,0 51,8 52,3 53,0 53,5 53, 3 53,0 52,3 53,5 52,3 46,3 45,3 49,4 50,3 51,0 52,1 51,3 1240,3 55,4 51,7
CURILLINQUE 53,8 59,6 64,8 66,4 65,6 64,5 63,8 63,5 61,7 61,0 63,1 63,3 62, 9 64,0 63,2 62,9 64,0 59,3 52,2 54,7 60,8 60,1 60,2 61,8 1477,2 66,4 61,6
LOMAALTA 21,8 24,0 26,4 27,5 27,4 27,0 27,2 27,1 26,1 25,5 25,8 26,5 26, 8 26,7 26,6 26,2 26,8 26,1 22,8 22,2 24,4 24,9 25,1 25,8 616,5 2 7,5 25,7
LOSHIERROS 3,4 2,9 3,5 3,3 3,0 3,5 3,2 3,2 3,3 3,5 3,5 3,5 3,7 3,5 3,3 3,5 3,0 3,3 3,4 3,7 3,0 3,1 3,3 3,1 79,6 3,7 3,3
LOSHIERROS-2 0,9 0,7 0,8 0,1 0,0 0,2 1,0 0,6 0,5 0,7 0,8 0,6 0,6 0,7 0,6 0,3 0,0 0,7 0,7 0,8 0,6 0,6 0,7 0,6 13,5 1,0 0,6
COLBUN 173,0 102,0 3,0 0,0 170,0 210,0 209,0 152,0 124,0 164,0 176,0 150,0 15,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 175,0 359,0 411,0 260,0 2 853,0 411,0 118,9
MACHICURA 23,0 23,0 23,0 23,0 23,0 23,0 23,0 23,0 23,0 23,0 23,0 23,0 23, 0 23,0 23,0 23,0 23,0 23,0 23,0 23,0 23,0 23,0 23,0 23,0 552,0 2 3,0 23,0
CHIBURGO 16,0 18,0 18,0 18,0 18,0 18,0 18,0 18,0 18,0 18,0 18,0 18,0 18, 0 18,0 18,0 18,0 18,0 18,0 18,0 16,0 0,0 0,0 0,0 0,0 356,0 18,0 1 4,8
SANCLEMENTE 4,1 4,1 4,1 4,1 4,1 4,1 4,1 4,1 4,1 4,1 4,1 4,1 4,1 4,0 4,0 4,0 4,0 4,0 4,0 4,0 4,0 4,0 4,0 4,0 97,3 4,1 4,1
SANIGNACIO 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
PEHUENCHE 26,4 0,0 0,0 64,7 139,2 158,0 169,9 210,6 207,3 167,2 169,9 19 3,2 211,2 239,4 249,6 216,9 108,7 63,3 122,2 177,4 239,5 198, 3 137,1 81,6 3551,7 249,6 148,0
RALCO 197,7 185,2 164,9 131,5 105,1 113,2 136,0 148,5 145,2 147,4 1 47,1 151,3 178,9 200,1 183,8 165,0 152,4 139,0 137,6 138,4 14 1,0 133,3 123,2 154,2 3620,2 200,1 150,8
PALMUCHO 25,7 25,7 25,7 25,7 25,7 25,7 25,7 25,6 25,6 25,6 25,6 25,6 25, 6 25,6 25,6 25,6 25,6 25,6 25,6 25,6 25,6 25,6 25,6 25,6 615,0 2 5,7 25,6
PANGUE 242,9 158,8 102,5 86,9 86,0 86,5 83,8 80,1 78,7 79,5 79,3 80,4 83,5 84,5 86,6 109,4 139,2 145,8 153,2 182,3 215,2 179,3 123, 1 118,5 2866,1 242,9 119,4
ANGOSTURA 184,0 255,0 184,0 134,0 62,0 47,0 116,0 131,0 121,0 55,0 46,0 45,0 46,0 46,0 47,0 46,0 46,0 46,0 46,0 46,0 46,0 50,0 87,0 123 ,0 2055,0 255,0 85,6
PE-SIERRAGORDA 0,1 3,6 11,0 17,6 34,5 20,7 24,1 31,0 26,5 9,9 0,0 0,1 10,1 42,8 66,7 77,1 70,0 70,0 78,6 69,3 39,5 22,1 0,7 0,0 726,0 78,6 30,2
PE-VALLEDELOSVIENTOS 8,4 0,0 0,2 0,0 0,3 2,1 4,8 1,5 1,7 2,4 0,0 0,0 9,8 38,4 63,9 63,9 63,9 64,0 74,6 70,1 41,5 57,5 31,9 15,2 616,2 74,6 25,7
PE-TALTAL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,2 5,2 18,4 37,8 40,8 41,3 41,4 46,0 43,4 16,8 0,0 0,0 0,0 291,2 46,0 12,1
PE-SARCO 36,1 4,8 5,5 2,3 0,0 0,0 0,0 0,0 0,0 0,0 0,2 13,8 49,1 81,0 87,8 1 13,8 108,4 108,4 124,3 165,1 157,1 162,7 167,3 157,2 1544,9 1 67,3 64,4
PE-SANJUAN 50,7 15,7 8,4 1,9 0,0 0,0 0,0 0,0 0,0 0,0 1,1 29,6 81,3 120,1 103 ,2 158,2 153,7 154,0 163,7 184,5 184,4 184,4 183,6 180,0 1958 ,5 184,5 81,6
PE-CABOLEONES 29,9 9,0 3,6 0,2 0,0 0,0 0,0 0,0 0,0 0,0 0,1 14,2 44,8 53,0 49,7 7 3,9 69,8 69,8 85,2 114,1 114,0 113,5 111,2 106,0 1062,0 114,1 44,3
PE-CABOLEONES-2 32,4 4,0 1,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 6,5 39,9 48,7 43,1 90 ,8 145,6 166,4 59,2 189,6 189,6 168,0 146,5 138,3 1469,6 189, 6 61,2
PE-CABOLEONES-3 32,1 9,3 9,1 3,4 0,3 0,0 0,0 0,0 0,0 0,0 0,8 13,5 35,3 41,7 42,8 6 2,4 60,1 60,1 65,5 76,9 76,9 76,9 76,9 76,9 820,9 76,9 34,2
PE-PUNTACOLORADA 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 3,1 6,3 6,5 6,4 5,5 0,0 0,0 0,0 0,0 0,0 1,1 0,2 0,0 29,0 6,5 1,2
PE-ELARRAYAN 65,9 52,8 52,3 43,3 43,3 24,8 13,9 4,3 0,4 0,7 14,4 39,6 52,4 54 ,9 69,8 77,5 78,7 78,7 88,8 104,1 104,3 104,9 97,8 105,1 1372,7 105,1 57,2
PE-LOSCURUROS 8,5 11,7 13,3 1,8 2,0 0,9 1,1 0,0 0,0 3,4 18,5 48,2 57,6 74,5 91, 0 92,8 88,1 83,6 80,1 80,1 81,3 80,0 60,1 35,5 1014,0 92,8 42,3
PE-TALINAYORIENTE 22,2 17,8 22,1 18,0 11,0 8,0 1,0 0,0 0,0 0,2 10,1 35,1 54,4 62,2 78,1 80,9 84,4 72,6 74,7 85,2 81,5 79,2 78,2 74,0 1050,5 85,2 43,8
PE-TALINAYPONIENTE 44,7 45,0 42,2 38,5 33,2 27,7 24,1 7,5 0,0 1,9 11,7 24,4 29,4 33 ,6 39,7 42,8 49,3 46,7 48,3 54,1 55,3 57,0 53,2 55,5 865,5 57,0 36,1
PE-PUNTASIERRA 52,4 60,4 58,1 35,8 25,4 24,8 22,5 11,8 6,0 8,6 15,1 31,1 39,8 5 1,8 60,8 62,9 72,6 76,6 79,4 72,5 76,4 72,6 76,2 77,0 1170,2 79,4 48,8
PE-MONTEREDONDO 9,2 13,0 12,5 4,7 2,2 2,5 3,3 1,4 0,0 1,7 5,2 13,4 17,6 18,2 22,2 27,3 31,5 34,0 35,3 28,9 25,4 24,9 25,8 16,3 376,4 35,3 15,7
PE-CANELA 3,3 2,7 2,7 1,2 2,7 2,3 1,6 0,8 0,6 2,0 2,6 4,1 5,6 8,1 9,6 9,9 9,9 10,6 11,3 10,5 9,6 9,1 7,5 7,6 136,0 11,3 5,7
PE-CANELA-2 15,4 12,6 12,6 13,2 17,1 12,3 7,6 6,8 9,2 14,6 13,7 15,8 21,7 31 ,1 33,5 35,8 33,2 38,1 45,7 49,2 52,1 51,6 46,1 46,0 634,9 52,1 26,5
PE-TOTORAL 18,2 18,6 19,2 10,8 17,8 16,8 14,1 11,4 5,6 4,3 5,8 10,7 8,9 12, 6 15,4 15,8 18,7 23,6 26,8 28,8 32,4 38,3 30,7 23,6 428,9 38,3 1 7,9
PE-PUNTAPALMERAS 23,2 26,3 21,3 12,1 13,3 10,8 9,8 9,4 4,8 6,5 8,8 14,5 18,3 24,8 30,1 32,9 36,1 40,0 42,1 41,6 38,8 40,3 39,2 32,6 577,4 42,1 24 ,1
PE-UCUQUER 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,1 0,0 0,0 0,0 0,1 0,2 0,7 1,2 1,8 1,9 2,0 1,1 0,3 0,0 0,4 0,3 1,3 11,5 2,0 0,5
PE-UCUQUER-2 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,2 0,7 1,2 1,1 1,5 0,8 0,2 0,0 0,3 0,3 4,4 10,9 4,4 0,5
PE-ELMAITEN 6,4 6,4 6,4 6,5 6,5 5,6 3,6 2,3 0,9 0,5 0,6 0,1 0,0 0,0 0,2 0,3 0,9 1,6 2,1 1,4 1,0 1,2 2,9 4,5 61,8 6,5 2,6
PE-LASPENAS 7,1 6,3 7,5 7,8 6,2 4,4 6,3 7,4 4,2 2,3 3,0 2,2 1,3 1,8 3,6 2,6 2,8 4,3 6,1 5,8 7,9 8,1 8,3 8,4 125,6 8,4 5,2
PE-CUEL 25,2 22,0 20,3 18,4 19,5 17,8 17,8 12,7 6,9 4,0 2,7 1,7 0,9 0,1 0 ,0 0,0 0,0 0,0 0,8 3,3 10,0 22,2 19,7 20,3 246,3 25,2 10,3
PE-LAESPERANZA 8,9 8,9 8,9 9,0 8,7 6,8 7,5 6,6 4,3 2,9 2,7 1,1 0,5 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 8,2 8,9 7,2 100,9 9,0 4,2
PE-LOSBUENOSAIRES 22,4 20,0 18,7 17,0 16,9 12,9 13,9 9,8 6,6 6,3 4,1 0,9 0,8 0,0 0, 0 0,0 0,0 0,0 0,3 3,3 8,5 21,8 20,4 20,7 225,3 22,4 9,4
PE-LEBU 3,2 2,9 2,4 1,9 1,7 1,3 1,6 2,3 1,9 1,9 2,0 2,3 2,3 2,3 1,4 2,3 2,2 3,0 3,3 2,8 3,4 2,9 2,9 3,6 57,8 3,6 2,4
PE-LEBU-3 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
PE-EL-ARREBOL 8,9 8,7 8,0 4,2 3,6 3,1 4,3 4,3 2,9 0,9 2,7 2,8 3,1 4,0 1,5 0,7 2,2 2,1 5,0 5,6 6,6 5,5 5,9 6,6 103,1 8,9 4,3
PE-RAKI 5,3 4,3 3,7 2,9 3,0 3,8 2,7 3,5 4,2 2,2 2,1 2,7 2,7 3,8 3,0 2,9 3,3 4,6 5,5 4,1 2,9 2,3 3,1 4,7 83,2 5,5 3,5
PE-HUAJACHE 4,5 3,6 2,7 2,1 2,1 2,4 1,7 3,0 2,9 1,7 1,7 2,2 2,3 2,4 2,3 2,0 2,9 3,4 4,3 3,7 2,6 2,1 2,7 4,0 65,4 4,5 2,7
PE-LA-FLOR 30,4 27,4 25,7 27,5 24,8 25,5 22,0 24,8 14,5 8,8 8,3 5,7 3,0 0,5 0,0 0,0 0,0 0,0 0,3 13,9 24,5 30,6 31,3 23,4 372,9 31,3 15,5
PE-ELNOGAL 9,0 8,8 8,4 8,5 8,0 8,4 8,8 6,3 2,7 0,7 1,0 0,7 0,6 0,1 0,2 0,1 0,0 0,0 0,0 0,0 0,9 7,2 8,7 8,5 97,4 9,0 4,1
PE-TOLPAN-SUR 75,1 73,6 72,6 76,2 72,5 69,1 61,9 64,4 46,4 12,3 24,9 18,1 11, 2 1,0 0,0 0,0 0,0 0,0 1,1 41,5 65,0 76,4 77,2 74,9 1015,3 77,2 42 ,3
PE-SANGABRIEL 154,0 147,0 147,5 151,9 148,5 147,5 125,2 115,2 69,8 26,3 25, 7 17,3 11,2 0,3 0,0 0,0 0,0 0,0 1,0 66,8 120,6 133,8 132,5 126,7 1868,8 154,0 77,9
PE-RENAICO 69,0 64,9 64,5 71,3 68,7 60,6 50,4 56,5 49,0 30,9 21,7 14,9 9,3 0,0 0,0 0,0 0,0 0,0 8,0 47,3 60,7 66,3 72,6 64,8 951,3 72,6 39,6
PE-AURORA 96,3 75,1 58,4 47,1 42,2 19,8 33,5 35,3 28,3 20,3 13,4 7,8 6,7 4 ,3 5,8 6,3 7,1 13,5 22,9 31,1 43,2 51,3 39,7 38,7 748,1 96,3 31, 2
PE-SANPEDRO 7,5 4,0 5,0 10,7 10,9 10,4 9,6 5,4 2,8 0,7 0,0 0,0 0,0 0,0 0,0 0,1 0,3 0,1 0,6 0,1 0,0 0,0 0,0 0,0 68,2 10,9 2,8
PE-SANPEDRO-2 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
PFV-ELAGUILA 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,2 0,7 1,3 1,5 1,7 1,9 1,8 1,8 1,5 0,8 0,4 0,2 0,0 0,0 0,0 0,0 13,6 1,9 0,6
PFV-PAMPACAMARONES 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,1 1,4 3,0 4,1 4,2 5,1 5,1 5,2 4,8 4,5 4,6 3,5 1,5 0,1 0,0 0,0 0,0 47,1 5,2 2,0
PFV-POZOALMONTE-1 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
PFV-POZOALMONTE-2 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,3 3,0 4,8 5,3 6,1 6,0 7,0 6,2 5,5 4,5 5,2 5,2 1,4 0,1 0,0 0,0 0,0 60,5 7,0 2,5
PFV-POZOALMONTE-3 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,5 6,3 10,2 11,4 13,1 12,9 15,1 13,4 12,1 9,6 10,3 10,6 2,6 0,2 0,0 0,0 0,0 128,2 15,1 5,3
PFV-LOSPUQUIOS 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
PFV-PICA 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
PFV-LAHUAYCA 0,0 0,0 0,0 0,0 0,0 0,0 0,0 25,0 25,0 25,0 25,0 25,0 25,0 25,0 25 ,0 25,0 25,0 25,0 25,0 25,0 25,0 0,0 0,0 0,0 350,0 25,0 14,6
PFV-CALAMA-1 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,9 6,2 8,7 8,9 8,8 8,9 9,0 8,5 8,8 8,3 8,7 6,4 2,3 0,2 0,0 0,0 0,0 94,7 9,0 3,9
PFV-SANPEDRO-GPG 0,0 0,0 0,0 0,0 0,0 0,0 0,0 6,8 30,3 68,6 81,1 86,8 89,4 80,4 80, 7 83,0 83,0 83,0 62,5 13,4 1,2 0,0 0,0 0,0 850,2 89,4 35,4
PFV-VICTORIA 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,3 3,4 8,2 8,4 8,4 8,5 8,4 8,3 8,4 8,5 7,8 4,1 0,9 0,1 0,0 0,0 0,0 83,6 8,5 3,5
PFV-USYA 0,0 0,0 0,0 0,0 0,0 0,0 0,0 1,4 9,1 25,1 38,4 47,1 52,1 45,3 38,0 38,0 38,0 33,0 16,0 3,3 0,4 0,0 0,0 0,0 385,2 52,1 16,1
PFV-JAMA-1 0,0 0,0 0,0 0,0 0,0 0,0 0,0 3,6 20,2 26,3 27,8 27,1 28,1 25,6 21, 2 21,0 21,3 21,2 23,1 8,7 0,6 0,0 0,0 0,0 275,6 28,1 11,5
PFV-JAMA-2 0,0 0,0 0,0 0,0 0,0 0,0 0,0 2,6 14,0 18,5 19,7 19,3 19,9 18,2 15, 8 15,7 15,8 15,9 16,6 5,8 0,4 0,0 0,0 0,0 198,1 19,9 8,3
PFV-AZABACHE 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,1 0,4 0,9 1,4 1,7 1,9 2,1 1,9 2,0 1,9 1,6 1,0 0,2 0,0 0,0 0,0 0,0 17,0 2,1 0,7
PFV-MARIAELENA 0,0 0,0 0,0 0,0 0,0 0,0 0,0 4,8 35,9 54,6 56,5 55,8 56,8 55,7 55, 9 52,4 54,5 46,8 43,8 24,5 1,1 0,0 0,0 0,0 599,0 56,8 25,0
PFV-FINISTERRAE 0,0 0,0 0,0 0,0 0,0 0,0 0,0 8,0 68,2 104,7 107,9 108,8 108,9 106 ,4 107,2 100,3 95,5 92,7 95,5 47,2 2,2 0,0 0,0 0,0 1153,4 108,9 48,1
PFV-PUERTOSECO 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,9 6,0 8,8 9,0 9,0 9,0 8,1 7,0 7,0 7,0 7,0 6,5 2,3 0,2 0,0 0,0 0,0 87,8 9,0 3,7
PFV-CERRODOMINADOR 0,0 0,0 0,0 0,0 0,0 0,0 0,0 7,7 62,1 87,0 91,2 92,5 93,5 94,2 93, 2 91,0 86,2 78,2 83,0 43,6 2,2 0,0 0,0 0,0 1005,6 94,2 41,9
PFV-BOLERO-1 0,0 0,0 0,0 0,0 0,0 0,0 0,0 11,6 83,6 115,9 118,5 117,9 120,7 12 3,9 122,7 122,0 116,3 114,3 109,7 56,5 2,4 0,0 0,0 0,0 1335,9 123,9 55,7
PFV-URIBESOLAR 0,0 0,0 0,0 0,0 0,0 0,0 0,0 4,5 35,7 47,5 49,5 50,2 50,4 50,5 50, 5 49,7 47,5 46,3 45,3 30,4 2,0 0,0 0,0 0,0 560,2 50,5 23,3
PFV-ANDES 0,0 0,0 0,0 0,0 0,0 0,0 0,0 2,4 14,8 19,9 19,7 17,4 19,0 19,2 19, 9 20,0 18,5 18,0 16,8 8,4 0,3 0,0 0,0 0,0 214,2 20,0 8,9
PFV-ANDES-IIA 0,0 0,0 0,0 0,0 0,0 0,0 0,0 5,5 31,9 47,1 51,7 47,8 58,8 61,7 62, 7 61,4 56,1 53,7 44,6 20,5 1,0 0,0 0,0 0,0 604,6 62,7 25,2
PFV-HUATACONDO 0,0 0,0 0,0 0,0 0,0 0,0 0,0 3,7 24,9 61,7 78,4 78,0 84,5 79,6 70, 4 72,0 65,9 46,3 26,2 11,5 1,0 0,0 0,0 0,0 704,2 84,5 29,3
PFV-NUEVO-QUILLAGUA 0,0 0,0 0,0 0,0 0,0 0,0 0,0 6,7 23,0 30,5 89,3 90,8 92,3 92,7 83, 6 85,8 87,8 69,7 55,0 29,2 2,1 0,0 0,0 0,0 838,5 92,7 34,9
PFV-LA-GRANJA 0,0 0,0 0,0 0,0 0,0 0,0 0,0 7,1 34,7 70,8 93,9 94,2 101,5 102,3 8 0,8 74,4 82,6 51,6 26,3 12,9 1,1 0,0 0,0 0,0 834,2 102,3 34,8
PFV-BELLAVISTA-1 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,5 4,4 6,5 8,1 8,4 7,2 8,6 8,8 8,6 8,5 6,7 6,8 3,5 0,2 0,0 0,0 0,0 86,7 8,8 3,6
PFV-LALACKAMA 0,0 0,0 0,0 0,0 0,0 0,0 0,0 2,1 29,9 44,1 46,6 48,3 49,3 50,5 48, 0 46,6 46,7 46,0 42,6 23,1 1,3 0,0 0,0 0,0 525,1 50,5 21,9
PFV-LALACKAMA2 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,7 8,9 14,0 15,2 15,9 16,2 16,3 15,0 14,5 14,5 14,5 12,3 6,2 0,4 0,0 0,0 0,0 164,6 16,3 6,9
PFV-CONEJO 0,0 0,0 0,0 0,0 0,0 0,0 0,0 9,0 61,6 99,5 104,1 104,0 104,3 104, 3 102,2 100,7 100,7 100,6 94,3 47,0 3,4 0,0 0,0 0,0 1135,7 104,3 47,3
PFV-PAMPASOLARNORTE 0,0 0,0 0,0 0,0 0,0 0,0 0,0 2,5 34,1 61,8 67,3 68,4 69,1 69,3 66, 4 65,0 65,0 64,8 61,3 33,7 3,1 0,0 0,0 0,0 731,7 69,3 30,5
PFV-ALMEYDA 0,0 0,0 0,0 0,0 0,0 0,0 0,0 3,1 8,5 41,7 52,4 52,5 52,4 51,7 51,3 50,7 48,0 46,2 48,8 28,5 1,8 0,0 0,0 0,0 537,7 52,5 22,4
PFV-JAVIERA 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,5 3,9 16,1 21,3 21,6 21,8 20,8 18,5 17,7 17,9 20,4 41,4 30,4 2,2 0,0 0,0 0,0 254,5 41,4 10,6
PFV-CHANARES 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,3 2,8 8,5 9,9 11,0 12,9 12,9 12,9 12 ,8 10,9 11,7 25,0 12,3 0,9 0,0 0,0 0,0 145,0 25,0 6,0
PFV-SALVADOR 0,0 0,0 0,0 0,0 0,0 0,0 0,0 7,1 39,9 48,4 33,4 28,9 23,6 24,1 24, 1 23,3 18,1 19,7 47,5 31,9 2,8 0,0 0,0 0,0 372,7 48,4 15,5
PFV-PILARLOSAMARILLOS 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
PFV-DIEGODEALMAGRO 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,2 1,9 6,9 7,2 7,6 7,3 8,0 8,0 5,2 8,0 8,7 13,5 6,0 0,4 0,0 0,0 0,0 88,9 13,5 3,7
PFV-COVADONGA 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,1 0,8 1,9 8,5 9,0 9,0 9,0 9,0 9,0 9,0 9,0 7,8 3,9 0,2 0,0 0,0 0,0 86,2 9,0 3,6
PFV-DAS 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
PFV-CARRERAPINTO 0,0 0,0 0,0 0,0 0,0 0,0 0,0 6,8 46,6 75,3 80,1 81,1 81,9 82,4 82, 2 79,1 76,0 74,5 69,5 34,0 2,6 0,0 0,0 0,0 872,2 82,4 36,3
=== PDF PAGE 25 ===
PFV-LUZDELNORTE 0,0 0,0 0,0 0,0 0,0 0,0 0,0 18,0 88,6 117,5 126,4 128,8 130,5 13 2,3 132,4 128,1 121,9 117,7 112,9 68,6 7,1 0,0 0,0 0,0 1430,7 132,4 59,6
PFV-LLANODELLAMPOS 0,0 0,0 0,0 0,0 0,0 0,0 0,0 9,1 58,3 77,5 83,9 85,5 86,0 86,8 86, 9 84,4 81,2 79,7 75,5 47,1 3,0 0,0 0,0 0,0 944,9 86,9 39,4
PFV-SANANDRES 0,0 0,0 0,0 0,0 0,0 0,0 0,0 2,1 18,6 36,0 40,4 41,3 42,0 42,7 42, 5 42,1 40,2 37,4 35,7 19,4 1,7 0,0 0,0 0,0 442,1 42,7 18,4
PFV-PILOTOCARDONES 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,1 0,2 0,2 0,2 0,2 0,2 0,2 0,2 0,1 0,0 0,0 0,0 0,0 0,0 1,8 0,2 0,1
PFV-ESPERANZA 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
PFV-GUADALAO 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,4 1,8 2,3 2,5 2,5 2,5 2,4 2,4 2,4 2,5 2,4 2,3 1,5 0,3 0,0 0,0 0,0 28,3 2,5 1,2
PFV-LA-ESTANCIA 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,4 1,8 2,5 2,6 2,7 2,7 2,7 2,7 2,6 2,6 2,5 2,3 1,4 0,2 0,0 0,0 0,0 29,6 2,7 1,2
PFV-LAS-CHACRAS 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,7 2,2 2,4 2,4 2,4 2,4 2,4 2,3 2,4 2,4 2,2 1,4 0,0 0,0 0,0 0,0 25,6 2,4 1,1
PFV-LASTERRAZAS 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,3 0,6 0,5 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 1,5 0,6 0,1
PFV-LOSLOROS 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,7 7,0 18,4 28,7 36,0 39,8 41,6 41,4 37,9 32,1 24,1 12,6 2,7 0,2 0,0 0,0 0,0 323,1 41,6 13,5
PFV-HORNITOS 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,1 0,1 0,1 0,1 0,1 0,1 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,6 0,1 0,0
PFV-VALLESOLARESTE 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,1 0,4 0,9 4,9 9,0 9,0 9,0 9,0 9,0 9,0 9,0 8,4 4,0 0,2 0,0 0,0 0,0 81,9 9,0 3,4
PFV-VALLESOLAROESTE 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,1 0,4 1,0 4,9 9,0 9,0 9,0 9,0 9,0 9,0 9,0 8,6 3,8 0,1 0,0 0,0 0,0 81,8 9,0 3,4
PFV-CACHIYUYO 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,3 4,7 8,8 9,0 9,0 9,0 9,0 9,0 9,0 9,0 9,0 8,2 5,6 0,4 0,0 0,0 0,0 99,9 9,0 4,2
PFV-MALAQUITA2 0,0 0,0 0,0 0,0 0,0 0,0 0,0 1,8 6,9 8,8 9,0 9,0 9,0 9,0 9,0 9,0 9,0 9,0 8,3 3,8 0,2 0,0 0,0 0,0 101,8 9,0 4,2
PFV-SANTACECILIA 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,4 1,0 1,5 1,9 2,1 2,2 2,2 2,0 1,7 0,9 0,7 0,1 0,0 0,0 0,0 0,0 16,8 2,2 0,7
PFV-HOMERO 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
PFV-MARIA-PINTO 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,3 1,3 1,5 1,5 1,5 1,5 1,5 1,5 1,5 1,5 1,5 1,5 1,1 0,2 0,0 0,0 0,0 17,9 1,5 0,7
PFV-MOSTAZAL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 1,1 5,3 7,7 8,2 8,3 8,2 8,2 8,2 8,2 8,2 8,0 7,4 4,4 0,6 0,0 0,0 0,0 92,2 8,3 3,8
PFV-LAACACIA 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,8 3,8 6,5 7,2 7,2 7,3 7,3 7,0 6,9 6,9 6,6 5,6 2,8 0,4 0,0 0,0 0,0 76,3 7,3 3,2
PFV-ANTONIA-SOLAR 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,4 1,7 2,4 2,6 2,7 2,7 2,7 2,7 2,6 2,6 2,5 2,2 1,3 0,2 0,0 0,0 0,0 29,2 2,7 1,2
PFV-ROVIAN 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,9 4,2 6,1 6,6 6,8 6,8 6,8 6,7 6,6 6,6 6,4 5,8 3,6 0,6 0,0 0,0 0,0 74,4 6,8 3,1
PFV-DON-MARIANO 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,2 1,4 2,2 2,4 2,5 2,5 2,5 2,5 2,4 2,4 2,3 2,2 1,4 0,2 0,0 0,0 0,0 27,1 2,5 1,1
PFV-LALAJUELA 0,0 0,0 0,0 0,0 0,0 0,0 0,0 1,6 5,8 6,9 6,9 6,9 6,9 6,9 6,9 6,9 6,9 6,9 6,9 5,1 0,8 0,0 0,0 0,0 82,6 6,9 3,4
PFV-ALTOSDETILTIL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,2 0,8 1,4 1,8 2,1 2,2 2,2 2,0 1,6 1,1 0,4 0,0 0,0 0,0 0,0 0,0 15,8 2,2 0,7
PFV-AMPARODELSOL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,3 1,5 2,4 2,6 2,6 2,6 2,6 2,6 2,6 2,6 2,6 2,3 1,2 0,2 0,0 0,0 0,0 28,5 2,6 1,2
PFV-GIRASOLES 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,4 1,4 2,1 2,0 0,9 0,0 0,0 0,0 0,0 6,9 2,1 0,3
PFV-ELROBLE 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,8 5,1 7,4 8,1 8,0 8,1 8,1 8,1 8,1 8,0 7,6 5,9 3,4 0,1 0,0 0,0 0,0 86,7 8,1 3,6
PFV-LOSGORRIONES 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,4 2,1 2,9 3,0 3,0 3,0 2,9 2,9 2,9 2,9 2,8 2,6 1,5 0,3 0,0 0,0 0,0 33,1 3,0 1,4
PFV-GRANADA 0,0 0,0 0,0 0,0 0,0 0,0 0,0 1,0 4,9 7,7 8,3 8,4 8,3 8,2 8,2 8,1 8,0 7,8 7,0 4,0 0,7 0,0 0,0 0,0 90,8 8,4 3,8
PFV-ELPITIO 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,4 1,9 2,8 3,0 3,0 3,0 2,9 2,9 2,9 2,9 2,8 2,6 1,6 0,3 0,0 0,0 0,0 32,9 3,0 1,4
PFV-LOSIERRA 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,1 0,6 1,2 1,8 2,2 2,5 2,5 2,4 2,2 1,8 1,2 0,6 0,1 0,0 0,0 0,0 0,0 19,3 2,5 0,8
PFV-SANTAADRIANA 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,4 1,7 2,3 2,4 2,4 2,4 2,4 2,4 2,3 2,3 2,3 2,2 1,4 0,2 0,0 0,0 0,0 27,0 2,4 1,1
PFV-QUELTEHUE-SOLAR 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,4 1,7 2,4 2,6 2,7 2,7 2,7 2,7 2,7 2,6 2,5 2,3 1,4 0,2 0,0 0,0 0,0 29,7 2,7 1,2
PFV-EL-QUELTEHUE 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,5 2,1 2,9 3,0 3,0 3,1 3,1 3,1 3,1 3,0 2,9 2,6 1,5 0,2 0,0 0,0 0,0 34,2 3,1 1,4
PFV-RLA-SOLAR 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,2 1,1 2,2 2,4 2,5 2,6 2,6 2,5 2,5 2,5 2,5 2,3 1,3 0,2 0,0 0,0 0,0 27,4 2,6 1,1
PFV-MARCHIGUE-2 0,0 0,0 0,0 0,0 0,0 0,0 0,0 1,6 5,7 7,8 8,1 7,9 7,9 7,7 7,6 7,7 7,9 7,9 7,2 4,7 0,8 0,0 0,0 0,0 90,4 8,1 3,8
PFV-MARCHIGUE-VII 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,4 1,8 2,4 2,5 2,5 2,5 2,5 2,5 2,5 2,5 2,4 2,3 1,3 0,1 0,0 0,0 0,0 28,3 2,5 1,2
PFV-ESPERANZA2 0,0 0,0 0,0 0,0 0,0 0,0 0,0 1,6 6,2 8,2 8,6 8,7 8,6 8,5 8,6 8,5 8,6 8,6 8,2 4,9 0,6 0,0 0,0 0,0 98,5 8,7 4,1
PFV-POBLACION 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,4 1,8 2,4 2,5 2,5 2,5 2,5 2,5 2,5 2,6 2,5 2,4 1,6 0,2 0,0 0,0 0,0 28,9 2,6 1,2
PFV-PILPILEN 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,4 2,0 2,5 2,7 2,7 2,7 2,7 2,7 2,7 2,7 2,7 2,5 1,8 0,4 0,0 0,0 0,0 30,9 2,7 1,3
PFV-PORTEZUELO 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,4 1,7 2,4 2,6 2,6 2,6 2,5 2,6 2,5 2,6 2,6 2,4 1,5 0,3 0,0 0,0 0,0 29,1 2,6 1,2
PFV-VITUCO2B 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,3 1,7 2,5 2,5 2,5 2,4 2,4 2,3 2,5 2,5 2,5 2,4 1,5 0,2 0,0 0,0 0,0 28,1 2,5 1,2
PFV-ELPILPEN 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,4 2,0 2,8 3,0 3,0 3,0 3,0 3,0 3,0 3,0 3,0 2,7 1,6 0,2 0,0 0,0 0,0 33,6 3,0 1,4
PFV-LAS-MERCEDES-1 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,4 1,8 2,4 2,6 2,6 2,6 2,6 2,6 2,6 2,6 2,5 2,3 1,4 0,2 0,0 0,0 0,0 29,4 2,6 1,2
PFV-CITRINO 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,3 1,5 2,2 2,3 2,3 2,4 2,4 2,3 2,4 2,4 2,3 2,1 1,1 0,1 0,0 0,0 0,0 26,2 2,4 1,1
PFV-PUENTE 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,2 1,2 2,3 2,6 2,7 2,7 2,8 2,8 2,7 2,7 2,6 2,5 1,6 0,4 0,0 0,0 0,0 29,9 2,8 1,2
PFV-LAUREL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,7 3,0 4,8 5,6 6,3 6,5 4,8 6,1 6,5 4,8 4,9 4,8 2,4 0,4 0,0 0,0 0,0 61,6 6,5 2,6
PFV-DONIHUE 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,4 4,2 6,5 7,0 7,2 7,3 7,4 7,4 7,4 2,5 0,0 0,0 1,4 0,5 0,0 0,0 0,0 59,2 7,4 2,5
PFV-CRUCERO 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,3 1,5 2,4 2,5 2,6 2,6 2,5 2,4 2,4 2,5 2,5 2,4 0,9 0,1 0,0 0,0 0,0 27,7 2,6 1,2
PFV-LUDERS 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,3 1,8 2,7 2,9 3,0 3,0 2,9 2,9 2,9 2,9 2,8 2,6 1,6 0,2 0,0 0,0 0,0 32,4 3,0 1,3
PFV-OVEJERIA 0,0 0,0 0,0 0,0 0,0 0,0 0,0 1,3 5,3 7,6 8,1 8,1 8,2 8,2 8,1 8,1 8,0 7,7 6,9 3,9 0,5 0,0 0,0 0,0 89,8 8,2 3,7
PFV-EL-LITRE-II 0,0 0,0 0,0 0,0 0,0 0,0 0,0 1,2 5,8 8,0 8,5 8,8 8,8 8,7 8,6 8,6 8,5 8,2 7,5 4,5 0,5 0,0 0,0 0,0 96,3 8,8 4,0
PFV-ELROMERO 0,0 0,0 0,0 0,0 0,0 0,0 0,0 4,2 39,7 95,7 143,2 178,4 183,3 180, 0 180,0 175,5 159,4 122,8 71,5 19,0 0,7 0,0 0,0 0,0 1553,2 183, 3 64,7
PFV-ELPELICANO 0,0 0,0 0,0 0,0 0,0 0,0 0,0 11,1 59,8 92,3 99,7 101,9 102,0 101, 6 101,1 98,5 95,0 93,6 86,7 45,9 4,4 0,0 0,0 0,0 1093,5 102,0 45 ,6
PFV-LASILLA 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,2 1,1 1,4 1,5 1,5 1,6 1,4 1,6 1,5 1,5 1,5 1,4 0,7 0,1 0,0 0,0 0,0 16,9 1,6 0,7
PFV-PUNTABAJASOLAR 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,1 1,2 2,0 2,1 2,1 2,1 2,1 2,0 2,0 2,0 1,7 0,9 0,1 0,0 0,0 0,0 20,4 2,1 0,9
PFV-SOLDELNORTE 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,3 1,0 1,7 2,2 2,5 2,7 2,7 2,5 2,1 1,6 0,9 0,3 0,0 0,0 0,0 0,0 20,6 2,7 0,9
PFV-LUNADELNORTE 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,3 1,0 1,7 2,1 2,5 2,6 2,6 2,4 2,1 1,6 0,9 0,3 0,0 0,0 0,0 0,0 20,1 2,6 0,8
PFV-TAMBOREAL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,4 1,1 1,7 2,1 2,5 2,6 2,5 2,4 2,1 1,7 1,0 0,4 0,0 0,0 0,0 0,0 20,5 2,6 0,9
PFV-LAGUNILLA 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,2 1,6 2,6 2,8 2,9 2,9 2,9 2,8 2,8 2,8 2,7 2,6 1,2 0,1 0,0 0,0 0,0 30,8 2,9 1,3
PFV-SDGx01 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,2 0,4 0,7 0,8 0,9 0,9 0,9 0,8 0,7 0,5 0,3 0,0 0,0 0,0 0,0 0,0 7,1 0,9 0,3
PFV-LACHAPEANA 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,2 1,3 2,1 2,4 2,4 2,4 2,4 2,4 2,4 2,4 2,3 2,2 1,2 0,1 0,0 0,0 0,0 26,2 2,4 1,1
PFV-ALTURASDEOVALLE 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,1 0,7 2,2 3,6 4,7 5,3 5,6 5,6 5,2 4,5 3,3 1,8 0,5 0,1 0,0 0,0 0,0 43,2 5,6 1,8
PFV-LA-CHIMBA-BIS 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,3 1,5 2,1 1,7 2,0 2,3 2,5 2,4 2,3 2,0 2,2 2,2 1,4 0,2 0,0 0,0 0,0 25,0 2,5 1,0
PFC-CANELILLO 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,4 1,8 2,4 2,7 2,7 2,8 2,7 2,7 2,7 2,7 2,6 2,2 1,1 0,1 0,0 0,0 0,0 29,8 2,8 1,2
PFV-COCINILLAS 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,1 1,4 2,5 2,7 2,7 2,7 2,7 2,7 2,7 2,7 2,7 2,5 1,6 0,3 0,0 0,0 0,0 30,2 2,7 1,3
PFV-EL-SALITRAL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,4 2,2 2,9 2,9 2,9 2,9 2,9 2,9 2,9 2,9 2,9 2,9 1,3 0,1 0,0 0,0 0,0 33,3 2,9 1,4
PFV-TALHUEN 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,3 2,1 2,9 3,0 3,0 3,0 3,0 2,7 3,0 3,0 3,0 2,9 2,1 0,3 0,0 0,0 0,0 34,5 3,0 1,4
PFV-SANTACLARA 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,2 0,7 2,6 2,7 2,7 2,7 2,7 2,7 2,7 2,7 2,7 2,7 1,7 0,2 0,0 0,0 0,0 30,1 2,7 1,3
PFV-ANTAY 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,2 1,1 4,0 7,2 8,8 8,9 8,9 8,9 8,9 8,5 6,7 3,8 0,9 0,1 0,0 0,0 0,0 76,8 8,9 3,2
PFV-LASMOLLACAS 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,2 0,8 1,4 1,8 2,1 2,3 2,3 2,2 2,0 1,6 1,0 0,4 0,0 0,0 0,0 0,0 18,3 2,3 0,8
PFV-ELDIVISADERO 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,1 1,4 2,7 0,0 0,0 2,5 0,0 3,0 2,6 2,3 2,2 2,0 1,4 0,3 0,0 0,0 0,0 20,5 3,0 0,9
PFV-LOMASCOLORADAS 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,2 0,7 1,1 1,5 1,7 1,9 1,9 1,8 1,6 1,3 0,9 0,3 0,0 0,0 0,0 0,0 14,9 1,9 0,6
PFV-CASASBLANCAS 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
PFV-BELLAVISTA 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,1 0,6 1,4 1,8 2,0 2,2 2,3 2,3 2,3 2,1 1,7 1,1 0,4 0,1 0,0 0,0 0,0 20,5 2,3 0,9
PFV-SANTALAURA 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,2 1,2 2,0 2,2 2,3 2,3 2,3 2,3 2,3 2,3 2,2 1,9 1,0 0,1 0,0 0,0 0,0 24,3 2,3 1,0
PFV-MONTTSOLAR 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,2 1,6 2,4 2,6 2,7 2,7 2,7 2,8 2,7 2,7 2,6 2,3 1,3 0,0 0,0 0,0 0,0 29,6 2,8 1,2
PFV-JAURURO 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,3 1,5 2,3 2,5 2,6 2,6 2,6 2,6 2,6 2,6 2,5 2,3 1,3 0,2 0,0 0,0 0,0 28,5 2,6 1,2
PFV-CHUCHINI 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,4 1,0 1,6 2,1 2,4 2,6 2,6 2,4 2,1 1,6 0,9 0,3 0,0 0,0 0,0 0,0 20,0 2,6 0,8
PFV-CHALINGA 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,1 1,0 2,6 2,7 2,7 2,7 2,7 2,7 2,7 2,7 2,7 2,5 1,4 0,2 0,0 0,0 0,0 29,3 2,7 1,2
PFV-ILLAPEL5X 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,2 1,7 2,7 2,9 2,9 2,9 2,9 2,9 2,9 2,9 2,9 2,7 1,3 0,0 0,0 0,0 0,0 32,1 2,9 1,3
PFV-ALICAHUE 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,5 1,3 2,0 2,5 2,8 2,9 2,9 2,8 2,4 1,9 1,2 0,4 0,0 0,0 0,0 0,0 23,7 2,9 1,0
PFV_LA_LIGUA 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,1 0,4 1,1 1,8 2,3 2,6 2,7 2,6 2,4 2,1 1,6 0,9 0,3 0,0 0,0 0,0 0,0 21,0 2,7 0,9
PFV-PULLALLI 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,5 2,2 2,4 2,5 2,5 2,5 2,5 2,5 2,5 2,4 2,2 1,4 0,2 0,0 0,0 0,0 26,2 2,5 1,1
PFV-SANTAJULIA 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,4 2,0 2,7 2,9 2,9 3,0 3,0 2,9 2,9 3,0 2,9 2,6 1,3 0,0 0,0 0,0 0,0 32,5 3,0 1,4
PFV-CABILSOL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,3 1,0 1,7 2,2 2,5 2,7 2,7 2,5 2,1 1,6 0,9 0,3 0,0 0,0 0,0 0,0 20,4 2,7 0,9
PFV-LOS-PALTOS 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,2 1,2 2,1 2,3 2,4 2,4 2,5 2,4 2,4 2,4 2,3 2,1 1,1 0,1 0,0 0,0 0,0 26,0 2,5 1,1
PFV-ELQUEMADO 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,4 2,0 2,8 3,0 3,0 3,0 3,0 3,0 3,0 3,0 3,0 2,8 1,5 0,0 0,0 0,0 0,0 33,6 3,0 1,4
PFV-NILHUE 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,1 0,3 0,5 0,7 0,8 0,8 0,8 0,8 0,6 0,5 0,3 0,0 0,0 0,0 0,0 0,0 6,1 0,8 0,3
PFV-MARIN 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,4 1,9 2,6 2,9 2,9 3,0 3,0 3,0 2,9 2,9 2,7 2,0 0,2 0,0 0,0 0,0 0,0 30,4 3,0 1,3
PFV-HORMIGA 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
PFV-FILOMENA 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,1 1,2 2,3 2,6 2,6 2,6 2,6 2,6 2,6 2,6 2,5 1,9 0,9 0,1 0,0 0,0 0,0 27,3 2,6 1,1
PFV-ELBOCO 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,1 0,5 1,3 2,0 2,6 2,9 3,0 3,0 2,7 2,2 1,6 0,8 0,2 0,0 0,0 0,0 0,0 22,9 3,0 1,0
PFV-CANESA 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
PFV-OLIVILLO 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,8 4,2 7,4 8,3 8,4 8,4 8,6 8,4 8,5 8,5 8,3 6,8 3,4 0,6 0,0 0,0 0,0 90,4 8,6 3,8
PFV-ARIZTIA 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,2 1,2 2,3 2,5 2,5 2,5 2,5 2,5 2,3 2,1 2,0 1,7 0,9 0,2 0,0 0,0 0,0 25,5 2,5 1,1
PFV-PANQUEHUE-2 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,1 0,8 2,3 3,7 4,7 5,4 5,7 5,6 5,2 4,4 3,3 1,8 0,5 0,1 0,0 0,0 0,0 43,5 5,7 1,8
PFV-PICURIO 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,4 2,0 2,8 2,9 3,0 3,0 3,0 2,9 2,9 2,9 2,8 2,6 1,6 0,2 0,0 0,0 0,0 33,0 3,0 1,4
PFV-TILTIL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,2 1,1 1,5 1,6 1,7 1,7 1,7 1,7 1,7 1,7 1,6 1,5 1,0 0,1 0,0 0,0 0,0 18,8 1,7 0,8
PFV-LUNA 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,2 0,8 1,4 1,6 1,6 1,6 1,6 1,6 1,6 1,6 1,6 1,2 0,6 0,1 0,0 0,0 0,0 17,2 1,6 0,7
PFV-ELQUEULE 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,9 3,6 5,0 5,0 5,0 5,0 5,0 5,0 5,0 5,0 5,0 4,9 2,8 0,4 0,0 0,0 0,0 57,7 5,0 2,4
PFV-LO-MIRANDA 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,8 3,6 5,5 5,8 5,9 5,9 5,9 5,9 5,8 5,8 5,7 5,2 2,9 0,4 0,0 0,0 0,0 65,2 5,9 2,7
PFV-OCOA 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,3 2,1 2,7 2,8 2,8 2,9 2,9 2,9 2,9 2,8 2,8 2,5 1,5 0,0 0,0 0,0 0,0 32,0 2,9 1,3
PFV-LOS-TILOS 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,3 2,6 3,5 3,5 3,5 3,5 3,5 3,5 3,5 3,5 3,5 3,3 1,9 0,2 0,0 0,0 0,0 39,7 3,5 1,7
PFV-CHIMBARONGO 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,3 1,7 2,0 2,5 2,5 2,6 2,5 2,5 2,5 2,5 2,4 2,2 1,3 0,1 0,0 0,0 0,0 27,6 2,6 1,1
PFV-LORETO 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,3 1,5 2,2 2,3 2,3 2,3 2,3 2,3 2,3 2,3 2,2 1,9 0,8 0,0 0,0 0,0 0,0 25,3 2,3 1,1
PFV-ESTERO 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,2 0,9 1,4 1,7 1,9 1,9 1,9 1,9 1,9 1,9 1,8 1,5 0,7 0,1 0,0 0,0 0,0 19,5 1,9 0,8
PFV-LOSLIBERTADORES 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,1 0,4 1,1 1,6 1,8 1,8 1,0 1,2 1,7 1,6 1,5 0,9 0,3 0,0 0,0 0,0 0,0 15,0 1,8 0,6
PFV-ARGOMEDO 0,0 0,0 0,0 0,0 0,0 0,0 0,0 1,3 5,1 7,7 7,9 7,9 7,9 7,8 7,7 7,7 7,7 7,8 7,2 3,9 0,6 0,0 0,0 0,0 88,0 7,9 3,7
PFV-SANTA-AMELIA 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,5 0,8 0,8 0,8 0,8 0,8 0,8 0,8 0,8 0,8 0,8 0,8 0,8 0,2 0,0 0,0 0,0 10,6 0,8 0,4
PFV-CATANSOLAR 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,5 1,9 2,6 2,7 2,7 2,8 2,7 2,6 2,6 2,6 2,6 2,0 0,7 0,0 0,0 0,0 0,0 29,3 2,8 1,2
PFV-VILLAPRAT 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,3 1,5 2,4 2,6 2,7 2,7 2,7 2,7 2,6 2,6 2,5 2,4 1,2 0,2 0,0 0,0 0,0 29,1 2,7 1,2
PFV-LAS-ROJAS 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,8 2,7 2,7 2,7 2,7 2,7 2,7 2,7 2,6 2,0 0,8 0,0 0,0 0,0 0,0 25,0 2,7 1,0
PFV-LLANOS-DE-POTROSO 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,1 3,3 6,2 6,5 6,5 6,6 6,6 6,5 6,5 6,5 6,5 6,3 3,8 0,2 0,0 0,0 0,0 71,9 6,6 3,0
PFV-LOSPATOS 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,4 1,9 2,8 2,9 2,9 2,9 2,8 2,8 2,9 2,8 2,7 2,6 1,7 0,3 0,0 0,0 0,0 32,3 2,9 1,3
PFV-LAFRONTERA 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,1 0,8 1,9 3,0 3,7 4,2 4,4 4,4 4,1 3,5 2,6 1,4 0,4 0,1 0,0 0,0 0,0 34,7 4,4 1,4
PFV-PARAGUAY 0,0 0,0 0,0 0,0 0,0 0,0 0,0 1,3 5,0 8,3 8,9 8,9 9,0 9,0 9,0 9,0 8,9 8,8 6,3 4,0 0,7 0,0 0,0 0,0 97,0 9,0 4,0
PFV-RANGUIL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,4 1,7 2,3 2,5 2,5 2,5 2,5 2,5 2,5 2,5 2,5 2,3 1,2 0,1 0,0 0,0 0,0 27,9 2,5 1,2
PFV-TALCA 0,0 0,0 0,0 0,0 0,0 0,0 0,0 1,0 4,3 6,6 7,3 7,4 7,4 7,3 7,4 7,3 7,2 6,9 5,3 2,4 0,3 0,0 0,0 0,0 78,0 7,4 3,3
PFV-VILLA-CRUZ 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,2 1,0 2,6 2,7 2,8 2,8 2,7 2,7 2,7 2,7 2,7 2,5 1,5 0,3 0,0 0,0 0,0 29,9 2,8 1,2
PFV-SANTA-FE 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,8 4,4 7,8 8,8 8,8 8,8 8,7 8,6 8,5 8,5 8,2 6,9 3,6 0,5 0,0 0,0 0,0 93,0 8,8 3,9
=== PDF PAGE 26 ===
PFV-VILLA-ALEGRE 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
PFV-LEMU 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,9 3,6 5,0 5,0 5,0 5,0 5,0 5,0 5,0 5,0 5,0 4,6 2,5 0,3 0,0 0,0 0,0 56,9 5,0 2,4
PFV-LASPERDICES 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,4 1,6 2,3 2,4 2,5 2,4 2,4 2,4 2,4 2,4 2,3 2,1 1,4 0,2 0,0 0,0 0,0 27,3 2,5 1,1
PFV-TRICA-DOS 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,3 1,2 1,9 2,1 2,1 2,1 2,1 2,0 2,0 2,1 2,0 1,8 1,0 0,2 0,0 0,0 0,0 22,8 2,1 1,0
PFV-QUILAPILUN 0,0 0,0 0,0 0,0 0,0 0,0 0,0 6,4 50,9 92,0 98,6 100,9 100,9 100,4 99,2 99,1 98,4 96,6 88,3 50,8 8,1 0,0 0,0 0,0 1090,6 100,9 45,4
PFV-CHACABUCO 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,9 4,7 8,3 9,0 9,0 9,0 9,0 9,0 9,0 9,0 8,9 7,4 3,6 0,4 0,0 0,0 0,0 97,4 9,0 4,1
PFV-JAHUEL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,2 2,7 5,0 5,4 5,5 5,5 5,5 5,4 5,4 5,4 5,2 4,7 3,1 0,5 0,0 0,0 0,0 59,4 5,5 2,5
PFV-KONDA 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,3 1,3 2,0 2,2 2,3 2,3 2,3 2,3 2,2 2,2 2,2 2,0 1,0 0,0 0,0 0,0 0,0 24,5 2,3 1,0
PFV-TECHOSDEALTAMIRA 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
PFV-GUANACO 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,4 1,1 2,6 2,7 2,8 2,8 2,8 2,8 2,8 2,8 2,7 2,4 1,3 0,2 0,0 0,0 0,0 30,2 2,8 1,3
PFV-PIRQUE 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,3 1,5 2,1 2,3 2,3 2,4 2,4 2,4 2,4 2,3 2,3 2,0 1,1 0,1 0,0 0,0 0,0 25,7 2,4 1,1
PFV-FOTOVOLTSOLAR-1 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
PFV-DARLIN 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,6 0,9 0,9 0,9 0,9 0,9 0,9 0,9 0,9 0,9 0,9 0,9 0,9 0,4 0,0 0,0 0,0 11,9 0,9 0,5
PFV-PEPA 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,7 1,6 1,6 1,6 1,6 1,6 1,6 1,6 1,6 1,6 1,6 1,6 1,6 0,4 0,0 0,0 0,0 20,6 1,6 0,9
PFV-FRANCISCO 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
PFV-CANDELARIA 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,4 1,0 1,0 1,0 1,6 2,4 2,4 2,4 2,4 2,4 2,4 2,2 1,3 0,2 0,0 0,0 0,0 23,1 2,4 1,0
PFV-BLANQUINA 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,9 3,8 6,1 8,1 8,4 8,4 8,4 8,5 8,6 8,6 8,2 6,9 3,4 0,5 0,0 0,0 0,0 88,8 8,6 3,7
PFV-TRICAHUE2 0,0 0,0 0,0 0,0 0,0 0,0 0,0 1,3 5,8 8,2 8,7 8,9 8,9 9,0 8,9 8,8 8,8 8,5 7,9 4,7 0,7 0,0 0,0 0,0 99,0 9,0 4,1
PFV_SAN_ISIDRO 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,3 1,3 2,0 2,1 2,2 2,2 2,2 2,2 2,2 2,1 2,1 1,9 1,1 0,2 0,0 0,0 0,0 23,9 2,2 1,0
PFV-SANPEDRO 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,1 0,5 1,2 1,9 2,4 2,7 2,9 2,9 2,7 2,3 1,8 1,0 0,3 0,0 0,0 0,0 0,0 22,7 2,9 0,9
PFV-LASTURCAS 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,4 1,8 2,9 3,0 3,1 3,1 3,1 3,1 3,1 3,1 2,9 2,0 0,9 0,1 0,0 0,0 0,0 32,6 3,1 1,4
PFV-ECLIPSE 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,3 1,8 4,1 6,1 7,6 8,5 8,7 8,6 8,4 7,3 5,7 3,6 1,3 0,1 0,0 0,0 0,0 72,0 8,7 3,0
PFV-QUILLAY 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,4 1,4 2,0 2,3 2,4 2,4 2,4 2,4 2,4 2,4 2,2 1,9 1,2 0,2 0,0 0,0 0,0 26,2 2,4 1,1
PFV-LIRIO-DE-CAMPO 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,1 0,1 0,1 0,2 0,2 0,2 0,2 0,1 0,1 0,1 0,0 0,0 0,0 0,0 0,0 1,3 0,2 0,1
PFV-PAMA 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,3 0,8 1,3 1,6 1,8 1,9 1,6 1,8 1,5 1,2 0,7 0,2 0,0 0,0 0,0 0,0 14,8 1,9 0,6
PFV-DONACARMEN 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,7 5,3 13,6 21,7 27,8 31,3 32,2 32,0 30,5 24,2 21,2 12,4 5,0 0,6 0,0 0,0 0,0 258,5 32,2 10,8
PFV-SANTUARIO 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,5 2,0 2,7 2,9 3,0 3,0 3,0 3,0 3,0 3,0 2,9 2,2 0,8 0,0 0,0 0,0 0,0 31,8 3,0 1,3
PFV-CALLELARGA 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,3 1,9 2,9 3,0 3,0 3,0 3,0 3,0 3,0 3,0 3,0 2,7 1,5 0,2 0,0 0,0 0,0 33,4 3,0 1,4
PFV-CASUTO 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,6 1,8 2,3 2,4 2,5 2,5 2,5 2,5 2,4 2,5 2,4 1,7 0,5 0,0 0,0 0,0 0,0 26,6 2,5 1,1
PFV-ENCONSOLAR 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,7 3,6 6,8 7,4 7,6 7,6 7,6 7,4 7,3 7,3 7,1 6,3 3,1 0,4 0,0 0,0 0,0 80,0 7,6 3,3
PFV-LAMANGA-1 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,3 0,9 1,4 1,8 2,1 2,1 2,1 2,0 1,8 1,3 0,7 0,2 0,0 0,0 0,0 0,0 16,8 2,1 0,7
PFV-CORDILLERILLA 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
PFV-ALTOSOLAR 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,1 0,5 1,3 2,0 2,6 2,9 3,0 2,9 2,8 2,4 2,0 1,2 0,4 0,1 0,0 0,0 0,0 24,0 3,0 1,0
PFV-JOSESOLERM 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,2 0,8 1,3 1,4 1,4 1,4 1,4 1,4 1,4 1,4 1,4 1,3 0,8 0,1 0,0 0,0 0,0 15,7 1,4 0,7
PFV-RAUQUEN 0,0 0,0 0,0 0,0 0,0 0,0 0,0 1,1 5,5 8,4 8,9 9,0 9,0 9,0 9,0 8,9 8,9 8,6 7,8 4,6 0,7 0,0 0,0 0,0 99,4 9,0 4,1
PFV-DON-JORGE 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,4 0,5 0,5 0,5 0,5 0,5 0,5 0,5 0,5 0,3 0,0 0,0 0,0 0,0 4,6 0,5 0,2
PFV-LASCODORNICES 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,6 2,4 2,9 3,0 3,0 3,0 2,9 2,9 2,9 2,9 2,9 2,8 2,0 0,4 0,0 0,0 0,0 34,6 3,0 1,4
PFV-ELCERNICALO-1 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,3 1,1 1,5 1,6 1,6 1,6 1,6 1,5 1,5 1,6 1,6 1,5 0,8 0,2 0,0 0,0 0,0 17,8 1,6 0,7
PFV-ELCERNICALO-2 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,2 1,0 1,4 1,5 1,5 1,4 1,4 1,4 1,4 1,5 1,4 1,4 1,0 0,2 0,0 0,0 0,0 16,7 1,5 0,7
PFV-BICENTENARIO 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,5 2,0 2,6 2,7 2,7 2,7 2,7 2,6 2,6 2,6 2,5 2,3 1,5 0,3 0,0 0,0 0,0 30,3 2,7 1,3
PFV-PLAYERO 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,3 1,4 2,6 3,0 3,0 3,0 3,0 3,0 3,0 3,0 3,0 2,5 1,3 0,3 0,0 0,0 0,0 32,3 3,0 1,3
PFV-PLAYERITO 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,3 1,4 2,5 3,0 3,0 3,0 3,0 3,0 3,0 3,0 3,0 2,4 1,3 0,3 0,0 0,0 0,0 32,3 3,0 1,3
PFV-CHUCAO 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,4 1,6 2,5 2,6 2,6 2,6 2,6 2,6 2,6 2,6 2,5 2,3 1,4 0,3 0,0 0,0 0,0 29,1 2,6 1,2
PFV-NIQUEN 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,3 1,6 2,4 2,6 2,7 2,7 2,6 2,6 2,6 2,5 2,5 2,3 1,3 0,2 0,0 0,0 0,0 28,9 2,7 1,2
PFV-CHINCOL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,5 2,2 3,0 3,1 3,1 3,1 3,1 3,0 3,0 3,0 3,0 2,7 1,9 0,3 0,0 0,0 0,0 34,9 3,1 1,5
PFV_VILLA_SECA 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,3 1,6 2,5 2,6 2,6 2,6 2,6 2,6 2,5 2,5 2,4 2,3 1,4 0,2 0,0 0,0 0,0 28,6 2,6 1,2
PFV-COCHARCAS 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,5 1,7 2,4 2,6 2,7 2,6 2,6 2,5 2,5 2,5 2,4 2,2 1,4 0,3 0,0 0,0 0,0 29,0 2,7 1,2
PFV-LASPALOMAS 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,4 2,1 3,0 3,0 3,0 3,0 3,0 2,9 2,9 2,9 2,8 2,7 1,9 0,4 0,0 0,0 0,0 34,1 3,0 1,4
PFV-LASLECHUZAS 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,8 2,4 2,9 3,0 3,0 3,0 3,0 3,0 3,0 2,9 2,8 2,6 1,4 0,2 0,0 0,0 34,1 3,0 1,4
PFV-LUCESOLAR 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,3 1,4 2,3 2,5 2,6 2,6 2,6 2,6 2,6 2,6 2,5 2,2 1,3 0,2 0,0 0,0 0,0 28,4 2,6 1,2
PFV-PITOTOY 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
PFV-RINCONADA 0,0 0,0 0,0 0,0 0,0 0,0 0,0 1,0 4,7 7,3 8,0 8,1 8,0 7,8 7,7 7,7 7,6 7,7 7,2 4,3 0,6 0,0 0,0 0,0 87,6 8,1 3,7
PFV-El-RESPLANDOR 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,5 1,9 2,6 2,7 2,5 2,7 2,6 2,6 2,7 2,6 2,5 2,3 1,7 0,4 0,0 0,0 0,0 30,3 2,7 1,3
PFV-VALLEDELALUNA-2 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,2 1,4 2,1 2,2 2,3 2,2 2,2 2,2 2,2 2,2 2,2 1,9 1,0 0,1 0,0 0,0 0,0 24,5 2,3 1,0
PFV-CRUZSOLAR 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,4 1,9 2,6 2,8 2,8 2,8 2,8 2,8 2,8 2,8 2,7 2,5 1,5 0,2 0,0 0,0 0,0 31,5 2,8 1,3
PFV-SANFRANCISCO 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,3 1,7 2,5 2,7 2,8 2,7 2,7 2,7 2,6 2,6 2,5 2,2 1,2 0,2 0,0 0,0 0,0 29,5 2,8 1,2
PFV-LIPANGUE 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
PFV-SOL-DE-SEPTIEMBRE 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,3 1,7 4,1 6,3 8,0 8,9 8,9 8,9 8,6 7,4 5,5 3,1 1,0 0,1 0,0 0,0 0,0 72,8 8,9 3,0
PFV-TREBAL-SOLAR 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,1 0,5 1,2 1,8 2,3 2,5 2,6 2,6 2,3 1,9 1,4 0,7 0,2 0,0 0,0 0,0 0,0 20,2 2,6 0,8
PFV-LAQUINTA 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
PFV-CUZCUZ 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,1 1,0 1,9 2,2 2,4 2,5 2,5 2,5 2,4 2,3 2,2 1,9 0,9 0,1 0,0 0,0 0,0 25,1 2,5 1,0
PFV-NORTECHICO1 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,7 1,5 1,7 1,8 1,8 1,8 1,8 1,8 1,8 1,7 1,3 0,6 0,0 0,0 0,0 0,0 18,5 1,8 0,8
PFV-LOMALOSCOLORADOS 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,1 0,3 0,5 0,7 0,7 0,7 0,7 0,7 0,6 0,4 0,2 0,1 0,0 0,0 0,0 0,0 0,0 5,7 0,7 0,2
PFV-SANTA-INES 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,5 1,6 2,7 2,8 2,9 2,9 2,8 2,8 2,8 2,8 2,7 2,2 1,0 0,1 0,0 0,0 0,0 30,5 2,9 1,3
PFV-EL-CONDOR 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,2 0,6 0,9 1,0 1,1 1,2 1,2 1,2 1,1 1,2 1,1 0,9 0,4 0,1 0,0 0,0 0,0 12,0 1,2 0,5
PFV-PERALILLO 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,4 1,8 2,6 2,8 2,9 2,9 2,9 2,8 2,8 2,9 2,8 2,6 1,4 0,2 0,0 0,0 0,0 31,8 2,9 1,3
PFV-LAS-TORCAZAS 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
PFV-SANTIAGOSOLAR 0,0 0,0 0,0 0,0 0,0 0,0 0,0 2,4 16,0 37,5 58,8 74,9 84,4 88,0 86, 0 78,1 64,8 47,0 25,1 6,8 0,9 0,0 0,0 0,0 670,6 88,0 27,9
PFV-LOS-PERALES 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,1 0,4 1,0 1,7 2,2 2,5 2,7 2,7 2,5 2,1 1,6 0,9 0,3 0,1 0,0 0,0 0,0 20,6 2,7 0,9
PFV-ELPIQUERO 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,2 1,5 2,6 2,7 2,7 2,7 2,7 2,7 2,7 2,7 2,7 2,6 1,5 0,2 0,0 0,0 0,0 30,4 2,7 1,3
PFV-PITRA 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,1 0,4 2,1 2,7 2,8 2,8 2,8 2,8 2,8 2,8 2,8 2,6 1,6 0,3 0,0 0,0 0,0 29,5 2,8 1,2
PFV-CATEMU 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,1 1,8 1,8 1,8 1,8 1,8 1,7 1,3 0,1 0,0 0,0 0,0 0,0 12,1 1,8 0,5
PFV-PLACILLASOLAR 0,0 0,0 0,0 0,0 0,0 0,0 0,0 1,4 5,3 7,9 8,4 8,6 8,2 8,2 8,4 8,5 8,5 8,4 7,6 4,6 0,7 0,0 0,0 0,0 94,8 8,6 3,9
PFV-UTFSM-VALPO-VALDES 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,1 0,1 0,1 0,1 0,1 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,5 0,1 0,0
PFV-UTFSM-VINA-MAR 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,1 0,2 0,2 0,3 0,3 0,3 0,3 0,3 0,2 0,1 0,0 0,0 0,0 0,0 0,0 2,3 0,3 0,1
PFV-RODEO 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,1 0,7 1,1 1,2 1,2 1,2 1,2 1,2 1,2 1,2 1,2 1,0 0,5 0,0 0,0 0,0 0,0 13,0 1,2 0,5
PFV-TUCUQUERE 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,3 1,5 2,2 2,9 2,9 2,9 3,0 2,9 2,9 2,9 2,9 2,6 1,6 0,1 0,0 0,0 0,0 31,7 3,0 1,3
PFV-PEDREROS 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,3 1,4 2,3 2,5 2,6 2,6 2,7 2,6 2,6 2,6 2,5 2,3 1,2 0,1 0,0 0,0 0,0 28,3 2,7 1,2
PFV-DONEUGENIO 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,5 2,0 2,5 2,5 2,5 2,5 2,5 2,5 2,5 2,5 2,5 2,5 1,7 0,3 0,0 0,0 0,0 29,3 2,5 1,2
PFV-CHANCON 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,4 1,6 2,3 2,5 2,5 2,5 2,5 2,5 2,5 2,5 2,4 2,1 1,1 0,1 0,0 0,0 0,0 27,7 2,5 1,2
PFV-ELSAUCE 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,3 1,4 2,4 2,6 2,6 2,5 2,5 2,5 2,5 2,4 2,4 2,0 0,9 0,0 0,0 0,0 0,0 26,9 2,6 1,1
PFV-SANTAROSA 0,0 0,0 0,0 0,0 0,0 0,0 0,0 1,1 5,5 8,0 8,5 8,6 8,6 8,6 8,5 8,4 8,4 8,2 7,5 4,3 0,5 0,0 0,0 0,0 94,8 8,6 4,0
PFV-LASARAUCARIAS 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
GMAR_DIESEL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
M1AR_DIESEL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
M2AR_DIESEL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
IQUIQUE-MAIQ_DIESEL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
IQUIQUE-MIIQ_DIESEL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
IQUIQUE-MSIQ_DIESEL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
IQUIQUE-SUIQ_DIESEL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
IQUIQUE-TGIQ_DIESEL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
ZOFRI_1_DIESEL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
ZOFRI_2-5_DIESEL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
ZOFRI_6_DIESEL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
ZOFRI_13_DIESEL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
ZOFRI_7-12_DIESEL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
CTTAR_CARBÓN 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
TGTAR_DIESEL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
UG1_DIESEL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
UG1_FUEL OIL NRO. 6 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
UG2_DIESEL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
UG2_FUEL OIL NRO. 6 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
UG3_DIESEL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
UG3_FUEL OIL NRO. 6 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
UG4_DIESEL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
UG4_FUEL OIL NRO. 6 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
UG5_DIESEL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
UG5_FUEL OIL NRO. 6 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
UG6_DIESEL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
UG6_FUEL OIL NRO. 6 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
CERROPABELLON-U1_GEO 23,4 23,5 23,4 23,2 23,2 23,1 23,2 23,1 23,0 22,2 21,5 20,7 20, 2 20,2 20,6 18,0 8,0 7,9 7,9 11,5 20,2 21,0 21,0 20,9 470,9 23,5 19,6
CERROPABELLON-U2_GEO 11,4 11,4 11,4 11,3 11,2 11,2 11,3 11,4 11,1 10,6 10,3 9,9 9,7 9 ,7 9,9 9,3 5,5 5,5 6,3 9,1 10,1 10,3 10,2 10,2 238,1 11,4 9,9
NORGENER-NTO1_CAR 130,8 126,8 130,0 130,1 128,0 129,0 130,8 125,2 120,8 67,7 55 ,4 55,5 55,4 55,4 55,5 55,4 55,4 63,6 63,4 77,8 108,2 117,0 118 ,2 76,1 2231,8 130,8 93,0
NORGENER-NTO2_CAR 128,3 122,0 126,0 127,8 127,9 127,8 128,2 120,7 127,5 120,0 7 9,3 64,3 64,9 56,2 55,3 55,2 55,3 63,4 63,6 68,7 101,7 117,7 12 6,7 126,8 2355,4 128,3 98,1
U12_CARBÓN 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
U13_CARBÓN 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
U14_CARBÓN 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
U15_CARBÓN 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
U16-TG_DIESEL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
U16-TG_GAS NATURAL 250,8 250,7 250,8 250,8 250,7 250,8 250,8 251,9 252,7 234,3 2 24,3 224,3 224,3 223,9 223,6 205,3 196,0 205,1 200,6 238,7 24 9,1 250,9 251,5 251,4 5663,3 252,7 236,0
U16-TG_CP_GAS NATURAL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
U16-TG_CP2_GAS NATURAL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
U16-TV_DIESEL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
U16-TV_GAS NATURAL 107,5 107,5 107,5 107,5 107,5 107,5 107,5 108,0 108,3 100,4 9 6,1 96,1 96,1 96,0 95,8 88,0 84,0 87,9 86,0 102,3 106,7 107,5 1 07,8 107,7 2427,1 108,3 101,1
=== PDF PAGE 27 ===
U16-TV_CP_GAS NATURAL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
U16-TV_CP2_GAS NATURAL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
TG1_DIESEL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
TG2_DIESEL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
TG3_DIESEL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
TG3_GAS NATURAL 29,6 32,2 32,2 31,9 29,5 29,7 30,6 23,1 16,7 21,2 22,9 21,3 18, 7 27,8 25,0 27,9 24,8 26,5 29,8 32,9 32,7 33,0 33,3 33,1 666,3 3 3,3 27,8
TG3_CP_GAS NATURAL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
TG3_CP2_GAS NATURAL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
KELAR TG1_DIESEL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
KELAR TG1_GAS NATURAL 167,6 167,7 168,2 168,1 168,1 167,3 168,0 145,9 141,9 117,9 1 18,2 118,0 119,4 114,3 111,9 108,6 102,2 114,3 147,4 163,5 16 2,4 165,1 166,6 166,5 3458,8 168,2 144,1
KELAR TG1_CP_GAS NATURAL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
KELAR TG2_DIESEL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
KELAR TG2_GAS NATURAL 171,6 171,9 172,4 172,8 172,3 171,8 172,4 146,6 142,4 117,9 1 18,7 118,4 119,6 114,7 112,1 109,1 102,7 114,5 147,8 166,4 16 5,6 168,3 170,2 170,4 3510,3 172,8 146,3
KELAR TG2_CP_GAS NATURAL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
KELAR TV_DIESEL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
KELAR TV_GAS NATURAL 169,3 169,4 169,3 169,6 169,5 169,3 169,3 157,8 155,5 145,0 1 46,1 145,1 145,6 142,9 140,9 135,1 131,1 141,1 156,6 166,0 16 5,8 167,0 168,4 168,6 3764,5 169,6 156,9
KELAR TV_CP_GAS NATURAL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
ANGAMOS-ANG1_CAR 275,3 275,7 274,6 273,2 274,6 275,4 274,4 253,9 241,8 245,0 2 42,5 243,1 245,7 246,0 224,0 182,3 132,2 116,1 114,4 131,8 19 6,0 262,4 274,9 275,0 5550,2 275,7 231,3
ANGAMOS-ANG2_CAR 240,9 239,9 241,6 241,4 238,8 241,1 242,3 227,6 199,8 204,6 2 03,8 203,0 205,0 202,1 172,8 129,0 103,6 115,6 116,5 132,0 18 6,1 231,8 240,4 239,1 4798,8 242,3 200,0
CCH1_CARBÓN 259,7 257,5 257,6 257,6 272,9 275,7 275,6 260,0 239,9 237,7 2 18,9 188,5 118,2 113,4 113,5 113,9 112,6 108,6 98,5 108,7 156 ,8 224,5 275,2 275,7 4821,1 275,7 200,9
CCH2_CARBÓN 260,4 258,1 258,2 258,2 270,0 273,6 274,6 243,8 235,9 237,8 2 19,0 186,6 113,0 111,7 113,8 91,7 108,1 109,8 98,6 124,8 185, 4 230,2 270,6 272,9 4806,6 274,6 200,3
MEJILLONES-CTM1_CAR 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 2,0 1,5 0,0 0,0 0,0 0,0 0,0 1,1 3,9 7,1 15,4 7,1 0,6
MEJILLONES-CTM2_CAR 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
CTM3-TG_DIESEL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
CTM3-TG_GAS NATURAL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
CTM3-TG_CP_GAS NATURAL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
CTM3-TG_CP2_GAS NATURAL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
CTM3-TV_DIESEL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
CTM3-TV_GAS NATURAL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
CTM3-TV_CP_GAS NATURAL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
CTM3-TV_CP2_GAS NATURAL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
MEJILLONES-IEM_CAR 346,8 348,1 348,5 350,4 349,6 350,8 351,1 335,9 309,8 312,2 3 12,2 312,1 314,9 310,1 285,6 238,5 154,7 144,7 130,6 179,9 25 3,3 316,7 343,4 349,9 7049,7 351,1 293,7
ANDINA-CTA_CAR 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
HORNITOS-CTH_CAR 140,1 138,7 140,5 115,0 119,4 139,7 139,3 138,0 136,5 138,3 1 03,8 85,8 86,7 87,7 87,4 88,4 74,2 82,4 84,9 92,6 128,0 137,5 1 24,7 119,9 2729,6 140,5 113,7
TG1A_DIESEL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
TG1A_GAS NATURAL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
TG1B_DIESEL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,9 0,0 0,0 0,0 0,9 0,9 0,0
TG1B_GAS NATURAL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
TG2A_DIESEL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
TG2A_GAS NATURAL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
TG2B_DIESEL 65,7 89,8 75,5 89,8 71,6 89,3 99,7 112,7 38,0 0,0 0,0 0,0 0,0 0, 0 0,0 0,0 0,0 0,0 16,8 47,0 55,0 55,0 25,8 0,0 931,7 112,7 38,8
TG2B_GAS NATURAL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
TV1C_DIESEL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
TV1C_GAS NATURAL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
TV2C_DIESEL 41,5 48,6 45,1 48,7 43,8 48,3 51,1 55,3 19,7 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 28,8 37,2 37,5 18,0 0,0 523,6 55,3 21,8
TV2C_GAS NATURAL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
PAM_COGEN 21,6 21,6 21,6 21,7 21,7 21,7 21,7 22,0 21,6 21,7 21,9 21,6 21, 7 21,5 21,5 21,5 21,6 21,6 21,7 21,8 21,7 21,7 21,6 21,7 520,0 2 2,0 21,7
ENAEX CUMMINS_DIESEL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
ENAEX DEUTZ_DIESEL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
MANTOSBLANCOS-MIMB_DIESEL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
LAPORTADA-TECNET_DIESEL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
INACAL_DIESEL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
AGB_DIESEL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
TALTAL-1_GAS 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
TALTAL-2_GAS 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
TALTAL-1_DIESEL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
TALTAL-2_DIESEL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
TALTAL-1_GNL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
TALTAL-2_GNL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
DALMAGRO_DIESEL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 4,0 8,0 9,0 8,0 8,0 8,0 11,0 13 ,0 10,0 0,0 0,0 0,0 0,0 0,0 0,0 79,0 13,0 3,3
SALVADOR_DIESEL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 4,8 7,1 7,4 6,8 8,0 8,2 7,9 9,0 10, 5 10,9 0,0 0,0 0,0 0,0 0,0 0,0 80,6 10,9 3,4
EMELDA-1_DIESEL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,9 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,9 0,9 0,0
EMELDA-2_DIESEL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
ANDES-1_FO6 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
ANDES-2_FO6 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
ANDES-3_FO6 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
ANDES-4_FO6 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
ANDES-1_DIESEL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
ANDES-2_DIESEL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
ANDES-3_DIESEL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
ANDES-4_DIESEL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
SANLORENZO-1_DIESEL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
SANLORENZO-2_DIESEL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
SANLORENZO-3_DIESEL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
CENIZAS_DIESEL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
TERMOPACIFICO_DIESEL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
CARDONES_DIESEL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
GUACOLDA-1_CAR 140,0 140,0 140,0 140,0 140,0 140,0 140,0 140,0 135,0 132,0 1 09,0 65,0 65,0 65,0 65,0 72,0 115,0 118,0 120,0 117,0 137,0 14 0,0 140,0 140,0 2855,0 140,0 119,0
GUACOLDA-2_CAR 105,0 105,0 105,0 105,0 105,0 105,0 105,0 105,0 103,0 96,0 83 ,0 65,0 65,0 65,0 65,0 65,0 65,0 65,0 65,0 80,0 105,0 105,0 105 ,0 105,0 2142,0 105,0 89,3
GUACOLDA-3_CAR 154,0 154,0 142,0 141,0 154,0 154,0 145,0 150,0 149,0 145,0 1 41,0 140,0 140,0 118,0 62,0 60,0 71,0 110,0 117,0 118,0 141,0 154,0 154,0 144,0 3158,0 154,0 131,6
GUACOLDA-4_CAR 149,0 140,0 135,0 135,0 132,0 134,0 132,0 146,0 143,0 141,0 1 14,0 56,0 52,0 54,0 57,0 116,0 118,0 115,0 115,0 114,0 133,0 1 46,0 149,0 149,0 2875,0 149,0 119,8
GUACOLDA-5_CAR 156,0 156,0 153,0 152,0 152,0 152,0 151,0 151,0 148,0 146,0 1 45,0 144,0 145,0 115,0 53,0 53,0 70,0 111,0 118,0 129,0 148,0 154,0 155,0 154,0 3211,0 156,0 133,8
HUASCO TV 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
HUASCO_IFO 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
HUASCO_DIESEL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
PCOLORADA_IFO 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
PCOLORADA_DIESEL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
PENON_DIESEL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
OLIVOS_DIESEL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
ESPINOS_DIESEL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
PMGD-ELFARO 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
RESPALDO-PAJONALES 0,0 42,3 101,1 99,8 4,3 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0, 0 0,0 0,0 0,0 0,0 23,5 20,0 7,9 0,0 298,9 101,1 12,5
PRIME-CONDORES 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
VENTANAS-1_CAR 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
VENTANAS-2_CAR 192,0 193,0 197,0 191,0 194,0 196,0 197,0 195,0 195,0 196,0 1 96,0 196,0 192,0 194,0 194,0 194,0 194,0 192,0 195,0 191,0 19 3,0 184,0 117,0 95,0 4473,0 197,0 186,4
NUEVAVENTANAS_CAR 267,0 266,0 267,0 267,0 267,0 267,0 267,0 267,0 264,0 215,0 1 80,0 138,0 137,0 137,0 174,0 224,0 260,0 267,0 267,0 267,0 23 3,0 223,0 166,0 119,0 5406,0 267,0 225,3
CAMPICHE_CAR 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
COLMITO_DIESEL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
COLMITO_GNL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
ACONCAGUA_GOGEN 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
CONCON_DIESEL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
LIPIGASCONCON_GNL 3,9 3,9 3,9 3,9 3,9 3,9 3,9 3,0 0,7 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 30,9 3,9 1,3
PLACILLA_DIESEL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
QUINTAY_DIESEL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
ELTOTORAL_DIESEL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
LAGVERDE-TV_DIESEL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
LAGVERDE-TG_DIESEL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
QUINTERO-1_DIESEL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
QUINTERO-2_DIESEL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
QUINTERO-1_GNL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
QUINTERO-1_GN 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
QUINTERO-2_GNL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
QUINTERO-2_GN 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
NEHUENCO-1_GAS 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
NEHUENCO-1_GNL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
NEHUENCO-1_DIESEL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
NEHUENCO-2_GAS 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
NEHUENCO-2_GNL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
NEHUENCO-2_DIESEL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
NEHUENCO-9B_GAS 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
NEHUENCO-9B_GNL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
NEHUENCO-9B_DIESEL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
SANISIDRO-1_GNL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
SANISIDRO-1_GAS 221,0 27,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 248,0 221,0 10,3
=== PDF PAGE 28 ===
SANISIDRO-1_DIESEL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
SANISIDRO-2_GNL 359,0 266,0 172,0 171,0 343,0 371,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 1682,0 371,0 70,1
SANISIDRO-2_GAS 0,0 0,0 0,0 0,0 0,0 0,0 371,0 371,0 372,0 375,0 376,0 371,0 294 ,0 262,0 363,0 324,0 364,0 351,0 253,0 318,0 371,0 226,0 369, 0 377,0 6108,0 377,0 254,5
SANISIDRO-2_DIESEL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
LASVEGAS_DIESEL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
LOSVIENTOS_DIESEL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
LOMALOSCOLORADOS-1_BIOGAS 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
LOMALOSCOLORADOS-2_BIOGAS 11,3 11,3 11,4 11,0 11,4 11,8 11,8 11,9 12,1 12,1 12,1 11,9 11, 6 11,6 11,0 11,5 11,7 11,5 11,4 11,4 11,4 11,5 11,5 8,3 274,5 12 ,1 11,4
NUEVA RENCA CC 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
NUEVARENCA_GN 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
NUEVARENCA_GNL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 23,0 109,0 164,0 167,0 24 1,0 203,0 236,0 253,0 203,0 166,0 168,0 166,0 169,0 165,0 243 3,0 253,0 101,4
NUEVARENCA_FA1_GLP 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
NUEVARENCA_FA1_GN 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
NUEVARENCA_FA1_GNL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
NUEVARENCA_DIESEL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
RENCA-1_DIESEL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
RENCA-2_DIESEL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
SANTAMARTA_COGEN 6,0 6,3 6,5 6,4 6,2 6,3 5,9 6,3 6,3 6,3 6,3 6,1 5,8 4,5 5,4 3,9 5,5 5,8 6,0 6,0 6,3 6,3 6,5 6,3 143,2 6,5 6,0
CMPCCORDILLERA_COGEN 0,0 29,6 50,0 50,0 16,0 0,0 12,1 47,7 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 20,8 40,4 30,5 30,5 30,4 3,6 0,0 361,6 50,0 15,1
LEPANTO_BIOGAS 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
CMPCTISSUE_COGEN 4,9 4,6 5,0 4,9 4,5 4,6 4,1 4,3 5,1 3,0 2,0 2,3 1,1 1,3 1,8 1,5 1,6 1,6 1,7 1,8 1,9 1,5 1,7 1,4 68,2 5,1 2,8
CANDELARIA-1 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
CANDELARIA-2 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
CANDELARIA-1_GNL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
CANDELARIA-2_GNL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
CANDELARIA-1_DIESEL 0,0 68,0 116,0 116,0 23,0 0,0 48,0 114,0 13,0 0,0 0,0 0,0 0,0 0, 0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 498,0 116,0 20,8
CANDELARIA-2_DIESEL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
EPACIFICO_COGEN 14,9 14,9 15,1 15,2 15,0 15,1 14,7 14,4 14,4 14,2 14,6 14,8 15, 0 15,2 15,1 14,9 14,8 14,3 14,4 14,8 14,6 14,7 15,0 14,7 354,8 1 5,2 14,8
SAN FRANCISCO DE MOSTAZAL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
COLIHUES_HFO 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
COLIHUES_DIESEL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
ESPERANZA-DS1_DIESEL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
ESPERANZA-DS2_DIESEL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
ESPERANZA-TG1_DIESEL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
TENO_DIESEL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
TENO_GAS_50 0,0 16,4 42,1 41,8 3,8 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 104,0 42,1 4,3
CEMENTOSBIOBIO_FO6 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
CEMENTOSBIOBIO_DIESEL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
LICANTEN_COGEN 2,3 2,4 2,5 2,6 2,6 2,5 2,6 2,9 3,8 2,6 2,5 2,6 2,6 2,6 3,0 3,4 2,6 2,6 2,0 3,0 2,5 2,5 2,7 2,5 63,4 3,8 2,6
VINALES_COGEN 30,8 30,8 31,6 31,5 31,5 31,5 31,3 31,7 31,4 25,2 23,0 23,0 23, 3 23,1 23,0 23,1 23,5 24,5 30,0 30,0 30,0 26,6 24,4 23,5 658,3 3 1,7 27,4
CONSTITUCION-1-ELEK 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
CONSTITUCION-2-ELEK 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
CELCO_COGEN 6,0 4,4 5,5 5,6 4,1 4,4 5,3 7,0 6,1 7,1 6,1 5,7 5,1 6,4 6,8 6,5 7,5 7,1 7,2 6,4 6,0 5,0 6,6 6,4 143,9 7,5 6,0
RASOPOWER_DIESEL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
LINARES_DIESEL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
SANGREGORIO_DIESEL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
NUEVAALDEA-1_COGEN 4,2 3,8 4,1 4,5 4,9 4,4 4,4 5,5 5,7 5,2 4,7 5,1 5,5 5,5 4,6 4,8 5,1 5,0 7,1 7,3 7,5 6,3 6,0 5,7 127,0 7,5 5,3
NUEVAALDEA-2_DIESEL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
NUEVAALDEA-3_COGEN 37,4 34,4 39,9 34,2 34,7 33,7 35,3 33,8 35,5 38,0 39,5 38,4 34, 8 38,4 35,0 38,2 33,6 39,0 41,3 40,4 35,8 29,6 23,4 18,5 842,6 4 1,3 35,1
LAJAEVE 1,0 1,0 1,0 2,0 1,0 1,0 1,0 1,0 1,0 1,0 1,0 1,0 1,0 1,0 1,0 1,0 1,0 1,0 1,0 1,0 1,0 1,0 1,0 1,0 25,0 2,0 1,0
MASISA_COGEN 7,3 7,4 7,5 7,4 7,3 7,3 7,3 7,5 7,6 7,2 6,4 5,7 5,6 5,6 5,8 6,0 6,2 6,4 6,4 6,3 5,7 5,6 5,7 5,7 156,9 7,6 6,5
YUNGAY-1_GNL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
YUNGAY-2_GNL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
YUNGAY-3_GNL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
YUNGAY-1_DIESEL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
YUNGAY-2_DIESEL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
YUNGAY-3_DIESEL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
YUNGAY-4_DIESEL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
SANTALIDIA_DIESEL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
SANTAFE_COGEN 38,6 36,3 37,4 45,6 50,5 47,8 49,5 50,2 46,4 48,3 50,4 46,1 50, 1 48,9 46,4 48,8 49,4 50,3 46,8 46,5 47,3 44,4 38,7 39,5 1104,2 50,5 46,0
CMPCLAJA_COGEN 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
CMPCPACIFICO_COGEN 22,2 23,2 24,4 24,8 25,4 25,2 23,8 24,4 24,6 25,0 25,0 24,4 25, 8 25,5 24,8 23,5 24,1 24,4 23,5 21,6 19,3 23,0 19,9 21,6 569,4 25,8 23,7
PMGD-CMPCSANTAFE_COGEN 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 2,0 1,8 1,4 0,2 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 5,4 2,0 0,2
LOSPINOS_DIESEL 95,0 95,0 96,0 97,0 59,0 97,0 97,0 90,0 7,0 0,0 0,0 0,0 0,0 0,0 0 ,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 733,0 97,0 30,5
LOSGUINDOS_DIESEL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
LOSGUINDOS_2_DIESEL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
CHOLGUAN_COGEN 2,2 1,8 1,7 3,6 3,2 3,1 4,5 5,1 4,5 3,5 3,6 2,5 3,2 3,2 3,4 4,3 3,6 3,8 5,1 5,0 6,0 5,2 4,8 4,2 90,9 6,0 3,8
NEWEN_PROPANO 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
NEWEN_BUTANO           0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
NEWEN_DIESEL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
NEWEN_GNL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
NEWEN_GAS 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
NEWEN_PRO_ BUT 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
PETROPOWER_PET 50,0 51,0 51,5 50,0 50,5 51,5 50,0 51,5 50,5 50,0 51,0 50,5 49, 5 50,5 50,0 49,5 50,5 51,0 48,5 51,0 50,5 50,0 51,0 50,5 1210,5 51,5 50,4
ESCUADRON_COGEN 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
SANTAMARIA_CAR 240,0 241,0 240,0 239,0 239,0 240,0 240,0 240,0 240,0 242,0 2 43,0 244,0 242,0 242,0 243,0 243,0 243,0 242,0 241,0 240,0 24 1,0 239,0 239,0 241,0 5784,0 244,0 241,0
CORONEL_GN 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
CORONEL_GNL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
CORONEL_DIESEL 0,0 5,0 6,5 0,0 0,0 0,0 0,0 0,0 0,0 7,9 2,5 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 21,9 7,9 0,9
BOCAMINA-1 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
BOCAMINA-2 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
HORCONES_DIESEL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
ARAUCO_COGEN 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,1 0,3 0,0 0,0 0,0 0,0 0,1 0,0 0,0 0,0 0,0 0,0 0,3 0,0 0,5 0,0 0,0 1,4 0,5 0,1
LAUTARO-1_COGEN 25,4 25,7 25,3 25,7 25,7 25,4 25,6 25,5 25,2 25,0 25,4 25,6 25, 3 25,3 25,6 25,8 25,9 25,3 25,8 25,5 25,9 25,5 25,6 26,0 613,1 2 6,0 25,5
LAUTARO-2_COGEN 20,3 20,8 20,4 20,7 19,4 20,0 20,3 20,8 20,4 20,9 20,6 19,5 20, 1 20,0 20,1 20,8 21,0 21,0 21,1 21,0 21,0 21,1 20,1 20,8 492,3 2 1,1 20,5
VALDIVIA_COGEN 10,9 12,8 10,6 11,0 11,3 8,8 6,9 7,9 7,7 11,1 11,9 13,2 10,5 11, 0 12,4 11,9 7,6 8,0 6,0 5,8 5,6 5,8 6,5 7,8 223,1 13,2 9,3
ANTILHUE_DIESEL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
CALLECALLE_DIESEL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
CHUYACA_DIESEL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
TRAPEN_DIESEL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
ALMENDRADO 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
TRINCAO 0,0 10,3 14,1 14,1 1,6 0,0 2,0 13,5 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0, 0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 55,6 14,1 2,3
CALFUCO 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
DEGAN_DIESEL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
CHILOE_DIESEL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
MONTEPATRIA 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
PUNITAQUI 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
ELMOLLE 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
BIOCRUZ 0,9 0,9 0,9 0,9 0,7 0,0 0,0 0,0 0,2 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 4,5 0,9 0,2
TOMAVAL 0,0 1,5 1,5 1,5 1,5 1,5 1,5 1,5 1,1 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 11,6 1,5 0,5
PMGD-CORTES 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
PMGD-DONAJAVIERA 0,1 0,1 0,1 0,1 0,1 0,1 0,1 0,1 0,1 0,1 0,1 0,1 0,1 0,1 0,1 0,1 0,1 0,1 0,1 0,1 0,1 0,1 0,1 0,1 2,9 0,1 0,1
PMGD-ERMITANO 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
PMGD-SEPULTURA 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
CASABLANCA-1 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
CASABLANCA-2 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
TAPIHUE 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
CURAUMA 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
PMGD-DEUCO 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
PMGD-CHORRILLOS 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
TREBALMAPOCHO 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
ELNOGAL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,1 0,0 0,0
ESTANCILLA 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
PMGD-COPIULEMU 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,1 0,5 0,5 0,5 0,3 0,4 0,5 0,5 0,5 0,5 0,5 0,5 0,5 0,0 0,0 0,0 0,0 5,9 0,5 0,2
PMGD-ELCAMPESINO1 0,5 0,5 0,5 0,3 0,1 0,0 0,1 0,1 0,2 0,3 0,4 0,3 0,3 0,2 0,3 0,3 0,3 0,3 0,3 0,2 0,1 0,1 0,5 0,4 6,6 0,5 0,3
PMGD-MIMBRE 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
SANTAIRENE 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
LASPAMPAS 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
TAMM 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
CURICO 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
CHILE_GEN 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
PMGD-ORAFTI 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
ENERGIA BIOBIO 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
COELEMU 3,2 3,1 3,2 1,2 2,9 3,3 3,2 2,7 2,9 3,0 3,2 3,0 3,1 3,3 3,4 3,4 3,1 3,2 3,0 3,2 3,3 3,1 3,1 3,2 73,3 3,4 3,1
=== PDF PAGE 29 ===
CAÑETE 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
TRONGOL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
LEBU 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
TIRUA 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
CONTULMO 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
LOSALAMOS 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
JCE 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
HBS 0,0 0,1 0,7 0,4 0,5 0,0 0,0 0,9 0,2 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 2,7 0,9 0,1
HBS_GNL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
ANCALI 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
PICOLTUE 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
PMGD-BOLDO 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
PMGD-LOSSAUCES 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
PMGD-LOSSAUCES-1 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
PMGD-LOSSAUCES-2 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
PMGD-MALLECO 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
CHUFKEN 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
CURACAUTIN 0,0 0,2 2,4 2,8 0,7 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 6,1 2,8 0,3
LONQUIMAY 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
EAGON 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
LPLAUTARO 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
PMGD-AROMOS 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
LPPANGUIPULLI 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
REY_DIESEL 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
SOUTHERN 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
WATTS-1 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
WATTS-2 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
SKRETTINGOSORNO 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
PMGD-TAMBORES 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
PMGD-CHIFIN 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
PMGD-LOS-NEGROS 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
PMGD-CAMPESINA 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
PMGD-RAPACO 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
PMGD-CIRUELILO 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
PMGD-CALAFATE 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
PMGD-ALERCE 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
MULTIEXPORT-1 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
MULTIEXPORT-2 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
PMGD-BLUEGATE 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
ELCANELO-1 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
SKRETTING 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
DANISCO 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
BIOMAR 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
SALMOFOOD-1 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0
CHANGOS->CUMBRES C1 130,2 147,3 164,1 175,8 179,8 198,5 211,8 207,6 342,2 425,9 4 49,1 414,7 391,3 396,7 362,0 275,7 166,8 155,1 132,8 97,4 118 ,9 231,0 262,2 228,9 5865,8 449,1 244,4
CHANGOS->CUMBRES C2 127,1 144,1 82,9 172,7 176,7 195,4 208,7 204,5 338,5 421,9 44 5,1 410,8 387,6 393,1 358,6 272,5 164,0 152,3 130,2 94,8 116, 4 228,2 259,3 226,0 5711,5 445,1 238,0
CUMBRES->CHANGOS C1 -120,7 -137,6 -154,2 -165,7 -169,7 -188,3 -201,4 -197,3 -33 0,5 -412,9 -435,8 -402,4 -379,4 -384,4 -350,6 -266,0 -158,8 -146,9 -124,6 -89,0 -109,5 -220,0 -250,8 -218,1 -5614,5 -89 ,0 -233,9
CUMBRES->CHANGOS C2 -121,5 -138,5 -155,2 -166,9 -170,9 -189,5 -202,6 -198,5 -33 1,6 -413,8 -436,7 -403,4 -380,4 -385,6 -351,8 -267,3 -160,1 -148,3 -126,1 -90,4 -111,0 -221,6 -252,3 -219,6 -5643,5 -90 ,4 -235,1
TOTAL HORA. 6269,2 5773,0 5553,6 5414,3 5323,2 5298,4 5373,4 5582,8 584 4,4 6167,4 6359,1 6584,7 6749,6 6872,1 7023,8 7215,4 7302,3 7249,0 7032,3 6973,3 6837,8 6796,1 6765,3 6405,7 152.766      
TOTAL HORA. SING 2858 2872 2873 2874 2893 2934 2959 2908 3124 3230 3229 3142 306 9 3088 2999 2799 2563 2520 2487 2408 2481 2769 2818 2721 68.616        
TOTAL SEN 9127 8645 8426 8288 8216 8232 8332 8491 8968 9397 9588 9727 981 8 9961 10023 10014 9866 9768 9519 9382 9319 9565 9583 9127 221.382      
CONS. PROPIOS 165 166 154 154 154 153 154 154 154 153 162 161 161 161 161 161 161 161 161 161 161 161 161 161 3.816          
CONS. PROPIOS SING 184 184 184 184 184 184 184 184 184 178 178 178 178 178 189 189 178 178 185 184 191 195 195 189 4.427          
FLUJO CHANGOS->CUMBRES 250 284 278 341 349 386 412 404 671 837 883 816 769 780 712 541 325 301 257 186 228 450 512 446 11.418        
PERDIDAS APROX. 185 160 149 145 141 142 147 157 185 213 227 237 245 253 259 260 252 247 230 222 217 228 230 204 4.935          
PERDIDAS APROX. SING 80 77 78 70 71 71 71 66 59 52 47 45 42 43 39 36 35 33 33 32 35 42 40 38 1.233          
DEMANDA APROX. 6170 5731 5528 5456 5377 5389 5485 5676 6177 6638 6853 7002 711 3 7237 7315 7335 7214 7142 6898 6776 6688 6858 6887 6487 155.432      
DEMANDA APROX. SING 2344 2327 2332 2279 2289 2292 2291 2254 2209 2162 2120 2103 208 0 2088 2060 2033 2025 2007 2012 2006 2027 2081 2070 2048 51.539        
HORA 1 2 3 4 5 6 7 8 9 10 11 12 13 14 15 16 17 18 19 20 21 22 23 24 DMAX   : 7302, 3 7302
=== PDF PAGE 30 ===
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
ANEXO N°3 
Detalle del movimiento de centrales e informe diario del CDC 
correspondientes al día 13 de enero de 2021 
 
=== PDF PAGE 31 ===
13-01-2021 Ultima Actualización: 13-01-2021 23:50 CMG-Online: 34,9 Quillota_220 kV: CANUTILLAR SS.CC.
Hora Movi. Equipo / Configuración Despacho Estado EO Consigna Consigna Instr ucción Cmg Motivo Zona Desacople Condición Neomante Centro de SSCC BASEPOI NT
Instalación   Requerido (MW) Operacional Combustibles Cmg Limitación C ondición Comentario  del Embalse  Control Activo  
00:00 - COLBUN COLBUN - - - - - RE  Se declara en condición de Agotamiento - A - COLBUN -
00:00 - PEHUENCHE PEHUENCHE - - - - - RE  Se declara en condición de Agotamiento - A - ENEL GENERACION -
00:00 - RAPEL RAPEL - - - - - RE  Se declara en condición de Agotamiento - A - ENEL GENERACION -
00:00 - CIPRESES-1 CIPRESES_visla_curi_loma MT N - MT - OM Cambio en La Política de Precios - N - ENEL GENERACION - MT
00:00 - CIPRESES-2 CIPRESES_visla_curi_loma MT N - MT - OM Cambio en La Política de Precios - N - ENEL GENERACION - MT
00:00 - CIPRESES-3 CIPRESES_visla_curi_loma MT N - MT - OM Cambio en La Política de Precios - N - ENEL GENERACION - MT
00:00 - TRINCAO TRINCAO_DIESEL MT LF - PS PCP OM Cambio en La Política de Precios - - IL 2021000082 CRELL -
00:00 - PEHUENCHE-1 PEHUENCHE 0 DN - FS - OT Control Cota  - A - ENEL GENERACION -
00:08 - TRINCAO TRINCAO_DIESEL - LF - FS PCP OM - - - IL 2021000082 CRELL -
00:17 - ISLA-2 CIPRESES_sinv PC N - PC - RE Disponible y E/S. Cancelado IF 2021000091. - - - ENEL GENERACION - PC
00:17 - CIPRESES-1 CIPRESES_sinv PC N - PC - OM - - N - ENEL GENERACION - MT
00:17 - CIPRESES-2 CIPRESES_sinv PC N - PC - OM - - N - ENEL GENERACION - MT
00:17 - CIPRESES-3 CIPRESES_sinv PC N - PC - OM - - N - ENEL GENERACION - MT
00:43 - SANISIDRO-1 SANISIDRO-1_TG1_GNL_A 150 N LC CI - OM Control Suministro combustible de GNL_A - - - ENEL GENERACION -
00:52 - CMPCCORDILLERA CMPCCORDILLERA_GNL_A - DN LC PP - OM - - - - SANTA FE -
00:52 - TRINCAO TRINCAO_DIESEL - LF - PP PCP OM - - - IL 2021000082 CRELL -
00:52 - ATACAMA-2TG2B ATACAMA-2TG2B_TG2B+0.5TV2_DIESEL PC N LC PC - OM - - - - GAS ATACAMA - -
00:53 - SANISIDRO-1 SANISIDRO-1_TG1_GNL_A MT N LC MT - OM Control Suministro combustible de GNL_A - - - ENEL GENERACION -
00:56 - CORONEL CORONEL_DIESEL - DN DLC PP - OM - - - - STS -
00:57 - CANDELARIA-1 CANDELARIA-1_DIESEL - DN DLC PP - OM - - - - COLBUN -
01:00 - KELAR-TG12 KELAR-TG12_TG1+TG2+TV1_GNL_INFLEX - LF LC PC PCP OM Limitada en 514 MW, cancela IL 2021000086 - - IL 2021000085 KELAR - PC
01:03 - ANGOSTURA-1 RALCO_sinv - DN - PP - RE - - - - COLBUN -
01:03 - PANGUE-2 RALCO_sinv 150 N - CI - RE - - - - ENEL GENERACION -
01:09 - TRINCAO TRINCAO_DIESEL PC LF - PC PCP OM Sincronizada y solicitada a PC. - - IL 2021000082 CRELL - PC
01:09 - ANGOSTURA-3 RALCO_sinv PC N - PC - RE - - - - COLBUN - PC
01:10 - ANGOSTURA-1 RALCO_sinv PC N - PC - RE - - - - COLBUN - PC
01:10 - SANISIDRO-1 SANISIDRO-1_TG1_GNL_A MT N LC PS - OT Control Suministro combustible de GNL_A - - - ENEL GENERACION -
01:12 - SANISIDRO-2 SANISIDRO-2_TG1+TV1_FSTVU_GNL_A 300 N LC CI - OT Control Suministro combustible de GNL_A - - - ENEL GENERACION -
01:16 - SANTAFE SANTAFE_BL1+BL2+BL3+BL4_COGEN PC N - PC - OM - - - - SANTA FE - PC
01:16 - CANDELARIA-1 CANDELARIA-1_DIESEL PC N LC PC - OM Sincronizada y solicitada a PC. - - - COLBUN - PC
01:19 - SANISIDRO-1 SANISIDRO-1_TG1_GNL_A 0 DN DLC FS - OT Control Suministro combustible de GNL_A - - - ENEL GENERACION -
01:20 - SANISIDRO-2 SANISIDRO-2_TG1+TV1_FSTVU_GNL_A 240 N LC CI - OT Control Suministro combustible de GNL_A - - - ENEL GENERACION -
01:20 - CMPCCORDILLERA CMPCCORDILLERA_GNL_A PC N LC PC - OM Sincronizada y solicitada a PC. - - - SANTA FE - PC
01:28 - TENOGAS TENOGAS_GLP - DN DLC PP - OM - - - - ENLASA -
01:28 - PAJONALES PAJONALES_DIESEL - DN - PP - OM Orden de despacho. - - - PRIME ENERGIA - -
01:29 - SANISIDRO-2 SANISIDRO-2_TG1+TV1_FSTVU_GNL_A MT N LC MT - OT Control Suministro combustible de GNL_A - - - ENEL GENERACION -
01:31 - TENOGAS TENOGAS_GLP PC N LC PC - OM Sincronizada y solicitada a PC. - - - ENLASA - PC
01:33 - PANGUE-1 RALCO_sinv MT N - MT - RE - - - - ENEL GENERACION - MT
01:33 - PANGUE-2 RALCO_sinv MT N - MT - RE - - - - ENEL GENERACION - MT
01:34 - PAJONALES PAJONALES_DIESEL PC N - PC - OM - - - - PRIME ENERGIA - -
01:35 - CORONEL CORONEL_DIESEL PC N LC PC - OM Sincronizada y solicitada a PC. - - - STS - PC
01:37 - ANGOSTURA-1 RALCO_sinv 100 N - CI - RE - - - - COLBUN -
01:40 - ANGOSTURA-1 RALCO_sinv MT N - MT - RE - - - - COLBUN - MT
01:43 - ANGOSTURA-1 RALCO_sinv 0 DN - FS - RE - - - - COLBUN -
01:51 - ANGOSTURA-2 RALCO_sinv MT N - MT - RE - - - - COLBUN - MT
02:00 - COLBUN-1 COLBUN_sinv 0 DN - FS - RE - - A - COLBUN -
02:03 - ANGOSTURA-2 RALCO_sinv PC N - PC - RE - - - - COLBUN - PC
02:07 - PANGUE-1 RALCO_sinv 0 DN - FS - RE - - - - ENEL GENERACION -
02:32 - CORONEL CORONEL_DIESEL 0 DF DLC FS - SDCF Con SDCF 2766. - - SDCF 2766 STS -
03:07 - ANGOSTURA-2 RALCO_sinv MT N - MT - RE - - - - COLBUN - MT
03:50 - COLBUN-1 COLBUN_sinv - DN - PP - RE - - A - COLBUN -
03:50 - PEHUENCHE-1 PEHUENCHE - DN - PP - OM - - A - ENEL GENERACION -
04:00 - TENOGAS TENOGAS_GLP MT N LC PS - OM - - - - ENLASA -
04:00 - SANISIDRO-2 SANISIDRO-2_TG1+TV1_FSTVU_GNL_A PC N LC PC - OT Disponibilidad de combustible. - - - ENEL GENERACION - PC
04:00 - PAJONALES PAJONALES_DIESEL MT N - PS - OM Orden de retiro. - - - PRIME ENERGIA - -
04:03 - ATACAMA-2TG2B ATACAMA-2TG2B_TG2B+0.5TV2_DIESEL MT N LC MT - OM - - - - GAS ATACAMA - -
04:04 - CANDELARIA-1 CANDELARIA-1_DIESEL MT N DLC PS - OM - - - - COLBUN -
04:04 - SANTAFE SANTAFE_BL1+BL2+BL3_COGEN PC N - PC - OM - - - - SANTA FE - PC
04:04 - TRINCAO TRINCAO_DIESEL MT LF - PS PCP OM - - - IL 2021000082 CRELL -
04:04 - CMPCCORDILLERA CMPCCORDILLERA_GNL_A MT N LC PS - OM - - - - SANTA FE -
04:06 - PAJONALES PAJONALES_DIESEL 0 DN - FS - OM - - - - PRIME ENERGIA - -
04:08 - ANGOSTURA-2 RALCO_sinv 0 DN - FS - RE - - - - COLBUN -
04:08 - TENOGAS TENOGAS_GLP 0 DN DLC FS - OM - - - - ENLASA -
04:11 - LOSPINOS LOSPINOS_DIESEL 30 N LC CI - OM - - - - COLBUN -
04:14 - TRINCAO TRINCAO_DIESEL 0 LF - FS PCP OM - - - IL 2021000082 CRELL -
04:20 - CANDELARIA-1 CANDELARIA-1_DIESEL 0 DN DLC FS - OM - - - - COLBUN -
04:31 - CMPCCORDILLERA CMPCCORDILLERA_GNL_A 0 DN DLC FS - OM - - - - SANTA FE -
04:44 - LOSPINOS LOSPINOS_DIESEL PC N LC PC - OM - - - - COLBUN - PC
05:44 - MOV. CMG - - - - - - - Movimiento para estimar CMG horario - - - CDC - -
06:00 - SANISIDRO-2 SANISIDRO-2_TG1+TV1_FSTVU_GN_A PC N LC PC - OT Cambio de Combustible de GNL_A a GN_A - - - ENEL GENERACION - PC
06:08 - CMPCCORDILLERA CMPCCORDILLERA_GNL_A - DN DLC PP - OM - - - - SANTA FE -
06:08 - TRINCAO TRINCAO_DIESEL - LF - PP PCP OM - - - - CRELL -
06:08 - CANDELARIA-1 CANDELARIA-1_DIESEL - DN DLC PP - OM - - - - COLBUN -
06:15 - ANGOSTURA-2 RALCO_sinv - DN - PP - RE - - - - COLBUN -
06:21 - ANGOSTURA-2 RALCO_sinv MT N - MT - RE - - - - COLBUN - MT
06:24 - ANGOSTURA-2 RALCO_sinv PC N - PC - RE - - - - COLBUN - PC
06:25 - SANTAFE SANTAFE_BL1+BL2+BL3+BL4_COGEN PC N - PC - OM - - - - SANTA FE - PC
06:25 - CANDELARIA-1 CANDELARIA-1_DIESEL PC N LC PC - OM Sincronizada y solicitada a PC. - - - COLBUN - PC
06:25 - ATACAMA-2TG2B ATACAMA-2TG2B_TG2B+0.5TV2_DIESEL PC N LC AGC - AGC - - - - GAS ATACAMA - -
06:30 - NUEVARENCA NUEVARENCA_TG1+TV1_GNL_P - DN DLC PP - OM Inicia proceso de partida. - - - GENERADORA METROPOLITANA -
06:42 - ANGOSTURA-2 RALCO_sinv MT N - MT - RE - - - - COLBUN - MT
06:43 - CMPCCORDILLERA CMPCCORDILLERA_GNL_A PC N LC PC - OM Sincronizada y solicitada a PC. - - - SANTA FE - PC
06:44 - TRINCAO TRINCAO_DIESEL PC LF - PC PCP OM Sincronizada y solicitada a PC. - - IL 2021000082 CRELL - PC
07:13 - ANGOSTURA-2 RALCO_sinv 107 N - CI - RE - - - - COLBUN -
07:29 - ANGOSTURA-2 RALCO_sinv MT N - MT - RE - - - - COLBUN - MT
07:50 - CANDELARIA-1 CANDELARIA-1_DIESEL MT N LC MT - OM - - - - COLBUN - MT
07:50 - LOSPINOS LOSPINOS_DIESEL MT N LC MT - OM - - - - COLBUN - MT
07:50 - SANTAFE SANTAFE_BL1+BL2+BL3_COGEN - N - PC - OM - - - - SANTA FE -
07:50 - CMPCPACIFICO CMPCPACIFICO_BL1+BL2_COGEN - N - PC - OM - - - - SANTA FE -
07:50 - TRINCAO TRINCAO_DIESEL MT LF - MT PCP OM - - - IL 2021000082 CRELL -
07:50 - PEHUENCHE-1 PEHUENCHE MT N - MT - OM  Con SSCC. - A - ENEL GENERACION - MT
07:50 - PEHUENCHE-2 PEHUENCHE - DN - PP - OM  Con SSCC. - A - ENEL GENERACION - MT
07:50 - CMPCCORDILLERA CMPCCORDILLERA_GNL_A MT N LC MT - OM - - - - SANTA FE - MT
07:50 - ATACAMA-2TG2B ATACAMA-2TG2B_TG2B+0.5TV2_DIESEL - N LC MT - OM - - - - GAS ATACAMA - -
07:58 - CMPCCORDILLERA CMPCCORDILLERA_GNL_A - DF DLC FS - SIF - - - IF 95 SANTA FE - MT
08:00 - PEHUENCHE-1 PEHUENCHE PC N - PC - OM Cambio en La Política de Precios Con SSCC. - A - ENEL GENERACION - PC
08:00 - CIPRESES-1 CIPRESES_sinv 10 N - CI - OM  Con SSCC. - N - ENEL GENERACION -
08:00 - CIPRESES-3 CIPRESES_sinv 10 N - CI - OM  Con SSCC. - N - ENEL GENERACION -
08:05 - PEHUENCHE-2 PEHUENCHE PC N - PC - OM  Con SSCC. - A - ENEL GENERACION - PC
08:05 - DALMAGRO DALMAGRO_DIESEL - DN - PP - OM Según SI 2021001300 - - - ENEL GENERACION -
08:05 - SALVADOR SALVADOR_DIESEL - DN - PP - OM Según SI 2021001300 - - - EL SALVADOR -
08:05 - DALMAGRO DALMAGRO_DIESEL - DF - FS - OM Falla en la partida. - - IF 2021000094 ENEL GENERACION -
08:16 - CANDELARIA-1 CANDELARIA-1_DIESEL MT N LC PS - OM - - - - COLBUN -
08:17 - SALVADOR SALVADOR_DIESEL - N - MT - OM Según SI 2021001300 - - - EL SALVADOR -
08:20 - TRINCAO TRINCAO_DIESEL MT LF - PS PCP OM - - - IL 2021000082 CRELL -
08:20 - LOSPINOS LOSPINOS_DIESEL MT N LC PS - OM - - - - COLBUN -
08:22 - CANDELARIA-1 CANDELARIA-1_DIESEL 0 DN DLC FS - OM - - - - COLBUN -
08:23 - LOSPINOS LOSPINOS_DIESEL 0 DN DLC FS - OM - - - - COLBUN -
08:23 - ATACAMA-2TG2B ATACAMA-2TG2B_TG2B+0.5TV2_DIESEL PC N LC PS - OM - - - - ENEL GENERACION - -
08:25 - TRINCAO TRINCAO_DIESEL 0 DLF - FS PCP OM - - - IL 2021000082 CRELL -
=== PDF PAGE 32 ===
13-01-2021 Ultima Actualización: 13-01-2021 23:50 CMG-Online: 34,9 Quillota_220 kV: CANUTILLAR SS.CC.
Hora Movi. Equipo / Configuración Despacho Estado EO Consigna Consigna Instr ucción Cmg Motivo Zona Desacople Condición Neomante Centro de SSCC BASEPOI NT
Instalación   Requerido (MW) Operacional Combustibles Cmg Limitación C ondición Comentario  del Embalse  Control Activo  
08:36 - NUEVAVENTANAS NUEVAVENTANAS_CAR 205 N - CI - OM - - - - AES GENER -
08:36 - CIPRESES-1 CIPRESES_sinv MT N - MT - OM  Con SSCC. - N - ENEL GENERACION - MT
08:36 - CIPRESES-2 CIPRESES_sinv MT N - MT - OM  Con SSCC. - N - ENEL GENERACION - MT
08:36 - CIPRESES-3 CIPRESES_sinv MT N - MT - OM  Con SSCC. - N - ENEL GENERACION - MT
08:36 - PEHUENCHE-1 PEHUENCHE MT N - MT - OM  Con SSCC - A - ENEL GENERACION - MT
08:36 - LAUTARO-2 LAUTARO-2_BL1_COGEN PC N - PC - OM - - - - COMASA - PC
08:36 - LAUTARO-1 LAUTARO-1_BL1_COGEN PC N - PC - OM - - - - COMASA - PC
08:36 - MASISA MASISA_COGEN MT LF - MT PCP OM - - - IL 2021000061 STS - MT
08:36 - LICANTEN LICANTEN_BL1_COGEN PC N - PC - OM - - - IL 2021000045 ARAUCO - PC
08:36 - CHOLGUAN CHOLGUAN_BL1_COGEN MT N - MT - OM - - - - ARAUCO - MT
08:36 - SANTAFE SANTAFE_BL1+BL2_COGEN - N - PC - OM - - - - SANTA FE -
08:36 - VENTANAS-2 VENTANAS-2_CAR MT N LC MT - OM - - - - AES GENER - MT
08:36 - NORGENER-NTO1 NORGENER-NTO1_CAR MT LF - MT PCP OM - - - IL 2021000072 AES GENER - MT
08:37 - ATACAMA-2TG2B ATACAMA-2TG2B_TG2B_DIESEL PC N LC PS - OM TV2C F/S - - - ENEL GENERACION - -
08:46 - ATACAMA-2TG2B ATACAMA-2TG2B_TG2B_DIESEL PC DN DLC FS - OM TG2B F/S - - - ENEL GENERACION - -
09:00 - PEHUENCHE-1 PEHUENCHE MT N - PS - OM  Finaliza SSCC. - A - ENEL GENERACION -
09:00 - ANGOSTURA-2 RALCO_sinv MT N - MT - RE  Finaliza SSCC. - - - COLBUN -
09:04 - ANGOSTURA-2 RALCO_sinv MT N - PS - RE - - - - COLBUN -
09:05 - PEHUENCHE-1 PEHUENCHE 0 DN - FS - OM - - A - ENEL GENERACION -
09:06 - EMELDA-1 EMELDA-1_DIESEL - DN - PP - OM Según SI 2021001300 - - - EMELDA - -
09:07 - ANGOSTURA-2 RALCO_sinv 0 DN - FS - RE Control Cota  - - - COLBUN -
09:26 - DALMAGRO DALMAGRO_DIESEL - N - MT - OM Según SI 2021001300 - - - ENEL GENERACION -
09:26 - EMELDA-1 EMELDA-1_DIESEL - N - MT - OM Según SI 2021001300 - - - EMELDA - -
09:26 CDC ERNC -120 - - - - - Inicio Prorrata por control de generación según SI 2021001300
09:26 PFV-SALVADOR PFV-SALVADOR 44 N - CI - OM control de generación según SI 2021001300 - - LLAIMA
09:26 PFV-CHANARES PFV-CHANARES 10 N - CI - OM control de generación según SI 2021001300, nubosidad en la zona - - ENEL GREEN POWER
09:26 PFV-DIEGODEALMAGRO PFV-DIEGODEALMAGRO 8 N - CI - OM control de generación según SI 2021001300, nubosidad en la zona - - ENEL GREEN POWER
09:26 PFV-JAVIERA PFV-JAVIERA 22 N - CI - OM control de generación según SI 2021001300, nubosidad en la zona - - RNE
09:29 - CORONEL CORONEL_DIESEL 18 PO LC EP - EP  Sincroniza en pruebas. - - SDCF 2021002766 STS -
09:47 - DALMAGRO DALMAGRO_DIESEL - N - OI - OT Según SI 2021001300, inicia regulación de frecuencia en isla. - - - ENEL GENERACION -
09:49 - NUEVAVENTANAS NUEVAVENTANAS_CAR 205 N - MT - OM No baja por TE - - - AES GENER - MT
09:49 - CANUTILLAR-1 CANUTILLAR MT N - MT - OM - - N - COLBUN - MT
09:49 - CANUTILLAR-2 CANUTILLAR MT N - PS - OM - - N - COLBUN -
09:49 - GUACOLDA-2 GUACOLDA-2_CAR - LF - MT PCP OM No baja por TE - - IL 2277 AES GENER - MT
09:49 - NORGENER-NTO2 NORGENER-NTO2_CAR - LF - MT PCP OM - - - IL 2021000073 AES GENER - MT
09:50 - COLBUN-2 COLBUN_sinv - DN - PP - OT  Con SSCC. - A - COLBUN -
09:52 - EMELDA-1 EMELDA-1_DIESEL - N - PS - OM Según SI 2021001300 - - - EMELDA - -
09:54 - EMELDA-1 EMELDA-1_DIESEL - DN - FS - OM Según SI 2021001300 - - - EMELDA - -
09:59 - CANUTILLAR-2 CANUTILLAR 0 DN - FS - OM - - N - COLBUN -
10:00 - CANUTILLAR-1 CANUTILLAR PC N - PC - OM - - N - COLBUN - PC
10:01 - COLBUN-2 COLBUN_sinv MT N - MT - OT  Con SSCC. - A - COLBUN - MT
10:01 - COLBUN-1 COLBUN_sinv MT N - PS - OM  Finaliza SSCC. - A - COLBUN -
10:08 - COLBUN-1 COLBUN_sinv 0 DN - FS - OM - - A - COLBUN -
10:09 - CANUTILLAR-2 CANUTILLAR - DN - PP - OT Inicia Ctx Lt 220 kV Cautín - Ciruelos Ctx Lt 220 kV Cautín - Ciruelos N - COLBUN -
10:09 - LAUTARO-2 LAUTARO-2_BL1_COGEN MT N - MT - OM - - - - COMASA - MT
10:09 - HORNITOS-CTH HORNITOS-CTH_CAR - LF - MT PCP OM - - - SICF 2021000947 ENGIE - MT
10:09 - GUACOLDA-2 GUACOLDA-2_CAR - LF - MT PCP OM A MT - - IL 2521 AES GENER - MT
10:09 - GUACOLDA-4 GUACOLDA-4_CAR - N - MT - OM - - - - AES GENER - MT
10:09 - GUACOLDA-1 GUACOLDA-1_CAR - LF - MT PCP OM - - - IL 2521 AES GENER - MT
10:09 - COCHRANE-CCH2 COCHRANE-CCH2_CAR - N - CI - OM - - - - AES GENER - MT
10:10 - CORONEL CORONEL_DIESEL 0 DF DLC FS - SDCF - - - SDCF 2021002766 STS -
10:12 - NUEVAVENTANAS NUEVAVENTANAS_CAR 137 N - MT - OM No baja por TE - - - AES GENER - MT
10:17 - CANUTILLAR-2 CANUTILLAR MT N - MT - OT - Ctx Lt 220 kV Cautín - Ciruelos N - COLBUN - MT
10:26 - CANUTILLAR-1 CANUTILLAR 60 N - CI - OT - Ctx Lt 220 kV Cautín - Ciruelos N - COLBUN -
10:31 - NUEVARENCA NUEVARENCA_TG1_GNL_P - N LC PMT - OM  Sincronizada TG. - - - GENERADORA METROPOLITANA -
10:47 - NUEVARENCA NUEVARENCA_TG1+TV1_GNL_P - N LC PMT - OM  Sincronizada TV - - - GENERADORA METROPOLITANA -
11:00 - VENTANAS-2 VENTANAS-2_CAR 195 PO - EP - EP  Meidciones CEMS - - SI 2021001506 AES GENER -
11:08 - CANUTILLAR-1 CANUTILLAR PC N - PC - OT - Ctx Lt 220 kV Cautín - Ciruelos N - COLBUN - PC
11:08 - CANUTILLAR-2 CANUTILLAR 50 N - CI - OT - Ctx Lt 220 kV Cautín - Ciruelos N - COLBUN -
11:12 - MOV. CMG - - - - - - - Movimiento para estimar CMG On-Line - - - CDC
11:40 CDC ERNC - - - - - Redistribución de prorrata por control de generació n según SI 2021001300
11:40 PFV-SALVADOR PFV-SALVADOR 24 N - CI - OM control de generación según SI 2021001300 - - LLAIMA
11:40 PFV-CHANARES PFV-CHANARES 13 N - CI - OM control de generación según SI 2021001300 - - ENEL GREEN POWER
11:40 PFV-DIEGODEALMAGRO PFV-DIEGODEALMAGRO 11 N - CI - OM control de generación según SI 2021001300 - - ENEL GREEN POWER
11:40 PFV-JAVIERA PFV-JAVIERA 24 N - CI - OM control de generación según SI 2021001300 - - RNE
11:51 - PEHUENCHE-1 PEHUENCHE - DN - PP - OT  Con SSCC. - A - ENEL GENERACION -
12:00 - COLBUN-2 COLBUN_sinv MT N - MT - OM  Finaliza SSCC - A - COLBUN - MT
12:00 - CMPCCORDILLERA CMPCCORDILLERA_GNL_A - N LC MT - OM Cancela IF 95 - - - SANTA FE -
12:01 - NUEVARENCA NUEVARENCA_TG1+TV1_GNL_P MT N LC MT - OM  Llega a MT y estable. - - - GENERADORA METROPOLITANA - MT
12:01 - COCHRANE-CCH2 COCHRANE-CCH2_CAR - N - CI - OM - - - - AES GENER - MT
12:01 - COCHRANE-CCH1 COCHRANE-CCH1_CAR - N - CI - OM - - - - AES GENER - MT
12:02 - PEHUENCHE-1 PEHUENCHE MT N - MT - OT  Con SSCC. - A - ENEL GENERACION - MT
12:02 - PEHUENCHE-2 PEHUENCHE MT N - PS - OM  Finaliza SSCC. - A - ENEL GENERACION -
12:07 - COLBUN-2 COLBUN_sinv MT N - PS - OM - - A - COLBUN -
12:10 - PEHUENCHE-2 PEHUENCHE 0 DN - FS - OM - - A - ENEL GENERACION -
12:10 - COLBUN-2 COLBUN_sinv 0 DN - FS - OM - - A - COLBUN -
12:12 - SANISIDRO-2 SANISIDRO-2_TG1+TV1_FSTVU_GN_A 250 N LC CI - OM - - - - ENEL GENERACION -
12:14 - PFV-ELROMERO ERNC 180 N - CI - OM Ctx Lt 220 kV Maitencillo - Don Hector 1 Ctx Lt 220 kV Maitencillo - Don Hector 1 - - ENOR CHILE - -
12:34 - CANUTILLAR-2 CANUTILLAR 60 N - CI - OT - Ctx Lt 220 kV Cautín - Ciruelos N - COLBUN -
13:14 - CANUTILLAR-2 CANUTILLAR PC N - PC - OT - Ctx Lt 220 kV Cautín - Ciruelos N - COLBUN - PC
13:16 CDC ERNC  Inicia Ctx LT 500 kV Nueva  Pan de Azúcar - Polpaico 
13:16 - GUACOLDA-3 GUACOLDA-3_CAR - N - MT - OM - - - - AES GENER - MT
13:16 - GUACOLDA-5 GUACOLDA-5_CAR - N - CI - OM - - - - AES GENER - MT
13:26 - SANISIDRO-2 SANISIDRO-2_TG1+TV1_FSTVU_GN_A 200 N LC CI - OM - - - - ENEL GENERACION -
13:28 - NOTA CDC ERNC -25 - - - - - Inicio control Transferencia Línea 220 kV Salar - C alama. - - - CDC - -
13:28 - PFV-JAMA1 PFV-JAMA1 22 N - CI - OM Control Transferencia Línea 220 kV Salar - Calama. Línea 220 kV Salar - Calama - - ENORCHILE - -
13:28 - PFV-JAMA2 PFV-JAMA2 15 N - CI - OM Control Transferencia Línea 220 kV Salar - Calama. Línea 220 kV Salar - Calama - - ENORCHILE - -
13:28 - PE-VALLEDELOSVIENTOS PE-VALLEDELOSVIENTOS 64 N - CI - OM Control Transferencia Línea 220 kV Salar - Calama. Línea 220 kV Salar - Calama - - ENEL GREEN POWER - -
13:28 - PFV-USYA PFV-USYA 38 N - CI - OM Control Transferencia Línea 220 kV Salar - Calama. Línea 220 kV Salar - Calama - - ACCIONA - -
13:28 PFV-PUERTOSECO PFV-PUERTOSECO 7 N - CI OM Control Transferencia Línea 220 kV Salar - Calama. Línea 220 kV Salar - Calama - -
13:35 - GUACOLDA-5 GUACOLDA-5_CAR - N - MT - OM - - - - AES GENER - MT
13:35 - ANGAMOS-ANG2 ANGAMOS-ANG2_CAR - LF - MT - OM - - - SICF 202102017 AES GENER - MT
13:35 - ANGAMOS-ANG1 ANGAMOS-ANG1_CAR - N - MT - OM - - - - AES GENER - MT
13:35 - MEJILLONES-IEM MEJILLONES-IEM_CAR MT LF - CI - OM - - - SICF 2020100146 ENGIE - MT
13:47 - SANISIDRO-2 SANISIDRO-2_TG1+TV1_FSTVU_GN_A PC N LC PC - OM - - - - ENEL GENERACION -
13:50 - PEHUENCHE-2 PEHUENCHE - DN - PP - OT  Con SSCC. - A - ENEL GENERACION -
13:59 - CANUTILLAR-1 CANUTILLAR PC N - PC - OM Finaliza Ctx Lt 220 kV Cautín - Ciruelos Ctx Lt 220 kV Cautín - Ciruelos N - COLBUN - PC
13:59 - CANUTILLAR-2 CANUTILLAR PC N - PC - OM Finaliza Ctx Lt 220 kV Cautín - Ciruelos Ctx Lt 220 kV Cautín - Ciruelos N - COLBUN - PC
13:59 - NUEVAVENTANAS NUEVAVENTANAS_CAR 205 N - CI - OM - - - AES GENER -
13:59 - LAUTARO-2 LAUTARO-2_BL1_COGEN PC N - PC - OM - - - - COMASA - PC
14:02 - PEHUENCHE-2 PEHUENCHE MT N - MT - OT  Con SSCC. - A - ENEL GENERACION - MT
14:02 - PEHUENCHE-1 PEHUENCHE MT N - MT - OM  Finaliza SSCC. - A - ENEL GENERACION - MT
14:05 - MEJILLONES-IEM MEJILLONES-IEM_CAR MT LF - PC - OM - - - SICF 2020100146 ENGIE - MT
14:05 - ANGAMOS-ANG1 ANGAMOS-ANG1_CAR - N - PC - OM - - - - AES GENER - MT
14:05 - ANGAMOS-ANG2 ANGAMOS-ANG2_CAR - LF - PC - OM - - - SICF 202102017 AES GENER - MT
14:17 - NUEVAVENTANAS NUEVAVENTANAS_CAR 205 N - PC - OM - - - - AES GENER -
14:17 - SANTAFE SANTAFE_BL1+BL2+BL3_COGEN - N - PC - OM - - - - SANTA FE -
14:17 - CHOLGUAN CHOLGUAN_BL1_COGEN PC N - PC - OM - - - - ARAUCO - PC
14:17 - LICANTEN LICANTEN_BL1+BL2_COGEN PC N - PC - OM - - - - ARAUCO - PC
14:17 - MASISA MASISA_COGEN - LF - PC PCP OM - - - IL 2021000061 STS -
=== PDF PAGE 33 ===
13-01-2021 Ultima Actualización: 13-01-2021 23:50 CMG-Online: 34,9 Quillota_220 kV: CANUTILLAR SS.CC.
Hora Movi. Equipo / Configuración Despacho Estado EO Consigna Consigna Instr ucción Cmg Motivo Zona Desacople Condición Neomante Centro de SSCC BASEPOI NT
Instalación   Requerido (MW) Operacional Combustibles Cmg Limitación C ondición Comentario  del Embalse  Control Activo  
14:17 - LAUTARO-1 LAUTARO-1_BL1+BL2_COGEN PC N - PC - OM - - - - COMASA - PC
14:17 - LAUTARO-2 LAUTARO-2_BL1+BL2_COGEN PC N - PC - OM - - - - COMASA - PC
14:23 ERNC CDC -25 OM Inicio control de transferecnia Línea 220 kV Paposo  - Diego de Almagro .  Lt 220 kV Paposo - Diego de Almagro .
14:23 PE-TALTAL PE-TALTAL 42 N - CI - OM Ctx Lt 220 kV Paposo - Diego de Almagro . Ctx Lt 220 kV Paposo - Diego de Almagro . ENEL GREEN POWER
14:23 PFV-LALACKAMA PFV-LALACKAMA 61 N - CI - OM Ctx Lt 220 kV Paposo - Diego de Almagro . Ctx Lt 220 kV Paposo - Diego de Almagro . ENEL GREEN POWER
14:23 PFV-PAMPASOLARNORTE PFV-PAMPASOLARNORTE 65 N - CI - OM Ctx Lt 220 kV Paposo - Diego de Almagro . Ctx Lt 220 kV Paposo - Diego de Almagro . ENEL GREEN POWER
14:23 PFV-CONEJO PFV-CONEJO 101 N - CI - OM Ctx Lt 220 kV Paposo - Diego de Almagro . Ctx Lt 220 kV Paposo - Diego de Almagro . ENOR CHILE
14:30 - PEHUENCHE-1 PEHUENCHE MT N - PS - OM - - A - ENEL GENERACION -
14:34 - PEHUENCHE-1 PEHUENCHE 0 DN - FS - OM - - A - ENEL GENERACION -
14:39 - MEJILLONES-CTM1 MEJILLONES-CTM1_CAR - LF - PMT - OM  Sincronizada - - IL 2020002468 ENGIE - -
14:40 - ANGAMOS-ANG2 ANGAMOS-ANG2_CAR - LF - MT - OM - - - SICF 202102017 AES GENER - MT
14:40 - ANGAMOS-ANG1 ANGAMOS-ANG1_CAR - N - MT - OM - - - - AES GENER - MT
14:54 - MEJILLONES-IEM MEJILLONES-IEM_CAR - LF - MT - OM - - - SICF 2020100146 ENGIE - MT
14:56 - NUEVARENCA NUEVARENCA_TG1+TV1_GNL_P 200 N LC CI - OM - - - - GENERADORA METROPOLITANA -
15:01 - MEJILLONES-CTM1 MEJILLONES-CTM1_CAR - DF - FS PCP SIF - - IL 2020002468 ENGIE - -
15:14 - NUEVARENCA NUEVARENCA_TG1+TV1_GNL_P MT N LC MT - OM - - - - GENERADORA METROPOLITANA - MT
15:14 - LAUTARO-2 LAUTARO-2_BL1_COGEN PC N - PC - OM - - - - COMASA - PC
15:14 - LAUTARO-1 LAUTARO-1_BL1_COGEN PC N - PC - OM - - - - COMASA - PC
15:14 - MASISA MASISA_COGEN MT LF - MT PCP OM - - - - STS - MT
15:14 - LICANTEN LICANTEN_BL1_COGEN PC N - PC - OM - - - - ARAUCO - PC
15:14 - CHOLGUAN CHOLGUAN_BL1_COGEN MT N - MT - OM - - - - ARAUCO - MT
15:14 - SANTAFE SANTAFE_BL1+BL2_COGEN - N - PC - OM - - - - SANTA FE -
15:14 - NUEVAVENTANAS NUEVAVENTANAS_CAR 205 N - CI - OM - - - - AES GENER -
15:14 - LAUTARO-2 LAUTARO-2_BL1_COGEN MT N - MT - OM - - - - COMASA - MT
15:14 - SANISIDRO-2 SANISIDRO-2_TG1+TV1_FSTVU_GN_A 250 N LC CI - OM - - - - ENEL GENERACION -
15:30 - PAM PAM_COGEN - N - MT - OM Prorrata Control de Transferencia Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA  Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA - - ENOR CHILE -
15:30 - CERROPABELLON-G1A ERNC N - MT - OM Prorrata Control de Transferencia Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA  Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA - - ENEL GREEN POWER -
15:30 - CERROPABELLON-G2A ERNC N - MT - OM Prorrata Control de Transferencia Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA  Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA - - ENEL GREEN POWER -
15:30 ANDES SOLAR I ANDES SOLAR I 19 N - CI - OM Prorrata Control de Transferencia Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA  Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA - - AES GENER - -
15:30 ANDES SOLAR II ANDES SOLAR II 58 N - CI - OM Prorrata Control de Transferencia Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA  Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA - - AES GENER - -
15:30 PE-LOSCURUROS PE-LOSCURUROS 88 N - CI - OM Prorrata Control de Transferencia Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA  Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA - - AES GENER - -
15:30 GRANJA SOLAR GRANJA SOLAR 83 N - CI - OM Prorrata Control de Transferencia Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA  Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA - - SIEMENS - -
15:30 PFV-ALMEYDA PFV-ALMEYDA 48 N - CI - OM Prorrata Control de Transferencia Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA  Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA - - ACCIONA - -
15:30 PFV-ELROMERO PFV-ELROMERO 166 N - CI - OM Prorrata Control de Transferencia Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA  Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA - - ACCIONA - -
15:30 PFV-LUZDELNORTE PFV-LUZDELNORTE 122 N - CI - OM Prorrata Control de Transferencia Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA  Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA - - CELEOREDES - -
15:30 PFV-ELPELICANO PFV-ELPELICANO 95 N - CI - OM Prorrata Control de Transferencia Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA  Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA - - EL PELICANO - -
15:30 PFV-CARRERAPINTO PFV-CARRERAPINTO 76 N - CI - OM Prorrata Control de Transferencia Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA  Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA - - ENEL GREEN POWER - -
15:30 PARQUE SOLAR FINIS TERRAE PARQUE SOLAR FINIS TE RRAE 97 N - CI - OM Prorrata Control de Transferencia Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA  Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA - - ENEL GREEN POWER - -
15:30 PE-TALINAYORIENTE PE-TALINAYORIENTE 75 N - CI - OM Prorrata Control de Transferencia Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA  Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA - - ENEL GREEN POWER - -
15:30 PE-TALINAYPONIENTE PE-TALINAYPONIENTE 39 N - CI - OM Prorrata Control de Transferencia Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA  Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA - - ENEL GREEN POWER - -
15:30 PARQUE EÓLICO SIERRA GORDA ESTE PARQUE EÓLICO S IERRA GORDA ESTE 70 N - CI - OM Prorrata Control de Transferencia Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA  Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA - - ENEL GREEN POWER - -
15:30 PFV-LOSLOROS PFV-LOSLOROS 36 N - CI - OM Prorrata Control de Transferencia Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA  Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA - - ENGIE GENERACIÓN - -
15:30 PFV-LLANODELLAMPOS PFV-LLANODELLAMPOS 81 N - CI - OM Prorrata Control de Transferencia Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA  Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA - - ENOR CHILE - -
15:30 PFV-POZOALMONTE-3 PFV-POZOALMONTE-3 6 N - CI - OM Prorrata Control de Transferencia Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA  Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA - - ENOR CHILE - -
15:30 PFV-POZOALMONTE-2 PFV-POZOALMONTE-2 13 N - CI - OM Prorrata Control de Transferencia Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA  Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA - - ENOR CHILE - -
15:30 LA HUAYCA II LA HUAYCA II 18 N - CI - OM Prorrata Control de Transferencia Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA  Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA - - ENOR CHILE - -
15:30 MARIA ELENA FV MARIA ELENA FV 45 N - CI - OM Prorrata Control de Transferencia Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA  Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA - - ENOR CHILE - -
15:30 CERRO DOMINADOR CERRO DOMINADOR 87 N - CI - OM Prorrata Control de Transferencia Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA  Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA - - ENOR CHILE - -
15:30 FV BOLERO FV BOLERO 116 N - CI - OM Prorrata Control de Transferencia Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA  Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA - - ENOR CHILE - -
15:30 URIBE SOLAR URIBE SOLAR 47 N - CI - OM Prorrata Control de Transferencia Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA  Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA - - ENOR CHILE - -
15:30 PE-SARCO PE-SARCO 108 N - CI - OM Prorrata Control de Transferencia Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA  Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA - - ENOR CHILE - -
15:30 PE-CABO LEONES1 PE-CABO LEONES1 70 N - CI - OM Prorrata Control de Transferencia Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA  Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA - - ENOR CHILE - -
15:30 PE-CABO LEONES3 PE-CABO LEONES3 60 N - CI - OM Prorrata Control de Transferencia Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA  Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA - - ENOR CHILE - -
15:30 PE-ELARRAYAN PE-ELARRAYAN 78 N - CI - OM Prorrata Control de Transferencia Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA  Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA - - ENOR CHILE - -
15:30 PE-PUNTACOLORADA PE-PUNTACOLORADA 5 N - CI - OM Prorrata Control de Transferencia Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA  Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA - - ENOR CHILE - -
15:30 PE-SANJUAN PE-SANJUAN 154 N - CI - OM Prorrata Control de Transferencia Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA  Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA - - LAP - -
15:30 HUATACONDO HUATACONDO 72 N - CI - OM Prorrata Control de Transferencia Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA  Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA - - RNE - -
15:30 PFV-SANANDRES PFV-SANANDRES 39 N - CI - OM Prorrata Control de Transferencia Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA  Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA - - STS - -
15:30 - NOTA CDC ERNC - - - - OM FINALIZA control Transferencia Línea 220 kV Salar - Calama. - - - CDC - -
15:30 NOTA CDC ERNC OM FINALIZA control de transferecnia Línea 220 kV Papo so - Diego de Almagro . - CDC
15:30 TOTAL ERNC ERNC e GNL_INFLEX -220 - - - - CTx Prorrata Control de Transferencia Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA  Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA - -
15:30 - TOCOPILLA-TG3 TOCOPILLA-TG3_GNL_INFLEX 25 LF LC CI PCP OM - - - - ENGIE - IL 2020000030
15:30 - KELAR-TG12 KELAR-TG12_TG1+TG2+TV1_GNL_INFLEX 351 LF LC CI PCP OM - - - - KELAR - IL 2021000085
15:30 - TOCOPILLA-U16 TOCOPILLA-U16_TG1+TV1_GNL_INFLEX 309 LF LC CI PCP OM Prorrata Control de Transferencia Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA  Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA - - ENGIE - IL 2021000046
15:34 - SANISIDRO-2 SANISIDRO-2_TG1+TV1_FSTVU_GN_A PC N LC PC - OM - - - - ENEL GENERACION - PC
15:45 - PANGUE-2 RALCO_sinv 150 N - CI - RE - - - - ENEL GENERACION -
15:46 - LAUTARO-2 LAUTARO-2_BL1_COGEN PC N - PC - OM - - - - COMASA - PC
15:46 - NUEVAVENTANAS NUEVAVENTANAS_CAR PC N - PC - OM - - - - AES GENER -
15:50 - SANTAFE SANTAFE_BL1+BL2+BL3_COGEN PC N - PC - OM - - - - SANTA FE -
15:50 - CHOLGUAN CHOLGUAN_BL1_COGEN PC N - PC - OM - - - - ARAUCO - PC
15:50 - LICANTEN LICANTEN_BL1+BL2_COGEN PC N - PC - OM - - - - ARAUCO -
15:50 - MASISA MASISA_COGEN PC LF - PC PCP OM - - - - STS -
15:50 - LAUTARO-1 LAUTARO-1_BL1+BL2_COGEN PC N - PC - OM - - - - COMASA - PC
15:50 - LAUTARO-2 LAUTARO-2_BL1+BL2_COGEN PC N - PC - OM - - - - COMASA - PC
15:50 - NUEVARENCA NUEVARENCA_TG1+TV1_GNL_P 250 N LC CI - OM - - - - GENERADORA METROPOLITANA -
16:33 - NUEVARENCA NUEVARENCA_TG1+TV1_GNL_P 200 N LC CI - OM - - - - GENERADORA METROPOLITANA -
16:45 - ATACAMA-2TG2B ATACAMA-2TG2B_TG2B+0.5TV2_DIESEL - DN DLC PP - OM - - - - GAS ATACAMA - -
17:00 - PEHUENCHE-2 PEHUENCHE MT N - PS - OT - - A - ENEL GENERACION -
17:03 - PEHUENCHE-2 PEHUENCHE 0 DN - FS - OT - - A - ENEL GENERACION -
17:04 - NUEVARENCA NUEVARENCA_TG1+TV1_GNL_P 250 N LC CI - OM - - - - GENERADORA METROPOLITANA -
17:20 TOTAL ERNC ERNC e GNL_INFELX -60 - - - - CTx Prorrata Control de Transferencia Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA  Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA - -
17:20 ANDES SOLAR I ANDES SOLAR I 18 N - CI - OM Prorrata Control de Transferencia Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA  Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA - - AES GENER - -
17:20 ANDES SOLAR II ANDES SOLAR II 56 N - CI - OM Prorrata Control de Transferencia Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA  Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA - - AES GENER - -
17:20 PE-LOSCURUROS PE-LOSCURUROS 80 N - CI - OM Prorrata Control de Transferencia Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA  Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA - - AES GENER - -
17:20 GRANJA SOLAR GRANJA SOLAR 80 N - CI - OM Prorrata Control de Transferencia Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA  Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA - - SIEMENS - -
17:20 PFV-ALMEYDA PFV-ALMEYDA 47 N - CI - OM Prorrata Control de Transferencia Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA  Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA - - ACCIONA - -
17:20 PFV-ELROMERO PFV-ELROMERO 162 N - CI - OM Prorrata Control de Transferencia Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA  Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA - - ACCIONA - -
17:20 PFV-LUZDELNORTE PFV-LUZDELNORTE 115 N - CI - OM Prorrata Control de Transferencia Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA  Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA - - CELEOREDES - -
17:20 PFV-ELPELICANO PFV-ELPELICANO 93 N - CI - OM Prorrata Control de Transferencia Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA  Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA - - EL PELICANO - -
17:20 PFV-CARRERAPINTO PFV-CARRERAPINTO 74 N - CI - OM Prorrata Control de Transferencia Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA  Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA - - ENEL GREEN POWER - -
17:20 PARQUE SOLAR FINIS TERRAE PARQUE SOLAR FINIS TE RRAE 94 N - CI - OM Prorrata Control de Transferencia Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA  Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA - - ENEL GREEN POWER - -
17:20 PE-TALINAYORIENTE PE-TALINAYORIENTE 73 N - CI - OM Prorrata Control de Transferencia Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA  Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA - - ENEL GREEN POWER - -
17:20 PE-TALINAYPONIENTE PE-TALINAYPONIENTE 38 N - CI - OM Prorrata Control de Transferencia Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA  Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA - - ENEL GREEN POWER - -
17:20 PARQUE EÓLICO SIERRA GORDA ESTE PARQUE EÓLICO S IERRA GORDA ESTE 69 N - CI - OM Prorrata Control de Transferencia Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA  Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA - - ENEL GREEN POWER - -
17:20 PFV-LOSLOROS PFV-LOSLOROS 35 N - CI - OM Prorrata Control de Transferencia Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA  Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA - - ENGIE GENERACIÓN - -
17:20 PFV-LLANODELLAMPOS PFV-LLANODELLAMPOS 79 N - CI - OM Prorrata Control de Transferencia Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA  Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA - - ENOR CHILE - -
17:20 PFV-POZOALMONTE-3 PFV-POZOALMONTE-3 6 N - CI - OM Prorrata Control de Transferencia Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA  Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA - - ENOR CHILE - -
17:20 PFV-POZOALMONTE-2 PFV-POZOALMONTE-2 12 N - CI - OM Prorrata Control de Transferencia Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA  Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA - - ENOR CHILE - -
17:20 LA HUAYCA II LA HUAYCA II 12 N - CI - OM Prorrata Control de Transferencia Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA  Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA - - ENOR CHILE - -
17:20 MARIA ELENA FV MARIA ELENA FV 43 N - CI - OM Prorrata Control de Transferencia Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA  Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA - - ENOR CHILE - -
17:20 CERRO DOMINADOR CERRO DOMINADOR 84 N - CI - OM Prorrata Control de Transferencia Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA  Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA - - ENOR CHILE - -
17:20 FV BOLERO FV BOLERO 113 N - CI - OM Prorrata Control de Transferencia Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA  Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA - - ENOR CHILE - -
17:20 URIBE SOLAR URIBE SOLAR 45 N - CI - OM Prorrata Control de Transferencia Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA  Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA - - ENOR CHILE - -
17:20 PE-SARCO PE-SARCO 104 N - CI - OM Prorrata Control de Transferencia Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA  Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA - - ENOR CHILE - -
17:20 PE-CABO LEONES1 PE-CABO LEONES1 68 N - CI - OM Prorrata Control de Transferencia Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA  Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA - - ENOR CHILE - -
17:20 PE-CABO LEONES3 PE-CABO LEONES3 59 N - CI - OM Prorrata Control de Transferencia Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA  Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA - - ENOR CHILE - -
17:20 PE-ELARRAYAN PE-ELARRAYAN 75 N - CI - OM Prorrata Control de Transferencia Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA  Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA - - ENOR CHILE - -
17:20 PE-PUNTACOLORADA PE-PUNTACOLORADA 5 N - CI - OM Prorrata Control de Transferencia Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA  Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA - - ENOR CHILE - -
17:20 PE-SANJUAN PE-SANJUAN 149 N - CI - OM Prorrata Control de Transferencia Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA  Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA - - LAP - -
17:20 HUATACONDO HUATACONDO 69 N - CI - OM Prorrata Control de Transferencia Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA  Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA - - RNE - -
=== PDF PAGE 34 ===
13-01-2021 Ultima Actualización: 13-01-2021 23:50 CMG-Online: 34,9 Quillota_220 kV: CANUTILLAR SS.CC.
Hora Movi. Equipo / Configuración Despacho Estado EO Consigna Consigna Instr ucción Cmg Motivo Zona Desacople Condición Neomante Centro de SSCC BASEPOI NT
Instalación   Requerido (MW) Operacional Combustibles Cmg Limitación C ondición Comentario  del Embalse  Control Activo  
17:20 PFV-SANANDRES PFV-SANANDRES 37 N - CI - OM Prorrata Control de Transferencia Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA  Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA - - STS - -
17:20 - TOCOPILLA-U16 TOCOPILLA-U16_TG1+TV1_GNL_INFLEX 285 LF LC CI PCP OM Prorrata Control de Transferencia Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA  Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA - - ENGIE - IL 2021000046
17:20 - TOCOPILLA-TG3 TOCOPILLA-TG3_GNL_INFLEX 23 LF LC CI PCP OM Prorrata Control de Transferencia Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA  Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA - - ENGIE - IL 2020000030
17:20 - KELAR-TG12 KELAR-TG12_TG1+TG2+TV1_GNL_INFLEX 480 LF LC CI PCP OM Prorrata Control de Transferencia Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA  Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA - - KELAR - IL 2021000085
17:30 - CMPCCORDILLERA CMPCCORDILLERA_GNL_A - PO LC EP - EP - - - - SANTA FE -
17:49 - PEHUENCHE-2 PEHUENCHE - DN - PP - OT - - A - ENEL GENERACION -
17:54 PFV-DIEGODEALMAGRO PFV-DIEGODEALMAGRO 13 Finaliza  Prorrata por control de generación según SI 2021001300 e Inicia Prorrata Control de Transferencia Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA ENEL GREEN POWER
17:54 PFV-CHANARES PFV-CHANARES 20 Finaliza  Prorrata por control de generación según SI 2021001300 e Inicia Prorrata Control de Transferencia Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA ENEL GREEN POWER
17:54 - DALMAGRO DALMAGRO_DIESEL - N - PS - OM finalizadas faenas según  SI 2021001300 - - - ENEL GENERACION -
17:54 - SALVADOR SALVADOR_DIESEL - N - PS - OM finalizadas faenas según  SI 2021001301 - - - EL SALVADOR -
17:54 CDC ERNC - - - - - Finaliza  Prorrata por control de generación según SI 2021001300 e Inicia Prorrata Control de Transferencia Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA CDC
17:54 PFV-ELSALVADOR PFV-ELSALVADOR 40 Finaliza  Prorrata por control de generación según SI 2021001300 e Inicia Prorrata Control de Transferencia Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA LLAIMA
17:54 PFV-JAVIERA PFV-JAVIERA 0 Finaliza  Prorrata por control de generación según SI 2021001300 e Inicia Prorrata Control de Transferencia Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA RNE
17:59 - SALVADOR SALVADOR_DIESEL - DN - FS - OM - - - EL SALVADOR -
18:00 - PEHUENCHE-2 PEHUENCHE MT N - MT - OT Más SSCC - A - ENEL GENERACION - MT
18:00 - DALMAGRO DALMAGRO_DIESEL - DN - FS - OM - - ENEL GENERACION -
18:02 - NUEVARENCA NUEVARENCA_TG1+TV1_GNL_P 180 N LC CI - OM - - - - GENERADORA METROPOLITANA -
18:05 - ATACAMA-2TG2B ATACAMA-2TG2B_TG2B_DIESEL - N LC PMT - OM - - - - GAS ATACAMA - -
18:29 - VENTANAS-2 VENTANAS-2_CAR PC N - PC - OM Cancelada 2021001506. No baja por TE. - - - AES GENER -
18:30 - CMPCCORDILLERA CMPCCORDILLERA_GNL_A MT N LC MT - OM Queda en MT por pronta subida demanda - - - SANTA FE - MT
18:31 CDC ERNC 150 - - - - - Prorrata Control de Transferencia Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA. Recurso solar en decenso.  Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA CDC
18:31 PE-CABO LEONES1 PE-CABO LEONES1 92 N - CI - OM Prorrata Control de Transferencia Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA. Recurso solar en decenso.  Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA - - ENOR CHILE - -
18:31 PE-CABO LEONES3 PE-CABO LEONES3 66 N - CI - OM Prorrata Control de Transferencia Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA. Recurso solar en decenso.  Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA - - ENOR CHILE - -
18:31 PE-ELARRAYAN PE-ELARRAYAN 100 N - CI - OM Prorrata Control de Transferencia Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA. Recurso solar en decenso.  Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA - - ENOR CHILE - -
18:31 PE-SARCO PE-SARCO 108 N - CI - OM Prorrata Control de Transferencia Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA. Recurso solar en decenso.  Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA - - ENOR CHILE - -
18:31 PE-PUNTACOLORADA PE-PUNTACOLORADA 5 N - CI - OM Prorrata Control de Transferencia Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA. Recurso solar en decenso.  Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA - - ENOR CHILE - -
18:31 PE-SANJUAN PE-SANJUAN 170 N - CI - OM Prorrata Control de Transferencia Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA. Recurso solar en decenso.  Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA - - LAP - -
18:31 PE-TALINAYORIENTE PE-TALINAYORIENTE 81 N - CI - OM Prorrata Control de Transferencia Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA. Recurso solar en decenso.  Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA - - ENEL GREEN POWER - -
18:31 PE-TALINAYPONIENTE PE-TALINAYPONIENTE 49 N - CI - OM Prorrata Control de Transferencia Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA. Recurso solar en decenso.  Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA - - ENEL GREEN POWER - -
18:31 PARQUE EÓLICO SIERRA GORDA ESTE PARQUE EÓLICO S IERRA GORDA ESTE 70 N - CI - OM Prorrata Control de Transferencia Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA. Recurso solar en decenso.  Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA - - ENEL GREEN POWER - -
18:31 PE-TALTAL PE-TALTAL 49 N - CI - OM Prorrata Control de Transferencia Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA. Recurso solar en decenso.  Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA ENEL GREEN POWER
18:31 - PE-VALLEDELOSVIENTOS PE-VALLEDELOSVIENTOS 84 N - CI - OM Prorrata Control de Transferencia Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA. Recurso solar en decenso.  Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA - - ENEL GREEN POWER - -
18:31 - TOCOPILLA-U16 TOCOPILLA-U16_TG1+TV1_GNL_INFLEX 358 LF LC CI PCP OM Prorrata Control de Transferencia Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA  Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA - - ENGIE - IL 2021000046
18:31 - TOCOPILLA-TG3 TOCOPILLA-TG3_GNL_INFLEX 33 LF LC CI PCP OM Prorrata Control de Transferencia Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA  Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA - - ENGIE - IL 2020000030
18:31 - KELAR-TG12 KELAR-TG12_TG1+TG2+TV1_GNL_INFLEX 514 LF LC CI PCP OM Prorrata Control de Transferencia Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA  Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA - - KELAR - IL 2021000085
18:44 CDC ERNC - - - - - FINALIZA Prorrata Control de Transferencia Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA. Recurso solar en decenso.  Línea 500 kV Pólpaico - Pan de Azúcar 1 y 2 1860 MVA CDC
18:44 - PAM PAM_COGEN PC RO - PC - OM - - - - ENOR CHILE - PC
18:44 - CERROPABELLON-G1A ERNC PC N - PC - OM - - - - ENEL GREEN POWER - PC
18:44 - CERROPABELLON-G2A ERNC PC N - PC - OM - - - - ENEL GREEN POWER - PC
18:46 - SANTAFE SANTAFE_BL1+BL2_COGEN - N - PC - OM - - - - SANTA FE -
18:46 - NUEVARENCA NUEVARENCA_TG1+TV1_GNL_P MT N LC MT - OM - - - - GENERADORA METROPOLITANA - MT
18:46 - LAUTARO-2 LAUTARO-2_BL1_COGEN PC N - PC - OM - - - - COMASA - PC
18:46 - LAUTARO-1 LAUTARO-1_BL1_COGEN PC N - PC - OM - - - - COMASA - PC
18:46 - MASISA MASISA_COGEN MT LF - MT PCP OM - - - - STS - MT
18:46 - LICANTEN LICANTEN_BL1_COGEN PC N - PC - OM - - - - ARAUCO - PC
18:46 - CHOLGUAN CHOLGUAN_BL1_COGEN MT N - MT - OM - - - - ARAUCO - MT
18:46 - LAUTARO-2 LAUTARO-2_BL1_COGEN MT N - MT - OM - - - - COMASA - MT
18:46 - MEJILLONES-IEM MEJILLONES-IEM_CAR 354 LF - PC PCP OM - - - - ENGIE - SICF 100146
18:46 - ANGAMOS-ANG1 ANGAMOS-ANG1_CAR 240 LF - PC - OM - - - - AES GENER - LF 2021000073
18:46 - ANGAMOS-ANG2 ANGAMOS-ANG2_CAR PC N - PC - OM - - - - AES GENER - PC
18:46 - GUACOLDA-5 GUACOLDA-5_CAR PC N - PC - OM - - - - AES GENER - PC
18:46 - GUACOLDA-3 GUACOLDA-3_CAR PC N - PC - OM - - - - AES GENER - PC
19:06 - ATACAMA-2TG2B ATACAMA-2TG2B_TG2B+0.5TV2_DIESEL - N LC PMT - OM E/S TV - - - GAS ATACAMA - -
19:19 - CHACAYES Hidraulica Pasada 31 PO - EP - EP - - - IF 93 PACIFIC HYDRO -
19:22 - PANGUE-1 RALCO_sinv - DN - PP - RE - - - - ENEL GENERACION -
19:22 - PANGUE-2 RALCO_sinv PC N - PC - RE - - - - ENEL GENERACION - PC
19:22 - RALCO-1 RALCO_sinv PC N - PC - OT Menos SSCC - N - ENEL GENERACION - PC
19:22 - LAUTARO-2 LAUTARO-2_BL1_COGEN PC N - PC - OM - - - - COMASA - PC
19:22 - NUEVAVENTANAS NUEVAVENTANAS_CAR PC N - PC - OM - - - - AES GENER -
19:22 - CANUTILLAR-1 CANUTILLAR PC N - PC - OM - - N - COLBUN - PC
19:22 - CANUTILLAR-2 CANUTILLAR PC N - PC - OM - - N - COLBUN - PC
19:22 - COCHRANE-CCH1 COCHRANE-CCH1_CAR PC LF - PC - OM - - - - AES GENER - PC
19:22 - COCHRANE-CCH2 COCHRANE-CCH2_CAR PC N - PC - OM - - - - AES GENER - PC
19:22 - GUACOLDA-1 GUACOLDA-1_CAR 140 LF - PC PCP OM - - - - AES GENER - IL 2521
19:22 - GUACOLDA-4 GUACOLDA-4_CAR PC N - PC - OM - - - - AES GENER - PC
19:22 - NORGENER-NTO2 NORGENER-NTO2_CAR 129 LF - PC PCP OM - - - - AES GENER - IL 2021000072
19:22 - GUACOLDA-2 GUACOLDA-2_CAR 100 LF - PC PCP OM - - - - AES GENER - IL 2277
19:22 - HORNITOS-CTH HORNITOS-CTH_CAR 140 N - PC - OM - - - - ENGIE - SICF 2020000947
19:22 - NORGENER-NTO1 NORGENER-NTO1_CAR 134 LF - PC PCP OM - - - - AES GENER - IL 2021000073
19:28 - ATACAMA-2TG2B ATACAMA-2TG2B_TG2B+0.5TV2_DIESEL - N LC MT - OM - - - GAS ATACAMA - -
19:29 - PANGUE-1 RALCO_sinv MT N - MT - RE - - - - ENEL GENERACION - MT
19:50 - PEHUENCHE-1 PEHUENCHE - DN - PP - OM - - A - ENEL GENERACION -
19:50 - COLBUN-2 COLBUN_sinv - DN - PP - OM - - A - COLBUN -
20:00 - COLBUN-2 COLBUN_sinv MT N - MT - OM Más SSCC - A - COLBUN - MT
20:01 - PEHUENCHE-1 PEHUENCHE MT N - MT - OM Más SSCC - A - ENEL GENERACION - MT
20:04 - CANUTILLAR-1 CANUTILLAR MT N - MT - OM - - N - COLBUN - MT
20:04 - CANUTILLAR-2 CANUTILLAR MT N - MT - OM - - N - COLBUN - MT
20:04 - NUEVAVENTANAS NUEVAVENTANAS_CAR 205 N - CI - OM - - - - AES GENER -
20:29 - PAJONALES PAJONALES_DIESEL - PO - EP - EP - - - SI 2021001966 ENLASA - -
20:49 - ATACAMA-1TG1B ATACAMA-1TG1B_TG1B_DIESEL - PO LC EP - EP - - - IF 2021000092 GAS ATACAMA -
20:51 - COLBUN-1 COLBUN_sinv - DN - PP - OM - - A - COLBUN -
20:53 - ATACAMA-1TG1B ATACAMA-1TG1B_TG1B_DIESEL - DN DLC FS - OM - - - IF 2021000092 GAS ATACAMA -
20:55 - MEJILLONES-IEM MEJILLONES-IEM_CAR - LF - MT PCP OM - - - SICF 100146 ENGIE -
20:55 - HORNITOS-CTH HORNITOS-CTH_CAR MT LF - MT PCP OM - - - SICF 2020000947 ENGIE -
20:55 - GUACOLDA-2 GUACOLDA-2_CAR MT LF - MT PCP OM - - - IL 2277 AES GENER -
20:55 - NORGENER-NTO2 NORGENER-NTO2_CAR MT LF - MT PCP OM - - - IL 2021000072 AES GENER -
20:55 - GUACOLDA-4 GUACOLDA-4_CAR MT N - MT - OM - - - - AES GENER -
20:55 - GUACOLDA-1 GUACOLDA-1_CAR MT LF - MT PCP OM - - - IL 2521 AES GENER -
20:55 - COCHRANE-CCH2 COCHRANE-CCH2_CAR MT N - MT - OM - - - - AES GENER -
20:55 - COCHRANE-CCH1 COCHRANE-CCH1_CAR MT N - MT - OM - - - - AES GENER -
20:56 - LAUTARO-2 LAUTARO-2_BL1_COGEN MT N - MT - OM - - - - COMASA - MT
20:56 - SANISIDRO-2 SANISIDRO-2_TG1+TV1_FSTVU_GN_A 200 N LC CI - OM - - - - ENEL GENERACION -
20:56 - RALCO-1 RALCO_sinv MT N - MT - OT Más SSCC - N - ENEL GENERACION - MT
21:00 - COLBUN-1 COLBUN_sinv MT N - MT - OM Más SSCC - A - COLBUN - MT
21:18 - SANISIDRO-2 SANISIDRO-2_TG1+TV1_FSTVU_GN_A PC N LC PC - OM - - - - ENEL GENERACION - PC
21:18 - RALCO-1 RALCO_sinv PC N - PC - OT Menos SSCC - N - ENEL GENERACION - PC
21:18 - LAUTARO-2 LAUTARO-2_BL1_COGEN PC N - PC - OM - - - - COMASA - PC
21:18 - NUEVAVENTANAS NUEVAVENTANAS_CAR PC N - PC - OM - - - - AES GENER -
21:18 - COCHRANE-CCH2 COCHRANE-CCH2_CAR PC N - PC - OM - - - - AES GENER -
21:18 - COCHRANE-CCH1 COCHRANE-CCH1_CAR PC N - PC - OM - - - - AES GENER -
21:18 - GUACOLDA-4 GUACOLDA-4_CAR PC N - PC - OM - - - - AES GENER -
21:18 - GUACOLDA-1 GUACOLDA-1_CAR 140 LF - PC PCP OM - - - IL 2521 AES GENER -
21:18 - GUACOLDA-2 GUACOLDA-2_CAR 100 LF - PC PCP OM - - - IL 2277 AES GENER -
21:18 - NORGENER-NTO2 NORGENER-NTO2_CAR 129 LF - PC PCP OM - - - IL 2021000072 AES GENER -
21:18 - MEJILLONES-IEM MEJILLONES-IEM_CAR 354 LF - PC PCP OM - - - SICF 100146 ENGIE -
21:18 - HORNITOS-CTH HORNITOS-CTH_CAR 140 LF - PC PCP OM - - - SICF 2020000947 ENGIE -
21:21 - MEJILLONES-CTM1 MEJILLONES-CTM1_CAR - PO - EP PCP EP  Sincronizada en pruebas - - IL 2020002468 - IF 97 ENGIE - -
21:29 - MEJILLONES-CTM1 MEJILLONES-CTM1_CAR - DF - FS PCP EP  Sincronizada en pruebas - - IL 2020002468 - IF 97 ENGIE - -
21:38 - PANGUE-2 RALCO_sinv 120 N - CI - RE - - - - ENEL GENERACION -
21:40 - CMPCCORDILLERA CMPCCORDILLERA_GNL_A 0 DN DLC FS - OM - - - - SANTA FE -
=== PDF PAGE 35 ===
13-01-2021 Ultima Actualización: 13-01-2021 23:50 CMG-Online: 34,9 Quillota_220 kV: CANUTILLAR SS.CC.
Hora Movi. Equipo / Configuración Despacho Estado EO Consigna Consigna Instr ucción Cmg Motivo Zona Desacople Condición Neomante Centro de SSCC BASEPOI NT
Instalación   Requerido (MW) Operacional Combustibles Cmg Limitación C ondición Comentario  del Embalse  Control Activo  
21:49 - NUEVAVENTANAS NUEVAVENTANAS_CAR MT N - MT - OM - - - - AES GENER - MT
21:49 - LAUTARO-2 LAUTARO-2_BL1_COGEN MT N - MT - OM - - - - COMASA - MT
21:49 - VENTANAS-2 VENTANAS-2_CAR MT N - MT - OM - - - - AES GENER - MT
21:49 - HORNITOS-CTH HORNITOS-CTH_CAR MT LF - MT PCP OM - - - SICF 2020000947 ENGIE - -
21:49 - NORGENER-NTO1 NORGENER-NTO1_CAR MT LF - MT PCP OM - - - IL 2021000072 AES GENER - -
21:50 - ANGOSTURA-2 RALCO_sinv - DN - PP - RE - - - - COLBUN -
21:56 - ANGOSTURA-2 RALCO_sinv - N - MT - RE - - - - COLBUN -
22:00 - PEHUENCHE-2 PEHUENCHE - DN - FS - OT - - A - ENEL GENERACION -
22:06 - ANGOSTURA-3 RALCO_sinv 0 DN - FS - RE - - - - COLBUN -
22:06 - PANGUE-1 RALCO_sinv 0 DN - FS - RE - - - - ENEL GENERACION -
22:15 - ATACAMA-2TG2B ATACAMA-2TG2B_TG2B+0.5TV2_DIESEL - N LC PS - OM Orden de retiro. - - - GAS ATACAMA - -
22:31 - PAJONALES PAJONALES_DIESEL - DN - FS - OM Finaliza pruebas por el día de hoy. - - SI 2021001966 ENLASA - -
22:34 - MEJILLONES-CTM1 MEJILLONES-CTM1_CAR - PO - EP PCP EP  Sincronizada en pruebas - - IL 2020002468 - IF 97 ENGIE - -
22:36 - ATACAMA-2TG2B ATACAMA-2TG2B_TG2B_DIESEL - N LC PS - OM F/S TV2C - - - GAS ATACAMA - -
22:43 - ATACAMA-2TG2B ATACAMA-2TG2B_TG2B_DIESEL 0 DN DLC FS - OM F/S TG2B - - - GAS ATACAMA - -
22:55 - ANGOSTURA-3 RALCO_sinv 0 DN - PP - RE - - - - COLBUN -
22:57 - LAUTARO-2 LAUTARO-2_BL1_COGEN PC N - PC - OM - - - - COMASA - PC
22:57 - NUEVAVENTANAS NUEVAVENTANAS_CAR 137 N - CI - OM No sigue subiendo por tiempo de estabilización. - - - AES GENER -
22:57 - CANUTILLAR-1 CANUTILLAR PC N - PC - OM - - N - COLBUN - PC
22:57 - CANUTILLAR-2 CANUTILLAR PC N - PC - OM - - N - COLBUN - PC
22:57 - HORNITOS-CTH HORNITOS-CTH_CAR PC LF - PC PCP OM - - - SICF 2020000947 ENGIE - -
22:57 - NORGENER-NTO1 NORGENER-NTO1_CAR PC LF - PC PCP OM - - - IL 2021000072 AES GENER - -
23:00 - ANGOSTURA-3 RALCO_sinv PC N - PC - RE - - - - COLBUN - PC
23:26 - COLBUN-1 COLBUN_sinv 0 DN - FS - OM - - A - COLBUN -
23:35 - CANUTILLAR-1 CANUTILLAR MT N - MT - OM - - N - COLBUN - MT
23:35 - CANUTILLAR-2 CANUTILLAR MT N - MT - OM - - N - COLBUN - MT
23:35 - NUEVAVENTANAS NUEVAVENTANAS_CAR MT N - MT - OM - - - - AES GENER - MT
23:35 - LAUTARO-2 LAUTARO-2_BL1_COGEN MT N - MT - OM - - - - COMASA - MT
23:35 - HORNITOS-CTH HORNITOS-CTH_CAR MT LF - MT PCP OM - - - SICF 2020000947 ENGIE - -
23:35 - NORGENER-NTO1 NORGENER-NTO1_CAR MT LF - MT PCP OM - - - IL 2021000072 AES GENER - -
23:46 - CANUTILLAR-1 CANUTILLAR 0 DN - FS - OM - - N - COLBUN -
23:46 - CANUTILLAR-2 CANUTILLAR MT N - MT - OM No se retira por control Tx L 220 kV Rahue - Puerto  Montt (TTCC 183 MVA) L220 kV Rahue - Puerto Montt N - COLBUN - PC
23:59 - MOV. CMG - - - - - - - Movimiento para estimar CMG horario - - - CDC
23:59 - - - - - - - - - Movimiento para estimación del Cmg On-Line - - - -
=== PDF PAGE 36 ===
INFORME DIARIO
Miércoles 13 de Enero del 2021

=== PDF PAGE 37 ===
1DESVIACIONES DE LA PROGRAMACION
1.1. Centrales
Centrales Prog. Real Desv % Estado
ATACAMA SOLAR S.A. - 0.0 -
Abanico 700.9 698.0 -0.41 %
Aguas Blancas Diésel 0.0 0.0 -
Alfalfal 3001.0 3127.4 +4.21 %
Alto Renaico 24.0 21.6 -9.94 % PMG
Ancoa 604.8 602.6 -0.37 %
Andes Diésel 0.0 0.0 -
Andes FO6 0.0 0.0 -
Andina-CTA 0.0 0.0 - IF, IL
Angamos-ANG1 5089.7 5550.1 +9.05 %
Angamos-ANG2 4478.1 4798.8 +7.16 % IL
Angostura 2295.3 2055.0 -10.47 % IL
Antilhue 0.0 0.0 -
Antuco 4259.6 3715.2 -12.78 % IL
Arauco 24.0 1.4 -94.25 % IL
Arica-GMAR 0.0 0.0 -
Arica-M1AR 0.0 0.0 -
Arica-M2AR 0.0 0.0 -
Atacama-1 Diésel 751.9 0.9 -99.88 % IF
Atacama-1 GNL 0.0 0.0 -
Atacama-2 Diésel 0.0 1455.3
(*)GNP
Atacama-2 GNL 0.0 0.0 -
Bess Andes - 9.5 GNP
Bess Angamos - 7.8 GNP
Bess Cochrane - 0.2 GNP
Blanco 590.0 858.5 +45.51 %
Bocamina 0.0 0.0 -
Bocamina 2 0.0 0.0 - SDCF
CMPC Cordillera 0.0 361.6 GNP
CMPC Laja 0.0 0.0 - PMM
CMPC Pacífico 553.9 569.4 +2.80 %
CMPC Santa Fe 0.0 5.4 GNP PMM
CMPC Tissue - 68.2 - PMG
Callao 21.7 17.3 -20.48 % PMG
Calle Calle 0.0 0.0 - SDCF
Campiche 0.0 0.0 - PMM
Candelaria 1 Diésel 400.0 498.0 +24.50 %
Candelaria 1 GNL 0.0 0.0 -
Candelaria 1 Gas Arg 0.0 0.0 -
Candelaria 2 Diésel 0.0 0.0 -
Candelaria 2 GNL 0.0 0.0 -
Candelaria 2 Gas Arg 0.0 0.0 -
Centrales Prog. Real Desv % Estado
Mantos Blancos-MIMB 0.0 0.0 -
Mariposas 69.6 64.8 -6.90 % PMG
Masisa 196.8 156.9 -20.27 % IL
Maule 0.0 0.0 -
Mejillones IEM 6461.1 7049.7 +9.11 % IL
Mejillones-CTM1 715.0 15.4 -97.84 % IF
Mejillones-CTM1 Fuel Oil - 0.0 -
Mejillones-CTM2 0.0 0.0 - IL
Mejillones-CTM3 Diésel 0.0 0.0 -
Mejillones-CTM3 GNL 0.0 0.0 - IL, SDCF
Mejillones-CTM3 Gas Arg 0.0 - -
Mejillones-PAM 528.0 520.0 -1.52 % IL
Mocho 303.1 231.4 -23.67 %
NEGRETE - 0.0 -
Nalcas 90.6 66.6 -26.45 % PMG
Nehuenco 1 Diésel 0.0 0.0 - PMM
Nehuenco 1 GNL 0.0 0.0 -
Nehuenco 1 Gas Arg 0.0 0.0 -
Nehuenco 2 Diésel 0.0 0.0 - IL
Nehuenco 2 GNL 0.0 0.0 -
Nehuenco 2 Gas Arg 0.0 0.0 -
Nehuenco 9B Diésel 0.0 0.0 -
Nehuenco 9B GNL 0.0 0.0 -
Nehuenco 9B Gas Arg 0.0 0.0 -
Newen Diésel 0.0 0.0 - IF
Newen Gas 0.0 0.0 - IF
Newen Gas Arg 0.0 0.0 - IF
Newen Propano 0.0 - -
Norgener-NTO1 2282.4 2231.7 -2.22 % IL
Norgener-NTO2 2332.5 2355.4 +0.98 % IL
Norgener-NTO2 Fuel Oil - 0.0 -
Nueva Aldea 1 336.0 127.0 -62.20 %
Nueva Aldea 2 10.0 0.0 -100.00 %
Nueva Aldea 3 888.0 842.6 -5.11 %
Nueva Renca Diésel 0.0 0.0 -
Nueva Renca GNL 4780.7 2433.0
(*) -49.11 %
Nueva Renca Gas Arg 0.0 0.0 -
Nueva Ventanas 6528.0 5406.0
(*) -17.19 %
Ojos de Agua 145.9 146.2 +0.20 % PMG
Olivos 0.0 0.0 -
PFV AZABACHE - 17.0 GNP
PFV EL SALITRAL 33.4 33.4 -0.29 %
=== PDF PAGE 38 ===
Candelaria Solar 12.6 23.1 +83.99 %
Canutillar 3816.0 3245.0 -14.96 %
Capullo 163.0 176.8 +8.47 %
Cardones 0.0 0.0 -
Carena 166.0 156.3 -5.84 % PMG
Carilafquén 314.0 250.7 -20.15 %
Celco 120.0 143.9 +19.93 %
Cementos Bío Bío 0.0 0.0 -
Cenizas 0.0 0.0 -
Chacabuquito 355.8 418.7 +17.68 %
Chacayes 2037.3 1522.4 -25.27 % IF
Chapiquiña 63.0 145.0 +130.16 %
Chiburgo 358.0 356.0 -0.56 % PMG
Chiloé 0.0 0.0 - PMG
Cholguán 216.0 90.9 -57.90 %
Cholguán IFO - 0.0 -
Chuyaca 0.0 0.0 -
Cipreses 937.7 1154.5 +23.12 % IL
Cipresillos - 0.0 - PMG
Cochrane-CCH1 5002.1 4821.1 -3.62 %
Cochrane-CCH2 4959.0 4806.6 -3.07 %
Cogen. Aconcagua 631.0 0.0 -100.00 % IL
Cogen. Biobío 492.0 1210.5 +146.04 %
Colbún 2893.4 2853.0 -1.40 %
Colihues Diésel - 0.0 -
Colihues HFO 0.0 0.0 -
Colmito Diésel 0.0 0.0 -
Colmito GNL 0.0 0.0 -
Concón 0.0 0.0 - PMG
Constitución 0.0 0.0 - PMG
Convento Viejo 129.6 141.4 +9.13 %
Coronel Diésel 0.0 21.9 GNP SDCF
Coronel GNL 0.0 0.0 -
Coronel Gas Arg 0.0 0.0 -
Coya 0.0 0.0 -
Cumbres 259.2 236.9 -8.62 %
Curillinque 1414.8 1477.2 +4.41 %
Degañ 0.0 0.0 -
Degañ 2 0.0 0.0 -
Deuco - 0.0 -
Diego de Almagro 50.0 79.0 +58.00 %
Digua - 306.0 GNP
Don Jorge 4.8 4.6 -3.53 %
Dos Valles 0.0 0.0 - PMG, IF
El Paso 672.0 569.7 -15.22 %
El Peñón 0.0 0.0 -
El Pinar - 0.0 -
El Rincón 5.8 5.8 - PMG
El Salvador 50.0 80.6 +61.20 %
El Toro 7309.8 6924.8 -5.27 % IL
El Totoral 0.0 0.0 - PMG
Centrales Prog. Real Desv % Estado
PFV PLAYERITO 30.9 32.3 +4.57 %
PFV PLAYERO 29.4 32.3 +9.87 %
PFV RÍO ESCONDIDO - 0.0 -
Pajonales 0.0 298.9 GNP
Palacios 40.0 45.9 +14.74 % PMG
Palmucho 619.5 615.0 -0.73 %
Pangue 3666.0 2866.1 -21.82 % IL
Pehuenche 4768.2 3551.7
(*) -25.51 %
Peuchén 363.1 228.8 -36.99 %
Pilmaiquén 419.5 626.4 +49.30 % IL
Placilla 0.0 0.0 - PMG
Planta Valdivia 504.0 223.1 -55.74 %
Providencia 43.2 34.4 -20.37 %
Puente Solar 29.9 29.9 -0.02 %
Pulelfu 108.4 128.8 +18.82 % PMG
Pullinque 260.2 316.2 +21.52 % PMM
Punta Colorada Diésel 0.0 0.0 -
Punta Colorada IFO 0.0 0.0 -
Puntilla 330.0 404.9 +22.70 %
Queltehues 906.0 882.5 -2.59 %
Quilleco 704.7 632.0 -10.32 %
Quintay 0.0 0.0 - PMG
Quintero 1A Diésel 0.0 0.0 - IL
Quintero 1A GNL 0.0 0.0 - SDCF
Quintero 1A Gas Arg 0.0 0.0 -
Quintero 1B Diésel 0.0 0.0 - IL
Quintero 1B GNL 0.0 0.0 - SDCF
Quintero 1B Gas Arg 0.0 0.0 -
Ralco 3624.6 3620.2 -0.12 % IL
Rapel 0.0 0.0 -
Rauquén 89.2 99.5 +11.47 %
Renaico 84.2 104.4 +24.01 % PMG
Renca 0.0 0.0 - IL
Rinconada 89.0 87.7 -1.57 %
Rucatayo 695.0 696.9 +0.28 %
Rucúe 1640.1 1528.0 -6.83 %
Río Colorado 173.4 160.5 -7.44 %
Río Huasco 37.7 47.2 +25.15 %
Río Picoiquén 70.4 71.4 +1.48 %
SF Energía 1353.6 1104.2 -18.42 %
San Andrés 868.8 783.7 -9.79 %
San Clemente 72.0 97.3 +35.14 % PMG
San Gregorio 0.0 0.0 - PMG
San Ignacio 0.0 0.0 -
San Isidro 1 Diésel 0.0 0.0 - IL
San Isidro 1 GNL 0.0 0.0 -
San Isidro 1 Gas Arg 0.0 248.0 GNP
San Isidro 2 Diésel 0.0 0.0 - IL
San Isidro 2 GNL 2280.0 1682.0 -26.23 %
San Isidro 2 Gas Arg 6614.8 6108.0 -7.66 %
San Lorenzo 1 0.0 0.0 -
Centrales Prog. Real Desv % Estado
=== PDF PAGE 39 ===
Emelda 1 0.0 0.9 GNP
Emelda 2 0.0 0.0 -
Enaex-CUMMINS 0.0 0.0 -
Enaex-DEUTZ 0.0 0.0 -
Energía Pacífico 384.0 354.8 -7.60 % IL
Escuadrón 43.2 0.0 -100.00 %
Esperanza-DS1 0.0 0.0 -
Esperanza-DS2 0.0 0.0 -
Esperanza-TG1 0.0 0.0 -
Espinos 0.0 0.0 -
Eólica Aurora 616.4 748.1 +21.38 %
Eólica Cabo Leones 1 1102.0 1062.0 -3.63 %
Eólica Cabo Leones 2 685.0 1469.6 +114.54 %
Eólica Cabo Leones 3 868.9 820.9 -5.53 %
Eólica Canela 98.9 136.0 +37.56 %
Eólica Canela 2 527.0 634.9 +20.49 %
Eólica Cuel 276.9 246.3 -11.04 %
Eólica El Arrayán 1334.5 1372.7 +2.86 %
Eólica El Maitén 74.2 61.8 -16.67 %
Eólica La Esperanza 102.2 100.9 -1.21 % PMG
Eólica La Estrella - 0.0 -
Eólica La Flor 394.7 372.9 -5.52 %
Eólica Lebu 57.9 57.8 -0.16 % PMG
Eólica Los Buenos Aires 239.5 225.3 -5.95 %
Eólica Los Cururos 1116.0 1014.0 -9.14 %
Eólica Monte Redondo 276.4 376.4 +36.19 %
Eólica Punta Colorada 43.2 29.0 -32.92 % IF
Eólica Punta Palmeras 450.3 577.4 +28.22 %
Eólica Punta Sierra 885.3 1170.2 +32.19 %
Eólica Renaico 638.9 951.3 +48.89 %
Eólica San Gabriel 1716.6 1868.8 +8.87 % IL
Eólica San Juan 2145.5 1958.5 -8.72 %
Eólica San Pedro 31.8 68.2 +114.47 %
Eólica San Pedro 2 0.0 0.0 - IF
Eólica Sarco 1003.5 1544.9 +53.95 %
Eólica Sierra Gorda 857.0 725.9 -15.29 %
Eólica Talinay Oriente 894.7 1050.5 +17.41 %
Eólica Talinay Poniente 761.0 865.5 +13.73 %
Eólica Taltal 259.6 291.2 +12.15 %
Eólica Tolpán Sur 905.2 1015.3 +12.16 % IL
Eólica Totoral 260.3 428.9 +64.75 % IL
Eólica Ucuquer 2 17.1 10.9 -36.39 %
Eólica Valle de los Vientos 725.2 616.2 -15.04 %
Florida 196.2 222.1 +13.20 %
Geo. Cerro Pabellón 648.0 708.9 +9.40 %
Guacolda 1 3142.5 2855.0 -9.15 % IL
Guacolda 2 2400.0 2142.0 -10.75 % IL
Guacolda 3 3376.9 3158.0 -6.48 %
Guacolda 4 3262.1 2875.0 -11.87 %
Guacolda 5 3526.5 3211.0 -8.95 %
Centrales Prog. Real Desv % Estado
San Lorenzo 2 0.0 0.0 -
San Lorenzo 3 0.0 0.0 -
Santa Fe 96.3 93.0 -3.44 %
Santa Lidia 0.0 0.0 -
Santa Marta 240.0 143.2 -40.33 %
Santa María 5760.0 5784.0 +0.42 % IL
Sauzal 1587.7 1516.4 -4.49 % IL
Sauzal 60 Hz - 0.0 -
Sauzalito 288.0 252.4 -12.37 % IL
Solar Aguila 1 12.6 13.6 +7.94 %
Solar Almeyda 574.6 537.7 -6.43 %
Solar Andes 157.8 214.2 +35.77 %
Solar Andes 2A 602.0 604.6 +0.42 % IL
Solar Antay 77.2 76.8 -0.44 % PMG
Solar Atacama 2 - 0.0 -
Solar Carrera Pinto 763.9 872.2 +14.18 % IL
Solar Cerro Dominador 949.5 1005.6 +5.90 %
Solar Chañares 343.2 145.0 -57.76 %
Solar Diego de Almagro 242.3 88.9 -63.32 %
Solar Doña Carmen 252.2 258.5 +2.49 %
Solar El Pelícano 1067.5 1093.5 +2.44 %
Solar El Pilar - Los Amarillos 0.0 0.0 - PMG
Solar El Romero 1564.0 1553.2 -0.69 %
Solar FV Bolero 1269.4 1335.9 +5.24 %
Solar Finis Terrae 991.0 1153.4 +16.39 %
Solar GPG San Pedro 879.7 850.2 -3.35 %
Solar Huatacondo 551.9 704.2 +27.59 %
Solar Jama 536.4 473.7 -11.69 %
Solar Javiera 651.2 254.5 -60.91 %
Solar La Huayca 2 159.4 350.0 +119.55 %
Solar La Silla 15.6 16.9 +8.53 %
Solar Lalackama 532.7 525.1 -1.43 %
Solar Lalackama 2 135.5 164.6 +21.44 %
Solar Llano de Llampos 954.3 944.9 -0.98 %
Solar Loma Los Colorados 12.2 5.7 -53.15 % PMG
Solar Los Loros 273.8 323.1 +18.01 % SDCF
Solar Los Tilos 38.5 39.7 +3.01 %
Solar Luz del Norte 1432.9 1430.7 -0.16 %
Solar María Elena 559.4 599.0 +7.07 %
Solar Nuevo Quillagua 978.5 838.5 -14.31 %
Solar PFV Granja Solar 918.9 834.2 -9.22 %
Solar PV Conejo 1092.5 1135.7 +3.96 %
Solar PV Salvador 617.0 372.7 -39.60 %
Solar Pampa Camarones 45.1 47.1 +4.33 %
Solar Pampa Solar Norte 705.0 731.7 +3.78 %
Solar Piloto Cardones 2.0 1.8 -9.18 % PMG
Solar Pozo Almonte 2 49.1 60.5 +23.16 %
Solar Pozo Almonte 3 156.5 128.2 -18.08 %
Solar Puerto Seco 56.6 87.7 +55.02 % PMG
Solar Quilapilún 1011.5 1090.6 +7.82 %
Centrales Prog. Real Desv % Estado
=== PDF PAGE 40 ===
Guayacán 246.0 246.0 -0.01 %
HP EL ATAJO 20.2 23.2 +15.05 %
Hidroeléctrica Chilco - 0.0 -
Horcones Diésel 0.0 0.0 -
Horcones TG - 0.0 -
Hornitos 450.0 711.6 +58.13 %
Hornitos-CTH 2650.8 2729.6 +2.97 % IL
Huasco 0.0 0.0 - SDCF
Huasco TG IFO 0.0 - -
Inacal 0.0 0.0 - IF, IL
Isla 1270.7 1240.3 -2.40 %
Itata 0.0 0.0 - PMM, IL
Juncal 322.0 410.9 +27.61 %
Kelar Diésel 0.0 0.0 -
Kelar GNL 11093.9 10733.5 -3.25 % IL
La Confluencia 1980.0 1957.6 -1.13 %
La Higuera 2260.0 2448.2 +8.33 %
La Mina 216.4 247.1 +14.16 %
La Portada-TECNET 0.0 0.0 -
Laguna Verde TG 0.0 0.0 - IF
Laguna Verde TV 0.0 0.0 -
Laja 1 0.0 0.0 -
Laja Energía Verde 235.2 25.0 -89.37 %
Las Vegas 0.0 0.0 - PMG
Lautaro 1 624.0 613.1 -1.75 % IL
Lautaro 2 522.1 492.3 -5.71 % IL
Lebu - 0.0 - PMG
Licantén 144.0 63.4 -55.95 %
Licán 159.0 147.2 -7.45 %
Linares Norte 0.0 0.0 - PMG
Lircay 465.6 452.9 -2.73 %
Llauquereo 5.9 3.8 -35.70 % PMG
Loma Alta 598.0 616.5 +3.10 %
Loma Los Colorados 1 0.0 0.0 - PMG, IF
Loma Los Colorados 2 336.0 274.5 -18.30 %
Los Condores - 0.0 -
Los Guindos TG1 Diésel 0.0 0.0 -
Los Guindos TG2 Diésel 0.0 0.0 - PMM
Los Hierros 72.0 79.6 +10.60 %
Los Hierros 2 24.0 13.5 -43.83 %
Los Molles 38.0 38.6 +1.62 %
Los Pinos 0.0 733.0 GNP
Los Quilos 593.0 677.8 +14.30 %
Los Vientos 0.0 0.0 -
MALLECO FASE 1 - 0.0 -
Machicura 552.0 552.0 - IL
Maitenes 279.0 289.8 +3.87 % IF, IL
Malalcahuello 0.0 0.0 - SDCF
Mampil 215.0 123.5 -42.54 %
Centrales Prog. Real Desv % Estado
Solar SDGx01 11.1 7.1 -36.13 % PMG
Solar San Andrés 431.7 442.1 +2.41 %
Solar Santiago 674.8 670.6 -0.63 %
Solar Uribe 529.7 560.2 +5.76 %
Solar Usya 411.5 385.2 -6.38 %
Taltal 1 Diésel 0.0 0.0 -
Taltal 1 GNL 0.0 0.0 -
Taltal 2 Diésel 0.0 0.0 -
Taltal 2 GNL 0.0 0.0 -
Tamaya-Suta 0.0 0.0 -
Tarapacá-CTTAR 0.0 0.0 -
Tarapacá-CTTAR Fuel Oil - 0.0 -
Tarapacá-TGTAR 0.0 0.0 -
Teno 0.0 0.0 -
Teno Gas 50 0.0 104.0 GNP
Termopacífico 0.0 0.0 -
Tocopilla-TG1 0.0 0.0 -
Tocopilla-TG2 0.0 0.0 -
Tocopilla-TG3 Diésel 0.0 0.0 -
Tocopilla-TG3 GNL 759.9 666.3 -12.32 % IL
Tocopilla-U14 0.0 0.0 - IF, IL
Tocopilla-U14 Fuel Oil - 0.0 -
Tocopilla-U15 0.0 0.0 - IL
Tocopilla-U15 Fuel Oil - 0.0 -
Tocopilla-U16 Diésel 0.0 0.0 -
Tocopilla-U16 GNL 8130.6 8090.4 -0.49 % IL
Tocopilla-U16 Gas Arg 0.0 - -
Trapén 0.0 0.0 -
Trincao 0.0 55.6 GNP IL
Trongol - 0.0 - PMG
Ujina-1 0.0 0.0 -
Ujina-2 0.0 0.0 -
Ujina-3 0.0 0.0 -
Ujina-4 0.0 0.0 -
Ujina-5 0.0 0.0 -
Ujina-6 0.0 0.0 -
Ventanas 1 0.0 0.0 -
Ventanas 2 4680.0 4473.0 -4.42 % IL
Villa Alegre 88.9 0.0 -100.00 %
Viñales 528.0 658.3 +24.68 %
Volcán 238.0 236.1 -0.80 %
Yungay 1 Diésel 0.0 0.0 -
Yungay 1 GNL 0.0 0.0 -
Yungay 2 Diésel 0.0 0.0 -
Yungay 2 GNL 0.0 0.0 -
Yungay 3 Diésel 0.0 0.0 -
Yungay 3 GNL 0.0 0.0 -
Yungay 4 0.0 0.0 -
Total 218851.7 213175.7 -2.59 %
Centrales Prog. Real Desv % Estado
=== PDF PAGE 41 ===
1.2. PMGD
Centrales Prog. Real Desv %
Agni - 0.0 -
Alerce - 0.0 -
Alicahue 23.8 23.7 -0.25 %
Allipén 57.5 63.9 +11.04 %
Almendrado - 0.0 -
Ancalí - 0.0 -
Argomedo 87.5 88.0 +0.59 %
Aromos - 0.0 -
Arrayán - 0.0 -
Auxiliar del Maipo 94.1 103.4 +9.84 %
Bellavista 1 97.1 86.8 -10.66 %
Biocruz - 4.5 -
Biomar - 0.0 -
Bluegate - 0.0 -
Boldos - 0.0 -
Boquiamargo 0.0 0.0 -
Bureo 4.9 5.8 +17.48 %
Calafate - 0.0 -
Calfuco - 0.0 -
Caliboro 23.5 23.4 -0.53 %
Campesina - 0.0 -
Casablanca 1 - 0.0 -
Casablanca 2 - 0.0 -
Cavancha 42.2 0.0 -100.00 %
Cañete - 0.0 -
Chacabuco 96.1 97.4 +1.40 %
Chanleufu 1.1 0.7 -36.07 %
Chifin - 0.0 -
Chile Generación - 0.0 -
Chorrillos - 0.0 -
Chufkén (Traiguén) - 0.0 -
Ciruelillo - 0.0 -
Cocharcas 27.3 29.0 +6.16 %
Collil 32.2 3.6 -88.87 %
Conchali - 0.0 -
Contra - 0.0 -
Contulmo - 0.0 -
Copiulemu - 6.0 -
Correntoso 51.5 49.5 -3.79 %
Cortés - 0.0 -
Cosapilla 4.8 11.1 +133.99 %
Curacautín - 6.1 -
Curauma - 0.0 -
Curileufu - 0.0 -
Danisco - 0.0 -
Darlin 10.6 11.9 +12.77 %
Don Walterio 68.4 68.0 -0.62 %
Dongo 71.6 22.5 -68.61 %
Donguil 0.1 1.8 +1109.65 %
Centrales Prog. Real Desv %
Solar Altos de Til Til 15.3 15.8 +3.38 %
Solar Altos del Paico 0.0 - -
Solar Alturas de Ovalle 51.6 43.2 -16.25 %
Solar Amparo del Sol 27.8 28.5 +2.41 %
Solar Antonia 28.9 29.2 +0.92 %
Solar Ariztía 26.6 25.5 -4.30 %
Solar Bellavista 27.2 20.6 -24.41 %
Solar Cabilsol 29.9 20.4 -31.71 %
Solar Cachiyuyo 2 102.3 100.0 -2.28 %
Solar Calama 1 56.5 94.8 +67.70 %
Solar Calle Larga 30.9 33.4 +7.79 %
Solar Canesa 1 0.0 0.0 -100.00 %
Solar Casuto 27.3 26.6 -2.37 %
Solar Catemu 18.1 12.1 -33.09 %
Solar Catán 32.7 29.3 -10.52 %
Solar Cernicalo 1 13.0 17.8 +37.43 %
Solar Cernicalo 2 13.0 16.6 +28.49 %
Solar Chalinga 28.8 29.3 +1.70 %
Solar Chancon 32.7 27.7 -15.38 %
Solar Chimbarongo 31.1 27.6 -11.29 %
Solar Chuchiñi 24.8 20.0 -19.14 %
Solar Citrino 26.2 26.3 +0.19 %
Solar Cordillerilla 13.2 0.0 -100.00 %
Solar Covadonga 84.2 86.2 +2.40 %
Solar Crucero 28.0 27.7 -1.07 %
Solar Cruz 31.9 31.5 -1.30 %
Solar Cuz Cuz 25.8 25.1 -2.92 %
Solar Don Eugenio 32.3 29.3 -9.33 %
Solar Don Mariano 28.1 27.1 -3.40 %
Solar Eclipse 68.7 72.0 +4.87 %
Solar El Boco 26.6 23.0 -13.72 %
Solar El Chincol 33.1 34.9 +5.58 %
Solar El Chucao 29.3 29.1 -0.51 %
Solar El Divisadero 27.2 20.6 -24.32 %
Solar El Estero 19.8 19.5 -1.48 %
Solar El Laurel 66.0 61.6 -6.65 %
Solar El Picurio 31.0 33.0 +6.55 %
Solar El Pilpen 32.8 33.6 +2.41 %
Solar El Pitio 24.7 32.9 +33.24 %
Solar El Queltehue 32.8 - -
Solar El Quemado 33.7 33.6 -0.40 %
Solar El Queule 66.3 57.7 -13.02 %
Solar El Roble 24.6 86.7 +252.24 %
Solar El Sauce 24.6 26.9 +9.31 %
Solar Encon 80.3 80.0 -0.48 %
Solar Esperanza 25.1 0.0 -100.00 %
Solar Filomena 27.7 27.3 -1.58 %
Solar Fotovolt 0.0 0.0 -
Solar Francisco - 0.0 -
=== PDF PAGE 42 ===
Doña Hilda 2.6 7.5 +187.93 %
Doña Javiera - 2.9 -
Doñihue 79.1 59.2 -25.10 %
Eagon - 0.0 -
El Agrio 12.1 9.0 -25.68 %
El Arrayán - 6.9 -
El Campesino 1 - 6.5 -
El Canelo 43.2 41.8 -3.19 %
El Canelo 1 - 0.0 -
El Colorado 24.5 15.4 -36.92 %
El Condor 12.1 12.0 -0.94 %
El Diuto 62.2 61.7 -0.76 %
El Faro - 0.0 -
El Litre 97.6 95.6 -1.97 %
El Llano 8.2 9.1 +11.53 %
El Manzano 58.1 58.5 +0.66 %
El Mirador 0.7 0.0 -100.00 %
El Molle - 0.0 -
El Nogal - 0.1 -
El Queltehue - 34.2 -
El Resplandor 29.0 30.2 +4.25 %
El Tártaro 0.0 0.0 -
Energía León - 72.6 -
Ensenada 0.0 0.0 -
Ermitaño - 0.0 -
Estancilla - 0.0 -
Estandartes - 0.0 -
Eyzaguirre 19.0 18.8 -1.27 %
Eólica El Arrebol 64.2 64.2 -0.00 %
Eólica Huajache 53.4 64.5 +20.66 %
Eólica Las Peñas 71.3 121.4 +70.38 %
Eólica Lebu 3 46.8 0.0 -100.00 %
Eólica Raki 80.2 82.1 +2.36 %
Eólica Ucuquer 11.7 11.5 -1.59 %
Eólico El Nogal 57.0 95.3 +67.10 %
Galpón 13.4 14.0 +4.86 %
Gami - 0.0 -
Granada 91.6 90.8 -0.95 %
Guanaco Solar 31.0 30.2 -2.71 %
HBS - 2.7 -
HBS-GNL - 10.3 -
Hidrobonito MC1 65.9 52.1 -20.95 %
Hidrobonito MC2 43.5 34.0 -21.80 %
Hidroeléctrica Cumpeo 76.7 53.4 -30.32 %
JCE - 0.0 -
Juncalito 8.8 15.0 +70.45 %
La Arena 0.0 0.0 -
La Bifurcada 4.3 2.6 -40.60 %
La Compañía 2 27.9 32.0 +14.78 %
La Ligua 20.3 21.0 +3.74 %
La Montaña 1 0.0 0.0 -
Centrales Prog. Real Desv %
Solar GR Lemu 57.0 56.9 -0.20 %
Solar GR Pepa 18.3 20.6 +12.62 %
Solar GR Santa Rosa 94.1 94.8 +0.78 %
Solar Girasoles 22.5 6.9 -69.30 %
Solar Guadalao 28.7 28.3 -1.37 %
Solar Homero 32.8 - -
Solar Hormiga 22.6 0.0 -100.00 %
Solar Hornitos 3.1 0.6 -80.41 %
Solar Illapel 5X 32.3 32.1 -0.63 %
Solar Jahuel 60.3 59.4 -1.64 %
Solar Jaururo 28.3 28.6 +0.81 %
Solar José Soler Mallafré 14.2 15.7 +10.46 %
Solar Konda 24.9 24.5 -1.74 %
Solar La Acacia 91.1 76.3 -16.29 %
Solar La Blanquina 86.7 88.8 +2.38 %
Solar La Chapeana 24.1 26.3 +9.08 %
Solar La Chimba Bis 27.1 25.0 -7.73 %
Solar La Esperanza 2 83.4 98.5 +18.12 %
Solar La Estancia 29.9 29.6 -1.01 %
Solar La Frontera 44.5 34.7 -22.02 %
Solar La Lajuela 73.7 82.6 +12.18 %
Solar La Manga 27.4 16.8 -38.81 %
Solar La Quinta 32.3 0.0 -100.00 %
Solar Lagunilla 25.5 30.8 +20.82 %
Solar Las Araucarias 0.0 0.0 -
Solar Las Codornices 32.3 34.6 +7.04 %
Solar Las Mercedes 1 27.9 29.4 +5.18 %
Solar Las Mollacas 24.1 18.3 -24.13 %
Solar Las Palomas 27.5 34.1 +24.00 %
Solar Las Perdices 25.7 27.3 +6.23 %
Solar Las Rojas 27.9 25.1 -10.34 %
Solar Las Terrazas 25.1 1.5 -93.98 %
Solar Las Torcazas - 0.0 -
Solar Las Turcas 32.7 32.6 -0.24 %
Solar Lipangue 14.8 0.0 -100.00 %
Solar Llanos de Potroso 0.0 71.9 -
Solar Lo Miranda 65.8 65.2 -1.00 %
Solar Lo Sierra 19.2 19.3 +0.44 %
Solar Loreto 25.5 25.3 -0.97 %
Solar Los Gorriones 25.9 33.0 +27.57 %
Solar Los Libertadores 71.5 15.0 -78.99 %
Solar Los Paltos 26.1 26.0 -0.50 %
Solar Los Patos 27.3 32.4 +18.50 %
Solar Los Puquios 17.1 0.0 -100.00 %
Solar Luce 27.8 28.4 +2.31 %
Solar Luders 30.1 32.4 +7.54 %
Solar Luna 17.3 17.2 -0.40 %
Solar Luna del Norte 26.3 20.1 -23.41 %
Solar Malaquita 2 98.1 101.8 +3.74 %
Solar Marchigue 2 83.4 90.5 +8.48 %
Solar Marchigue 7 28.4 28.3 -0.37 %
Centrales Prog. Real Desv %
=== PDF PAGE 43 ===
La Montaña 2 0.0 0.0 -
La Paloma 21.6 39.2 +81.77 %
La Viña - Alto la Viña 12.0 12.4 +3.44 %
Las Chacras 27.2 25.6 -6.00 %
Las Flores 32.5 17.8 -45.19 %
Las Lechuzas 31.9 34.1 +6.87 %
Las Pampas - 0.0 -
Las Vertientes 30.4 29.9 -1.63 %
Lepanto - 0.0 -
Lipigas Concón - 30.9 -
Lirio del campo 0.5 1.3 +180.44 %
Lonquimay - 0.0 -
Los Bajos 119.4 126.9 +6.31 %
Los Colonos - 0.0 -
Los Corrales 12.0 5.9 -50.45 %
Los Corrales 2 0.7 0.0 -100.00 %
Los Morros 33.3 38.0 +13.98 %
Los Negros - 0.0 -
Los Padres 0.0 0.0 -
Los Perales 20.5 20.6 +0.47 %
Los Sauces - 0.0 -
Los Álamos - 0.0 -
Louisiana Pacific - 0.0 -
Lousiana Pacific 2 - 0.0 -
MCH-Dosal - 0.0 -
MSA-1 10.7 8.8 -18.05 %
Maisan 3.5 3.1 -12.29 %
Mallarauco 66.1 59.7 -9.65 %
María Elena 1.5 0.9 -44.10 %
María Pinto 18.0 17.9 -0.45 %
Melo 37.6 43.4 +15.41 %
Mimbre - 0.0 -
Minihidro Alto Hospicio 21.4 20.4 -4.31 %
Minihidro El Toro 21.4 23.3 +9.08 %
Minihidro Santa Rosa 11.3 11.6 +3.19 %
Molinera Villarrica 3.1 0.2 -95.17 %
Monte Patria - 0.0 -
Muchi 1.4 0.0 -100.00 %
Multiexport 1 - 0.0 -
Multiexport 2 - 0.0 -
Munilque 1 1.6 1.3 -22.88 %
Munilque 2 9.6 8.8 -8.26 %
Orafti - 0.0 -
PFV CANELILLO 30.0 29.8 -0.76 %
PFV COCINILLAS 30.4 30.2 -0.38 %
PFV PITRA 31.9 29.5 -7.70 %
PFV SANTA INES 30.9 30.5 -1.40 %
Palmar 95.8 76.3 -20.38 %
Panguipulli - 0.0 -
Pehui 14.4 4.1 -71.57 %
Centrales Prog. Real Desv %
Solar Marin 30.9 30.4 -1.63 %
Solar Montt 29.7 29.6 -0.46 %
Solar Norte Chico 1 18.7 18.5 -1.02 %
Solar Ocoa 32.7 32.0 -2.26 %
Solar Olivillo 91.2 90.4 -0.93 %
Solar Ovejería 99.0 89.8 -9.33 %
Solar PFV Mostazal 98.1 92.1 -6.08 %
Solar PMGD Diego de Almagro 0.0 0.0 -
Solar PSF Lomas Coloradas 18.1 14.9 -17.96 %
Solar Pama 14.9 14.8 -0.62 %
Solar Panquehue 2 57.6 43.6 -24.39 %
Solar Paraguay 91.4 97.0 +6.14 %
Solar Parque Bicentenario 27.5 30.3 +10.13 %
Solar Pedreros 28.8 28.3 -1.74 %
Solar Peralillo 21.5 31.8 +47.67 %
Solar Pica 0.0 0.0 -
Solar Piquero 30.6 30.4 -0.69 %
Solar Pirque 26.3 25.7 -2.30 %
Solar Placilla 74.0 94.8 +28.00 %
Solar Población 28.5 28.9 +1.44 %
Solar Portezuelo 27.8 29.1 +4.81 %
Solar Pozo Almonte 1 0.0 0.0 -
Solar Pullalli 27.8 26.2 -5.62 %
Solar Punta Baja 22.0 20.4 -6.93 %
Solar Queltehue 30.1 29.7 -1.34 %
Solar RLA 21.8 27.4 +25.61 %
Solar Ranguil 26.0 27.9 +7.01 %
Solar Rodeo 13.1 13.0 -1.06 %
Solar Rovián 60.0 74.4 +24.02 %
Solar San Francisco 65.6 20.4 -68.93 %
Solar San Isidro 24.4 23.9 -2.06 %
Solar San Pedro 26.7 22.7 -14.94 %
Solar Santa Adriana 26.4 27.0 +2.25 %
Solar Santa Amelia 10.3 10.6 +2.75 %
Solar Santa Cecilia 26.1 16.7 -35.86 %
Solar Santa Clara 31.1 30.1 -3.34 %
Solar Santa Julia 29.9 32.5 +8.56 %
Solar Santa Laura 32.5 24.3 -25.14 %
Solar Santuario 32.7 31.8 -2.81 %
Solar Sol 26.3 20.6 -21.39 %
Solar Talca 79.9 78.0 -2.40 %
Solar Talhuén 32.4 34.5 +6.45 %
Solar Tambo Real 26.0 20.5 -21.04 %
Solar Techos de Altamira 1.6 0.0 -100.00 %
Solar Til Til 28.8 18.8 -34.69 %
Solar Trebal 20.2 20.2 -0.17 %
Solar Trica-Dos 23.4 22.8 -2.59 %
Solar Tricahue 2 100.7 99.0 -1.68 %
Solar Tucúquere 33.1 31.8 -3.98 %
Solar UTFSM Valparaíso Valdés 0.5 0.5 -6.61 %
Centrales Prog. Real Desv %
=== PDF PAGE 44 ===
GNP:Generación no programada
IF:Indisponibilidad por Falla
IL:Informe de Limitación de Unidades Generadoras
PMG:Pequeño Medio de Generación
PMGD:Pequeño Medio de Generación Distribuida
PMM:Programa de Mantenimiento Mayor
PMMep:Programa de Mantenimiento Mayor con extensión de plazo
SDCF:Solicitud de desconexión de curso forzoso
SI:Sin información
Abreviaturas:
Pichilonco 19.5 13.1 -33.17 %
Picoltué - 0.0 -
Pilpilen 28.9 30.9 +7.04 %
Pitotoy 29.9 0.0 -100.00 %
Puclaro 0.0 0.0 -
Punitaqui - 0.0 -
Purísima 9.6 8.5 -11.13 %
Quillaileo 6.0 7.2 +19.61 %
Quillay 24.4 26.2 +7.47 %
Ramadilla - 0.0 -
Rapaco - 0.0 -
Raso Power - 0.0 -
Reca 8.4 7.0 -17.15 %
Rey - 0.0 -
Riñinahue 1.0 2.0 +105.43 %
Robleria 41.0 42.9 +4.61 %
Río Azul - 0.0 -
Río Mulchén 3.1 2.9 -5.37 %
Salmofood 1 - 0.0 -
Santa Elena 0.0 8.3 -
Santa Irene - 0.0 -
Santa Isabel 10.0 10.2 +1.94 %
Sauce Andes 14.3 14.6 +1.91 %
Sepultura - 0.0 -
Skretting - 0.0 -
Skretting Osorno - 0.0 -
Sol de Septiembre 73.2 72.8 -0.47 %
Solar Alto 23.6 24.0 +1.88 %
Centrales Prog. Real Desv %
Solar UTFSM Viña del Mar 2.3 2.3 +1.61 %
Solar Valle Este 2 89.5 81.9 -8.54 %
Solar Valle Oeste 2 88.8 81.9 -7.80 %
Solar Valle de la Luna 2 31.7 23.9 -24.59 %
Solar Victoria 88.1 83.6 -5.12 %
Solar Villa Cruz 30.6 29.9 -2.14 %
Solar Villa Prat 28.1 29.1 +3.53 %
Solar Villa Seca 16.6 28.6 +72.81 %
Solar Vituco 2B 29.5 28.2 -4.63 %
Solar Ñilhue 9.8 5.9 -39.35 %
Solar Ñiquén 29.7 28.9 -2.71 %
Southern - 0.0 -
Tambores - 0.0 -
Tamm - 0.0 -
Tapihue - 0.0 -
Tirúa - 0.0 -
Tomaval - 11.6 -
Trailelfú 5.4 5.6 +3.75 %
Tranquil 0.0 0.0 -
Trebal Mapocho - 0.0 -
Trueno 22.9 14.8 -35.29 %
Truful Truful 17.9 19.1 +6.85 %
Watts 1 - 0.0 -
Watts 2 - 0.0 -
Yumbel - 0.0 -
Zapallar - 0.0 -
Zofri - 0.0 -
Total 8678.6 8462.8 -2.49 %
Centrales Prog. Real Desv %
=== PDF PAGE 45 ===
2JUSTIFICACIÓN DE PRINCIPALES DESVIACIONES (*)
Nueva Renca GNL Menor generación real por costo marginal.
Nueva Ventanas Menor generación real por costo marginal.
Pehuenche Menor generación real por declaración de agota miento.
Atacama-2 Diésel GNP por costo marginal.
=== PDF PAGE 46 ===
3ESTADO DE LAS CENTRALES
3.1. Indisponibilidad por Falla
CENTRALES (≥100 MW) Disponibilidad (%) Observaciones
Andina-CTA 0.0 Según IF 2020002751.
Atacama-1 Diésel 56.2 TG1B indisponible, según IF 92.
Chacayes 50.0 C. Chacayes U-1 sale del servicio en forma intempestiva con 43 MW, operada alarma de falla a tierra del rotor, según IF 93.
Mejillones-CTM1 62.5 Según IF 97.
Tocopilla-U14 0.0 Según IF 2020003215.
3.2. Informe de Limitación de Unidades Generadoras
CENTRALES (≥100 MW) Disponibilidad (%) Observaciones
Andina-CTA 0.0 Limitada en 170 MW, según IL 202000015.
Angamos-ANG2 88.2 Limitada en 240 MW según SICF 2021002017.
Angostura 100.0 U-3 limitada a un valor de potencia de 40 MW por  restricción de caudal ecológico. según IL 26. Y con restricción operativa
respecto de la operación de las unidades por lo que "no se debe incrementar el caudal efluente entre las 09:00 y las 21:00 horas
desde el 01 de diciembre de 2020 hasta el 31 de marzo de 2021. Lo anterior para efectos de limitar los riesgos sobre las
personas que ocupan el lecho del rió Bio Bio durante la época estival. De acuerdo a carta GM N° 213/2020. No puede participar
en SSCC de CPF y CTF entre las 09:00 y las 21:00 hrs, según IL 2329. U-1 limitada a minimizar su operación. Causa informada:
Se debe restringir al máximo su operación, por eventuales fallas antes del mantenimiento mayor por exceso de horas de
operación, priorizar disponibilidad de U-2 y U-3, según IL 52.
Antuco 100.0 C. Antuco U-1 con limitación. Causa informada: Com portamiento anormal en lógica de control asociada al set-point del
controlador SCADA 800M. No puede participar en control primario y secundario de frecuencia por anormalidad, según IL 2279.
Cipreses 96.2 U-2 limitada a no generar menos de 20 MW por problemas de temperatura en los descansos, según IL 2018000553. U-3 limitada
a 31 MW por bobina dañada y desconectada en el estator, según IL 2019000800.
El Toro 63.0 C. El Toro con limitación. Causa informada:Instrucción de Operación por Central El Toro durante el periodo de riego. Central El
Toro podrá variar su potencia activa durante el periodo de riego si se cumplen las siguientes condiciones: 1.- Que las variaciones
de generación en la Central El Toro sean compensadas de manera tal que, al final de cada día, el volumen total de agua extraída
desde el embalse Laja sea el mismo que el volumen total de agua solicitada por la DOH, como tasa de extracción, para ese día.
O, dicho de otra manera, que la tasa de extracción promedio diaria coincida con la tasa de extracción solicitada por la DOH para
cada día. 2.- Que las variaciones de generación en la Central El Toro sean administradas de manera tal que durante todo
momento la generación de central Antuco se mantenga constante, con una generación equivalente a las extracciones de riego
solicitada por la DOH más la hoya intermedia, lo anterior, mediante la adecuada utilización de la bocatoma Polcura. Dado lo
anterior, Central El Toro podrá colaborar en control primario de frecuencia (CPF) del Sistema Eléctrico. Considerar para propósito
anterior un nivel en bocatoma Polcura cercano a los 734,00 [m.s.n.m.] de manera de disponer de una banda adecuada para
reaccionar a las variaciones potenciales producto del CPF, según IL 2456.
Eólica San Gabriel 87.0 C. PE San Gabriel limitada a 159 MW por falla alimentador E6 en 33 kV, según IL 83.
Guacolda 1 92.0 Limitada a 140 MW. Causa informada: Máximo control de válvula de turbina, según 2521.
Guacolda 2 65.0 Limitada a 100 MW por control de parámetros del sistema de circulación, según IL 2277.
Hornitos-CTH 84.8 Limitada 140 MW según SICF 2021000947.
Kelar GNL 96.6 Limitada en 514 MW, según IL 85.
Mejillones-CTM2 58.4 Limitada en 90 MW según IL 2020002050.
Mejillones-CTM3 GNL 98.7 Limitad en 237 MW según IL 202100022.
Mejillones IEM 94.0 Limitada en 354 MW por revisión y/o reparación descanso N°1 turbina por aumento de vibraciones, según SICF 100146.
Nehuenco 2 Diésel 0.0 Limitada a no generar con diésel por restricciones amb ientales, según IL 797/2017.
=== PDF PAGE 47 ===
Norgener-NTO1 99.2 Limitada en 134 ME según IL 2021000072.
Norgener-NTO2 97.7 Limitad en 129 MW, según IL 202100073.
Pangue 100.0 C. Pangue U-1 y U-2, según lo estipulado en orden  de operación local B - 13 Velocidad de toma de carga Central Pangue, que
busca resguardar a los usuarios aguas abajo a la Central Pangue, la tasa de toma de carga entre los meses mayo - diciembre se
deberá limitar a 180 MW por hora, equivalente a subir 30 MW cada 10 minutos o 3 MW por minuto. En caso de requerir
movimiento de energía mayores, se deberá remitir a lo expuesto en orden de operación B-13. Para los meses de enero - abril la
tasa de toma de carga se deberá limitar a 50 MW por hora, equivalente a subir 10 MW cada 12 minutos o 0,834 MW por minuto .
Cuando generación supere los 300 MW, la tasa de toma de carga podrá alcanzar un máximo de 100 MW por hora, equivalente a
subir 25 MW cada 15 minutos o 1,67 MW por minuto. En caso de requerir movimiento de energía mayores, se deberá remitir a lo
expuesto en orden de operación B-13. No Participa de SSCC. Según IL 2021000017.
Quintero 1A Diésel 0.0 Limitada a no generar con diésel por restricciones amb ientales, según IL 259. Sin partida autónoma, según IL 1872.
Quintero 1B Diésel 0.0 Limitada a no generar con diésel por restricciones amb ientales, según IL 260. Sin partida autónoma, según IL 1873.
Ralco 100.0 Con nivel de embalse inferior a cota 700,00 msnm y según lo descrito en Orden de Operación local B-05 "Funcionamiento bajo
cota 696,00 msnm" y B-08 "Regulación de frecuencia y AGC del SEN": 1.- Debido a restricciones en las Obras del túnel de
aducción, para el funcionamiento de las unidades con niveles bajos en el embalse, la Central Ralco bajo la cota 700,00 msnm, no
puede Regular la Frecuencia del SEN. 2.- Cuando la cota del embalse sea menor a 700,00 msnm. unidades de Central Ralco
podrán operar en Modo AGC con estatismo 7%. 3.- Cuando la cota del embalse sea igual o mayor a 700,00 msnm unidades
podrán operar en Modo AGC con estatismo 3%. 4.- Cuando la cota del embalse se encuentre bajo la cota 696,00 msnm unidades
no podrán operar en modo AGC y CPF, se deberá seleccionar rampa lenta en controlador de regulador de velocidad, se
consignará potencia activa vía limitador y potencia máxima vendrá dada por tabla, según IL 1542. La U-1 se debe mantener en
servicio mientras caudal afluente y condiciones del sistema eléctrico lo permitan, para evitar movimientos de válvula de protección
turbina de la unidad debido a filtración presente y así evitar aumento de riesgo en el equipo, según IL 2347.
San Isidro 1 Diésel 0.0 Limitada a generar con diésel solo en condición de em ergencia. Causa informada: La central tiene autorizado usar petróleo diésel
en situaciones de emergencia que consideran, entre otras, la falta de abastecimiento de gas natural y posibles fallas en el
sistema del transporte de éste. IL 2511.
San Isidro 2 Diésel 0.0 Limitada a generar con diésel solo en condición de em ergencia. Causa informada: La central tiene autorizado usar petróleo diésel
en situaciones de emergencia que consideran, entre otras, la falta de abastecimiento de gas natural y posibles fallas en el
sistema del transporte de éste. IL 2441.
Santa María 68.0 Limitada a 240 MW por falla (filtración) en intercambiador de calor del descanso de la bomba circuladora PAA11, según SICF
1985. Tiempo de estabilización de 2 horas (solo para cambios en el sentido de la carga), según IL 1130.
Solar Carrera Pinto 77.8 C. Carrera Pinto limitada en 70 MW. Causa informada: Falla en línea de producción N° 4, según IL 2383.
Tocopilla-U14 0.0 Limitad en 105 MW, según IL 2020002152.
Tocopilla-U15 95.0 Limitada en 115 MW, según IL 2020002449.
Tocopilla-U16 GNL 100.0 Limitada no puede realizar AGC, según IL 2020002 512.
Ventanas 2 89.0 Limitada a 195 MW. Causa informada: Control de parámetros del sistema de combustión, según IL 45.
CENTRALES (≥100 MW) Disponibilidad (%) Observaciones
3.3. Programa de Mantenimiento Mayor
CENTRALES (≥100 MW) Disponibilidad (%) Observaciones
Campiche 0.0 Mantenimiento Mayor.
Los Guindos TG2 Diésel 0.0 Mantenimiento Mayor.
Nehuenco 1 Diésel 0.0 Mantenimiento Mayor.
3.4. Solicitud de desconexión de curso forzoso
CENTRALES (≥100 MW) Disponibilidad (%) Observaciones
Bocamina 2 0.0 Unidad indisponible por huelga legal sindicato de t rabajadores SIEP.
Mejillones-CTM3 GNL 0.0 Según SDCF 2021000950.
Quintero 1A GNL 50.0 Unidad indisponible por huelga legal sindicato de trabajadores SIEP.
Quintero 1B GNL 50.0 Unidad indisponible por huelga legal sindicato de trabajadores SIEP.
=== PDF PAGE 48 ===
4ANTECEDENTES DE LA OPERACIÓN DIARIA SEN
4.1. Observaciones
Hora
Centro de
Control Observación
00:00 CDC Cs. PFV Loma Los Colorados, PE Lebu (ampliación de  6,5 a 10 MW), Loma Los Colorados 2 (U-15 y 16), Dos Valles, PE Cabo Leones 2, PFV San Pedro, PFV Nuevo Quillagua, H.
Digua, Los Cóndores y PFV Azabache, continúan en período de puesta en servicio.
00:00 Colbún C. Colbún se declara en condición de agotamiento .
00:00 Enel
Generación
C. Pehuenche se declara en condición de agotamiento.
00:00 Enel
Generación
C. Rapel se declara en condición de agotamiento.
00:17 Enel
Generación
C. Isla U-2 disponible y E/S, cancelado IF 2021000091.
01:00 Kelar C. Kelar limitada a 514 MW. Caausa informad a: Alta temperatura ambiental del aire y agua de enfriamiento, según IL 85. Cancelada IL 86
01:55 AES Gener S/E La Cebada cerrado interruptores J2 y J4  de línea de 220 kC La cebada - Don Goyo 1 y 2.
02:32 STS C. Coronel con solicitud de desconexión de curso forzo so. Causa informada: Falla en el sistema de inyección de agua desmineralizada, según SDCF 2766.
02:38 Celeoredes Línea de 500 kV Ancoa - Alto Jahuel 4 ab ierta para regular tensión.
02:44 TEN S/E Cumbre desconectada CCSS de línea de 500 kV  Cumbre - Nueva Cardones 1.
02:46 TEN Línea de 500 kV Cumbre - Nueva Cardones 1 abier ta para regular tensión.
02:56 Colbún Línea de 220 kV Santa María - Charrúa 1 di sponible y cancelada IF 81.
03:19 Enel
Distribución
SDAC deshabilitado.
06:00 Acciona C. PE San Gabriel limitada a 159 MW. Causa informada: Falla alimentador E6 en 33 kV, según IL 2021000083.
07:00 Enel
Generación
Cs. Quintero 1 y 2 cancelada solicitudes de desconexión de curso forzoso, según SDCF 2021002693 y 2021002698.
07:00 Enel
Distribución
SDAC habilitado.
07:58 Santa Fe
Energía
C. CMPC Cordillera sale del servicio en forma intempestiva con 30 MW. Causa informada: La desconexión de la turbina, se produce al aumentar MW con el Sistema ISI (Sistema de
enfriamiento) F/S, este sistema queda automáticamente F/S al llegar a los 30 MW (minimo técnico), según IF 95.
08:00 Enel
Distribución
S/E Cerro Navia habilitado trip por contingencia específica del ATR 2 ó 3 de 220/110 kV, 400 MVA sobre líneas de 110 kV El Salto - Cerro Navia 1 y 2.
08:05 TEN Línea de 500 kV Cumbre - Nueva Cardones 1 cerrad a.
08:05 Enel
Generación
TG Diego de Almagro falla en la partida, según IF 2021000094.
08:06 TEN S/E Cumbre conectada CCSS de línea de 500 kV C umbre - Nueva Cardones 1 .
08:15 Enel
Distribución
Línea de 110 kV C. Navia - Chena 1 y 2 con solicitud de intervención de curso forzoso. Causa informada: Retiro de elemento extraño en el gorro de la estructura N° 54, según SICF
2021002762.
08:19 Celeoredes Línea de 500 kV Ancoa - Alto Jahuel 4 cer rada.
09:00 Celeoredes S/E Cautin con solicitud de intervención d e curso forzoso. Causa informada: Falla en teleprotección vía OPLAT TPOP-41, tramo Cautín - Rio Malleco, C2 en la las SS/EE de Río
Malleco y Cautín, según SICF 2021002787.
09:01 Interchile S/E Nueva Pan de Azúcar compensaciones en serie  conectadas de línea 500 kV Nueva Pan de Azúcar - Nueva Maitencillo.
09:02 Enel
Distribución
Línea de 110 kV C. Navia - Chena 1 y 2 cancelada solicitud de intervención de curso forzoso SICF 2021002762.
09:26 Interchile S/E Nueva Pan de Azúcar conectada compensació n serie de línea de 500 kV Nueva Pan de Azúcar - Polpaico 1 y 2.
=== PDF PAGE 49 ===
09:26 Enel
Generación
TG Diego de Almagro disponible y en servicio.
09:29 STS C. Coronel sincronizada en pruebas, según SDCF 202 1002766.
09:53 Celeoredes S/E Ancoa compensación serie N° 5 de la lín ea de 500 kV Ancoa - A. Jahuel 3 disponible, en servicio y cancelado IF 2019003028.
10:10 STS C. Coronel F/S en pruebas, según SDCF 202100276 6.
12:00 Santa Fe
Energía
C. CMPC Cordillera disponible, según IF 2021000095.
12:09 Transelec S/E Don Héctor interruptores J7, J8, J10 y J11  abiertos por control de transferencia de la línea de 220 kV Punta Colorada - Pan de Azúcar.
12:18 Transelec S/E Don Héctor interruptor J4 abierto por  control de transferencia de la línea de 220 kV Don Héctor - Maitencillo 1.
14:03 AES Gener S/E La Cebada J2 y J4 abiertos por control transferencia de línea 220 kV Los Vilos - Nogales.
15:16 Engie
Generación
C. Mejillones CTM1 sale de servicio en forma intempestiva con 5 MW. Causa informada: Unidad se retira por desplazamiento eje MP, según IF 97.
15:24 Chilquinta S/E San Felipe transferencia automática de consumos deshabilitada por control transferencia de las líneas de 110 kV Los Maquis - Aconcagua - Esperanza.
15:55 AES Gener S/E La Cebada interruptor J2 cerrado y int erruptor J4 y JS abiertos por control transferencia de línea 220 kV Los Vilos - Nogales.
15:59 Enor Chile S/E Don Goyo interruptor JS abierto po r control transferencia de línea 220 kV Pan de Azúcar - Don Goyo (TT/CC de Don Goyo).
16:40 Transemel S/E Cóndores interruptor H3 con solicitud de intervención de curso forzoso. Causa informada: Relleno de gas SF6 a interruptor, según SICF 2021003027.
16:55 Transemel S/E Cóndores interruptor H3 cancelada solicit ud de intervención de curso forzoso, según SICF 2021003027.
17:51 CGE S/E Negrete paño BT1 interrupción forzada por protecciones, se pierden 6.4 MW de consumos correspondiente a 14537 clientes. Según IF 96.
17:58 San Andrés C. San Andrés comienza a verter.
18:00 Transelec S/E Charrúa interruptor J9 con solicitud d e desconexión de curso forzoso. Causa informada: Normalización de ajustes de las protecciones y pruebas de control en condición normal,
intermedio y transferido, para normalizar y energizar línea de 220 kV Charrúa - Duqueco a requerimientos de Engie. Según SDCF 2021003000.
18:15 TEN S/E Cumbre desconectada CCSS de línea de 500 kV  Cumbre - Nueva Cardones 1 y 2.
19:00 Enel
Generación
C. Quintero TG-1A y 1 B con solicitud de desconexión de curso forzoso. Causa informada: Por huelga legal del Sindicato de trabajadores SIEP, TG1A y TG1B indisponibles. Según
SDCF 3086.
19:09 CGE S/E Negrete interruptor BT1 cerrado, se recuper a el 100% de los consumos. Según IF 96.
19:19 Pacific
Hydro
C. Chacayes U-1 sincronizada en pruebas, según IF 93.
19:50 Transelec S/E Don Héctor interruptores J4, J7, J8, J10 y J11 cerrados.
20:04 TEN Línea de 500 kV Cumbre - Nueva Cardones 1 abier ta para regular tensión.
20:19 Pacific
Hydro
C. Chacayes U-1 disponible y cancelado IF 93.
20:49 Enel
Generación
C. Atacama TG1B sincronizada en pruebas, según IF 92.
20:53 Enel
Generación
C. Atacama TG1B disponible, cancelado IF 92.
21:21 Engie
Generación
C. Mejillones CTM1 sincronizada en pruebas, según IF 97.
21:29 Engie
Generación
C. Mejillones CTM1 sale de servicio en pruebas con 6 MW, según IF 97.
21:57 San Andrés C. San Andrés deja de verter.
22:20 Interchile Línea de 220 kV Laguna - Encuentro 2 cerr ada.
22:20 Enel
Distribución
S/E Cerro Navia deshabilitado trip por contingencia específica del ATR 2 ó 3 de 220/110 kV, 400 MVA sobre líneas de 110 kV El Salto - Cerro Navia 1 y 2.
22:34 Engie
Generación
C. Mejillones CTM1 sincronizada en pruebas, según IF 97.
22:50 Chilquinta S/E San Felipe transferencia automática de consumos habilitada.
22:51 CGE Línea de 66 kV Angol - Collipulli reconectadores en manual por incendio en la zona.
22:51 CGE S/E Collipulli transferida hacia S/E Victoria p or incendio en la zona cerca de línea de 66 kV Angol - Collipulli.
Hora
Centro de
Control Observación
=== PDF PAGE 50 ===
23:07 Enel
Distribución
Línea de 110 kV Chena - Cerro Navia 2 con solicitud de desconexión de curso forzoso. Causa informada: Eliminar punto caliente (393 °C) en desconectador del línea de paño H2 en S/E
Chena por mal contacto, según SDCF 2021003155/3140.
Hora
Centro de
Control Observación
=== PDF PAGE 51 ===
4.2. Otras Observaciones
Hora Centro de Control Observación
01:00 CDC La mayor disminución de generación Bruta horaria fue de -499.6[MW]
01:40 CDC La mayor tasa de disminución de generación Bruta,  calculada cada 5 minutos, fue de -28.2[MW/m]
08:00 CDC La mayor tasa de aumento de generación Bruta, ca lculada cada 5 minutos, fue de 21[MW/m]
21:00 CDC El mayor aumento de generación Bruta horaria f ue de 461.7[MW]
23:59 Enel Generación C. Pehuenche bocatoma Maule promed io diario de extracciones fue 3.52 m3/seg.
23:59 Enel Generación Lago Laja promedio diario de extra cciones fue 63 m3/seg.
23:59 Enel Generación Laguna del Maule promedio diario  de extracciones fue 17 m3/seg.
4.3. Primera Energización de Instalaciones
Hora Centrol de Control Empresa Instalación
No hay registros para esta fecha.
=== PDF PAGE 52 ===
5INDISPONIBILIDAD SCADA SEN
Centro de Control Instalación Fecha F/S Hora F/S Fecha E/S Hora E/S
Cenizas S/E Cenizas sin datos SCADA. 06/02/2017 18:50
Elektragen Cs. Constitución y Maule datos SCADA. 07/11/2017 08:00
Enor Chile S/E Mantos Blancos sin datos SCADA. 18/11/2017 18:31
Enel Generación S/E Pilmaiquén interruptores B1 Osorno1  y B2 Osorno 2 datos SCADA F/S. 06/12/2018 11:59
Engie Transmisión Línea de 220 kV Encuentro - El Tesoro d atos SCADA sin actualizar. 24/09/2019 01:00
Engie Transmisión S/E El Tesoro interruptor J1 sin datos S CADA. 12/11/2019 00:40
Collahuasi S/E Collahuasi patio 2 sin datos SCADA. 10/12/2019 16:50
Enlasa C. El Peñón sin datos SCADA. 18/12/2019 00:41
Engie Transmisión S/E El Tesoro paño J2 (Esperanza) sin dat os SCADA y tensión de la Barra 220 kV. 20/12/2019 21:30
Energía Pacífico C. Energía Pacífico datos SCADA F/S. 23/06/2020 21:30
Enlasa S/E Diego de Almagro 220 kV paño J2 y C. San Loren zo 2 y 3 datos SCADA F/S. 07/08/2020 18:00
CGE S/E El Sauce datos SCADA F/S. 23/08/2020 19:30
Chilquinta S/E Miraflores interruptor H4 datos SCADA F/ S. 17/09/2020 05:30
Enor Chile S/E Valle Central interruptor B2-15 sin dat os SCADA F/S 05/10/2020 12:10
Codelco Ventanas S/E Tap Off Codelco Ventanas 24/11/2020 11:46
Engie Transmisión S/E Tap Off Quiani 52B1 sin cambio de estado. 20/12/2020 00:00
CGE S/E Nirivilo data scada. 31/12/2020 15:00
TEN S/E Cumbre dato de T° erróneo. 05/01/2021 11:00
=== PDF PAGE 53 ===
6COMUNICACIONES SEN
Centro de Control Instalación Fecha F/S Hora F/S Fecha E/S Hora E/S
Cenizas Hot line. 07/10/2018 11:50
Mariposas Hot line. 23/02/2019 05:00
PetroPower Hot line (Actual ENAP Bio Bio) 31/10/2020 07:30
Río Huasco Hot-Line 05/11/2020 07:58
=== PDF PAGE 54 ===
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
ANEXO N°4 
Detalle de mantenimientos programados y forzados correspondientes 
al día 13 de enero de 2021 
=== PDF PAGE 55 ===
Número Empresa Tipo Solicitud Tipo Programación Central Unidad(es) Trabajos a Realizar Comentario Adicional Fecha Inicio Fecha Fin Fecha Efectiva Inicio Fecha Efectiva Fin
2021000595 ACCIONA ENERGÍA 
CHILE Intervención Programada PE TOLPÁN SUR CENTRAL COMPLETA
Mediciones para establecer el ruido de fondo 
sin proyecto (ruido base). Mediciones 
solicitadas por autoridad ambiental.
Se detendrán aerogeneradores del parque para poder realizar la medición de 
ruido de fondo sin proyecto (ruido base), la cantidad de aerogeneradores a 
detener podría variar en cantidad dependiendo de la confirmación de la 
autoridad ambiental.
13-01-21 09:00 13-01-21 10:00 13-01-21 08:56 13-01-21 09:59
2021001506 AES GENER Intervención Programada TER VENTANAS II CENTRAL COMPLETA
Unidad limitada a plena carga para realizar 
auditorias anual de medición de gases CEMS 
en chimenea
Unidad limitada Carga estable a Máxima Generación para realizar auditorias 
anual de medición de gases CEMS en chimenea 13-01-21 11:00 13-01-21 21:00 13-01-21 11:00 13-01-21 18:29
2020099766 ALBA Desconexión Programada PE SAN PEDRO CENTRAL COMPLETA
Desconexión de unidad N°16 por cambio de 
reten pala (los demás generadores 
permanecen en servicio).
Solo se desconecta aerogenerador N°16, las restantes unidades quedan 
disponible (SODI 120 registro interno STS). 13-01-21 08:30 13-01-21 18:00 13-01-21 11:10 13-01-21 17:28
2021001062 ALMEYDA SOLAR Desconexión Programada PE TALINAY PONIENTE CENTRAL COMPLETA
Se realizara desconexion de PE Talinay 
Poniente para intervenir equipo PASS ABB 
(paño J2), consistente en verificación, 
monitoreo de fuga y recarga de SF6.
Se realizara desconexion de PE Talinay Poniente para intervenir equipo 
PASS ABB (paño J2), consistente en verificación, monitoreo de fuga y 
recarga de SF6.
13-01-21 07:30 13-01-21 10:00 13-01-21 07:35 13-01-21 09:18
2021001034 ALMEYDA SOLAR Desconexión Programada PE TALTAL CENTRAL COMPLETA
Mantenimiento anual Transformador Elevador 
33/220 kV  y Manteniemiento anual Celdas 
MT.
Mantenimiento anual Transformador Elevador 33/220 kV  y Manteniemiento 
anual Celdas MT. 13-01-21 20:00 14-01-21 12:00 13-01-21 20:05 14-01-21 08:00
2021001714 CENTRAL CARDONES Intervención Programada TER CARDONES CENTRAL COMPLETA
Apertura y cierre a potencial de conexión 
primaria de TPJB1 F2, para efectuar 
mantenimiento según PMTDI 19807 y trabajo 
57552 Segun SODI 4745
No reconectar 52J7 13-01-21 08:00 13-01-21 18:00 13-01-21 12:33 13-01-21 17:06
2021000239 COLIHUES ENERGÍA Desconexión Programada TER COLIHUES TER COLIHUES U1
Carguío de gas SF6 a interruptor 52-AT1 de 
S/E M.Valle Central. Trabajos realizados por 
Minera Valle Central. Condiciones requeridas: 
Unidad Colihues 2 fuera de servicio. Asociado 
a SD 2020101491 de Minera Valle Central.
Carguío de gas SF6 a interruptor 52-AT1 de S/E M.Valle Central. Trabajos 
realizados por Minera Valle Central. Condiciones requeridas: Unidad 
Colihues 2 fuera de servicio. Asociado a SD 2020101491 de Minera Valle 
Central.
13-01-21 09:00 13-01-21 11:00 13-01-21 10:17 13-01-21 11:37
2021000237 COLIHUES ENERGÍA Desconexión Programada TER COLIHUES TER COLIHUES U2
Carguío de gas SF6 a interruptor 52-AT2 de 
S/E M.Valle Central. Trabajos realizados por 
Minera Valle Central. Condiciones requeridas: 
Unidad Colihues 2 fuera de servicio. Asociado 
a SD 2020101493 de Minera Valle Central.
Carguío de gas SF6 a interruptor 52-AT2 de S/E M.Valle Central. Trabajos 
realizados por Minera Valle Central. Condiciones requeridas: Unidad 
Colihues 2 fuera de servicio. Asociado a SD 2020101493 de Minera Valle 
Central.
13-01-21 11:00 13-01-21 13:00 13-01-21 12:25 13-01-21 13:20
2021003086 ENEL GENERACION Desconexión Curso Forzoso TER QUINTERO CENTRAL COMPLETA Por huelga legal del Sindicato de trabajadores 
SIEP,  TG1A y TG1B  indisponible . Sin comentario. 13-01-21 19:00 14-01-21 07:00 13-01-21 19:00 14-01-21 07:00
2021001277 ENLASA Intervención Programada TER SAN LORENZO DE D. DE ALMAGRO CENTRAL COMPLETA
A solicitud de TRANSELEC según SODI 
N°453 en la cual nos informan que realizarán 
La instalación de puentes provisorios de 
alimentación a ATR4 (Final de jornada ATR3 y 
ATR4 se reconectan, paño reserva carrera 
pinto energizado). Trabajo previos en mufas 
ATR3/ATR4.
Requieren la precaución de no reconectar 
interruptor 220kV 52J2 en SE Diego de 
Almagro.
Trabajos externo solicitado por Transelec. 13-01-21 08:00 13-01-21 18:00 13-01-21 10:10 13-01-21 18:50
2021000945 ENLASA Desconexión Programada TER TRAPÉN CENTRAL COMPLETA Mantenimiento de la S/E Molinos Revisión de Equipos Primarios, limpieza y Mantenimiento General de los 
Paños de la S/E Molinos. 13-01-21 08:00 13-01-21 18:00 13-01-21 08:38 13-01-21 19:50
2021000188 ENORCHILE Desconexión Programada TER ESPERANZA TER ESPERANZA U1
Carguío de gas SF6 a interruptor 52-AT1 de 
S/E M.Valle Central. Trabajos realizados por 
Minera Valle Central. Condiciones requeridas: 
Unidades TER Esperanza  (TER ESPERANZA 
U1) fuera de servicio. Asociado a SD 
2020101491 de Minera Valle Central.
Carguío de gas SF6 a interruptor 52-AT1 de S/E M.Valle Central. Trabajos 
realizados por Minera Valle Central. Condiciones requeridas: Unidades TER 
Esperanza (TER ESPERANZA U1) fuera de servicio. Asociado a SD 
2020101491 de Minera Valle Central.
13-01-21 09:00 13-01-21 11:00 13-01-21 10:17 13-01-21 11:37
2021000181 ENORCHILE Desconexión Programada TER ESPERANZA TER ESPERANZA U2
Carguío de gas SF6 a interruptor 52-AT2 de 
S/E M.Valle Central. Trabajos realizados por 
Minera Valle Central. Condiciones requeridas: 
Unidades Esperanza DS1 (TER ESPERANZA 
U2) fuera de servicio. Asociado a SD 
2020101493 de Minera Valle Central.
Carguío de gas SF6 a interruptor 52-AT2 de S/E M.Valle Central. Trabajos 
realizados por Minera Valle Central. Condiciones requeridas: Unidades 
Esperanza DS1 (TER ESPERANZA U2) fuera de servicio. Asociado a SD 
2020101493 de Minera Valle Central.
13-01-21 11:00 13-01-21 13:00 13-01-21 12:25 13-01-21 13:20
2020101343 HIDROLIRCAY Intervención Programada HP MARIPOSAS CENTRAL COMPLETA Mejoramiento del sistema de comunicaciones 
Hot line, SITR y PRMTE.
Mejoramiento de sistema de comunicaciones y equipos de las centrales que 
afectaran las comunicaciones tanto internas como con el Coordinador 
Eléctrico , en pruebas .
13-01-21 09:00 13-01-21 13:00 13-01-21 08:59 13-01-21 12:17
2021001027 PARQUE QUILLAGUA Intervención Programada PFV NUEVO QUILLAGUA [En_Revision] CENTRAL COMPLETA
Pruebas de comportamiento dinámico. 
Pruebas de potencia activa, rampa de subida, 
rampa de bajada, potencia máxima, mínimo 
técnico, tiempo de partida y tiempo de 
detención. Pruebas de potencia reactiva, 
control por factor de potencia y tensión. 
Pruebas en conformidad a los requerimiento 
de la NTSyCS. Condiciones requeridas: PFV 
Nuevo Quillagua a disposición de Jefe de 
Faena.
Pruebas de comportamiento dinámico. Pruebas de potencia activa, rampa de 
subida, rampa de bajada, potencia máxima, mínimo técnico, tiempo de partida 
y tiempo de detención. Pruebas de potencia reactiva, control por factor de 
potencia y tensión. Pruebas en conformidad a los requerimiento de la 
NTSyCS. Condiciones requeridas: PFV Nuevo Quillagua a disposición de 
Jefe de Faena.
13-01-21 08:00 13-01-21 20:00 13-01-21 12:41 13-01-21 17:54
2021000663 PE SAN GABRIEL SpA Intervención Programada PE SAN GABRIEL CENTRAL COMPLETA
Mediciones para establecer el ruido de fondo 
sin proyecto (ruido base). Mediciones 
solicitadas por autoridad ambiental.
Se detendrán aerogeneradores del PE San Gabriel para medición de ruido. 13-01-21 09:00 13-01-21 10:00 13-01-21 08:56 13-01-21 09:59
2021001987 PLANTA SOLAR SAN 
PEDRO III Desconexión Programada PFV JAMA PFV JAMA U1
Verificación y pruebas de control de comando 
remoto de equipos S/E Solar Jama desde 
Centro de Control (nivel 3) y desde sala de 
operación (nivel 2). Condiciones requeridas: 
52JT1, 89JT1-1, 52ET1, 52E1, 52E2, 52E3 y 
52E4 a disposición de Jefe de faena. PFV 
Solar Jama unidad 1 (Jama 1) fuera de 
servicio.
Verificación y pruebas de control de comando remoto de equipos S/E Solar 
Jama desde Centro de Control (nivel 3) y desde sala de operación (nivel 2). 
Condiciones requeridas: 52JT1, 89JT1-1, 52ET1, 52E1, 52E2, 52E3 y 52E4 
a disposición de Jefe de faena. PFV Solar Jama unidad 1 (Jama 1) fuera de 
servicio.
13-01-21 20:00 14-01-21 04:00 13-01-21 21:40 14-01-21 01:41
2021001966 PRIME ENERGÍA 
QUICKSTART Spa Intervención Programada TER PAJONALES CENTRAL COMPLETA
Pruebas operacionales de 0 a 100 MW por 
chequeo de funcionamiento y control de 
grupos generadores
No requiere comentarios adicionales 13-01-21 07:00 31-01-21 23:59 13-01-21 19:55 17-01-21 22:24
=== PDF PAGE 56 ===
Número Empresa Tipo Solicitud Tipo Programación SubEstación Elemento(s) Trabajos a Realizar Comentario Adicional Fecha Inicio Fecha Fin Fecha Efectiva Inicio Fecha Efectiva Fin
2020101196 AELA EOLICA 
LLANQUIHUE SpA Intervención Programada S/E AURORA S/E CENTRAL AURORA JT
Pruebas end to end sistema de 3 puntas con 
los extremos de Rahue y Puerto Montt, 
Trabajo realizado por Transelec. Condiciones 
requeridas: Protección S1 52J1 Tap off Aurora 
a disposición del jefe de faena.
Pruebas end to end sistema de 3 puntas con los extremos de Rahue y Puerto 
Montt, Trabajo realizado por Transelec. Condiciones requeridas: Protección 
S1 52J1 Tap off Aurora a disposición del jefe de faena.
13-01-21 08:00 13-01-21 18:00 13-01-21 09:12 13-01-21 14:50
2021002020 AES GENER Intervención Programada S/E CENTRAL ALFALFAL otros: bateria
Se requiere realizar instalación de  sensores 
de gas Li-Ion en Core de Virtual Reservoir.  
Para este trabajo,  se requiere incomunicar 
núcleo numero 1, por lo que unidad limitara su 
carga/descarga  a 6,6 MW.
Se requiere realizar instalación de sensores de gas Li-Ion en Core de Virtual 
Reservoir. Para este trabajo, se requiere incomunicar núcleo numero 1, por lo 
que unidad limitara su carga/descarga a 6,6 MW.
13-01-21 08:00 13-01-21 18:00 13-01-21 08:24 14-01-21 02:29
2021001826 AES GENER Desconexión Programada S/E CENTRAL ALFALFAL S/E CENTRAL ALFALFAL J5
Normalización de torres, Limpieza de aislación 
y reapriete de herrajes. Actualmente circuitos 
N°1 y N°2 de Línea 220 kV Alfalfal Alfalfal II se 
encuentran fuera de servicio, desenergizados.
Normalización de torres, Limpieza de aislación y reapriete de herrajes. 
Actualmente circuitos N°1 y N°2 de Línea 220 kV Alfalfal Alfalfal II se 
encuentran fuera de servicio, desenergizados.
13-01-21 08:00 13-01-21 18:00 13-01-21 08:56 13-01-21 17:04
2021001813 AES GENER Desconexión Programada S/E CENTRAL ALFALFAL S/E CENTRAL ALFALFAL J6
Normalización de torres, Limpieza de aislación 
y reapriete de herrajes. Actualmente circuitos 
N°1 y N°2 de Línea 220 kV Alfalfal Alfalfal II se 
encuentran fuera de servicio, desenergizados.
Normalización de torres, Limpieza de aislación y reapriete de herrajes. 
Actualmente circuitos N°1 y N°2 de Línea 220 kV Alfalfal Alfalfal II se 
encuentran fuera de servicio, desenergizados.
13-01-21 08:00 13-01-21 18:00 13-01-21 08:56 13-01-21 17:04
2021000823 AES GENER Intervención Programada TAP OFF OESTE TAP OFF OESTE 220/110/12.2 kV 55MVA Toma de muestras de aceite a transformador 
N°1
 S/E Oeste:52J1 No Reconectar
 S/E Oeste:52H1 No Reconectar 13-01-21 08:00 13-01-21 18:00 13-01-21 10:01 13-01-21 11:49
2020097555 AES GENER Intervención Programada TAP OFF LA CRUZ otros: tendido_cable Trabajos generales en zona isla (I&C),  
conexión 220 kV central fotovoltaica Tap Off La Cruz: Señalizar y No Reconectar: 52J1, 52JT1, 52B1, 52E 13-01-21 08:00 13-01-21 18:00 13-01-21 15:20 13-01-21 17:14
2021002148 AJTE Desconexión Programada S/E ANCOA S/E ANCOA KCS5
Energización del interruptor Bypass 52CS5 
asociado al proceso de MNR NUP: 2325 
"Reemplazo Polo C Interruptor Bypass 
Compensación Serie S/E ANCOA CS5 500kV".
BCS5 se encuentra fuera de servicio según IF 2019003028. 13-01-21 09:00 13-01-21 10:00 13-01-21 09:21 13-01-21 09:53
2021000949 ANGLO AMERICAN SUR - 
EL SOLDADO Desconexión Programada S/E EL COBRE [ANGLOAMERICAN)
S/E EL COBRE H1
S/E EL COBRE H1-T1
S/E EL COBRE H2-T2
S/E EL COBRE C1-T1
S/E EL COBRE C2-T2
S/E EL COBRE T1
S/E EL COBRE T2
S/E EL COBRE
Mantenimiento a equipos primarios de la S/E 
El Cobre Mantenimiento a equipos primarios de la S/E El Cobre 13-01-21 09:00 13-01-21 19:00 13-01-21 08:25 13-01-21 20:18
2021001983 AUSTRIAN SOLAR CHILE 
CUATRO SpA Desconexión Programada S/E SANTA RITA SANTA RITA 220/23 KV 115MVA
inspección en Barras A y B de 23Kv en Santa 
Rita.  para esto se requiere desconectar el 
transformador con su interruptor 52JT1 de S/E 
Santa Rita.
La central se encontrará detenida durante la desconexión. 13-01-21 19:00 14-01-21 07:00 13-01-21 20:12 13-01-21 23:20
2020101207 BARRICK GENERACIÓN Intervención Programada S/E PUNTA COLORADA
S/E PUNTA COLORADA J7
S/E PUNTA COLORADA J8
S/E PUNTA COLORADA J9
Lavado de aislación de equipos primarios, 
marco de barra y marco de línea en S/E Punta 
Colorada ejecutado por Transelec. 
Condiciones requeridas: No reconectar 52J7, 
52J8, 52J9 y 52C4 de S/E Punta Colorada.
Lavado de aislación de equipos primarios, marco de barra y marco de línea 
en S/E Punta Colorada ejecutado por Transelec. Condiciones requeridas: No 
reconectar 52J7, 52J8, 52J9 y 52C4 de S/E Punta Colorada.
13-01-21 08:00 13-01-21 18:00 13-01-21 06:33 13-01-21 12:03
2021002045 CAP CMP Intervención Curso Forzoso S/E CARDONES
Se realizará una revisión de configuración en 
switch GE ML3000 que permite el envío de 
señales de SITR desde paño J8.
S/C 13-01-21 10:00 13-01-21 18:00 13-01-21 09:54 13-01-21 19:09
2021001792 CGE Intervención Programada S/E QUINQUIMO S/E QUINQUIMO H3
S/E QUINQUIMO H2
Se realizará relleno de gas SF6 a interruptores 
H2 y H3 de SE Quínquimo en servicio. Se 
requiere el bloqueo de reconexión del 52H1 de 
SE Marbella el cual se mantendrá mientras 
dure la ejecución de los trabajos.
Trabajos desarrollados para mantener los niveles nominales de SF6 del 
equipo 13-01-21 08:00 13-01-21 18:00 13-01-21 10:55 13-01-21 19:02
2021001358 CGE Intervención Programada S/E COPAYAPU
S/E COPAYAPU H1
S/E COPAYAPU H2
S/E COPAYAPU H3
S/E COPAYAPU H4
A solicitud de la empresa SEMI-CHILE, por 
proyecto de ampliación de SSEE COPAYAPU 
según Obras de Ampliación Transmisión Zonal 
- D.E 418/2018, se requiere bloqueo 
reconexión automática del 52H1, 52H2, 52H3 
y 52H4 en S/E Copayapu, 52H1 en S/E 
Galleguillos y 52H4 en S/E Cardones según 
SODI enviada a Transelec.
Trabajos de obras civiles en el perímetro exterior de la subestación, no 
involucra intervención de circuitos. 13-01-21 08:00 13-01-21 20:00 13-01-21 08:10 13-01-21 20:55
2021001348 CGE Intervención Programada S/E TALCA
Se realizará actualización en la base del 
sistema scada del NODO SCADA TALCA, por 
lo anterior se perderán las comunicaciones 
con todas las SSEE asociadas al nodo por 
periodos de 5 minutos en cada intervención.
Sin comentarios adicionales. 13-01-21 08:00 13-01-21 20:00 13-01-21 08:59 13-01-21 18:21
2021001342 CGE Intervención Programada S/E SAN JAVIER
Se realizará actualización en la base de datos 
del sistema scada de la subestación San 
Javier y corrección de detalles en lectura de 
paños ET1 y BT1. Cuando se carguen 
estrategias se levantarán los comando por 
scada en forma local. Se perderá la 
comunicación con la subestación por periodos 
de 5 minutos en cada intervención.
Sin comentarios adicionales. 13-01-21 08:00 13-01-21 20:00 13-01-21 08:59 13-01-21 18:21
2021000700 CGE Intervención Programada S/E PUNTA DE CORTES
S/E PUNTA DE CORTES AT1
S/E PUNTA DE CORTES AT2
S/E PUNTA DE CORTES AT3
Obras civiles asociado a NUP 896 Ampliación 
Punta de Cortés - Proyecto de CGE SA
Se requiere orden de precaución de no reconectar interruptores 52AT1, 
52AT2 y 52AT3 como medida de precaución por estos trabajos bajo barra de 
154kV.
13-01-21 08:00 13-01-21 20:00 13-01-21 09:53 13-01-21 18:27
2021000408 CGE Intervención Programada S/E MAULE S/E MAULE A2
A solicitud de TRANSELEC según SODI 13, 
no reconectar interruptor 52A2 de S/E Maule e 
interruptor 52AT1 de S/E Linares.
A solicitud de TRANSELEC según SODI 13, no reconectar interruptor 52A2 
de S/E Maule e interruptor 52AT1 de S/E Linares. 13-01-21 08:00 13-01-21 18:00 13-01-21 06:26 13-01-21 19:02
2021000396 CGE Intervención Programada S/E PUNTA DE CORTES S/E PUNTA DE CORTES AT
A solicitud de TRANSELEC según SODI 4, no 
reconectar interruptor 52AT de S/E Punta de 
cortes, interruptor 52AT de S/E Paine, 
interruptores 52A1 y 52A2 de S/E Fátima  e 
interruptores 52A1 y 52A2 de S/E Malloa.
A solicitud de TRANSELEC según SODI 4, no reconectar interruptor 52AT de 
S/E Punta de cortes, interruptor 52AT de S/E Paine, interruptores 52A1 y 
52A2 de S/E Fátima  e interruptores 52A1 y 52A2 de S/E Malloa.
13-01-21 08:00 13-01-21 18:00 13-01-21 06:26 13-01-21 17:18
=== PDF PAGE 57 ===
2021000053 CGE Intervención Programada TAP OFF EL EDEN TAP OFF EL EDEN H1
A solicitud de empresa Transelec mediante 
SODI enviada, se requiere bloqueo de 
reconexión automática de interruptor 52H1 por 
trabajos de Conexión a potencial de variante 
con línea existente entre los vanos E61 a E62, 
y E63a E64. contempla instalación de chicotes 
entre variante y línea existente, 
seccionamiento de línea, instalación de 
aisladores poliméricos y apertura de 
puentes.Paso1: Conexión de variante con 
línea existente en los vanos E61-E62 y E63-
E64, conexión realizada a potencial. Paso 2: 
Una vez conectada la variante se requiere 
realizar un seccionamiento en la línea para 
dejar el tramo a desmantelar desenergizado, 
para ello tanto en el vano 61-62 y 63-64, se 
deberá instalar aisladores poliméricos en cada 
fase según lo indicado en el procedimiento, 
para ello se corta el conductor, se instalan 
grampas tipo pistola y se instala el aislador, 
posteriormente se sujeta el chicote de ambos 
lados con prensas paralelas. quedando así el 
área a desmantelar des energizada
Trabajos externos a realizar por solicitud de empresa Transelec. 13-01-21 07:30 13-01-21 18:00 13-01-21 08:35 13-01-21 20:17
2021000039 CGE Intervención Programada TAP OFF EL EDEN TAP OFF EL EDEN H1
A solicitud de empresa Transelec mediante 
SODI enviada, se requiere bloqueo de 
reconexión automática de interruptor 52H1 por 
trabajos de Tendido de Conductor sobre Línea 
energizada de propiedad de CGE (L.13,8 kV. 
Alimentador Astillas, sobre postación N°587 y 
N°5950 ubicado en sector quebrada 
Valparaíso) entre vano estructuras E-62 a 63 
de L.110 kV. Maitencillo-Vallenar (Proyecto 
Capex Transelec de reemplazo de conductor 
“TRA021-2019”). Trabajos en línea definitiva y 
variantes tramo E62 a E63 (Incluye trabajos de 
desmantelamiento línea antigua, montaje de 
postes y estructuras nuevas, tendido, 
templado de conductor y trabajos
complementarios de OO.CC).
Trabajos externos a realizar por solicitud de empresa Transelec. 13-01-21 07:30 13-01-21 18:00 13-01-21 06:48 13-01-21 20:17
2020100645 CGE Intervención Programada S/E COPAYAPU S/E COPAYAPU H3
A solicitud de la empresa SEMI, por trabajos 
asociados a la ampliación de S/E Copayapu 
NUP 880, se realizara distribución de cables 
de control e intervención en esquemas de 
control del 52H3,89H3-1,89H3-2 y 89H3-2T
Para realizar estos trabajos se mantendrá reconexión bloqueada del 52H3, 
ademas de en control local los equipos del paño H3 de S/E Copayapu 13-01-21 08:00 13-01-21 18:00 13-01-21 08:10 13-01-21 20:47
2020098469 CGE Desconexión Programada S/E EL PEÑÓN BA S/E EL PENON 23KV
Realizar mantenimiento a equipo SSAA 
existente en la SE, los consumos de 
protección estarán respaldados por banco de 
batería.
Desconexión transformador SSAA, para realizar mantenimiento de este 
equipo, existen bajos riegos para esta faena. 13-01-21 14:00 13-01-21 16:00 13-01-21 14:37 13-01-21 15:10
2021001611 CHILQUINTA Desconexión Programada S/E LA CALERA S/E LA CALERA H5
Debido a trabajos de mantenimiento a equipos 
primarios en S/E El Cobre, AngloAmerican  
requiere la desconexión de la LT 110kV La 
Calera - El Cobre.
Adicionalmente, Chilquinta realizará trabajos de Mediciones eléctricas a 
TCTP, Interruptor 110kV, desconectador lado línea y pruebas al esquema de 
control y protecciones del paño asociado a la LT 110kV La Calera - El Cobre 
en S/E La Calera. Asociado a CEN: 2021000949
13-01-21 09:00 13-01-21 19:00 13-01-21 00:04 13-01-21 20:17
2020100783 CHILQUINTA Intervención Programada S/E BOSQUEMAR
Intervención por pruebas a la RTU KingFisher 
y C264  por el proyecto de ampliación SE 
Bosquemar. Durante los trabajos todos los 
selectores SCADA L/R deben estar en Local.
Durante los trabajos todos los selectores SCADA L/R deben estar en Local. 13-01-21 08:00 13-01-21 18:00 13-01-21 10:30 13-01-21 18:00
2021001042 CODELCO CHILE - 
DIVISIÓN EL TENIENTE Intervención Programada S/E EL COBRE (CODELCO)
BA S/E EL COBRE (CODELCO) 110KV B1
BA S/E EL COBRE (CODELCO) 110KV B2
BA S/E EL COBRE (CODELCO) 13,8KV T1
BA S/E EL COBRE (CODELCO) 13,8KV T2
BA S/E EL COBRE (CODELCO) 13,8KV T3
BA S/E EL COBRE (CODELCO) 13,8KV T4
S/E EL COBRE (CODELCO) BP1 110KV GIS 
[En_Revision]
S/E EL COBRE (CODELCO) BP2 110KV GIS 
[En_Revision]
Se realizará alambrado protección diferencial 
de barra 110 kv
Se realizará alambrado en primera etapa de conexionado de relé diferencial, 
para una futura conexión del relé 13-01-21 08:00 14-01-21 18:00 13-01-21 09:11 13-01-21 13:20
2021001671 COLBUN Intervención Programada S/E MINERO S/E MINERO H8
A solicitud de Codelco División el Teniente y 
por trabajos relacionados a MPB equipos 
primarios paño linea, se requiere orden de no 
reconectar en LAT Minero - Sewell Circuito 
N°2.
A solicitud de Codelco División el Teniente y por trabajos relacionados a 
MPB equipos primarios paño linea, se requiere orden de no reconectar en 
LAT Minero - Sewell Circuito N°2. En caso de falla NO reconectar, coordinar 
normalización con el jefe de faena.
13-01-21 08:00 13-01-21 19:00 13-01-21 09:24 13-01-21 13:12
2021001669 COLBUN Desconexión Programada S/E MINERO S/E MINERO H8
A solicitud de Codelco División el Teniente se 
requiere desenergizar linea 110Kv Minero - 
Sewell Circuito N°1 por trabajos relacionados 
a MPB de  equipos primarios paño linea.
A solicitud de Codelco División el Teniente se requiere desenergizar linea 
110Kv Minero - Sewell Circuito N°1 por trabajos relacionados a MPB de  
equipos primarios paño linea.
13-01-21 08:00 13-01-21 19:00 13-01-21 09:24 13-01-21 13:12
2021001437
DIEGO DE ALMAGRO 
TRANSMISORA DE 
ENERGÍA S.A.
Desconexión Programada S/E ILLAPA S/E ILLAPA J2
S/E ILLAPA J3
A solicitud de Transelec, desconexión de la LT 
220 kV Illapa - Diego de Almagro N°1, por 
trabajos de instalación de puentes provisorios 
de alimentación a ATR4 en S/E Diego de 
Almagro.
Desconexión de la LT 220 kV Illapa - Diego de Almagro N°1 sin cierre del 
desconectador de puesta a tierra en S/E Illapa. Al abrir el desconectador de 
línea 89J3-3, se cierran nuevamente los interruptores 52J2 y 52J3 de S/E 
Illapa por confiabilidad de la subestación.
13-01-21 08:00 13-01-21 18:00 13-01-21 09:59 13-01-21 18:10
2021001821 ELETRANS S.A. Intervención Programada S/E CARDONES S/E CARDONES J12
Precaución de no reconectar interruptor 52J12 
a solicitud de Transelec por trabajos de 
apertura y cierre a potencial de conexión 
primaria de TPJB1 F2 para efectuar 
mantenimiento.
Precaución de no reconectar interruptor 52J12 a solicitud de Transelec por 
trabajos de apertura y cierre a potencial de conexión primaria de TPJB1 F2 
para efectuar mantenimiento.
13-01-21 08:00 13-01-21 18:00 13-01-21 10:51 13-01-21 18:15
2021001549 ELETRANS S.A. Desconexión Programada S/E DIEGO DE ALMAGRO S/E DIEGO DE ALMAGRO J6
Desconexión de paño J6 en SE Diego de 
Almagro a petición de Transelec por trabajos 
de instalación de puentes provisorios de 
alimentación a ATR4 en SE Diego de Almagro.
Desconexión de paño J6 en SE Diego de Almagro a petición de Transelec 
por trabajos de instalación de puentes provisorios de alimentación a ATR4 en 
SE Diego de Almagro.
13-01-21 08:00 13-01-21 18:00 13-01-21 10:19 13-01-21 18:02
2021001548 ELETRANS S.A. Intervención Programada S/E DIEGO DE ALMAGRO S/E DIEGO DE ALMAGRO J5
S/E DIEGO DE ALMAGRO J7
Bloqueo a la reconexión de los interruptores 
52J5 y 52J7 a solicitud de Transelec por 
instalación de puentes provisorios de 
alimentación a ATR4.
Bloqueo a la reconexión de los interruptores 52J5 y 52J7 a solicitud de 
Transelec por instalación de puentes provisorios de alimentación a ATR4. 13-01-21 08:00 13-01-21 18:00 13-01-21 10:45 13-01-21 18:15
2021003155 ENEL DISTRIBUCIÓN Desconexión Curso Forzoso S/E CHENA S/E CHENA A2 Eliminar punto caliente (393ªC) en Desc L/L 
por mal contacto. Punto caliente se ubica en fase roja del Desc 110 KV L/L de la posiciòn. 13-01-21 23:00 14-01-21 05:00 13-01-21 23:07 14-01-21 04:33
=== PDF PAGE 58 ===
2021001942 ENEL DISTRIBUCIÓN Intervención Programada S/E NUEVA LAMPA [En_Revision]
S/E NUEVA LAMPA J4
S/E NUEVA LAMPA J5
S/E NUEVA LAMPA J6
Pruebas END TO END en forma alternada 
entre los sistemas 1 y 2 de S/E Cerro Navia y 
Nueva Lampa en forma simultánea CIRCUITO 
1.  El trabajo consiste en inyectar  archivos 
comtrades ya acordados entre TRANSELEC Y 
ENEL para validar el comportamiento de los 
esquemas de teleprotecciones y funciones 
internas de los sistemas de protecciones de 
las líneas.  Todo en el marco de la 
incorporación de la nueva S/E nueva Lampa al 
sistema de 220kV.
Trabajos enmarcados en proyecto S/E Seccionadora Nueva Lampa, 
NUP:782
Frente a una operación automática de los paños señalados Enel solo 
reconectará previa coordinación con el CEN
Trabajos se ejecutan en coordinación con Transelec
13-01-21 08:00 13-01-21 20:00 13-01-21 08:30 13-01-21 16:54
2021001653 ENEL DISTRIBUCIÓN Intervención Programada S/E LA DEHESA otros: tendido_cable
Se intervienen los anillo de CC y CA para 
incorporar a los anillos existente los nuevos 
equipos 89HT5-52HT5 y 89CS5 -89CS6 12 
kV.
Trabajos pueden provocar alarmas hacia el centro de control, durante la 
ventana de trabajo.
Trabajo enmarcado en el proyecto NUP 891.
13-01-21 09:00 13-01-21 18:00 13-01-21 08:51 13-01-21 18:09
2021001571 ENEL GREEN POWER 
CHILE Desconexión Programada S/E CENTRAL PAMPA NORTE
S/E CENTRAL PAMPA NORTE F1
S/E CENTRAL PAMPA NORTE F2
S/E CENTRAL PAMPA NORTE F3
S/E CENTRAL PAMPA NORTE F4
S/E CENTRAL PAMPA NORTE F5
Desconexión de las 5 lineas de producción de 
Pampa Norte, para realizar pruebas de 
ANALISIS DE CALIDAD GAS SF6 en celdas 
de MT instaladas en las cabinas del PFV 
Pampa Norte.
Desconexión de las 5 lineas de producción de Pampa Norte, para realizar 
pruebas de ANALISIS DE CALIDAD GAS SF6 en celdas de MT instaladas en 
las cabinas del PFV Pampa Norte.
13-01-21 20:00 14-01-21 15:31 13-01-21 20:38 14-01-21 06:34
2020100550 ENGIE Intervención Programada TAP OFF VITOR N°2 MÓVIL
S/E TAP OFF VITOR N°2 MÓVIL 110 KV
S/E TAP OFF VITOR N°2 MÓVIL 23 KV
S/E TAP OFF VITOR N° 2 MÓVIL HTT
S/E TAP OFF VITOR N° 2 MÓVIL ETT
S/E TAP OFF VITOR N° 2 MÓVIL E1
S/E TAP OFF VITOR N° 2 MÓVIL E2
Lavado de aislación con pitón manual. CONDICIONES REQUERIDAS: SE Arica No reconectar 52HT3 ; SE Vítor2 
No reconectar 52HTT ; SE Pozo Almonte No reconectar 52H1. 13-01-21 09:00 13-01-21 16:00 13-01-21 10:39 13-01-21 12:39
2020100219 ENGIE Intervención Programada TAP OFF MAL PASO S/E TAP OFF MAL PASO HT-F
TAP OFF MAL PASO 13.8KV
Lavado de aislación a equipos energizados 
con pitón manual.
Condiciones requeridas: SE Arica No reconectar 52HT3 ; SE Pozo Almonte 
No reconectar 52H1. 13-01-21 09:00 13-01-21 15:00 13-01-21 09:20 13-01-21 10:38
2020100554 ENLASA Desconexión Programada S/E MOLINOS (ENLASA)
S/E MOLINOS (ENLASA) 23KV
S/E MOLINOS (ENLASA) 
S/E MOLINOS (ENALSA) H2
S/E MOLINOS E5 [En_Revision]
Revisión de Equipos Primarios, limpieza y 
Mantenimiento General de los Paños de la S/E 
Molinos.
Revisión de Equipos Primarios, limpieza y Mantenimiento General de los 
Paños de la S/E Molinos. 13-01-21 08:00 13-01-21 18:00 13-01-21 08:38 13-01-21 19:50
2021002886 GENPAC Intervención Curso Forzoso S/E CARDONES S/E CARDONES J1
Bloqueo a la reconexión del 52J1 a solicitud 
de Transelec. Trabajos en S/E Cardones: 
Apertura y cierre a potencial de conexión 
primaria de TP JB1 F2.
No reconectar 52 J1 a solicitud de Transelec. 13-01-21 12:37 13-01-21 18:00 13-01-21 12:38 13-01-21 17:06
2021000848 INTERCHILE Desconexión Programada S/E NUEVA MAITENCILLO S/E NUEVA MAITENCILLO K11 Pruebas de fin de garantía paño K11 en 
subestación Nueva Maitencillo.
se requieren las siguientes condiciones en subestación Nueva Maitencillo:
 Interruptor 52K11 abierto y a disposición del jefe de faenas.
         Desconectador 89K11-1 abierto y bloqueado.
         Desconectador 89K11-2 abierto y bloqueado.
         Desconectador 89K11-1T abierto y a disposición del jefe de faenas.
         Desconectador 89K11-2T abierto y a disposición del jefe de faenas.
El paño K11 estará indisponible durante la ejecución de los trabajos en 
jornada nocturna y se devolverá diariamente al finalizar la jornada.
13-01-21 21:00 14-01-21 08:00 13-01-21 21:01 13-01-21 23:47
2020099747 INTERCHILE Intervención Programada S/E ENCUENTRO S/E ENCUENTRO J17
S/E ENCUENTRO J18
Trabajos de Transelec. Lavado de aislación a 
equipos primarios, aisladores de pedestal, 
marcos de barra principal sección N° 1, 2 y de 
transferencia, marcos de líneas de acuerdo al 
avance en las labores del lavado.
A solicitud de Transelec, se solicita en S/E Encuentro 220KV: 52J17 y 52J18 
No Reconectar y en S/E Lagunas 220KV:  52JZ1, 52J8 y 52J9 No 
Reconectar.
13-01-21 08:00 13-01-21 18:00 13-01-21 06:08 13-01-21 13:13
2021001272 MINERA ESCONDIDA Intervención Programada TAP OFF 538 TAP OFF 538 69/4.16 KV Toma de muestra de aceite T1 Subestación 
538
Condiciones requeridas:
S/E 538: No reconectar 52BT1 13-01-21 07:30 13-01-21 18:00 13-01-21 09:57 13-01-21 10:34
2021001271 MINERA ESCONDIDA Intervención Programada TAP OFF 537 TAP OFF 537 69/4.16 KV Toma de muestra de aceite T1 Subestación 
537
Condiciones requeridas:
S/E 537: No reconectar 52BT1 13-01-21 07:30 13-01-21 18:00 13-01-21 10:34 13-01-21 10:58
2021001270 MINERA ESCONDIDA Intervención Programada TAP OFF 536 TAP OFF 536 69/4.16 KV Toma de muestra de aceite T1 Subestación 
536
Condiciones requeridas:
S/E 536: No reconectar 52BT1 13-01-21 07:30 13-01-21 18:00 13-01-21 10:59 13-01-21 12:02
2021001269 MINERA ESCONDIDA Intervención Programada TAP OFF 003
S/E TAP OFF 003 0.48 KV
S/E TAP OFF 003 69 KV
S/E TAP OFF 003 BT1
S/E TAP OFF 003 DT1
Medición de malla a tierra SE TAP OFF 003
Condiciones requeridas:
S/E Escondida: No reconectar 52B3
S/E Tao Off 003: No reconectar 52BT
13-01-21 07:30 13-01-21 18:00 13-01-21 13:29 13-01-21 15:20
2020101493 MINERA VALLE CENTRAL Desconexión Programada S/E MINERA VALLE CENTRAL MVCENTRAL 154/4.16KV SWG 2
Carguío de gas SF6 en interruptor de poder 
52AT2, general transformador N°2 154/4.16kV 
15MVA.
Se requiere realizar este trabajo, debido al eventual bloqueo del interruptor 
ante apertura por protecciones, con consiguiente daño al transformador. 13-01-21 11:00 13-01-21 13:00 13-01-21 12:18 13-01-21 13:15
2020101491 MINERA VALLE CENTRAL Desconexión Programada S/E MINERA VALLE CENTRAL MVCENTRAL 154/4.16KV SWG 1
Carguío de gas SF6 en interruptor de poder 
52AT1, general transformador N°1 154/4.16kV 
15MVA.
Se requiere realizar este trabajo, debido al eventual bloqueo del interruptor 
ante apertura por protecciones, con consiguiente daño al transformador. Se 
aprovecha detención de Planta.
13-01-21 09:00 13-01-21 11:00 13-01-21 10:12 13-01-21 11:23
2021001950 PLANTA SOLAR SAN 
PEDRO III Desconexión Programada S/E SOLAR JAMA S/E SOLAR JAMA JT1
Verificación y pruebas de control de comando 
remoto de equipos S/E Solar Jama desde 
Centro de Control (nivel 3) y desde sala de 
operación (nivel 2). Condiciones requeridas: 
52JT1, 89JT1-1, 52ET1, 52E1, 52E2, 52E3 y 
52E4 a disposición de Jefe de faena. PFV 
Solar Jama unidad 1 (Jama 1) fuera de 
servicio.
Verificación y pruebas de control de comando remoto de equipos S/E Solar 
Jama desde Centro de Control (nivel 3) y desde sala de operación (nivel 2). 
Condiciones requeridas: 52JT1, 89JT1-1, 52ET1, 52E1, 52E2, 52E3 y 52E4 
a disposición de Jefe de faena. PFV Solar Jama unidad 1 (Jama 1) fuera de 
servicio.
13-01-21 20:00 14-01-21 04:00 13-01-21 21:40 14-01-21 01:41
2020100192 RED ELÉCTRICA DEL 
NORTE 2 S.A Intervención Programada S/E ENCUENTRO S/E ENCUENTRO J4
Lavado de aislación a equipos primarios, 
aisladores de pedestal, marcos de barra 
principal  sección N° 1 y 2 y de transferencia, 
marcos de línea de acuerdo al avance en las 
labores del lavado.
Condiciones requeridas:
En S/E Encuentro: No reconectar el 52J4
En S/E Tesoro: No reconectar el 52J1
13-01-21 08:00 13-01-21 18:00 13-01-21 08:57 13-01-21 16:25
2021000958 SATT Intervención Programada S/E MARÍA ELENA
S/E MARÍA ELENA J3
S/E MARÍA ELENA J4
S/E MARÍA ELENA J6
S/E MARÍA ELENA J7
No Reconectar 52J3, 52J4, 52J6 y 52J7 en 
S/E Maria Elena a solicitud de Transelec por 
faenas de Tendido de cable MT bajo línea 
energizada entre torres N°71 y N°72- N°70 y 
N°71, L220kV María Elena- Frontera C1, C2,
Faenas coordinadas con Transelec.  (SODI 703 registro  interno SATT). 13-01-21 08:00 13-01-21 18:00 13-01-21 09:09 13-01-21 19:40
2020099847 SATT Intervención Programada S/E KIMAL
S/E KIMAL J2
S/E KIMAL J3
S/E KIMAL J5
S/E KIMAL J6
No reconectar 52J2, 52J3, 52J5 y 52J6 a 
solicitud de Transelec por lavado de aislacion 
a equipos primarios, aisladores de pedestal, 
marcos de barra principal sección N° 1, 2 y de 
transferencia, marcos de líneas de acuerdo al 
avance en las labores del lavado.
asociado a SODI 597 13-01-21 08:00 13-01-21 18:00 13-01-21 06:20 13-01-21 13:12
2021001305 STN S. A. Intervención Programada S/E KAPATUR
S/E KAPATUR J11
S/E KAPATUR J12
S/E KAPATUR J9
S/E KAPATUR J10
No reconectar interruptores 52J9, 52J10, 
52J11 y 52J12, a solicitud de Kelar por lavado 
de aislación en S/E Kelar
SODI N° 19 (Control interno STN y Kelar) 13-01-21 08:00 13-01-21 18:00 13-01-21 09:00 13-01-21 18:28
2020099857 STN S. A. Intervención Programada S/E KAPATUR
S/E KAPATUR J1
S/E KAPATUR J2
S/E KAPATUR J3
S/E KAPATUR J4
No reconectar interruptores 52J1, 52J2 52J3 y 
52J4 a solicitud de chilquinta por faenas de 
lavado de aislacion de linea 220 Kapatur 
Laberinto N°1 y N°2
asociado a SODI 10083770 13-01-21 08:00 13-01-21 18:00 13-01-21 08:33 13-01-21 13:10
2021001943 STS Desconexión Programada S/E LA UNION S/E LA UNION C4
Desconexión del paño C4, esto por faenas de 
reemplazo de interruptor tipo KFVNE por tipo 
KNOVA. faenas según proyecto MNR NUP 
1585. No hay pérdida de consumos 
asociados, consumos respaldados a través de 
red de MT en coordinación con SAESA.
Faenas según proyecto MNR NUP1585. No hay pérdida de consumos 
asociados, consumos respaldados a través de red de MT en coordinación 
con SAESA.
13-01-21 09:00 13-01-21 18:00 13-01-21 10:47 13-01-21 19:43
=== PDF PAGE 59 ===
2021001432 STS Desconexión Programada S/E EL EMPALME EL EMPALME 115/23KV 16MVA CTBC
Desconexion del Transformador N° 1 de S/E 
El Empalme, para revisión de bushing central 
lado BT (X2) por diferencia de temperatura 
detectada, además se realizara limpieza de 
contactos.
PT 63226 (Control interno STS) 13-01-21 09:00 13-01-21 18:00 13-01-21 10:19 13-01-21 13:48
2021000565 STS Intervención Programada S/E BARRO BLANCO
faenas que consiste en Configuración de 
equipos de ciberseguridad y reconfiguración 
de segmento IP de la subestación por lo que 
habrá perdida de comunicaciones con SE 
Barro Blanco durante el proceso de migración 
de segmentos.
asociado a PT N° 63153 13-01-21 08:00 13-01-21 20:00 13-01-21 10:49 13-01-21 18:19
2020101166 STS Intervención Programada S/E PUERTO MONTT (STS) S/E PUERTO MONTT (STS) J6
No reconectar 52J6 Nuevo (en servicio) por 
faenas que consiste en el retiro de TTCC 
existente en paño 52J6 antiguo (futuro 52J5) 
montaje de desconectador 89J5-3 y chicoteo 
entre equipos, sin conexión a BT.
asociado a PT N° 63098 13-01-21 08:00 13-01-21 20:00 13-01-21 07:46 13-01-21 18:20
2020100425 STS Intervención Programada S/E CHOLGUAN (STS) S/E CHOLGUAN CT1
Se solicita No Reconectar y habilitada su 
curva rápida de operación del 52CT1 en S/E 
Cholguan, por trabajos de Montaje de equipos 
Desconectadores (89C7-1, 89C7-2), 
instalación y conexionado de mufas y 
Pararrayos a Paño C7-2, instalación y 
Conexión de TTPP de Paño C7-2, obras 
electromecánicas  asociada a futuro paño 
52C7. Los trabajos serán realizados por 
personal de Líneas Vivas.
Equipos nuevos que serán instalados no quedarán en servicio.
(PT 63043 Control interno STS) 13-01-21 09:00 13-01-21 18:00 13-01-21 10:09 13-01-21 18:32
2021001156 TAMAKAYA ENERGÍA Intervención Programada S/E KELAR KELAR 220/15 KV N°3
Lavado de aislación a transformador principal 
de poder T3 220/15 KV realizada con agua 
desmineralizada y ejecutada por personal 
profesional calificado.
Lavado de aislación a equipos de transformador T3 Kelar realizada con agua 
desmineralizada y ejecutada por personal profesional calificado. 13-01-21 08:00 13-01-21 18:00 13-01-21 09:10 13-01-21 18:24
2021001152 TAMAKAYA ENERGÍA Intervención Programada S/E KELAR KELAR 220/15 KV N°2
Lavado de aislación a transformador principal 
de poder T2 220/15 KV realizada con agua 
desmineralizada y ejecutada por personal 
profesional calificado.
Lavado de aislación a equipos de transformador T2 Kelar realizada con agua 
desmineralizada y ejecutada por personal profesional calificado. 13-01-21 08:00 13-01-21 18:00 13-01-21 09:10 13-01-21 18:24
2021001140 TAMAKAYA ENERGÍA Intervención Programada S/E KELAR KELAR 220/15 KV N°1
Lavado de aislación a transformador principal 
de poder T1 220/15 KV realizada con agua 
desmineralizada y ejecutada por personal 
profesional calificado.
Lavado de aislación a equipos de transformador T1 Kelar realizada con agua 
des mineralizada y ejecutada por personal profesional calificado. 13-01-21 08:00 13-01-21 18:00 13-01-21 09:10 13-01-21 18:24
2021001132 TAMAKAYA ENERGÍA Intervención Programada S/E KELAR
S/E KELAR J1
S/E KELAR J2
S/E KELAR JS
S/E KELAR JR
S/E KELAR JT1
S/E KELAR JT2
S/E KELAR JT3
Programa de lavado de aislación SE Kelar 
debe ejecutarse debido al plan de 
mantenimiento de estos equipos.
Programa de lavado de aislación SE Kelar debe ejecutarse debido al plan de 
mantenimiento de estos equipos. Para este tipo de trabajo se solicita no 
reconexión automática de los interruptores 52J1, 52J2, 52JR, 52JS, 52JT1, 
52JT2 y 52JT3. En SE Kapatur se solicita no reconectar 52J9, 52J10, 52J11 
y 52J12.
13-01-21 08:00 13-01-21 18:00 13-01-21 09:10 13-01-21 18:24
2021001604 TEN Intervención Programada S/E TEN GIS otros: telecomunicacion
Se realizará mantenimiento preventivo de PC 
SLRP, GWT 1, GTW2, HMI1 y HMI2 de SE 
TEN. Esta actividad consiste en eliminar 
archivos temporales y reinicio del sistema 
operativo y todas sus aplicaciones. En el 
proceso de reinicio de los Gateway podría 
perderse la comunicación con la subestación 
por un periodo no mayor a 10 minutos, se 
realizará uno a la vez.
No se requieren condiciones operacionales del sistema. Posible pérdida de 
comunicaciones no mayor a 10 minutos. 13-01-21 09:00 13-01-21 17:00 13-01-21 09:40 13-01-21 10:52
2021000164 TEN Intervención Programada S/E LOS CHANGOS
Se realizará integración y configuración de 
nuevas señales a servidores SCADA (sitio Los 
Changos) y servidor de respaldo (backup 
Santiago).
Existirá pérdida de comunicación en el lapso que se realice la conmutación 
de servidores por tiempo no superior a 20 minutos, ante condición no 
deseada habrá personal en terreno para requerimientos operacionales.
13-01-21 08:00 13-01-21 18:00 13-01-21 14:49 13-01-21 19:18
2020096314 TEN Intervención Programada S/E CUMBRE otros: telecomunicacion
Se realizará mantención preventiva del 
SWC055, SWC056, SWC057, SWC058 y 
SWC059 - SWITCH MICOM H352-CONTROL, 
esta considera recuperación de LOG, revisión 
de estado y resguardo de la configuración del 
sistema.
Se realizará mantención preventiva del SWC055, SWC056, SWC057, 
SWC058 y SWC059 - SWITCH MICOM H352-CONTROL, esta considera 
recuperación de LOG, revisión de estado y resguardo de la configuración del 
sistema.
13-01-21 09:00 13-01-21 18:00 13-01-21 15:55 13-01-21 18:36
2020095816 TEN Intervención Programada S/E CUMBRE otros: telecomunicacion
Se realizara mantención preventiva del 
Multiplexor 09-10-11, esta considera 
recuperación de LOG, revisión de estado y 
resguardo de la configuración del sistema.
Se realizara mantención preventiva del Multiplexor 09-10-11, esta considera 
recuperación de LOG, revisión de estado y resguardo de la configuración del 
sistema.
13-01-21 09:00 13-01-21 18:00 13-01-21 15:55 13-01-21 18:36
2021002787 TRANSCHILE Intervención Curso Forzoso S/E CAUTIN S/E CAUTIN J8
Atención de falla de Teleprotección vía 
OPLAT TPOP-41, tramo  Cautín - Rio Malleco, 
C2 en la las SS/EE de Río Malleco y Cautín.
Solicitado por Transelec. 13-01-21 09:00 14-01-21 18:00 13-01-21 09:00 14-01-21 19:35
2021003000 TRANSELEC Desconexión Curso Forzoso S/E CHARRUA S/E CHARRUA J9
S/E CHARRUA JR2
Trabajos a solicitud de ENGIE para normalizar 
línea por seguridad al sistema. Trabajos 
debido a obra S/E El Rosal.
Actividades: S/E Charrúa: Normalización de ajustes de las protecciones y 
pruebas de control en condición Normal, Intermedio y Transferido, para 
normalizar y energizar línea 220 kV Charrúa - Duqueco a requerimientos de 
Engie. Además se realizará reemplazo de ITE de los TTPP del paño J9 por 
anormalidad y corregir anormalidad en alimentación del medidor de 
facturación.
Condiciones: Instalaciones por intervenir Indisponibles.
Instalaciones en Riesgo: Barra 220 kV, Sección 2-Charrúa.
Temporalidad de los Riesgos: Al término de los trabajos (normalización de 
protecciones bloqueadas)
Nivel de Riesgo: Bajo.
Bloqueos del Jefe de Faena: S/E Charrúa, Función 50BF-52J9 de los 
sistemas 1 y 2 bloqueada.
13-01-21 15:00 14-01-21 18:00 13-01-21 18:00 15-01-21 02:38
2021001937 TRANSELEC Intervención Programada S/E SECCIONADORA RIO MALLECO S/E SECCIONADORA RIO MALLECO J6
Trabajos buscan atender LT 2020002475 esta 
actividad se encuentra coordinada con 
Ferrovial.-
Actividades:  S/E Rio Malleco: Revisión de falla de Teleprotección vía OPLAT 
TPOP-41, tramo Rio Malleco - Cautín 2
Restricciones: No hay
Instalaciones en Riesgo: Paño de Línea 52J6 Río Malleco - Cautín C2
Temporalidad de los Riesgos: Durante de los trabajos
Nivel de Riesgo: Bajo
 Bloqueos del Jefe de Faena: S/E Río Malleco, Cuchilla de puesta tierra de la 
unidad de acoplamiento
Observación: Se requieren switch vía oplat TPOP-41 en posición 
desconectado de la Línea Rio Malleco - Cautín 2.
13-01-21 08:00 14-01-21 18:00 13-01-21 08:37 14-01-21 20:15
=== PDF PAGE 60 ===
2021001897 TRANSELEC Desconexión Programada S/E MATILLA [En_Revision] MATILLA 220/33KV 90MVA T2
MATILLA 220/33KV 90MVA T1
S/E Matilla: Primera energización y PES de los 
nuevos transformadores 220/33kV unidades 1 
y 2. Energización de la Barra Principal (220kV) 
y Barra de Transferencia (220kV);
Actividades:
S/E Matilla, Energización de los nuevos transformadores 220/33kV unidades 
1 y 2. Energización de la Barra Principal (220kV) y Barra de Transferencia 
(220kV).  Maniobras de puesta en servicio el nuevo paño acoplador JR, 
Análisis de magnitudes fasoriales en equipos de protección y medida.
Restricciones:
No hay.
Instalaciones en Riesgo:
Barra principal 220kV-Matilla o Paño Transformación JT2 Matilla o Paño 
Transformación JT1 Matilla.
Temporalidad de los Riesgos:
Durante los trabajos.
Nivel de Riesgo:
Bajo.
Bloqueos del Jefe de Faena:
no hay.
13-01-21 08:00 29-01-21 18:00 18-01-21 18:05 30-01-21 18:39
2021001896 TRANSELEC Desconexión Programada S/E MATILLA [En_Revision] S/E MATILLA JT2 [En_Revision]
S/E MATILLA JT1 [En_Revision]
S/E Matilla: Primera energización y PES de los 
nuevos transformadores 220/33kV unidades 1 
y 2. Energización de la Barra Principal (220kV) 
y Barra de Transferencia (220kV);
Actividades:
S/E Matilla, Energización de los nuevos transformadores 220/33kV unidades 
1 y 2. Energización de la Barra Principal (220kV) y Barra de Transferencia 
(220kV).  Maniobras de puesta en servicio el nuevo paño acoplador JR, 
Análisis de magnitudes fasoriales en equipos de protección y medida.
Restricciones:
No hay.
Instalaciones en Riesgo:
Barra principal 220kV-Matilla o Paño Transformación JT2 Matilla o Paño 
Transformación JT1 Matilla.
Temporalidad de los Riesgos:
Durante los trabajos.
Nivel de Riesgo:
Bajo.
Bloqueos del Jefe de Faena:
no hay.
13-01-21 08:00 29-01-21 18:00 18-01-21 18:05 30-01-21 18:39
2021001895 TRANSELEC Desconexión Programada S/E MATILLA [En_Revision] BA S/E MATILLA 220kV BP1 (GIS) 
[En_Revision]
S/E Matilla: Primera energización y PES de los 
nuevos transformadores 220/33kV unidades 1 
y 2. Energización de la Barra Principal (220kV) 
y Barra de Transferencia (220kV);
Actividades:
S/E Matilla, Energización de los nuevos transformadores 220/33kV unidades 
1 y 2. Energización de la Barra Principal (220kV) y Barra de Transferencia 
(220kV).  Maniobras de puesta en servicio el nuevo paño acoplador JR, 
Análisis de magnitudes fasoriales en equipos de protección y medida.
Restricciones:
No hay.
Instalaciones en Riesgo:
Barra principal 220kV-Matilla o Paño Transformación JT2 Matilla o Paño 
Transformación JT1 Matilla.
Temporalidad de los Riesgos:
Durante los trabajos.
Nivel de Riesgo:
Bajo.
Bloqueos del Jefe de Faena:
no hay.
13-01-21 08:00 29-01-21 18:00 18-01-21 18:04 30-01-21 18:39
2021001791 TRANSELEC Intervención Programada S/E CARDONES BA S/E CARDONES 220KV SECCIÓN 1
S/E Cardones: Mantenimiento Normal a 
TPJB1. NOTA: Requiere desvinculación y 
posterior vinculación a potencial de acuerdo a 
PMTDI 19808 y Trabajo 57553.
Actividades:
S/E Cardones: Mantenimiento Normal a TPJB1. NOTA: Requiere 
desvinculación y posterior vinculación a potencial de acuerdo a PMTDI 
19808 y Trabajo 57553.
Restricciones:
No hay
Instalaciones en Riesgo:
Barra 220 kV, Sección 1-Cardones
Temporalidad de los Riesgos:
Durante de los trabajos
Nivel de Riesgo:
Bajo
Bloqueos del Jefe de Faena:
Subestación Cardones, Instalación de tierra provisional de bloqueo en las 3 
fases retiradas a potencial de TPJB1. Desvinculación a potencial de acuerdo 
a 19808 y Trabajo 57553.
13-01-21 08:00 13-01-21 18:00 13-01-21 14:04 13-01-21 16:48
2021001790 TRANSELEC Intervención Programada S/E CARDONES BA S/E CARDONES 220KV SECCIÓN 1
S/E Cardones: Apertura y Cierre a potencial 
de conexión primaria de TPJB1 F2, para 
efectuar mantenimiento según PMTDI 19807 y 
Trabajo 57552..
Actividades:
S/E Cardones: Apertura y Cierre a potencial de conexión primaria de TPJB1 
F2, para efectuar mantenimiento según PMTDI 19807 y Trabajo 57552..
Restricciones:
Subestación Cardones, 52J7 (Terceros) con bloqueo a la reconexión 
inmovilizado
Subestación Cardones, 52JT3 con bloqueo a la reconexión inmovilizado
Subestación Cardones, 52J2 (Terceros) con bloqueo a la reconexión 
inmovilizado
Subestación Cardones, 52JT1 con bloqueo a la reconexión inmovilizado
Subestación Cardones, 52J3 con bloqueo a la reconexión inmovilizado
Subestación Cardones, 52J1 con bloqueo a la reconexión inmovilizado
Subestación Cardones, 52JS con bloqueo a la reconexión inmovilizado
Subestación Cardones, 52J6 con bloqueo a la reconexión inmovilizado
Subestación Cardones, 52JR con bloqueo a la reconexión inmovilizado
Subestación Cardones, 52J12 (Tercertos) con bloqueo a la reconexión 
inmovilizado
Subestación Cardones, 52J14 (Tercertos) con bloqueo a la reconexión 
inmovilizado
Subestación Cardones, 52J15 (Tercertos) con bloqueo a la reconexión 
inmovilizado
Instalaciones en Riesgo:
Barra 220 kV, Sección 1-Cardones
Temporalidad de los Riesgos:
Durante de los trabajos
Nivel de Riesgo:
Bajo
Bloqueos del Jefe de Faena:
13-01-21 08:00 13-01-21 18:00 13-01-21 09:51 13-01-21 18:18
2021001664 TRANSELEC Intervención Programada S/E CHARRUA otros: telecomunicacion
* A solicitud de Besalco, para realizar trabajos 
asociados a proyecto Nueva S/E Pueblo Seco. 
Decreto Exento 418/2017.
Actividades: S/E Charrúa: Traslado y montaje de tablero de teleprotecciones 
en sala comunicaciones. Trabajos relacionados con proyecto nueva S/E 
Pueblo Seco.
Instalaciones en Riesgo: SS.AA. C.C. Charrúa.
Temporalidad de los Riesgos: Durante los trabajos.
Nivel de Riesgo: Bajo.
Bloqueos del Jefe de Faena: No hay.
13-01-21 08:30 14-01-21 18:00 13-01-21 10:19 13-01-21 19:50
=== PDF PAGE 61 ===
2021001573 TRANSELEC Intervención Programada S/E CARDONES S/E CARDONES H4
Solicitado por CGE, según Sodis:
N° 218 - 12/01
N° 219 - 13/01
N° 220 - 14/01
N° 221 - 15/01
N° 222 - 16/01
N° 223 - 17/01
N° 224 - 18/01
N° 225 - 19/01
N° 226 - 20/01
Actividades:
Solicitado por CGE, Cardones por: Construcción de fundaciones bajo línea 
transmisión por obra de ampliación transmisión zonal – D.E. 418/2018. 
Restricción:
No reconectar, Paño 52H4-Cerrillos
Instalación con riesgo:
Paño línea 52H4-Cerrillos
Temporalidad del riesgo:
Durante los trabajos
13-01-21 08:00 13-01-21 18:00 13-01-21 08:29 13-01-21 23:38
2021001377 TRANSELEC Desconexión Programada S/E CENTRAL PARQUE EOLICO TALTAL S/E CENTRAL PARQUE EOLICO TALTAL J1
A solicitud de Enel Green Power, Desconexión 
del Paño J1 de S/E Parque Eólico Taltal por 
Mantenimiento Anual del Transformador 
Elevador 33/220 kV y Mantenimiento Anual de 
Celtas de MT.
Actividades: 
S/E Parque Eólico Taltal: A solicitud de Enel Green Power según SODI 336. 
Restricción: 
S/E Parque Eólico Taltal: Paño J1, Indisponible.
Bloqueos Solicitados:
S/E Parque Eólico Taltal: 52J1 Abierto.
S/E Parque Eólico Taltal: 89J1-1 Abierto y Bloqueado.
S/E Parque Eólico Taltal: 89J1-2 Abierto y Bloqueado.
13-01-21 20:00 14-01-21 12:00 13-01-21 20:30 14-01-21 06:03
2021001301 TRANSELEC Intervención Programada S/E DIEGO DE ALMAGRO BA S/E DIEGO DE ALMAGRO 220KV 
SECCIÓN 1
S/E Diego de Almagro - Instalación de puentes 
provisorios de alimentación a Marco de Línea 
ATR4 (Marco de Línea ATR-4 quedará 
energizado por medio del ATR-3). Trabajos 
previos al retiro de las Mufas ATR3/ATR4
Actividades:
S/E Diego de Almagro - Instalación de puentes provisorios de alimentación a 
Marco de Línea ATR4 (Marco de Línea ATR-4 quedará energizado por medio 
 del ATR-3). Trabajos previos al retiro de las Mufas ATR3/ATR4
Restricciones:
Subestación D. Almagro, 52J3 con bloqueo a la reconexión inmovilizado
Subestación D. Almagro, 52J4 con bloqueo a la reconexión inmovilizado
Subestación D. Almagro, 52JS con bloqueo a la reconexión inmovilizado
Subestación D. Almagro, 52J5 (Terceros) con bloqueo a la reconexión 
inmovilizado
Subestación D. Almagro, 52J7 (Terceros) con bloqueo a la reconexión 
inmovilizado
Subestación D. Almagro, 52JR con bloqueo a la reconexión inmovilizado
Subestación D. Almagro, 52J2 (Terceros) con bloqueo a la reconexión 
inmovilizado
Subestación D. Almagro, 52JT6 con bloqueo a la reconexión inmovilizado
Instalaciones en Riesgo:
Barra 220 kV, Sección 1-D. Almagro
Temporalidad de los Riesgos:
Al inicio, durante, al término de los trabajos
Nivel de Riesgo:
Bajo
Bloqueos del Jefe de Faena:
Subestación D. Almagro, Marco de Línea JT3 Inmovilizado Instalación de 
Puesta a Tierra en Marco de Línea (Chicote bajante a TC JT3)
Subestación D. Almagro, Marco de Línea JT4 Inmovilizado Instalación de 
Puesta a Tierra en Marco de Línea JT4
Subestación D. Almagro, Desconectador 89JT3-4 Inmovilizado Instalación 
Puesta a Tierra conexión Chicote desde Línea superior a 89JT3-4
Subestación D. Almagro, Pararrayos 110 kV ATR4 Inmovilizado Instalación 
Puesta a Tierra en Pararrayos 110 kV ATR4
13-01-21 08:00 13-01-21 18:00 13-01-21 09:47 13-01-21 17:46
2021001300 TRANSELEC Desconexión Programada S/E DIEGO DE ALMAGRO
DIEGO DE ALMAGRO TR4 220/115/25KV 
120MVA 1U
DIEGO DE ALMAGRO TR3 220/110/13.8KV 
120MVA 1U
S/E Diego de Almagro - Instalación de puentes 
provisorios de alimentación a Marco de Línea 
ATR4 (Marco de Línea ATR-4 quedará 
energizado por medio del ATR-3). Trabajos 
previos al retiro de las Mufas ATR3/ATR4
Actividades:
S/E Diego de Almagro - Instalación de puentes provisorios de alimentación a 
Marco de Línea ATR4 (Marco de Línea ATR-4 quedará energizado por medio 
 del ATR-3). Trabajos previos al retiro de las Mufas ATR3/ATR4
Restricciones:
Subestación D. Almagro, 52J3 con bloqueo a la reconexión inmovilizado
Subestación D. Almagro, 52J4 con bloqueo a la reconexión inmovilizado
Subestación D. Almagro, 52JS con bloqueo a la reconexión inmovilizado
Subestación D. Almagro, 52J5 (Terceros) con bloqueo a la reconexión 
inmovilizado
Subestación D. Almagro, 52J7 (Terceros) con bloqueo a la reconexión 
inmovilizado
Subestación D. Almagro, 52JR con bloqueo a la reconexión inmovilizado
Subestación D. Almagro, 52J2 (Terceros) con bloqueo a la reconexión 
inmovilizado
Subestación D. Almagro, 52JT6 con bloqueo a la reconexión inmovilizado
Instalaciones en Riesgo:
Barra 220 kV, Sección 1-D. Almagro
Temporalidad de los Riesgos:
Al inicio, durante, al término de los trabajos
Nivel de Riesgo:
Bajo
Bloqueos del Jefe de Faena:
Subestación D. Almagro, Marco de Línea JT3 Inmovilizado Instalación de 
Puesta a Tierra en Marco de Línea (Chicote bajante a TC JT3)
Subestación D. Almagro, Marco de Línea JT4 Inmovilizado Instalación de 
Puesta a Tierra en Marco de Línea JT4
Subestación D. Almagro, Desconectador 89JT3-4 Inmovilizado Instalación 
Puesta a Tierra conexión Chicote desde Línea superior a 89JT3-4
Subestación D. Almagro, Pararrayos 110 kV ATR4 Inmovilizado Instalación 
Puesta a Tierra en Pararrayos 110 kV ATR4
13-01-21 08:00 13-01-21 18:00 13-01-21 08:01 13-01-21 17:46
=== PDF PAGE 62 ===
2021001299 TRANSELEC Desconexión Programada S/E DIEGO DE ALMAGRO
BA S/E DIEGO DE ALMAGRO 13.8KV BC
BA S/E DIEGO DE ALMAGRO 220KV 
SECCIÓN 2
S/E Diego de Almagro - Instalación de puentes 
provisorios de alimentación a Marco de Línea 
ATR4 (Marco de Línea ATR-4 quedará 
energizado por medio del ATR-3). Trabajos 
previos al retiro de las Mufas ATR3/ATR4
Actividades:
S/E Diego de Almagro - Instalación de puentes provisorios de alimentación a 
Marco de Línea ATR4 (Marco de Línea ATR-4 quedará energizado por medio 
 del ATR-3). Trabajos previos al retiro de las Mufas ATR3/ATR4
Restricciones:
Subestación D. Almagro, 52J3 con bloqueo a la reconexión inmovilizado
Subestación D. Almagro, 52J4 con bloqueo a la reconexión inmovilizado
Subestación D. Almagro, 52JS con bloqueo a la reconexión inmovilizado
Subestación D. Almagro, 52J5 (Terceros) con bloqueo a la reconexión 
inmovilizado
Subestación D. Almagro, 52J7 (Terceros) con bloqueo a la reconexión 
inmovilizado
Subestación D. Almagro, 52JR con bloqueo a la reconexión inmovilizado
Subestación D. Almagro, 52J2 (Terceros) con bloqueo a la reconexión 
inmovilizado
Subestación D. Almagro, 52JT6 con bloqueo a la reconexión inmovilizado
Instalaciones en Riesgo:
Barra 220 kV, Sección 1-D. Almagro
Temporalidad de los Riesgos:
Al inicio, durante, al término de los trabajos
Nivel de Riesgo:
Bajo
Bloqueos del Jefe de Faena:
Subestación D. Almagro, Marco de Línea JT3 Inmovilizado Instalación de 
Puesta a Tierra en Marco de Línea (Chicote bajante a TC JT3)
Subestación D. Almagro, Marco de Línea JT4 Inmovilizado Instalación de 
Puesta a Tierra en Marco de Línea JT4
Subestación D. Almagro, Desconectador 89JT3-4 Inmovilizado Instalación 
Puesta a Tierra conexión Chicote desde Línea superior a 89JT3-4
Subestación D. Almagro, Pararrayos 110 kV ATR4 Inmovilizado Instalación 
Puesta a Tierra en Pararrayos 110 kV ATR4
13-01-21 08:00 13-01-21 18:00 13-01-21 09:47 13-01-21 17:46
2021001298 TRANSELEC Desconexión Programada S/E DIEGO DE ALMAGRO S/E DIEGO DE ALMAGRO JS
S/E DIEGO DE ALMAGRO JT3
S/E Diego de Almagro - Instalación de puentes 
provisorios de alimentación a Marco de Línea 
ATR4 (Marco de Línea ATR-4 quedará 
energizado por medio del ATR-3). Trabajos 
previos al retiro de las Mufas ATR3/ATR4
Actividades:
S/E Diego de Almagro - Instalación de puentes provisorios de alimentación a 
Marco de Línea ATR4 (Marco de Línea ATR-4 quedará energizado por medio 
 del ATR-3). Trabajos previos al retiro de las Mufas ATR3/ATR4
Restricciones:
Subestación D. Almagro, 52J3 con bloqueo a la reconexión inmovilizado
Subestación D. Almagro, 52J4 con bloqueo a la reconexión inmovilizado
Subestación D. Almagro, 52JS con bloqueo a la reconexión inmovilizado
Subestación D. Almagro, 52J5 (Terceros) con bloqueo a la reconexión 
inmovilizado
Subestación D. Almagro, 52J7 (Terceros) con bloqueo a la reconexión 
inmovilizado
Subestación D. Almagro, 52JR con bloqueo a la reconexión inmovilizado
Subestación D. Almagro, 52J2 (Terceros) con bloqueo a la reconexión 
inmovilizado
Subestación D. Almagro, 52JT6 con bloqueo a la reconexión inmovilizado
Instalaciones en Riesgo:
Barra 220 kV, Sección 1-D. Almagro
Temporalidad de los Riesgos:
Al inicio, durante, al término de los trabajos
Nivel de Riesgo:
Bajo
Bloqueos del Jefe de Faena:
Subestación D. Almagro, Marco de Línea JT3 Inmovilizado Instalación de 
Puesta a Tierra en Marco de Línea (Chicote bajante a TC JT3)
Subestación D. Almagro, Marco de Línea JT4 Inmovilizado Instalación de 
Puesta a Tierra en Marco de Línea JT4
Subestación D. Almagro, Desconectador 89JT3-4 Inmovilizado Instalación 
Puesta a Tierra conexión Chicote desde Línea superior a 89JT3-4
Subestación D. Almagro, Pararrayos 110 kV ATR4 Inmovilizado Instalación 
Puesta a Tierra en Pararrayos 110 kV ATR4
13-01-21 08:00 13-01-21 18:00 13-01-21 09:47 13-01-21 17:46
2021001112 TRANSELEC Intervención Programada S/E NOGALES S/E NOGALES J3 S/E Nogales: Verificación de protección 50BF 
del paño de 220 kV J3 -Ventanas 2.
Actividades: S/E Nogales: Verificación de protección 50BF del paño de 220 
kV J3 -Ventanas 2. 
Restricciones: Normalización sujeta a coordinación. 
Instalaciones en Riesgo: S/E Nogales: Barra 2 de 220 kV o paño de 220 kV 
J2 -Central diagonal o paño de 220 kV J3 -Ventanas 2. 
Temporalidad de los Riesgos: Al inicio o al término de los trabajos. 
Nivel de Riesgo: Bajo. 
Bloqueos del Jefe de Faena: S/E Nogales: El Jefe de Faena bloqueará la 
protección 50BF del paño J3, mientras dure la intervención.
13-01-21 09:00 13-01-21 14:00 13-01-21 11:00 13-01-21 19:46
2021000475 TRANSELEC Desconexión Programada S/E DIEGO DE ALMAGRO CER SVC PLUS S/E DIEGO DE ALMAGRO 
JT6 MÓDULO 2 (+-50 MVAR)
S/E Diego de Almagro: Desconexión Módulo 
SVC 2 por MPB y MCC (7) Climatizadores del 
equipo CER.(en servicio el Módulo SVC-1 y 
Módulo Banco de CCEE)
Actividades:
S/E Diego de Almagro: Desconexión Módulo SVC 2 por MPB y MCC (7) 
Climatizadores del equipo CER.(en servicio el Módulo SVC-1 y Módulo 
Banco de CCEE)
Restricciones:
No hay
Instalaciones en Riesgo:
SVC-Plus 01, 13 kV-D. Almagro
Temporalidad de los Riesgos:
Durante de los trabajos
Nivel de Riesgo:
Bajo
Bloqueos del Jefe de Faena:
Subestación D. Almagro, Rack IGBT Módulo SVC-2 Inmovilizado  Instalación 
de puesta a tierra Rack IGBT Módulo SVC-2
13-01-21 08:00 13-01-21 18:00 13-01-21 08:26 13-01-21 18:22
=== PDF PAGE 63 ===
2020101103 TRANSELEC Intervención Programada S/E VALLENAR S/E VALLENAR C1
Tendido de Conductor sobre Línea energizada 
de propiedad de CGE (L.13,8 kV. Alimentador 
Astillas, sobre postación N°587 y N°5950 
ubicado en sector quebrada Valparaíso) entre 
vano estructuras E-62 a 63 de L.110 kV. 
Maitencillo-Vallenar
Actividades:
Tendido de Conductor sobre Línea energizada de propiedad de CGE (L.13,8 
kV. Alimentador Astillas, sobre postación N°587 y N°5950 ubicado en sector 
quebrada Valparaíso) entre vano estructuras E-62 a 63 de L.110 kV. 
Maitencillo-Vallenar (Proyecto Capex Transelec de reemplazo de conductor 
 “TRA021-2019”).,Trabajos en línea definitiva y variantes tramo E62 a E63 
(Incluye trabajos de desmantelamiento línea antigua, montaje de postes y 
estructuras nuevas, tendido, templado de conductor y trabajos 
complementarios de OO.CC)
Restricciones:
Subestación Vallenar, 52HT1 con bloqueo a la reconexión inmovilizado
Subestación Maitencillo, 52H4 con bloqueo a la reconexión inmovilizado
Terceros, TAP EL EDEN 52H1 con bloqueo a la reconexión inmovilizado
Subestación Vallenar, 52C1 (L.13,8 kV. Alimentador Astillas). con bloqueo a 
la reconexión inmovilizado
Instalaciones en Riesgo:
Paño Línea LC01, VLL-Astillas o L 110kV Maitencillo-Vallenar, C1
Temporalidad de los Riesgos:
Durante de los trabajos
Nivel de Riesgo:
Bajo
Bloqueos del Jefe de Faena:
Subestación Maitencillo, E-08 a 18, E62 a 63. Bloqueo Jefe de Faena. 01. El 
Jefe de faena supervisará que todos los integrantes cuenten con sus equipos 
de protección personal.  02. El Jefe de faena controlará que no ingrese a la 
zona de trabajo personal que no esté en la programación. 03. El jefe de 
Faena debe Delimitar y señalizar la zona de trabajo.
13-01-21 08:00 13-01-21 18:00 13-01-21 05:58 13-01-21 20:25
2020101089 TRANSELEC Intervención Programada S/E VALLENAR S/E VALLENAR C1
Conexion a potencial de variante con linea 
existente entre los vanos E61 a E62, y E63a 
E64. contempla instalacion de chicotes entre 
variante y linea existente, seccionamiento de 
linea, instalacion de aisladores polimericos y 
apertura de puentes.
Actividades:
Conexion a potencial de variante con linea existente entre los vanos E61 a 
E62, y E63a E64. contempla instalacion de chicotes entre variante y linea 
existente, seccionamiento de linea, instalacion de aisladores polimericos y 
apertura de puentes.,Paso1: Conexión de variante con linea existente en los 
vanos E61-E62 y E63-E64, conexión realizada a potencial.,Paso 2: Una vez 
conectada la variante se requiere ralizar un seccionamiento en la linea para 
dejar el tramo a desmantelar desenergizado, para ello tanto en el vano 61-62 
y 63-64, se debera instalar aisladores polimericos en cada fase segun lo 
indicado en el procedimiento, para ello se corta el conductor, se instalan 
grampas tipo pistola y se instala el aislador, posteriormente se sujeta el 
chicote de amos lados con prensas paralelas. quedando asi el area a 
desmantelar des energizada
Restricciones:
Subestación Vallenar, 52HT1 con bloqueo a la reconexión inmovilizado
 Subestación Maitencillo, 52H4 con bloqueo a la reconexión inmovilizado
Terceros, TAP OFF EL EDEN 52H1 con bloqueo a la reconexión 
inmovilizado
 Subestación Vallenar, S/E Vallenar: 52C1 (L.13,8 kV . Alimentador Astillas). 
con bloqueo a la reconexión inmovilizado
Instalaciones en Riesgo:
L 110kV Maitencillo-Vallenar, C1 o Paño Línea LC01, VLL-Astillas
Temporalidad de los Riesgos:
Durante de los trabajos
Nivel de Riesgo:
Bajo
Bloqueos del Jefe de Faena:
13-01-21 08:00 13-01-21 18:00 13-01-21 05:58 13-01-21 20:56
2020100390 TRANSELEC Intervención Programada S/E CENTRAL PEHUENCHE Programa de mantenimiento de Sistemas de 
Control.
Actividades: S/E Pehuenche: Limpieza, revisión de tensiones, revisión de 
módulos/tarjetas y respaldo de configuración de URT D-20.-
Instalaciones en Riesgo: SCADA Local SE Pehuenche.-
Temporalidad de los Riesgos: Durante los trabajos.-
Nivel de Riesgo: Bajo.-
Bloqueos del Jefe de Faena: Subestación Pehuenche, Armario URT Delimitar 
zona de trabajo.- Switch Local/ Remoto Paño J1; J2; JS en condición local 
ejecutada por Jefe de Faena.-
13-01-21 14:00 13-01-21 18:00 13-01-21 13:37 13-01-21 18:41
2020100389 TRANSELEC Intervención Programada S/E LOMA ALTA Programa de mantenimiento de Sistemas de 
Control.
Actividades: S/E Loma Alta: Limpieza, revisión de tensiones, revisión de 
módulos/tarjetas y respaldo de configuración de URT D-20.-
Instalaciones en Riesgo: SCADA Local SE Loma Alta.-
Temporalidad de los Riesgos: Durante los trabajos.-
Nivel de Riesgo: Bajo.-
Bloqueos del Jefe de Faena: Subestación Loma Alta, Armario URT Delimitar 
zona de trabajo.-
13-01-21 10:00 13-01-21 13:00 13-01-21 09:12 13-01-21 12:05
2020099504 TRANSELEC Intervención Programada S/E PUNTA COLORADA
BA S/E PUNTA COLORADA 220KV SECCIÓN 
1 B1
BA S/E PUNTA COLORADA 220KV SECCIÓN 
1 B2
S/E Punta Colorada. MPB. Lavado de 
aislación de equipos primarios, incluye marcos 
de barra y línea. Paños J1; J2; J3; J4; J5; J6; 
J7; J8; J9; J13; J14. y JT1
Actividades:
S/E Punta Colorada. MPB. Lavado de aislación de equipos primarios, incluye 
marcos de barra y línea. Paños J1; J2; J3; J4; J5; J6; J7; J8; J9; J13; J14. y 
JT1
Restricciones:
Subestación P. Colorada, 52J1 con bloqueo a la reconexión inmovilizado
Subestación P. Colorada, 52J2 con bloqueo a la reconexión inmovilizado
Subestación P. Colorada, 52J3 con bloqueo a la reconexión inmovilizado
Subestación P. Colorada, 52J4 con bloqueo a la reconexión inmovilizado
Subestación P. Colorada, 52J5 con bloqueo a la reconexión inmovilizado
Subestación P. Colorada, 52J6 con bloqueo a la reconexión inmovilizado
Subestación P. Colorada, 52J7 (Tercero) con bloqueo a la reconexión 
inmovilizado
Subestación P. Colorada, 52J8 (Tercero) con bloqueo a la reconexión 
inmovilizado
Subestación P. Colorada, 52J9 (Tercero) con bloqueo a la reconexión 
inmovilizado
Subestación P. Colorada, 52J13 (Tercero) con bloqueo a la reconexión 
inmovilizado
Subestación P. Colorada, 52J14 (Tercero) con bloqueo a la reconexión 
inmovilizado
Subestación Don Héctor, 52J7 con bloqueo a la reconexión inmovilizado
Subestación Don Héctor, 52J8 con bloqueo a la reconexión inmovilizado
Subestación Don Héctor, 52J10 con bloqueo a la reconexión inmovilizado
Subestación Don Héctor, 52J11 con bloqueo a la reconexión inmovilizado
Subestación P. Azúcar, 52J1 con bloqueo a la reconexión inmovilizado
Subestación P. Azúcar, 52J2 con bloqueo a la reconexión inmovilizado
Terceros, S/E Eólica San Juan: 52J1 (Terceros) con bloqueo a la reconexión 
inmovilizado
Terceros, S/E Central Punta Colorada: 52C4 con bloqueo a la reconexión 
inmovilizado
Instalaciones en Riesgo:
Barra 220 kV, Sección 1-P. Colorada o Barra 220 kV, Sección 2-P. Colorada 
13-01-21 08:00 13-01-21 18:00 13-01-21 05:33 13-01-21 13:41
=== PDF PAGE 64 ===
2020098771 TRANSELEC Intervención Programada S/E ENCUENTRO BA S/E ENCUENTRO 220KV-BP1
BA S/E ENCUENTRO 220KV-BP2
S/E Encuentro: Lavado de aislacion a equipos 
primarios, aisladores de pedestal, marcos de 
barra principal sección N°1, 2 y de 
transferencia , marcos de linea de acuerdo al 
avance en las labores de lavado.
Actividades:
S/E Encuentro: Lavado de aislacion a equipos primarios, aisladores de 
pedestal, marcos de barra principal sección N°1, 2 y de transferencia , 
marcos de linea de acuerdo al avance en las labores de lavado.
Restricciones:
Subestación Encuentro, 52J2, 52J3, 52J4, 52J6, 52J7, 52J8, 52J9, 52J10, 
52J11, 52J12, 52J13, 52J14, 52J15, 52J16, 52J17, 52J18, 52JT1, 52JR, 
52JS, 52ET1, 52J5 No reconectar.
Subestación Miraje, 52J4, 52J5 52J7, 52J8 No reconectar.
Terceros, S/E Kimal: 52J2, 52J3, 52J5, 52J6 No reconectar.
Terceros, S/E Collahuasi: 52JL3, 52J4 No reconectar.
Terceros, S/E Cerro dominador: 52J1 No reconectar.
Terceros, S/E Cochrane: 52J1, 52J4 No reconectar.
Terceros, S/E SGO: 52JL1 No reconectar.
Terceros, S/E Ministro Hales: 52J1 No reconectar.
Terceros, S/E Rande: 52J1 No reconectar.
Subestación Lagunas, 52J8, 52J9 y 52JZ1 No reconectar.
Terceros, S/E Sierra Gorda: 52J2 No reconectar.
Terceros, S/E El Tesoro: 52J1 No reconectar.
Terceros, S/E Tchitack: 52J2  No reconectar.
Instalaciones en Riesgo:
Barra 220 kV, Sección 1-Encuentro o Barra 220 kV, Sección 2-Encuentro.
Temporalidad de los Riesgos:
Durante los trabajos
Nivel de Riesgo:
Bajo.
Bloqueos del Jefe de Faena:
No hay.
13-01-21 08:00 13-01-21 18:00 13-01-21 05:33 13-01-21 13:41
2021003027 TRANSEMEL Intervención Curso Forzoso S/E CONDORES S/E CONDORES H3
SE REALIZARA RELLENO DE GAS SF6 AL 
INTERRUPTOR 52H3 DE SUBESTACIÓN 
CÓNDORES.
. 13-01-21 16:40 13-01-21 18:00 13-01-21 16:40 13-01-21 16:55
2021002014 TRANSEMEL Intervención Programada S/E PARINACOTA otros: telecomunicacion Reemplazo de alimentación de switch de 
comunicaciones. Observaciones: Perdida momentánea de SCADA, personal en el lugar. 13-01-21 14:30 13-01-21 17:00 13-01-21 16:49 13-01-21 17:46
=== PDF PAGE 65 ===
Número Empresa Tipo Solicitud Tipo Programación Línea Tramo(s) Trabajos a Realizar Comentario Adicional Fecha Inicio Fecha Fin Fecha Efectiva Inicio Fecha Efectiva Fin
2021000558 AES GENER Intervención Programada NORGENER - CRUCERO 220KV
NORGENER - TAP OFF BARRILES 220KV 
C1
TAP OFF BARRILES - TAP OFF LA CRUZ 
220KV C1
TAP OFF LA CRUZ - CRUCERO 220KV C1
NORGENER - TAP OFF BARRILES 220KV 
C2
TAP OFF BARRILES - TAP OFF LA CRUZ 
220KV C2
TAP OFF LA CRUZ - CRUCERO 220KV C2
Lavado de aislación línea Norgener - Crucero 
Cto 1 y Cto 2
Condiciones requeridas: 
S/E Norgener: Señalizar y Reconexión F/S 52J1 y 52J2; 
S/E Crucero: Señalizar y Reconexión F/S 52J12 y 52J13; 
S/E La Cruz: Señalizar y NR 52J1 - 52J2 - 52J-T1 - 52J-T2; 
S/E Barriles: Señalizar y NR 52J1 , 52J2 , 52H-T1.
13-01-21 08:00 13-01-21 18:00 13-01-21 09:15 13-01-21 15:19
2021002021 CGE Intervención Programada MALLOA - QUINTA DE TILCOCO 66KV MALLOA - QUINTA DE TILCOCO 66KV C1
se realizan trabajos de poda y roce en 
cercanía de la LT 66kV Malloa - Quinta de 
Tilcoco
Para la ejecución de estos trabajos se requiere el bloqueo de reconexión de 
52B1 de S/E Malloa, condición que se mantendrá durante la ejecución 
efectiva de los trabajos.
13-01-21 09:00 13-01-21 18:00 13-01-21 09:34 13-01-21 19:02
2021002009 CGE Intervención Programada REGULADORA RAPEL - LAS ARAÑAS 
66KV TAP NIHUE - LA MANGA 66KV C1 Se realizara trabajo de poda de arboles. Se requiere  bloqueo de reconexiones de 5289B2  de SE Tap Off  Nihue 13-01-21 08:00 13-01-21 18:00 13-01-21 09:51 13-01-21 17:10
2021001997 CGE Intervención Programada EL PEUMO - SANTA ROSA TRANSNET 
66KV
EL PEUMO - SANTA ROSA TRANSNET 
66KV C1
Según SODI N°11 de Empresa Eletrans II S.A., 
asociado a Construcción de Nueva Línea de 
Transmisión 1x220 kV Alto Melipilla Troncal - 
Rapel, se requiere el bloqueo de reconexión 
de Interruptor 52B1 en SE El Peumo para 
realizar tendido de conductores entre las 
estructuras N° 9, 10 y 11. El bloqueo se 
mantendrá sólo por el tiempo efectivo que 
duren los trabajos.
Bloqueo Reconexión Interruptor 52B1 en SE El Peumo. 13-01-21 07:00 13-01-21 20:00 13-01-21 08:40 13-01-21 17:10
2021001666 CGE Desconexión Programada LONCOCHE - PULLINQUE 66KV L1 LONCOCHE - PULLINQUE 66KV L1 C1
Desconexión de linea Pullinque-Loncoche 1 
para poda y corte de arboles. 
Aportes de central Pullinque hacia barra de 66 
kV de SE Loncoche serán canalizados a 
traves de linea 66 kV Pullinque-Loncoche 2 
(capacidad 41 MVA).
Desconexión de linea Pullinque-Loncoche 1 para poda y corte de arboles. 
Aportes de central Pullinque hacia barra de 66 kV de SE Loncoche serán 
canalizados a traves de linea 66 kV Pullinque-Loncoche 2 (capacidad 41 
MVA).
13-01-21 09:00 13-01-21 15:00 13-01-21 08:41 13-01-21 16:11
2021001183 CGE Intervención Programada QUELENTARO - PORTEZUELO 110KV QUELENTARO - PORTEZUELO 110KV C1
Según SODI N°06 de Eólica La Estrella SPA, 
asociado a Construcción de Parque Eólico La 
Estrella (NUP 338), se requiere el bloqueo de 
reconexión de Interruptores 52H2 en SE 
Quelentaro y de 52H1 en SE Portezuelo para 
realizar trabajo de Obras Civiles para refuerzo 
de zapata de Futura Torre de Seccionamiento 
y Reemplazo de Estructura Nª58. El bloqueo 
se mantendrá sólo por el tiempo efectivo que 
duren los trabajos.
Asociado a Construcción de Parque Eólico La Estrella. 13-01-21 08:00 13-01-21 19:00 13-01-21 08:40 13-01-21 20:20
2021001133 CGE Intervención Programada COPIAPO - HERNAN FUENTES 110KV COPIAPO - HERNAN FUENTES 110KV C1 Lavado de aislación con tensión, a LT 
Copiapo - H. Fuentes
Se requiere bloqueo de reconexión 52H2 de S/E Copiapo. Condición que se 
mantendrá durante el periodo efectivo de los trabajos. 13-01-21 08:00 13-01-21 18:00 13-01-21 09:01 13-01-21 17:51
2020101227 CGE Intervención Programada OVALLE - ILLAPEL 110KV
OVALLE - TAP PUNITAQUI 110kV C1
TAP PUNITAQUI - TAP OFF ESTRUCTURA 
N°248 110kV C1
TAP ESTRUCTURA N°248 - ILLAPEL 110kV 
C1
Bloqueo 52H1 en SS/EE Ovalle y precaucion 
52HT2 en S/E Punitaqui.- Dependiendo de la 
condicion de la topologia existente en el 
momento.-Bloqueo 52H3 S/E Illapel
Bloqueo 52H1 en SS/EE Ovalle y precaucion 52HT2 en S/E Punitaqui.- 
Dependiendo de la condicion de la topologia existente en el momento.-
Bloqueo 52H3 S/E Illapel
13-01-21 08:00 13-01-21 18:00 13-01-21 09:48 13-01-21 15:34
2020100362 CGE Intervención Programada MALLOA NUEVA - SAN VICENTE DE 
TAGUA TAGUE 66KV
MALLOA NUEVA - SAN VIC DE TAGUA 
TAGUA 66KV C1
Actividades de poda-roce de arboles dentro y 
fuera de franja
Se requiere el bloqueo de la reconexión automática de interruptor 52B2 de 
S/E Malloa y no reconectar 52BS de S/E San Vicente TT como medida de 
precaución ante estas actividades
13-01-21 08:00 13-01-21 18:00 13-01-21 09:53 13-01-21 19:02
2020100341 CGE Intervención Programada SAN VIC DE TAGUA TAGUA - LAS 
CABRAS 66KV
SAN VIC DE TAGUA TAGUA - LAS CABRAS 
66KV C1
Poda y roce de arboles dentro y fuera de 
franja
Se requiere el bloqueo de la reconexión del interruptor 52B4 de S/E San 
Vicente TT como medida de precaución ante estas actividades. 13-01-21 08:00 13-01-21 18:00 13-01-21 09:53 13-01-21 19:02
2021001325
CODELCO CHILE - 
DIVISIÓN 
CHUQUICAMATA
Intervención Programada ENCUENTRO - TCHITACK 220KV
ENCUENTRO - PATIO DE MUFAS SE 
ENCUENTRO 220KV C1
PATIO DE MUFAS SE ENCUENTRO - 
TCHITACK 220KV C1
Lavado de aislación según planificación de 
cliente
S/E Tchitack: Señalizar y No reconectar 52J2 
S/E Encuentro: Señalizar y No Reconectar 52J5 13-01-21 08:00 13-01-21 20:00 13-01-21 08:33 13-01-21 17:13
2020100434
CODELCO CHILE - 
DIVISIÓN 
CHUQUICAMATA
Intervención Programada ENCUENTRO - TCHITACK 220KV
ENCUENTRO - PATIO DE MUFAS SE 
ENCUENTRO 220KV C1
PATIO DE MUFAS SE ENCUENTRO - 
TCHITACK 220KV C1
Trabajos de revisión de gabinetes de control y 
protecciones de los Paños en Subestación 
Encuentro y Tchitack.
S/E Tchitack: Señalizar y No reconectar 52J2 
S/E Encuentro: Señalizar y No Reconectar 52J5 13-01-21 08:00 13-01-21 17:00 13-01-21 10:14 13-01-21 17:10
2021001102 CODELCO CHILE - 
DIVISIÓN EL TENIENTE Desconexión Programada MINERO - SEWELL 110KV MINERO - SEWELL 110KV C1
Mantenimiento a equipos primarios y equipos 
de control del Paño Línea Minero Sewell 1 en 
S/E Sewell
MANTENCION PAÑO DE LINEA 1 EN  S/E SEWELL 13-01-21 08:00 13-01-21 19:00 13-01-21 09:12 13-01-21 13:20
2021000496
CODELCO CHILE - 
DIVISIÓN MINISTRO 
HALES
Intervención Programada ENCUENTRO - MMH 220KV
ENCUENTRO - PATIO DE MUFAS 220 KV 
S/E ENCUENTRO 220KV C1
PATIO DE MUFAS 220 KV S/E ENCUENTRO - 
MMH 220KV C1
Lavado de aisladores de la Línea 220kV, 
Encuentro - MMH y Tchitack Señalizar y No Reconectar 52J11 en Encuentro y 52J1 en MMH 13-01-21 08:00 13-01-21 20:00 13-01-21 08:16 13-01-21 17:14
2020100547 COLBUN Intervención Programada SANTA MARIA - CHARRUA 220KV SANTA MARIA - CHARRUA 220KV C1 Trabajos de mantenimiento en circuito 
paralelo.
Se requiere bloquear la reconexión automática en la linea 2 x 220 kV Santa 
Maria - Charrúa circuito 1, por trabajos  de reparación de conductor en 
circuito paralelo. En caso de falla NO reconectar, coordinar normalización 
con el jefe de faena.
13-01-21 06:00 13-01-21 20:00 13-01-21 06:40 13-01-21 19:45
2020100545 COLBUN Desconexión Programada SANTA MARIA - CHARRUA 220KV SANTA MARIA - CHARRUA 220KV C2 Reparación de conductores.
Se solicita desconectar el circuito n°2 de la Linea 2 x 220 kV Santa Maria - 
Charrúa, por mantenimiento correctivo correspondiente a la instalación de 
armaduras preformadas por daño en hebras de la fase superior y media.
13-01-21 06:00 13-01-21 20:00 13-01-21 06:40 13-01-21 19:45
2021000108 COLBÚN TRANSMISIÓN Intervención Programada MAIPO - CANDELARIA 220KV MAIPO - CANDELARIA 220KV C1
MAIPO - CANDELARIA 220KV C2
- Se realizara reemplazo de señalética de 
equipos primarios , asociados a los circuitos 
#1 y #2 Candelaria - Maipo en s/e candelaria. 
Esto involucra estructuras y cajas de 
accionamiento de los equipos
-Reemplazo de señalética, asociada a equipos primarios de los circuitos #1 Y 
#2 Candelaria - Maipo. 13-01-21 08:00 13-01-21 18:00 13-01-21 10:56 14-01-21 10:20
2021000107 COLBÚN TRANSMISIÓN Intervención Programada CANDELARIA - PUENTE NEGRO 220KV CANDELARIA - PUENTE NEGRO 220KV C1
CANDELARIA - PUENTE NEGRO 220KV C2
- Se realizara reemplazo de señalética de 
equipos primarios , asociados a los circuitos 
#1 y #2 Candelaria - Puente Negro en  s/e 
candelaria. Esto involucra estructuras y cajas 
de accionamiento de los equipos
--Reemplazo de señalética, asociada a equipos primarios de los circuitos #1 
Y #2 Candelaria - Puente Negro 13-01-21 08:00 13-01-21 18:00 13-01-21 10:56 14-01-21 10:20
2021000106 COMPAÑÍA MINERA 
CENTINELA Intervención Programada CHACAYA - MUELLE 110KV CHACAYA - MUELLE 110KV  C1 Inspección pedestre a línea energizada S/E Chacaya: No reconectar 52H2
S/E Muelle: No reconectar 52H4 13-01-21 08:00 13-01-21 18:00 13-01-21 08:32 13-01-21 18:12
2021001640 COMPAÑÍA MINERA 
GUANACO SpA Desconexión Programada PARQUE EÓLICO TALTAL – PORTAL 
GCM 33KV
PARQUE EÓLICO TALTAL – PORTAL GCM 
33KV C1
Desconexión de PE Taltal Solicitada por CC 
ENEL GREEN POWER por MPB Trafo 
principal 220/33kV Y Barra de 33 kV
Desconexión de PE Taltal Solicitada por CC ENEL GREEN POWER por 
MPB  Trafo principal 220/33kV y Barra de 33 kV 13-01-21 20:00 14-01-21 12:00 13-01-21 20:18 14-01-21 09:37
2021000363 CTNG SpA Intervención Programada KAPATUR - LABERINTO 220KV
EST. 28 - LABERINTO 220KV C1
KAPATUR - EST. 28 220KV C1
EST. 28 - LABERINTO 220KV C2
KAPATUR - EST. 28 220KV C2
Se realizará lavado de aislación en línea 
Kapatur-Laberinto  Cto 1 y 2.
Los trabajos se realizarán con la precaución de no reconectar interruptores 
52J11L y 52J13L en S/E Laberinto e interruptores 52J1, 52J2, 52J3 y 52J4 
en S/E Kapatur (coordinado con SAESA).
13-01-21 08:00 13-01-21 18:00 13-01-21 08:31 13-01-21 13:09
=== PDF PAGE 66 ===
2021003140 ENEL DISTRIBUCIÓN Desconexión Curso Forzoso CERRO NAVIA - CHENA 110KV
CERRO NAVIA - TAP PUDAHUEL 110KV C2
TAP LO VALLEDOR - LO VALLEDOR 110KV 
C2
TAP LO VALLEDOR - TAP MAIPU 110KV C2
TAP MAIPU - MAIPU 110KV C2
TAP MAIPU - TAP SANTA MARTA 110KV C2
TAP PAJARITOS - PAJARITOS 110KV C2
TAP PAJARITOS - TAP LO VALLEDOR 
110KV C2
TAP PUDAHUEL - PUDAHUEL 110KV C2
TAP PUDAHUEL - TAP SAN JOSE 110KV C2
TAP SAN JOSE - SAN JOSE 110KV C2
TAP SAN JOSE - TAP PAJARITOS 110KV C2
TAP SANTA MARTA - CHENA 110KV C2
TAP SANTA MARTA - TAP BICENTENARIO 
110KV C2
TAP BICENTENARIO - SANTA MARTA 110KV 
C2
TAP BICENTENARIO - BICENTENARIO 
110KV C2
Eliminar punto caliente en Desc 110 KV L/L 
por mal contacto.
Trabajos de mantenimiento correctivo lo efectuarà personal de 
mantenimiento. 13-01-21 23:00 14-01-21 05:00 13-01-21 23:07 14-01-21 04:33
2021002762 ENEL DISTRIBUCIÓN Intervención Curso Forzoso CERRO NAVIA - CHENA 110KV
CERRO NAVIA - TAP PUDAHUEL 110KV C1
TAP LO VALLEDOR - LO VALLEDOR 110KV 
C1
TAP LO VALLEDOR - TAP MAIPU 110KV C1
TAP MAIPU - MAIPU 110KV C1
TAP MAIPU - TAP SANTA MARTA 110KV C1
TAP PAJARITOS - PAJARITOS 110KV C1
TAP PAJARITOS - TAP LO VALLEDOR 
110KV C1
TAP PUDAHUEL - PUDAHUEL 110KV C1
TAP PUDAHUEL - TAP SAN JOSE 110KV C1
TAP SAN JOSE - SAN JOSE 110KV C1
TAP SAN JOSE - TAP PAJARITOS 110KV C1
TAP SANTA MARTA - CHENA 110KV C1
TAP SANTA MARTA - TAP BICENTENARIO 
110KV C1
CERRO NAVIA - TAP PUDAHUEL 110KV C2
TAP LO VALLEDOR - LO VALLEDOR 110KV 
C2
TAP LO VALLEDOR - TAP MAIPU 110KV C2
TAP MAIPU - MAIPU 110KV C2
TAP MAIPU - TAP SANTA MARTA 110KV C2
TAP PAJARITOS - PAJARITOS 110KV C2
TAP PAJARITOS - TAP LO VALLEDOR 
110KV C2
TAP PUDAHUEL - PUDAHUEL 110KV C2
TAP PUDAHUEL - TAP SAN JOSE 110KV C2
TAP SAN JOSE - SAN JOSE 110KV C2
TAP SAN JOSE - TAP PAJARITOS 110KV C2
TAP SANTA MARTA - CHENA 110KV C2
TAP SANTA MARTA - TAP BICENTENARIO 
110KV C2
TAP BICENTENARIO - SANTA MARTA 110KV 
Trabajos en cercanías del circuito 1 y 2 para  
realizar el retiro de elemento en el gorro de la  
estructura  Numero 54 ( Bandera ).
Los trabajos se realizan sin interrupción a clientes. 13-01-21 07:00 13-01-21 11:00 13-01-21 08:15 13-01-21 09:02
2021001254 ENGIE Intervención Programada CRUCERO - EST. 340 (SALAR) 220KV
EST. 229 - EST. 255 220KV C1 6B 
[En_Revision]
EST. 255 - EST. 323 220KV C1 6B 
[En_Revision]
EST. 323 - EST. 340 (SALAR) 220KV C1 6B 
[En_Revision]
Inspección con DRONE, termografia y 
coronografia línea 6B CONDICIONES REQUERIDAS: Aviso al coordinador electrico. 13-01-21 08:00 13-01-21 16:00 13-01-21 08:02 13-01-21 14:03
2021001252 ENGIE Intervención Programada CRUCERO - CHUQUICAMATA 7B 220KV
EST. 229 - EST. 255 7B 220KV C1 
[En_Revision]
EST. 255 - EST. 323 220KV C1 7B 
[En_Revision]
EST. 323 - EST. 340 220KV C1 7B 
[En_Revision]
Inspección con DRONE, termografia y 
coronografia linea 7B CONDICIONES REQUERIDAS: Aviso al coordinador electrico. 13-01-21 08:00 13-01-21 16:00 13-01-21 08:02 13-01-21 14:03
2020100349 ENGIE Intervención Programada CAPRICORNIO - ANTOFAGASTA 110KV
CAPRICORNIO - EST N° 54 110kV C1
EST N° 54 - TAP URIBE 110kV C1
TAP URIBE - EST N°128 110kV C1
EST N°128 - ANTOFAGASTA 110kV C1
Armado de andamios de protección por Cruce 
LAT Atacama-Esmeralda sobre LAT 
Antofagasta-Capricornio.
Instalación de fase auxiliar Cruce LAT 
Atacama-Esmeralda sobre LAT Antofagasta-
Capricornio.
S/E Capricornio: No Reconectar 52H1.
S/E Antofagasta: No Reconectar 52H1.
S/E Tap Off Uribe: No Reconectar 52H1.
13-01-21 08:00 13-01-21 18:00 13-01-21 08:08 13-01-21 19:25
2020100321 GUACOLDA Intervención Programada GUACOLDA - MAITENCILLO 220KV L1 GUACOLDA - MAITENCILLO 220KV L1 C1
GUACOLDA - MAITENCILLO 220KV L1 C2
Lavado de aislación entre patio de salida y 
estructura N°94. En caso de operación 
automática, NO reconectar 52J1-52J2 en SE 
Guacolda y NO reconectar 52J5-52J6 en SE 
Maitencillo.
En caso de operación automática, NO reconectar 52J1-52J2 en SE Guacolda 
y NO reconectar 52J5-52J6 en SE Maitencillo. 13-01-21 08:00 13-01-21 17:00 13-01-21 09:59 13-01-21 16:06
2021001674 INTERCHILE Intervención Programada CARDONES - NUEVA CARDONES 220KV CARDONES - NUEVA CARDONES 220KV C1
CARDONES - NUEVA CARDONES 220KV C2
Trabajos de Transelec en S/E Cardones, 
Apertura y Cierre a potencial de conexión 
primaria de TPJB1 F2, para efectuar 
mantenimiento según PMTDI 19807 y Trabajo 
57552.
A solicitud de Transelec No reconectar 52J14 y 52J15 en Subestación 
Cardones 220KV y 52J2, 52J3, 52J5, 52J6 en Subestación Nueva Cardones 
220KV.
13-01-21 08:00 13-01-21 18:00 13-01-21 12:25 13-01-21 18:27
2021000868 MANTOS COPPER Intervención Programada DIEGO DE ALMAGRO - MANTO VERDE 
110KV
DIEGO DE ALMAGRO - MANTO VERDE 
110KV C1
Lavado de aislación en Línea 110kV Diego de 
Almagro - Manto Verde. Con sistema 
energizado estructuras 1 a 24.
Condiciones requeridas: S/E Diego de Almagro No reconectar interruptor 
52H6. 13-01-21 08:00 13-01-21 18:00 13-01-21 08:31 13-01-21 19:37
2021001691 MINERA CANDELARIA Intervención Programada CARDONES - MINERA LA CANDELARIA 
220KV
CARDONES - MINERA LA CANDELARIA 
220KV C1
En S/E Cardones Barra 220 kV, Sección 1 -
Cardones: Apertura y Cierre a potencial de 
conexión primaria de TPJB1 F2, para efectuar 
mantenimiento según PMTDI 19807
y Trabajo 57552.
Se requiere No reconectar Interruptor 52J2 en 
SE cardones
En S/E Cardones Barra 220 kV, Sección 1 -Cardones: Apertura y Cierre a 
potencial de conexión primaria de TPJB1 F2, para efectuar mantenimiento 
según PMTDI 19807
y Trabajo 57552.
Se requiere No reconectar Interruptor 52J2 en SE cardones
13-01-21 08:00 13-01-21 18:00 13-01-21 12:27 13-01-21 17:08
2021000023 MINERA COLLAHUASI Intervención Programada ENCUENTRO - COLLAHUASI 220KV
ENCUENTRO - EST. 346 220KV C1
EST. 346 - EST. 399 220KV C1
EST. 399 - COLLAHUASI 220KV C1
ENCUENTRO - EST. 346 220KV C2
EST. 346 - EST. 399 220KV C2
EST. 399 - COLLAHUASI 220KV C2
Lavado de aislación a equipos primarios, 
aisladores de pedestal, marcos de barra 
principal sección 1,2 de transferencia, marcos 
de línea de acuerdo al avance del lavado 
(Lavado a realizar por Transelec)
Se deshabilitarán las reconexiones del 52J8 y 52J9 en S/E Encuentro y 
52JL3 y 52J4 en S/E Collahuasi. 13-01-21 08:00 13-01-21 19:00 13-01-21 08:14 13-01-21 13:23
2021001260 MINERA ESCONDIDA Intervención Programada O'HIGGINS - COLOSO 220KV
O'HIGGINS - COLOSO 220KV C2
O'HIGGINS - COLOSO 220KV C2
O'HIGGINS - COLOSO 220KV C1
O'HIGGINS - COLOSO 220KV C1
Lavado de aislación línea O'HIGGINS - 
COLOSO 220KV
Condiciones requeridas:
S/E O'Higgins: No reconectar 52J3, 52J4
S/E Coloso: No reconectar 52J1, 52J2
13-01-21 07:30 13-01-21 18:00 13-01-21 08:20 13-01-21 12:49
=== PDF PAGE 67 ===
2021001257 MINERA ESCONDIDA Intervención Programada O´HIGGINS - FARELLÓN 220KV
EST. EST. N°2 - EST. N°3 220KV C1
EST. N°1 - EST. N°2 220KV C1
EST. N°3 - FARELLÓN 220KV C1
EST. T-202 - EST. T-314 220KV C1
EST. T-314 - EST. N°1 220KV C1
O'HIGGINS - EST. T-202 220KV C1
Lavado de aislación línea O´HIGGINS - 
FARELLÓN 220KV
Condiciones requeridas:
S/E O'Higgins: No reconectar 52J9
S/E Farellón: No reconectar 52J1
13-01-21 07:30 13-01-21 18:00 13-01-21 08:30 13-01-21 13:04
2021001253 MINERA ESCONDIDA Intervención Programada O'HIGGINS - PURI 220KV
EST. N°2 - EST. N°3 220KV C1
EST. N°3 - PURI 220KV C1
EST. T-202 - EST. T-444 220KV C1
EST. T-444 - EST. N°2 220KV C1
O'HIGGINS - EST. T-202 220KV C1
Lavado de aislación línea O'HIGGINS - PURI 
220KV
Condiciones requeridas:
S/E O'Higgins: No reconectar 52J5
S/E Puri: No reconectar 52J1
13-01-21 07:30 13-01-21 18:00 13-01-21 08:30 13-01-21 13:05
2021000245 RED ELÉCTRICA DEL 
NORTE 2 S.A Intervención Programada EL COBRE - ESPERANZA 220KV EL COBRE - ESPERANZA 220KV C1
EL COBRE - ESPERANZA 220KV C2
Lavado de Aislación en Torres de las Línea El 
Cobre – Esperanza de 220 KV.
S/E El Cobre No Reconectar 52J4 y 52J5;  S/E Esperanza No reconectar 
52JL1 y 52JL3 13-01-21 08:00 13-01-21 18:00 13-01-21 08:57 13-01-21 16:25
2021001006 SAESA Desconexión Programada ALTO BONITO - MOLINOS 110KV ALTO BONITO - MOLINOS 110KV C1
Desconexión de Línea 110kV Alto Bonito - Los 
Molinos  a solicitud de Energía Latina S.A 
(Central Ensala) por faenas de mantenimiento 
a equipos primarios de S/E Los Molino Paño 
de línea.
S/E Alto Bonito quedará energizada de forma radial desde S/E Melipulli, sin 
perdida de suministro. Asociado a SD 2021001000.  
  (SODI 14 Enlasa, registro interno STS).
13-01-21 08:00 13-01-21 18:00 13-01-21 08:49 13-01-21 19:50
2021001000 SAESA Desconexión Programada MOLINOS - EL EMPALME 110KV MOLINOS - EL EMPALME 110KV C1
Desconexión de Línea 110kV Los Molinos - El 
Empalme a solicitud de Energía Latina S.A 
(Central Ensala) por faenas de mantenimiento 
a equipos primarios de S/E Los Molino Paño 
de línea.
SSEE Colaco, El Empalme y Calbuco se alimentarán de forma radial desde 
S/E Pargua 110kV, sin perdida de suministro.
  (SODI 15 Enlasa, registro interno STS).
13-01-21 08:00 13-01-21 18:00 13-01-21 08:49 13-01-21 19:50
2020100108 SAN JUAN Intervención Programada PUNTA COLORADA - PARQUE EOLICO 
SAN JUAN 220KV
PUNTA COLORADA - PARQUE EOLICO SAN 
JUAN 220KV C1
Lavados de aislación de equipos primarios en 
S/E Punta colorada incluye marcos de barra y 
línea . Se requiere deshabilitar reconexión 
automática de los paños J13 y J14 de Punta 
colorada y por el extremo de San juan del 
paño J1.
Los equipos se mantendrán energizados. 13-01-21 08:00 13-01-21 18:00 13-01-21 07:18 13-01-21 12:02
2021001898 TRANSELEC Desconexión Programada LAGUNAS - MATILLA 220KV [En_Revision] LAGUNAS – MATILLA 220KV C1 
[En_Revision]
S/E Lagunas: Maniobras de puesta en servicio 
nuevo paño J10 220 kV. Energización nueva 
línea Lagunas-Martillas 220 kV. Analisis de 
magnitudes fasoriales en equipos de 
protección y medida.
Actividades:
S/E Lagunas: Maniobras de puesta en servicio nuevo paño J10 220 kV. 
Energización nueva línea Lagunas-Martillas 220 kV. Analisis de magnitudes 
fasoriales en equipos de protección y medida. 
Restricciones:
No hay
Instalaciones en Riesgo:
Barra 220 kV, Sección 1-Lagunas o L 220kV Lagunas - Matilla, C1
Temporalidad de los Riesgos:
Durante los trabajos
Nivel de Riesgo:
Bajo
Bloqueos del Jefe de Faena:
no hay.
Nota: Para la primera energización de nuevo equipamiento primario, se 
solicitará la apertura del paño JS de S/E Lagunas mientras se verifica el 
correcto estado de los nuevos equipos (1 hora aproximadamente, el primer 
día de la presente solicitud)
13-01-21 08:00 29-01-21 18:00 18-01-21 16:35 30-01-21 19:39
2021001894 TRANSELEC Desconexión Programada LAGUNAS - MATILLA 220KV [En_Revision] LAGUNAS – MATILLA 220KV C1 
[En_Revision]
S/E Matilla: Primera energización y PES de los 
nuevos transformadores 220/33kV unidades 1 
y 2. Energización de la Barra Principal (220kV) 
y Barra de Transferencia (220kV);
Actividades:
S/E Matilla, Energización de los nuevos transformadores 220/33kV unidades 
1 y 2. Energización de la Barra Principal (220kV) y Barra de Transferencia 
(220kV).  Maniobras de puesta en servicio el nuevo paño acoplador JR, 
Análisis de magnitudes fasoriales en equipos de protección y medida.
Restricciones:
No hay.
Instalaciones en Riesgo:
Barra principal 220kV-Matilla o Paño Transformación JT2 Matilla o Paño 
Transformación JT1 Matilla.
Temporalidad de los Riesgos:
Durante los trabajos.
Nivel de Riesgo:
Bajo.
Bloqueos del Jefe de Faena:
no hay.
13-01-21 08:00 29-01-21 18:00 18-01-21 18:04 30-01-21 18:39
2021001297 TRANSELEC Desconexión Programada DIEGO DE ALMAGRO - ILLAPA 220KV L1 DIEGO DE ALMAGRO - ESTRUCTURA TR1 
220KV L1 C1
S/E Diego de Almagro - Instalación de puentes 
provisorios de alimentación a Marco de Línea 
ATR4 (Marco de Línea ATR-4 quedará 
energizado por medio del ATR-3). Trabajos 
previos al retiro de las Mufas ATR3/ATR4
Actividades:
S/E Diego de Almagro - Instalación de puentes provisorios de alimentación a 
Marco de Línea ATR4 (Marco de Línea ATR-4 quedará energizado por medio 
 del ATR-3). Trabajos previos al retiro de las Mufas ATR3/ATR4
Restricciones:
Subestación D. Almagro, 52J3 con bloqueo a la reconexión inmovilizado
Subestación D. Almagro, 52J4 con bloqueo a la reconexión inmovilizado
Subestación D. Almagro, 52JS con bloqueo a la reconexión inmovilizado
Subestación D. Almagro, 52J5 (Terceros) con bloqueo a la reconexión 
inmovilizado
Subestación D. Almagro, 52J7 (Terceros) con bloqueo a la reconexión 
inmovilizado
Subestación D. Almagro, 52JR con bloqueo a la reconexión inmovilizado
Subestación D. Almagro, 52J2 (Terceros) con bloqueo a la reconexión 
inmovilizado
Subestación D. Almagro, 52JT6 con bloqueo a la reconexión inmovilizado
Instalaciones en Riesgo:
Barra 220 kV, Sección 1-D. Almagro
Temporalidad de los Riesgos:
Al inicio, durante, al término de los trabajos
Nivel de Riesgo:
Bajo
Bloqueos del Jefe de Faena:
Subestación D. Almagro, Marco de Línea JT3 Inmovilizado Instalación de 
Puesta a Tierra en Marco de Línea (Chicote bajante a TC JT3)
Subestación D. Almagro, Marco de Línea JT4 Inmovilizado Instalación de 
Puesta a Tierra en Marco de Línea JT4
Subestación D. Almagro, Desconectador 89JT3-4 Inmovilizado Instalación 
Puesta a Tierra conexión Chicote desde Línea superior a 89JT3-4
Subestación D. Almagro, Pararrayos 110 kV ATR4 Inmovilizado Instalación 
Puesta a Tierra en Pararrayos 110 kV ATR4
13-01-21 08:00 13-01-21 18:00 13-01-21 09:47 13-01-21 17:46
2021001048 TRANSELEC Intervención Programada ANCOA - ALTO JAHUEL 500KV L2 EL RODEO - ALTO JAHUEL 500KV L2 C1
ANCOA - EL RODEO 500KV L2 C1
Corta de árboles próximo a instalación 
energizada.
Condiciones: Restricción a la reconexión. --- Nivel de riesgo: Bajo. --- 
Bloqueos del Jefe de Faena: No reconectar L 500kV Ancoa-Alto Jahuel, C2. --
- Instalación con riesgo: L 500kV Ancoa-Alto Jahuel, C2.
13-01-21 08:00 13-01-21 18:00 13-01-21 05:40 13-01-21 18:41
=== PDF PAGE 68 ===
2021000843 TRANSELEC Intervención Programada RAPEL - SECCIONADORA LO AGUIRRE 
220KV
RAPEL - TAP ALTO MELIPILLA 220KV C2
TAP ALTO MELIPILLA - LO AGUIRRE 220KV 
C2
Corte y poda de árboles próximos a la línea, 
con instalación energizada.
Coordinado con Chilquinta.
Actividades: Corte y poda de árboles próximos a la línea, con instalación 
energizada.
Restricciones: No reconectar interruptores asociados a la línea de 220 kV 
Rapel - Lo Aguirre 1 y 2. 
Instalaciones en Riesgo: Línea de 220 kV Rapel - Lo Aguirre 1 o 2. 
Temporalidad de los Riesgos: Durante ejecución los trabajos. 
Nivel de Riesgo: Bajo. 
Bloqueos del Jefe de Faena: No hay.
13-01-21 08:00 13-01-21 18:00 13-01-21 05:40 13-01-21 18:41
2021000842 TRANSELEC Intervención Programada RAPEL - SECCIONADORA LO AGUIRRE 
220KV
RAPEL - TAP ALTO MELIPILLA 220KV C1
TAP ALTO MELIPILLA - LO AGUIRRE 220KV 
C1
Corte y poda de árboles próximos a la línea, 
con instalación energizada.
Coordinado con Chilquinta.
Actividades: Corte y poda de árboles próximos a la línea, con instalación 
energizada.
Restricciones: No reconectar interruptores asociados a la línea de 220 kV 
Rapel - Lo Aguirre 1 y 2. 
Instalaciones en Riesgo: Línea de 220 kV Rapel - Lo Aguirre 1 o 2. 
Temporalidad de los Riesgos: Durante ejecución los trabajos. 
Nivel de Riesgo: Bajo. 
Bloqueos del Jefe de Faena: No hay.
13-01-21 08:00 13-01-21 18:00 13-01-21 05:40 13-01-21 18:41
2021000210 TRANSELEC Intervención Programada ALTO JAHUEL - CHENA 220KV ALTO JAHUEL - EL RODEO 220KV C1
EL RODEO - CHENA 220KV C1
S/E Chena: Trabajos programados para 
inspección general GIS paño J6.
Actividades: S/E Chena: Trabajos programados para inspección general GIS 
paño J6. 
Restricciones: Normalización sujeta a coordinación. 
Instalaciones en Riesgo: Línea de 220 kV Alto Jahuel - Chena 1. 
Temporalidad de los Riesgos: Durante ejecución de los trabajos. 
Nivel de Riesgo: Bajo. 
Bloqueos del Jefe de Faena: S/E Chena: Señalización y delimitación de la 
zona de trabajo.
13-01-21 10:30 13-01-21 11:30 13-01-21 12:04 13-01-21 13:36
2021000203 TRANSELEC Intervención Programada FRONTERA - MARIA ELENA 220KV FRONTERA - MARIA ELENA C2 220KV
Tendido de cable MT bajo línea energizada 
entre torres N°71 y N°72- N°70 y N°71, 
L220kV María Elena- Frontera C1, C2
Actividades:
Tendido de cable MT bajo línea energizada entre torres N°71 y N°72- N°70 y 
N°71, L220kV María Elena- Frontera C1, C2
Restricciones:
Ma. Elena, 52J4_52J3 No reconectar
Frontera, 52J2_52J3 No reconectar
Ma. Elena, 52J6_52J7 No reconectar
Frontera, 52J5_52J6 No reconectar
Instalaciones en Riesgo:
L 220kV María Elena-Frontera, C1 o L 220kV María Elena-Frontera, C2
Temporalidad de los Riesgos:
Durante los trabajos
Nivel de Riesgo:
Bajo
Bloqueos del Jefe de Faena:
No hay
13-01-21 08:00 13-01-21 18:00 13-01-21 05:58 13-01-21 20:25
2021000202 TRANSELEC Intervención Programada FRONTERA - MARIA ELENA 220KV FRONTERA - MARIA ELENA C1 220KV
Tendido de cable MT bajo línea energizada 
entre torres N°71 y N°72- N°70 y N°71, 
L220kV María Elena- Frontera C1, C2
Actividades:
Tendido de cable MT bajo línea energizada entre torres N°71 y N°72- N°70 y 
N°71, L220kV María Elena- Frontera C1, C2
Restricciones:
Ma. Elena, 52J4_52J3 No reconectar
Frontera, 52J2_52J3 No reconectar
Ma. Elena, 52J6_52J7 No reconectar
Frontera, 52J5_52J6 No reconectar
Instalaciones en Riesgo:
L 220kV María Elena-Frontera, C1 o L 220kV María Elena-Frontera, C2
Temporalidad de los Riesgos:
Durante los trabajos
Nivel de Riesgo:
Bajo
Bloqueos del Jefe de Faena:
No hay
13-01-21 08:00 13-01-21 18:00 13-01-21 05:58 13-01-21 20:25
2021000187 TRANSELEC Intervención Programada ALTO JAHUEL - CHENA 220KV
ALTO JAHUEL - EL RODEO 220KV C2
EL RODEO - TAP CENTRAL SANTA MARTA 
220KV C2
TAP CENTRAL SANTA MARTA - CHENA 
220KV C2
S/E Chena: Trabajos programados para 
inspección general GIS paño J5.
Actividades: S/E Chena: Trabajos programados para inspección general GIS 
paño J5.  
Restricciones: Normalización sujeta a coordinación.  
Instalaciones en Riesgo: Línea de 220 kV Alto Jahuel - Chena 2.  
Temporalidad de los Riesgos: Durante ejecución de los trabajos. 
Nivel de Riesgo: Bajo. 
Bloqueos del Jefe de Faena: S/E Chena: Señalización y delimitación de la 
zona de trabajo.
13-01-21 09:30 13-01-21 10:30 13-01-21 11:45 13-01-21 12:06
2021000175 TRANSELEC Intervención Programada POLPAICO - SECCIONADORA LO 
AGUIRRE 500KV
POLPAICO - SECCIONADORA LO AGUIRRE 
500kV C2
Lavado de aislación en estructuras, con 
instalación energizada.
Actividades: Lavado de aislación en estructuras, con instalación energizada.   
Restricciones: No reconectar los interruptores asociados a la línea de 500 kV 
Lo Aguirre - Polpaico 1 y 2.   
Instalaciones en Riesgo: Línea de 500 kV Lo Aguirre - Polpaico 1 o Línea de 
500 kV Lo Aguirre - Polpaico 2.  
Temporalidad de los Riesgos: Durante ejecución de los trabajos.  
Nivel de Riesgo: Bajo.  
Bloqueos del Jefe de Faena: Señalización de la zona de trabajo.
13-01-21 08:00 13-01-21 18:00 13-01-21 05:40 13-01-21 16:36
2021000174 TRANSELEC Intervención Programada POLPAICO - SECCIONADORA LO 
AGUIRRE 500KV
SECCIONADORA LO AGUIRRE - POLPAICO 
500KV C1
Lavado de aislación en estructuras, con 
instalación energizada.
Actividades: Lavado de aislación en estructuras, con instalación energizada.   
Restricciones: No reconectar los interruptores asociados a la línea de 500 kV 
Lo Aguirre - Polpaico 1 y 2.   
Instalaciones en Riesgo: Línea de 500 kV Lo Aguirre - Polpaico 1 o Línea de 
500 kV Lo Aguirre - Polpaico 2.  
Temporalidad de los Riesgos: Durante ejecución de los trabajos.  
Nivel de Riesgo: Bajo.  
Bloqueos del Jefe de Faena: Señalización de la zona de trabajo.
13-01-21 08:00 13-01-21 18:00 13-01-21 05:40 13-01-21 16:36
=== PDF PAGE 69 ===
2020101096 TRANSELEC Intervención Programada MAITENCILLO - VALLENAR 110KV
ESTRUCTURA 62 - ESTRUCTURA 63 110KV 
C1
ESTRUCTURA 63 - VALLENAR 110KV C1
MAITENCILLO - ESTRUCTURA 62 110KV C1
Tendido de Conductor sobre Línea energizada 
de propiedad de CGE (L.13,8 kV. Alimentador 
Astillas, sobre postación N°587 y N°5950 
ubicado en sector quebrada Valparaíso) entre 
vano estructuras E-62 a 63 de L.110 kV. 
Maitencillo-Vallenar
Actividades:
Tendido de Conductor sobre Línea energizada de propiedad de CGE (L.13,8 
kV. Alimentador Astillas, sobre postación N°587 y N°5950 ubicado en sector 
quebrada Valparaíso) entre vano estructuras E-62 a 63 de L.110 kV. 
Maitencillo-Vallenar (Proyecto Capex Transelec de reemplazo de conductor 
 “TRA021-2019”).,Trabajos en línea definitiva y variantes tramo E62 a E63 
(Incluye trabajos de desmantelamiento línea antigua, montaje de postes y 
estructuras nuevas, tendido, templado de conductor y trabajos 
complementarios de OO.CC)
Restricciones:
Subestación Vallenar, 52HT1 con bloqueo a la reconexión inmovilizado
Subestación Maitencillo, 52H4 con bloqueo a la reconexión inmovilizado
Terceros, TAP EL EDEN 52H1 con bloqueo a la reconexión inmovilizado
Subestación Vallenar, 52C1 (L.13,8 kV. Alimentador Astillas). con bloqueo a 
la reconexión inmovilizado
Instalaciones en Riesgo:
Paño Línea LC01, VLL-Astillas o L 110kV Maitencillo-Vallenar, C1
Temporalidad de los Riesgos:
Durante de los trabajos
Nivel de Riesgo:
Bajo
Bloqueos del Jefe de Faena:
Subestación Maitencillo, E-08 a 18, E62 a 63. Bloqueo Jefe de Faena. 01. El 
Jefe de faena supervisará que todos los integrantes cuenten con sus equipos 
de protección personal.  02. El Jefe de faena controlará que no ingrese a la 
zona de trabajo personal que no esté en la programación. 03. El jefe de 
Faena debe Delimitar y señalizar la zona de trabajo.
13-01-21 08:00 13-01-21 18:00 13-01-21 05:58 13-01-21 20:25
2020101082 TRANSELEC Intervención Programada MAITENCILLO - VALLENAR 110KV
ESTRUCTURA 62 - ESTRUCTURA 63 110KV 
C1
ESTRUCTURA 63 - VALLENAR 110KV C1
MAITENCILLO - ESTRUCTURA 62 110KV C1
Conexion a potencial de variante con linea 
existente entre los vanos E61 a E62, y E63a 
E64. contempla instalacion de chicotes entre 
variante y linea existente, seccionamiento de 
linea, instalacion de aisladores polimericos y 
apertura de puentes.
Actividades:
Conexion a potencial de variante con linea existente entre los vanos E61 a 
E62, y E63a E64. contempla instalacion de chicotes entre variante y linea 
existente, seccionamiento de linea, instalacion de aisladores polimericos y 
apertura de puentes.,Paso1: Conexión de variante con linea existente en los 
vanos E61-E62 y E63-E64, conexión realizada a potencial.,Paso 2: Una vez 
conectada la variante se requiere ralizar un seccionamiento en la linea para 
dejar el tramo a desmantelar desenergizado, para ello tanto en el vano 61-62 
y 63-64, se debera instalar aisladores polimericos en cada fase segun lo 
indicado en el procedimiento, para ello se corta el conductor, se instalan 
grampas tipo pistola y se instala el aislador, posteriormente se sujeta el 
chicote de amos lados con prensas paralelas. quedando asi el area a 
desmantelar des energizada
Restricciones:
Subestación Vallenar, 52HT1 con bloqueo a la reconexión inmovilizado
 Subestación Maitencillo, 52H4 con bloqueo a la reconexión inmovilizado
Terceros, TAP OFF EL EDEN 52H1 con bloqueo a la reconexión 
inmovilizado
 Subestación Vallenar, S/E Vallenar: 52C1 (L.13,8 kV . Alimentador Astillas). 
con bloqueo a la reconexión inmovilizado
Instalaciones en Riesgo:
L 110kV Maitencillo-Vallenar, C1 o Paño Línea LC01, VLL-Astillas
Temporalidad de los Riesgos:
Durante de los trabajos
Nivel de Riesgo:
Bajo
Bloqueos del Jefe de Faena:
13-01-21 08:00 13-01-21 18:00 13-01-21 05:58 13-01-21 20:56
2020101077 TRANSELEC Intervención Programada DIEGO DE ALMAGRO - EL SALADO 110KV
DIEGO DE ALMAGRO - TAP CHAÑARES 
110KV C1
TAP CHAÑARES - EL SALADO 110KV C1
LAVADO DE AISLACION ESTR.65-66 - 72-73 
85 a 172.
Actividades:
LAVADO DE AISLACION ESTR.65-66 - 72-73 85 a 172.
Restricciones:
Subestación D. Almagro, 52H9 con bloqueo a la reconexión inmovilizado
Subestación El Salado, 52HT1 con bloqueo a la reconexión inmovilizado
Terceros, TAP OFF CHAÑARES 52H1 con bloqueo a la reconexión 
inmovilizado
Instalaciones en Riesgo:
L 110kV D. Almagro-El Salado, C1
Temporalidad de los Riesgos:
Durante de los trabajos
Nivel de Riesgo:
Bajo
Bloqueos del Jefe de Faena:
13-01-21 08:00 13-01-21 18:00 13-01-21 05:35 13-01-21 16:48
2020101060 TRANSELEC Intervención Programada DON HECTOR - MAITENCILLO 220KV DON HECTOR – MAITENCILLO 220KV C2 LAVADO DE AISLACION ESTR. 357 a 385
Actividades:
LAVADO DE AISLACION ESTR. 357 a 385
Restricciones:
Subestación Don Héctor, 52J4 con bloqueo a la reconexión inmovilizado
Subestación Don Héctor, 52J5 con bloqueo a la reconexión inmovilizado
Subestación Don Héctor, 52J1 con bloqueo a la reconexión inmovilizado
Subestación Don Héctor, 52J2 con bloqueo a la reconexión inmovilizado
Subestación Maitencillo, 52J3 con bloqueo a la reconexión inmovilizado
Subestación Maitencillo, 52J4 con bloqueo a la reconexión inmovilizado
Instalaciones en Riesgo:
L 220kV Don Héctor-Maitencillo, C1 o L 220kV Don Héctor-Maitencillo, C2
Temporalidad de los Riesgos:
Durante de los trabajos
Nivel de Riesgo:
Bajo
Bloqueos del Jefe de Faena:
13-01-21 08:00 13-01-21 18:00 13-01-21 05:33 13-01-21 16:48
2020101059 TRANSELEC Intervención Programada DON HECTOR - MAITENCILLO 220KV DON HECTOR – MAITENCILLO 220KV C1 LAVADO DE AISLACION ESTR. 357 a 385
Actividades:
LAVADO DE AISLACION ESTR. 357 a 385
Restricciones:
Subestación Don Héctor, 52J4 con bloqueo a la reconexión inmovilizado
Subestación Don Héctor, 52J5 con bloqueo a la reconexión inmovilizado
Subestación Don Héctor, 52J1 con bloqueo a la reconexión inmovilizado
Subestación Don Héctor, 52J2 con bloqueo a la reconexión inmovilizado
Subestación Maitencillo, 52J3 con bloqueo a la reconexión inmovilizado
Subestación Maitencillo, 52J4 con bloqueo a la reconexión inmovilizado
Instalaciones en Riesgo:
L 220kV Don Héctor-Maitencillo, C1 o L 220kV Don Héctor-Maitencillo, C2
Temporalidad de los Riesgos:
Durante de los trabajos
Nivel de Riesgo:
Bajo
Bloqueos del Jefe de Faena:
13-01-21 08:00 13-01-21 18:00 13-01-21 05:33 13-01-21 16:48
=== PDF PAGE 70 ===
2020100452 TRANSELEC Intervención Programada MAULE - LINARES 154KV MAULE - YERBAS BUENAS 154KV C1
YERBAS BUENAS - LINARES 154KV C1 Programa de mantenimiento de Líneas.-
Actividades: Roce de vegetación en franja de servidumbre.-
Instalaciones en Riesgo: Línea 154 kV Maule - Parral.-
Temporalidad de los Riesgos: Durante los trabajos, por acortamiento de 
distancia con línea energizada.-
Nivel de Riesgo: Bajo.-
Bloqueos del Jefe de Faena: No reconectar Interruptores que sirven a la 
Línea 154 kV Maule – Parral.-
13-01-21 08:00 13-01-21 18:00 13-01-21 05:40 13-01-21 18:41
2020100451 TRANSELEC Intervención Programada LINARES - PARRAL 154KV LINARES - PARRAL 154KV C1 Programa de mantenimiento de Líneas.-
Actividades: Roce de vegetación en franja de servidumbre.-
Instalaciones en Riesgo: Línea 154 kV Maule - Parral.-
Temporalidad de los Riesgos: Durante los trabajos, por acortamiento de 
distancia con línea energizada.-
Nivel de Riesgo: Bajo.-
Bloqueos del Jefe de Faena: No reconectar Interruptores que sirven a la 
Línea 154 kV Maule – Parral.-
13-01-21 08:00 13-01-21 18:00 13-01-21 05:40 13-01-21 18:41
2020100442 TRANSELEC Intervención Programada ALTO JAHUEL - RANCAGUA - 
TINGUIRIRICA 154KV
ALTO JAHUEL - VILLASECA 154KV C2
VILLASECA - TAP TUNICHE 154KV C2
TAP PUNTA CORTES - TAP TILCOCO 
154KV C2
TAP TUNICHE - TAP PUNTA CORTES 
154KV C2
TAP TUNICHE - RANCAGUA 154KV C2
TAP MALLOA NUEVA - TINGUIRIRICA 154KV 
C2
TAP TILCOCO - TAP MALLOA NUEVA 154KV 
C2
Programa de mantenimiento de líneas.-
Actividades: Corta de árboles próximo a instalación energizada.-
Instalaciones en Riesgo: Línea 154 kV Tinguiririca-Rancagua-A. Jahuel, 
Circuito 1 o Línea 154 kV Tinguiririca-Rancagua-A. Jahuel, Circuito 2.-
Temporalidad de los Riesgos: Durante los trabajos, por acortamiento de 
distancia con línea energizada.-
Nivel de Riesgo: Bajo.-
Bloqueos del Jefe de Faena: No reconectar Interruptores que sirven a la 
Línea 154 kV Tinguiririca-Rancagua-A. Jahuel, Circuito 1 y 2.-
13-01-21 08:00 13-01-21 18:00 13-01-21 05:40 13-01-21 18:41
2020100441 TRANSELEC Intervención Programada ALTO JAHUEL - RANCAGUA - 
TINGUIRIRICA 154KV
ALTO JAHUEL - VILLASECA 154KV C1
VILLASECA - TAP PAINE 154KV C1
TAP PAINE - TAP TUNICHE 154KV C1
TAP PUNTA CORTES - TAP TILCOCO 
154KV C1
TAP TUNICHE - TAP PUNTA CORTES 
154KV C1
TAP TUNICHE - RANCAGUA 154KV C1
TAP MALLOA NUEVA - TINGUIRIRICA 154KV 
C1
TAP TILCOCO - TAP MALLOA NUEVA 154KV 
C1
Programa de mantenimiento de líneas.-
Actividades: Corta de árboles próximo a instalación energizada.-
Instalaciones en Riesgo: Línea 154 kV Tinguiririca-Rancagua-A. Jahuel, 
Circuito 1 o Línea 154 kV Tinguiririca-Rancagua-A. Jahuel, Circuito 2.-
Temporalidad de los Riesgos: Durante los trabajos, por acortamiento de 
distancia con línea energizada.-
Nivel de Riesgo: Bajo.-
Bloqueos del Jefe de Faena: No reconectar Interruptores que sirven a la 
Línea 154 kV Tinguiririca-Rancagua-A. Jahuel, Circuito 1 y 2.-
13-01-21 08:00 13-01-21 18:00 13-01-21 05:40 13-01-21 18:41
2020100417 TRANSELEC Intervención Programada ANCOA - ALTO JAHUEL 500KV L1 ANCOA - ALTO JAHUEL 500KV L1 C1 Programa de mantenimiento de Líneas.-
Actividades: Roce bajo la línea energizada.-
Instalaciones en Riesgo: Línea 500 kV Ancoa-Alto Jahuel, 1.-
Temporalidad de los Riesgos: Durante los trabajos, por acortamiento de 
distancia con línea energizada.-
Nivel de Riesgo: Bajo.-
Bloqueos del Jefe de Faena: No reconectar Interruptores que sirven a la 
Línea 500 kV Ancoa-Alto Jahuel, 1.-
13-01-21 08:00 13-01-21 18:00 13-01-21 05:40 13-01-21 18:41
2020100002 TRANSELEC Intervención Programada LOS CHANGOS – KIMAL 500KV LOS CHANGOS - KIMAL 500KV C2 Lavado de aislación. Tramos E 002 a E 018_E 
206 a 227_E 228 a E 289.
Actividades:
Lavado de aislación Tramo E 002 a E 018_E 206 a 227_E 228 a E 289.
Restricciones:
Subestación Los Changos, 52K10, 52K11, 52K13, 52K14 No reconectar.
Subestación Kimal, 52K2, 52K3, 52K5, 52K6 No reconectar.
Instalaciones en Riesgo:
L 500kV Los Changos - Kimal, C1 o L 500kV Los Changos - Kimal, C2.
Temporalidad de los Riesgos:
Durante los trabajos.
Nivel de Riesgo:
Bajo.
Bloqueos del Jefe de Faena:
No hay.
13-01-21 08:00 13-01-21 18:00 13-01-21 07:59 13-01-21 11:03
2020100001 TRANSELEC Intervención Programada LOS CHANGOS – KIMAL 500KV LOS CHANGOS - KIMAL 500KV C1 Lavado de aislación. Tramos E 002 a E 018_E 
206 a 227_E 228 a E 289.
Actividades:
Lavado de aislación Tramo E 002 a E 018_E 206 a 227_E 228 a E 289.
Restricciones:
Subestación Los Changos, 52K10, 52K11, 52K13, 52K14 No reconectar.
Subestación Kimal, 52K2, 52K3, 52K5, 52K6 No reconectar.
Instalaciones en Riesgo:
L 500kV Los Changos - Kimal, C1 o L 500kV Los Changos - Kimal, C2.
Temporalidad de los Riesgos:
Durante los trabajos.
Nivel de Riesgo:
Bajo.
Bloqueos del Jefe de Faena:
No hay.
13-01-21 08:00 13-01-21 18:00 13-01-21 07:59 13-01-21 11:03
2020099969 TRANSELEC Intervención Programada ATACAMA - MIRAJE 220KV
ATAMACA – EST. N°55 220KV C2
EST. N°382 - MIRAJE 220KV C2
EST. N°55 – EST. N°86 220KV C2
EST. N°86 – EST. N°382 220KV C2
Lavado de aislación. Tramo E 049 a E 208.
Actividades:
Lavado de aislación Tramo E 049 a E 208.
Restricciones:
Subestación Atacama, 52J5_52J8 No reconectar.
Subestación Miraje, 52J5_52J6_52J8_52J9 No reconectar.
Terceros, SE Enlace_52J1 No reconectar.
Instalaciones en Riesgo:
L 220kV Atacama-Miraje, C1 o L 220kV Atacama-Miraje, C2.
Temporalidad de los Riesgos:
Durante los trabajos.
Nivel de Riesgo:
Bajo.
Bloqueos del Jefe de Faena:
No hay.
13-01-21 08:00 13-01-21 18:00 13-01-21 05:35 13-01-21 16:48
2020099968 TRANSELEC Intervención Programada ATACAMA - MIRAJE 220KV
ATACAMA - EST. N°55. 220KV C1
EST. N°382 - MIRAJE 220KV C1
EST. N°55 – EST. N°86 220KV C1
EST. N°86 – TAP OFF ENLACE 220KV C1
TAP OFF ENLACE – EST. N°382 220KV C1
Lavado de aislación. Tramo E 049 a E 208.
Actividades:
Lavado de aislación Tramo E 049 a E 208.
Restricciones:
Subestación Atacama, 52J5_52J8 No reconectar.
Subestación Miraje, 52J5_52J6_52J8_52J9 No reconectar.
Terceros, SE Enlace_52J1 No reconectar.
Instalaciones en Riesgo:
L 220kV Atacama-Miraje, C1 o L 220kV Atacama-Miraje, C2.
Temporalidad de los Riesgos:
Durante los trabajos.
Nivel de Riesgo:
Bajo.
Bloqueos del Jefe de Faena:
No hay.
13-01-21 08:00 13-01-21 18:00 13-01-21 05:35 13-01-21 16:48
=== PDF PAGE 71 ===
2020099936 TRANSELEC Intervención Programada TARAPACÁ - LAGUNAS 220KV TARAPACÁ - LAGUNAS 220KV C2 Lavado de aislación. Tramo E 41 a E 129.
Actividades:
Lavado de aislación Tramo E 41 a E 129.
Restricciones:
Tarapacá, 52J1_52J2 No reconectar
Lagunas, 52J5_52J6 No reconectar
Instalaciones en Riesgo:
L 220kV Tarapacá-Lagunas, C1 o L 220kV Tarapacá-Lagunas, C2
Temporalidad de los Riesgos:
Durante los trabajos
Nivel de Riesgo:
Bajo
Bloqueos del Jefe de Faena:
No hay
13-01-21 08:00 13-01-21 18:00 13-01-21 05:35 13-01-21 16:48
2020099935 TRANSELEC Intervención Programada TARAPACÁ - LAGUNAS 220KV TARAPACÁ - LAGUNAS 220KV C1 Lavado de aislación. Tramo E 41 a E 129.
Actividades:
Lavado de aislación Tramo E 41 a E 129.
Restricciones:
Tarapacá, 52J1_52J2 No reconectar
Lagunas, 52J5_52J6 No reconectar
Instalaciones en Riesgo:
L 220kV Tarapacá-Lagunas, C1 o L 220kV Tarapacá-Lagunas, C2
Temporalidad de los Riesgos:
Durante los trabajos
Nivel de Riesgo:
Bajo
Bloqueos del Jefe de Faena:
No hay
13-01-21 08:00 13-01-21 18:00 13-01-21 05:35 13-01-21 16:48
2020099684 TRANSELEC Intervención Programada ATACAMA - ESMERALDA 220KV ATACAMA - ESMERALDA 220KV C1 Obra reemplazo de conductor L220 kV 
Atacama-Esmeralda.
Actividades:
Instalación de señalización en ruta B472 , vestido de estructuras en tramo 
160-164, instalación de equipos de tendido en tramo 163-164 Y 160-
164,Traslado de materiales y equipos, Instalación del sistema de argollas de 
protección en vano 163-164,Tendido de piloto en tramo 160-164,Tendido de 
conductor auxiliar en tramo 160-164,Confección de grampas de anclajes y 
suspensión en tramo 160-164 de fase auxiliar, Tensado de conductor entre 
anclajes de la fase auxiliar del tramo 160-164,confección de puentes 
eléctricos en anclajes del tramo 160-164 de la fase auxiliar, Reparación de 
accesos (caminos y plazas de tendido) con retroexcavadora, Instalación de 
señalización en Ruta 26.
Restricciones:
Subestación Atacama, 52J11 No reconectar.
Subestación Esmeralda, 52JT1 No reconectar.
Terceros, Alimentador Los Morros - S/E Uribe 52E17 No reconectar.
Terceros, S/E Esmeralda 52H4 No reconectar.
Terceros, S/E Uribe 52H2 No reconectar.
Terceros, Tap Off Uribe 52H1 No reconectar.
Terceros, S/E Capricornio 52H1 No reconectar.
Terceros, S/E Antofagasta 52H1 No reconectar.
Instalaciones en Riesgo:
L 220kV Atacama-Esmeralda, C1.
Temporalidad de los Riesgos:
Durante los trabajos.
Nivel de Riesgo:
Bajo
Bloqueos del Jefe de Faena:
No hay.
13-01-21 08:00 13-01-21 18:00 13-01-21 05:53 13-01-21 13:41
2020099671 TRANSELEC Intervención Programada ATACAMA - ESMERALDA 220KV ATACAMA - ESMERALDA 220KV C1 Obra reemplazo de conductor L220 kV 
Atacama-Esmeralda.
Actividades:
Vestido de estructuras en tramo 160-164,instalación de equipos de tendido 
en tramo 163-164 Y 160-164,Traslado de materiales y equipos, Tendido de 
piloto en tramo 160-164,Tendido de conductor auxiliar en tramo 160-
164,Confección de grampas de anclajes y suspensión en tramo 160-164 de 
fase auxiliar, Tensado de conductor entre anclajes de la fase auxiliar del 
tramo 160-164,confección de puentes eléctricos en anclajes del tramo 160-
164 de la fase auxiliar, Reparación de accesos (caminos y plataformas) con 
retroexcavadora, Instalación de señalización en Ruta 26.
Restricciones:
Subestación Atacama, 52J11 No reconectar.
Subestación Esmeralda, 52JT1 No reconectar.
Instalaciones en Riesgo:
L 220kV Atacama-Esmeralda, C1.
Temporalidad de los Riesgos:
Durante los trabajos.
Nivel de Riesgo:
Bajo.
Bloqueos del Jefe de Faena:
No hay.
13-01-21 08:00 13-01-21 18:00 13-01-21 05:53 13-01-21 20:25
2020099645 TRANSELEC Intervención Programada ATACAMA - ESMERALDA 220KV ATACAMA - ESMERALDA 220KV C1 Obra reemplazo de conductor L220 kV 
Atacama-Esmeralda.
Actividades:
Vestido de estructuras en tramo 160-164, instalación de equipos de tendido 
en tramo 163-164 Y 160-164, Traslado de materiales y equipos, Tendido de 
piloto en tramo 160-164, Tendido de conductor auxiliar en tramo 160-164, 
Confección de grampas de anclajes y suspensión en tramo 160-164 de fase 
auxiliar, Tensado de conductor entre anclajes de la fase auxiliar del tramo 
160-164, confección de puentes eléctricos en anclajes del tramo 160-164 de 
la fase auxiliar, Instalación de señalización en Ruta 26.
Restricciones:
Subestación Atacama, 52J11 No reconectar.
Subestación Esmeralda, 52JT1 No reconectar.
Terceros, S/E Esmeralda 52H4 No reconectar.
Terceros, S/E Uribe 52H2 No reconectar.
Terceros, Tap Off Uribe 52H1 No reconectar.
Terceros, Alimentador Los Morros - S/E Uribe 52E17 No reconectar.
Terceros, S/E Capricornio 52H1 No reconectar.
Terceros, S/E Antofagasta 52H1 No reconectar.
Instalaciones en Riesgo:
L 220kV Atacama-Esmeralda, C1.
Temporalidad de los Riesgos:
Durante los trabajos.
Nivel de Riesgo:
Bajo.
Bloqueos del Jefe de Faena:
No hay.
13-01-21 08:00 13-01-21 18:00 13-01-21 05:52 13-01-21 20:25
=== PDF PAGE 72 ===
2020099622 TRANSELEC Intervención Programada ATACAMA - ESMERALDA 220KV ATACAMA - ESMERALDA 220KV C1
Instalación de Portales de protección 
(andamios) en cercanía de LT 110 KV 
Capricornio-Antofagasta de propiedad de 
ENGIE.
Actividades:
Instalación de Portales de protección (andamios) en cercanía de LT 110 KV 
Capricornio-Antofagasta de propiedad de ENGIE.
Restricciones:
Subestación Atacama, 52J11 No reconectar.
Subestación Esmeralda, 52JT1 No reconectar.
Terceros, Subestación Capricornio 52H1 No reconectar.
Terceros, Subestación Antofagasta 52H1 No reconectar.
Instalaciones en Riesgo:
L 220kV Atacama-Esmeralda, C1.
Temporalidad de los Riesgos:
Durante los trabajos.
Nivel de Riesgo:
Bajo.
Bloqueos del Jefe de Faena:
No hay.
13-01-21 08:00 13-01-21 18:00 13-01-21 05:52 13-01-21 20:25
2020099612 TRANSELEC Intervención Programada ATACAMA - ESMERALDA 220KV ATACAMA - ESMERALDA 220KV C1 Obra reemplazo de conductor L220 kV 
Atacama-Esmeralda.
Actividades:
Vestido de estructuras en tramo 160-164,instalación de equipos de tendido 
en tramo 163-164 Y 160-164,Traslado de materiales y equipos, Tendido de 
piloto en tramo 160-164,Tendido de conductor auxiliar en tramo 160-
164,Confección de grampas de anclajes y suspensión en tramo 160-164 de 
fase auxiliar, Tensado de conductor entre anclajes de la fase auxiliar del 
tramo 160-164,confección de puentes eléctricos en anclajes del tramo 160-
164 de la fase auxiliar, Reparación de accesos (caminos y plataformas) con 
retroexcavadora, Instalación de señalización en Ruta 26.
Restricciones:
Subestación Atacama, 52J11 No reconectar.
Subestación Esmeralda, 52JT1 No reconectar.
Terceros, S/E Esmeralda 52H4 No reconectar.
Terceros, S/E Uribe 52H2 No reconectar.
Terceros, Tap Off Uribe 52H1 No reconectar.
Terceros, S/E Capricornio 52H1 No reconectar.
Terceros, S/E Antofagasta 52H1 No reconectar.
Terceros, Alimentador Los Morros - S/E Uribe 52E17 No reconectar.
Instalaciones en Riesgo:
L 220kV Atacama-Esmeralda, C1.
Temporalidad de los Riesgos:
Durante los trabajos.
Nivel de Riesgo:
Bajo.
Bloqueos del Jefe de Faena:
No hay.
13-01-21 08:00 13-01-21 18:00 13-01-21 05:53 13-01-21 20:25
2020099189 TRANSELEC Intervención Programada ENTRE RIOS - ANCOA 500KV ENTRE RIOS - ANCOA 500KV C1 No reconectar interruptor asociado a la 
instalación en riesgo.
Actividades: Roce en franja de servidumbre.
Restricciones: Bloqueo a la reconexión.
Instalaciones en Riesgo: Línea 500 kV Entre Ríos-Ancoa, C1.
Temporalidad de los Riesgos: Durante los trabajos.
Nivel de Riesgo: Bajo.
Bloqueos del Jefe de Faena: No hay.
13-01-21 08:00 13-01-21 18:00 13-01-21 05:40 13-01-21 09:16
2020099183 TRANSELEC Intervención Programada ENTRE RIOS - ANCOA 500KV ENTRE RIOS - ANCOA 500KV C2 No reconectar interruptor asociado a la 
instalación en riego.
Actividades: Corte y poda de arboles.
Restricciones: Bloqueo a la reconexión.
Instalaciones en Riesgo: Línea 500 KV Entre Ríos-Ancoa, C2.
Temporalidad de los Riesgos: Durante los trabajos.
Nivel de Riesgo: Bajo.
Bloqueos del Jefe de Faena: No hay.
13-01-21 08:00 13-01-21 18:00 13-01-21 05:40 13-01-21 18:41
2020099179 TRANSELEC Intervención Programada ANTUCO - CHARRUA - PANGUE 220KV
ANTUCO - TAP TRUPAN 220KV C1
TAP TRUPAN - CHARRUA 220KV C1
TAP TRUPAN - TRUPAN 220KV C1
PANGUE - SANTA BARBARA 220KV C1
SANTA BARBARA - TRUPAN 220KV C1
No reconectar interruptores asociado a la 
instalación en riesgo.
Actividades: Corte y poda de árboles.
Restricciones: Boqueo a la reconexión.
Instalaciones en Riesgo: Línea 220 kV Antuco-Pangue-Charrúa, C3 o línea 
220kV Pangue-Charrúa, C1.
Temporalidad de los Riesgos: Durante los trabajos.
Nivel de Riesgo: Bajo.
Bloqueos del Jefe de Faena: No hay.
13-01-21 08:00 13-01-21 18:00 13-01-21 05:40 13-01-21 18:41
2020099165 TRANSELEC Intervención Programada CHARRUA - RALCO 220KV CHARRUA - TAP ZONA DE CAIDA 220KV C2
TAP ZONA DE CAIDA - RALCO 220KV C2
No reconectar interruptores asociados a las 
instalaciones en riesgo.
Actividades: Roce en franja de servidumbre.
Restricciones: Bloqueo a la reconexión.
Instalaciones en Riesgo: Línea 220 kV Ralco-Charrua, C1 o línea 220 kV 
Ralco-Palmucho-Charrúa, C2.
Temporalidad de los Riesgos: Durante los trabajos.
Nivel de Riesgo: Bajo.
Bloqueos del Jefe de Faena: No hay.
13-01-21 08:00 13-01-21 18:00 13-01-21 05:40 13-01-21 18:41
2020099164 TRANSELEC Intervención Programada CHARRUA - RALCO 220KV CHARRUA - RALCO 220KV C1 No reconectar interruptores asociados a las 
instalaciones en riesgo.
Actividades: Roce en franja de servidumbre.
Restricciones: Bloqueo a la reconexión.
Instalaciones en Riesgo: Línea 220 kV Ralco-Charrua, C1 o línea 220 kV 
Ralco-Palmucho-Charrúa, C2.
Temporalidad de los Riesgos: Durante los trabajos.
Nivel de Riesgo: Bajo.
Bloqueos del Jefe de Faena: No hay.
13-01-21 08:00 13-01-21 18:00 13-01-21 05:40 13-01-21 18:41
2020099157 TRANSELEC Intervención Programada CHARRUA - PANGUE 220KV
TRUPAN - TAP CHOLGUAN 220KV C2
PANGUE - SANTA BARBARA 220KV C2
TAP CHOLGUAN - CHARRUA 220KV C2
SANTA BARBARA - TRUPAN 220KV C2
No reconectar interruptores asociados a las 
instalaciones en riesgo.
Actividades: Roce en franja de servidumbre.
Restricciones: Bloqueo a la reconexión.
Instalaciones en Riesgo: Línea 220 kV Antuco-Pangue-Charrúa, C3 o línea 
220 kV Pangue-Charrúa, C1.
Temporalidad de los Riesgos: Durante los trabajos.
Nivel de Riesgo: Bajo.
Bloqueos del Jefe de Faena: No hay.
13-01-21 08:00 13-01-21 18:00 13-01-21 05:40 13-01-21 18:41
2020099156 TRANSELEC Intervención Programada ANTUCO - CHARRUA - PANGUE 220KV
ANTUCO - TAP TRUPAN 220KV C1
TAP TRUPAN - CHARRUA 220KV C1
TAP TRUPAN - TRUPAN 220KV C1
PANGUE - SANTA BARBARA 220KV C1
SANTA BARBARA - TRUPAN 220KV C1
No reconectar interruptores asociados a las 
instalaciones en riesgo.
Actividades: Roce en franja de servidumbre.
Restricciones: Bloqueo a la reconexión.
Instalaciones en Riesgo: Línea 220 kV Antuco-Pangue-Charrúa, C3 o línea 
220 kV Pangue-Charrúa, C1.
Temporalidad de los Riesgos: Durante los trabajos.
Nivel de Riesgo: Bajo.
Bloqueos del Jefe de Faena: No hay.
13-01-21 08:00 13-01-21 18:00 13-01-21 05:40 13-01-21 18:41
2021000776 TRANSEMEL Intervención Programada ESMERALDA - URIBE 110KV ESMERALDA - TAP OFF URIBE 110KV C1
TAP OFF URIBE - URIBE 110KV C1
Lavado de aislación  LT. 110 kV solo circuito 
simple 17 a 56  Esmeralda – Uribe .
Condiciones Operacionales: Bloqueo de reconexión automática de 52H4 en 
S/E Esmeralda. Bloqueo de reconexión automática de 52H2 en S/E Uribe. 
Señalizar 52HT1 en S/E Uribe.
13-01-21 08:00 13-01-21 17:00 13-01-21 08:20 13-01-21 16:40
2021000285 TRANSMISORA 
BAQUEDANO Intervención Programada EST. DE BOMBEO SG N°1 - EST. DE 
BOMBEO SG N°2 110KV
EST BOMBEO SG 1 - EST BOMBEO SG 2 
110KV C1
PATIO MUFAS EST BOMBEO SG 1 - EST 
BOMBEO SG 1 110KV C1
Inspección y reparación  mallas a tierra de 
estructuras de línea. Condiciones requeridas: 
no reconectar   52H3 S/E Bombeo Sierra 
Gorda 1; no reconectar 52HT1 S/E Bombeo 
Sierra Gorda 2.
Inspección y reparación  mallas a tierra de estructuras de línea. Condiciones 
requeridas: no reconectar   52H3 S/E Bombeo Sierra Gorda 1; no reconectar 
52HT1 S/E Bombeo Sierra Gorda 2.
13-01-21 08:00 13-01-21 20:00 13-01-21 10:47 13-01-21 21:10
2021000263 TRANSMISORA 
BAQUEDANO Intervención Programada ANGAMOS - ESTACIÓN DE BOMBEO 
SIERRA GORDA N°1 220KV
ANGAMOS - PATIO MUFAS ANGAMOS 
220KV C1
PATIO MUFAS ANGAMOS - PATIO MUFAS 
EST. DE BOMBEO SG 1 220KV C1
PATIO MUFAS EST. DE BOMBEO SG 1 - 
EST. DE BOMBEO SG 1 220KV C1
Inspección y reparación mallas a tierra de 
estructuras de línea. Condiciones requeridas: 
no reconectar 52JT1 S/E Bombeo Sierra 
Gorda 1; no reconectar 52J4 S/E Angamos.
Inspección y reparación mallas a tierra de estructuras de línea. Condiciones 
requeridas: no reconectar 52JT1 S/E Bombeo Sierra Gorda 1; no reconectar 
52J4 S/E Angamos.
13-01-21 08:00 13-01-21 20:00 13-01-21 10:47 13-01-21 21:10
=== PDF PAGE 73 ===
2020099725 TRANSMISORA 
MEJILLONES Intervención Programada CERRO DOMINADOR - ENCUENTRO 
220KV
CERRO DOMINADOR - ENCUENTRO 220KV 
C1
Lavado de aislación a equipos primarios, 
aisladores de pedestal, marcos de barra 
principal sección N° 1, 2 y de transferencia, 
marcos de líneas de acuerdo al avance en las 
labores del lavado. Trabajos realizados por 
Transelec. Condiciones requeridas: No 
reconectar 52J12 y 52J13 en S/E Encuentro; 
No reconectar 52J1 en S/E Cerro Dominador; 
No reconectar 52J2 en Sierra Gorda.
Lavado de aislación a equipos primarios, aisladores de pedestal, marcos de 
barra principal sección N° 1, 2 y de transferencia, marcos de líneas de 
acuerdo al avance en las labores del lavado. Trabajos realizados por 
Transelec. Condiciones requeridas: No reconectar 52J12 y 52J13 en S/E 
Encuentro; No reconectar 52J1 en S/E Cerro Dominador; No reconectar 52J2 
en Sierra Gorda.
13-01-21 08:00 13-01-21 18:00 13-01-21 06:02 13-01-21 13:22
2020099710 TRANSMISORA 
MEJILLONES Intervención Programada ENCUENTRO - SIERRA GORDA 220KV
ENCUENTRO - PATIO DE MUFAS 
ENCUENTRO 220KV C2
PATIO DE MUFAS ENCUENTRO - SIERRA 
GORDA 220KV C2
Lavado de aislación a equipos primarios, 
aisladores de pedestal, marcos de barra 
principal sección N° 1, 2 y de transferencia, 
marcos de líneas de acuerdo al avance en las 
labores del lavado. Trabajos realizados por 
Transelec. Condiciones requeridas: No 
reconectar 52J12 y 52J13 en S/E Encuentro; 
No reconectar 52J1 en S/E Cerro Dominador; 
No reconectar 52J2 en Sierra Gorda.
Lavado de aislación a equipos primarios, aisladores de pedestal, marcos de 
barra principal sección N° 1, 2 y de transferencia, marcos de líneas de 
acuerdo al avance en las labores del lavado. Trabajos realizados por 
Transelec. Condiciones requeridas: No reconectar 52J12 y 52J13 en S/E 
Encuentro; No reconectar 52J1 en S/E Cerro Dominador; No reconectar 52J2 
en Sierra Gorda.
13-01-21 08:00 13-01-21 18:00 13-01-21 06:02 13-01-21 13:22
2020100952 TRANSMISORA VALLE 
ALLIPEN Intervención Programada RIO TOLTEN - CUNCO 110KV RIO TOLTEN - CUNCO 110KV C1
Trabajos de poda, roce, tala menor y chipeo 
en franja de servidumbre en tramos acotados 
bajo línea 110 kV Río Toltén - Cunco.
Se coordinará con STS la no reconexión del interruptor 52H1 de S/E Cunco. 
En cambio S/E Río Toltén cuenta con reconexión automática del 52H1 
deshabilitada.
13-01-21 08:00 13-01-21 18:00 13-01-21 09:24 13-01-21 20:40
=== PDF PAGE 74 ===
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
ANEXO N°5 
Informe de trabajos y fallas de instalaciones ingresado en el sistema 
del Coordinador Eléctrico Nacional por la empresa Frontel S.A. 
 
 
 
=== PDF PAGE 75 ===
01-02-2021 Inicio NeoMante
https://neomante.coordinador.cl/informe_fallas/show/subestacion/5fff6ddaad651f192cbefa9c 1/3
Número:
2021000096
Solicitante:
FRONTEL
Empresa:
FRONTEL
Tipo de Origen:
Externo 
SubEstación:
S/E NEGRETE
Falla Sobre:
transformador
Elementos
Tipo:  transformadores2d - NEGRETE 66/23KV 16MVA T1 
Nombre : NEGRETE 66/23KV 16MVA T1 
Fecha Perturbacion : 13-01-2021 17:51 
Fecha Normaliza : 13-01-2021 19:09 
Protección : Sobrecorriente residual 
Interruptor : 52BT1 y 52ET1  
Consumo : 6.4 MW, 14537 clientes de Frontel 
Comentario : No hay.
¿Produce otra indisponibilidad?
No
Zona Afectada
Araucanía 
Comuna
Renaico 
Tipo Causa
Causa Definitiva 
Causa Principal 
Se investiga
Comentarios Tipo Causa:
Interrupción de 52BT1 y el 52ET1, en S/E Negrete.
Causas
-Fenómeno Físico: Origen no determinado. 
-Elemento: Interruptores 
Finalizado
Resumen
Fecha de envío al Coordinador Eléctrico : 13-01-2021 19:16

=== PDF PAGE 76 ===
01-02-2021 Inicio NeoMante
https://neomante.coordinador.cl/informe_fallas/show/subestacion/5fff6ddaad651f192cbefa9c 2/3
-Fenómeno Eléctrico: Sobrecorriente instantánea residual 
-Operación de los interruptores: Opera según lo esperado 
Comentarios Causas:
-Fenómeno Físico: En proceso de investigación. 
-Elemento: Interrupción de 52BT1 y el 52ET1, en S/E Negrete. 
-Fenómeno Eléctrico:  
-Operación de los interruptores:  
Observaciones:
-Observaciones: Interrupción de 52BT1 y el 52ET1, en S/E Negrete. dejando sin energía TF T1 66/23 kV (6.4 MW),
afectando 14537 clientes de Frontel. 
-Acciones Inmediatas: Se informa al Coordinador Eléctrico Nacional, a distribuidora Frontel afectada, personal de
mantenimiento y PMGDs afectadas. 
-Hechos Sucedidos: 17:51 hrs. Se registran alarmas SCADA de interrupción de interruptores 52BT1 y el 52ET1 de
Transformador TF T1 66/23 kV. Se informa al Coordinador Eléctrico Nacional, a distribuidora Frontel afectada,
personal de mantenimiento y PMGDs afectadas. Por maniobras de recuperación: 17:57 hrs. Apertura 52E1. 18:53 hrs.
Apertura 52E2( local). 18:57 hrs. Apertura 52E3 18:55 hrs. Apertura 52E4 (local ) 19:09 hrs. Cierre del 52BT1
energizando en vacío TF T1 66/23 kV. 19:10 hrs. Cierre del 52ET1 Gral de Barra,recuperando barra 23 kV en vacío. 
-Acciones Correctivas a Corto Plazo: No hay 
-Acciones Correctivas a Largo Plazo: No hay 
Afecta SSCC:
No
Afecta Medidores:
No
Afecta Protecciones:
No
Consumo:
Consumo Regulado
Distribuidoras Afectadas
FRONTEL / Perd. Estm. de Potencia: 6.4 / Región : Araucanía 
Retorno Automatico:
No Tiene Retorno AutomÃ¡tico
Fecha / Hora Perturbación de la Solicitud:
13-01-2021 17:51
Fecha / Hora Estimada Retorno:
13-01-2021 19:09
Fecha / Hora Efectiva Retorno:
13-01-2021 19:09
Archivos Subidos
=== PDF PAGE 77 ===
01-02-2021 Inicio NeoMante
https://neomante.coordinador.cl/informe_fallas/show/subestacion/5fff6ddaad651f192cbefa9c 3/3
Archivo Fecha SubidaArchivo Fecha Subida
 2021000096_Negrete.pdf
(/informe_fallas/download_file/5f6ddaad651f192cbefa9c/2021000096_Negrete.pdf)
20/01/2021
23:42:21
 Data.zip (/informe_fallas/download_file/5f6ddaad651f192cbefa9c/Data.zip) 20/01/2021
23:42:47
 2021000096_Negrete_Rev1.pdf
(/informe_fallas/download_file/5f6ddaad651f192cbefa9c/2021000096_Negrete_Rev1.pdf)
20/01/2021
23:45:53



=== PDF PAGE 78 ===
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
ANEXO N°6 
Otros antecedentes aportados por la empresa Frontel S.A. 
 
 
=== PDF PAGE 79 ===
STN – STS – SAESA – FRONTEL – SAGESA – SGA – ELETRANS – LT CABO LEONES  
 
 
 
 
 
 
INFORME DE FALLA 
INTERRUPCIÓN DEL 52BT1 y 52ET1 EN SE NEGRETE  
13 de enero de 2021 
 
 
 
 
 
 
 
 
 
 
 
 
Fecha de envío: 20 de enero de 2021. 
Hora: 23:40 horas. 
Realizó: Luis Carrillo – Israel Beroiz 
Revisó: Mauro Vicente Cedeño Gómez. 
Aprobó: Juan Pablo Antriao Molina. 
 
  

=== PDF PAGE 80 ===
GERENCIA DE TRANSMISIÓN 
STN – STS – SAESA – FRONTEL – SAGESA – SGA – ELETRANS – LT CABO LEONES  
 
2 
1. Antecedentes generales: 
 
Evento – Inst. Afectada Operación del 52BT1 y 52ET1 en SE Negrete. 
Propietario Empresa Eléctrica de la Frontera SA. 
RUT Propietario 76.073.164-1. 
Representante legal Francisco Alliende. 
Dirección legal Bulnes 441, Osorno. 
Ubicación Negrete, Región del Bio Bio 
Fecha – Hora Inicio 13 de enero de 2021, 17:51 horas. 
Fecha – Hora Término 13 de enero de 2021, 19:09 horas. 
Duración 1 hora 18 minutos 
N° Correlativo IF CDC 2021000096. 
Proposición del origen de la falla Interna. 
 
2. Información SEC: 
 
Comuna ID 8307 Negrete 
Fenómeno Físico OPE26 Falla en sistema de protección o control. 
Elemento PR6 Interruptores. 
Fenómeno Eléctrico PR51N Protección de sobre corriente temporizada residual. 
Modo 13  Opera según lo esperado. 
Causa de Falla 
Regulador en fase Nª1 en el lado 23 kV se encontraba bloqueado 
generando un desbalance en la corriente de neutro del lado no regulado. 
Como consecuencia, provoca la actuación del relé maestro del T1. 
Evidencia fotográfica No aplica. 
 
3. Consumos afectados: 
 
Subestación Alimentador Pérdida de 
Consumo [MW] 
H. 
Desc. 
H. 
Norm. Comunas afectadas Clientes 
Afectados Empresa 
Negrete 
52E1 Renaico 0,81 17:51 17:57 Negrete y Renaico 1203 Frontel 
0,09 17:51 19:38 137 Frontel 
52E2 
Nacimiento 
0,32 17:51 17:59 
Santa Juana, Los Ángeles, 
Nacimiento y Negrete. 
644 Frontel 
0,40 17:51 18:02 812 Frontel 
0,24 17:51 18:08 497 Frontel 
0,34 17:51 18:09 700 Frontel 
0,31 17:51 18:10 630 Frontel 
0,52 17:51 18:11 1062 Frontel 
0,32 17:51 18:14 650 Frontel 
0,29 17:51 18:16 593 Frontel 
0,73 17:51 19:32 1484 Frontel 
0,22 17:51 19:36 448 Frontel 
1,15 17:51 19:44 2339 Frontel 
0,10 17:51 19:45 202 Frontel 
0,37 17:51 19:46 763 Frontel 
52E3 Mulchén 1,06 17:51 17:55 
Mulchén, Negrete y Renaico. 
1702 Frontel 
0,31 17:51 19:46 507 Frontel 
Total 7.57  14373   
*Para el alimentador 52E3 Mulchén se considera suma de la potencia activa en PMGD afectada.  
=== PDF PAGE 81 ===
GERENCIA DE TRANSMISIÓN 
STN – STS – SAESA – FRONTEL – SAGESA – SGA – ELETRANS – LT CABO LEONES  
 
3 
3.1 Estimación de la energía no suministrada: 
 
Subestación Alimentador Empresa Tipo de cliente Pérdida de Consumo [MW] Tiempo 
desconexión (h) ENS (MWh) 
Negrete 
52E1 Renaico FRONTEL Regulado 0,81 0,10 0,08 
0,09 1,78 0,16 
52E2 
Nacimiento FRONTEL Regulado 
0,32 0,13 0,04 
0,40 0,20 0,08 
0,24 0,29 0,07 
0,34 0,31 0,11 
0,31 0,33 0,10 
0,52 0,34 0,18 
0,32 0,39 0,12 
0,29 0,42 0,12 
0,73 1,68 1,22 
0,22 1,77 0,39 
1,15 1,90 2,18 
0,10 1,92 0,19 
0,37 1,93 0,72 
52E3 
Mulchén 
FRONTEL Regulado 1,06 0,07 0,07 
FRONTEL Regulado 0,31 1,92 0,60 
     Total 6,44 
 
3.2 Calificación de la ubicación de los alimentadores afectados por la falla, de acuerdo con lo 
indicado en el Decreto 327 del año 1997 del Ministerio de Minería, Título IX, Artículo 25. 
 
Subestación Alimentador Comuna Densidad Descripción 
Negrete 
52E1 Renaico Negrete D2 BAJA 
Renaico D2 BAJA 
52E2 Nacimiento 
Santa Juana D1 MUY BAJA 
Los Angeles D1 MUY BAJA 
Nacimiento D2 BAJA 
Negrete D2 BAJA 
52E3 Mulchén 
Mulchen D1 MUY BAJA 
Negrete D2 BAJA 
Renaico D2 BAJA 
 
4. Generación afectada: 
 
Central  SSEE Alimentador Pérdida de 
Generación [MW] 
H. 
Desc. H. Norm. Empresa 
Munilque 1 
Negrete 52E3 Mulchen 
0.39 17:51 N/I Hidro Munilque SpA 
Munilque 2 0.41 17:51 N/I Hidro Munilque SpA 
Bureo Fuera de servicio 17:51 - Hidro Munilque SpA 
El Nogal 0.0 17:51 - PE El Nogal SpA 
La Esperanza 52E4 La Esperanza 0.0 17:51 - PE La Esperanza 
Total       
*N/I: no informada por la central 
  
=== PDF PAGE 82 ===
GERENCIA DE TRANSMISIÓN 
STN – STS – SAESA – FRONTEL – SAGESA – SGA – ELETRANS – LT CABO LEONES  
 
4 
5. Sistema de Transmisión: 
 
Elemento Afectado Tramo Hora Desc. Hora Norm. 
52BT1 Transformador 1 66/23 kV 17:51 19:09 
52ET1 Barra 23 kV 17:51 19:10 
 
5.1 Protecciones operadas: 
 
Función activada SSEE Interruptor Protección asociada 
51-51N Negrete 52ET1 SEL 351R 
51-51N Negrete 52BT1 SEL 351A 
 
6. Cronología de eventos y maniobras de normalización: 
 
Hora Evento 
17:51 Interrupción de interruptores 52BT1 y el 52ET1 de SE Negrete. Sin energía todos los 
alimentadores de 23kV. 
17:52 Se informa al CDC del Coordinador Eléctrico Nacional, a distribuidora Frontel afectada, 
personal de mantenimiento y PMGDs afectadas. 
17:55 Recuperación de 1702 clientes de 52E3 de SE Negrete a través de red MT con SE Picoltué. 
17:56 Se realiza la lectura de las protecciones del 52BT1 y 52ET1 y se entregan las datas a personal 
de mantenimiento zonal. 
17:57 Recuperación de 1203 clientes 52E1 de SE Negrete a través de red MT con SE Nahuelbuta. 
17:57 Apertura del 52E1 Renaico, en coordinación con distribuidora Frontel, por maniobras de 
despeje de barra. 
17:57 Apertura del 52E3 Mulchén, en coordinación con distribuidora Frontel, por maniobras de 
despeje de barra. 
17:59 Ingresa Central Nacimiento. 
17:59 Recuperación de 178 clientes de 52E2 de SE Negrete a través la red MT de SE Los Sauces. 
17:59 Recuperación de 466 clientes de 52E2 de SE Negrete a través de Central Nacimiento. 
18:02 Recuperación de 812 clientes de 52E2 de SE Negrete a través de Central Nacimiento. 
18:08 Recuperación de 497 clientes de 52E2 de SE Negrete a través de Central Nacimiento. 
18:09 Recuperación de 700 clientes de 52E2 de SE Negrete a través de Central Nacimiento. 
18:10 Recuperación de 630 clientes de 52E2 de SE Negrete a través de Central Nacimiento. 
18:11 Recuperación de 1062 clientes de 52E2 de SE Negrete a través de Central Nacimiento. 
18:14 Recuperación de 650 clientes de 52E2 de SE Negrete a través de Central Nacimiento. 
18:16 Recuperación de 593 clientes de 52E2 de SE Negrete a través de Central Nacimiento. 
18:53 Apertura del 52E2 Nacimiento, en coordinación con distribuidora Frontel, por maniobras de 
despeje de barra. 
18:55 Apertura del 52E4 La Esperanza, en coordinación con Central La Esperanza, por maniobras 
de despeje de barra. 
19:08 Personal de mantenimiento zonal solicita un intento de cierre en vacío del 52BT1 y 52ET1 
después de analizar datas de las protecciones. 
19:09 Cierre con éxito 52BT1 energizando en vacío T1. 
19:10 Cierre con éxito 52ET1 general de barra en SE Negrete, previa autorización del CDC. 
=== PDF PAGE 83 ===
GERENCIA DE TRANSMISIÓN 
STN – STS – SAESA – FRONTEL – SAGESA – SGA – ELETRANS – LT CABO LEONES  
 
5 
 
6.1. Otros antecedentes: 
 
Para la recuperación de los consumos afectados por este evento se realizaron maniobras en red MT y 
se contó con la entrada en servicio de la central Nacimiento que generó en isla. Se detalla información: 
 
Central Horario entró en servicio Horario fuera de servicio Energía despachada (kWh) 
Nacimiento 17:59 19:44 2950 
 
  
19:32 Cerrado 52E2 Nacimiento, por maniobras de normalización de topología de red MT, en 
coordinación con distribuidora Frontel. 
19:32 Recuperado 1484 clientes del alimentador 52E2 Nacimiento con cierre del mismo 
alimentador. 
19:35 Cerrado 52E3 Mulchén, por maniobras de normalización de topología de red MT, en 
coordinación con distribuidora Frontel. 
19:36 Recuperado 448 clientes del alimentador 52E2 Nacimiento con cierre de equipos en red MT 
del mismo alimentador. 
19:38 Cerrado 52E1 Renaico, por maniobras de normalización de topología de red MT, en 
coordinación con distribuidora Frontel. 
19:38 Recuperado 137 clientes del alimentador 52E1 Renaico con cierre de equipos en red MT del 
mismo alimentador. Recuperado el 100% de los consumos de este alimentador. 
19:42 Cerrado 52E4 La Esperanza, por maniobras de normalización de topología de red MT, en 
coordinación con la Central La Esperanza. 
19:44 Recuperado 2339 clientes del alimentador 52E2 Nacimiento con cierre de equipos en red MT 
del mismo alimentador. 
19:45 Recuperado 202 clientes del alimentador 52E2 Nacimiento con cierre de equipos en red MT 
del mismo alimentador. 
19:46 Recuperado 763 clientes del alimentador 52E2 Nacimiento con cierre de equipos en red MT 
del mismo alimentador. Recuperado el 100% de los consumos de este alimentador. 
19:46 Recuperado 507 clientes del alimentador 52E3 Mulchén con cierre de equipos en red MT del 
mismo alimentador. Recuperado el 100% de los consumos de este alimentador. 
=== PDF PAGE 84 ===
GERENCIA DE TRANSMISIÓN 
STN – STS – SAESA – FRONTEL – SAGESA – SGA – ELETRANS – LT CABO LEONES  
 
6 
7. Esquema de las instalaciones previo a la falla: 
 
 
Figura N°1. Unilineal simplificado con la disposición de las instalaciones. 
 

=== PDF PAGE 85 ===
STN – STS – SAESA – FRONTEL – SAGESA – SGA – ELETRANS – LT CABO LEONES  
8. Listado de eventos generados y registrados en SCADA. 
 
HIST_TIMESTAMP LOCATION COMPID TEXT 
13/01/2021 17:51:07s NEGRETE NEGRETE.B_T01.52BT1.EST NEG_52BT1 Barra 66 KV ABIERTO 
13/01/2021 17:51:07s NEGRETE NEGRETE.E_T01.52ET1.EST NEG_52ET1 Barra 23 KV ABIERTO 
13/01/2021 17:57:00s NEGRETE NEGRETE.E_B01.52E1.EST NEG_52E1 Alimentador Renaico ABIERTO 
13/01/2021 17:57:28s NEGRETE NEGRETE.E_B03.52E3.EST NEG_52E3 Alimentador Mulchen ABIERTO 
13/01/2021 18:53:39s NEGRETE NEGRETE.E_B02.52E2.EST NEG_52E2 Alimentador Nacimiento ABIERTO 
13/01/2021 18:55:57s NEGRETE NEGRETE.E_B04.52E4.EST NEG_52E4 ABIERTO ABIERTO 
13/01/2021 19:09:25s NEGRETE NEGRETE.B_T01.52BT1.EST NEG_52BT1 Barra 66 KV CERRADO 
13/01/2021 19:10:38s NEGRETE NEGRETE.E_T01.52ET1.EST NEG_52ET1 Barra 23 KV CERRADO 
13/01/2021 19:32:40s NEGRETE NEGRETE.E_B02.52E2.EST NEG_52E2 Alimentador Nacimiento CERRADO 
13/01/2021 19:35:38s NEGRETE NEGRETE.E_B03.52E3.EST NEG_52E3 Alimentador Mulchen CERRADO 
13/01/2021 19:38:52s NEGRETE NEGRETE.E_B01.52E1.EST NEG_52E1 Alimentador Renaico CERRADO 
13/01/2021 19:42:44s NEGRETE NEGRETE.E_B04.52E4.EST NEG_52E4 ABIERTO CERRADO 
 
  
=== PDF PAGE 86 ===
GERENCIA DE TRANSMISIÓN 
STN – STS – SAESA – FRONTEL – SAGESA – SGA – ELETRANS – LT CABO LEONES  
 
8 
9. Análisis de la actuación de protecciones y control. 
 
Evento apertura 52BT1 de S/E Negrete 13/01/2020. 
Comportamiento protección 51/51N-BT1 SEL-351A. 
Registro evento N°1 – relé 51/51N-BT1 SEL-351A. 
 
# Date Time Element State 
64 01/13/21 17:50:36.694 51N Asserted 
63 01/13/21 17:50:36.724 51N Deasserted 
62 01/13/21 17:50:37.812 51N Asserted 
61 01/13/21 17:51:01.228 51NT Asserted 
60 01/13/21 17:51:01.228 OUT101 Asserted 
59 01/13/21 17:51:01.228 OUT103 Asserted 
58 01/13/21 17:51:01.228 OUT107 Asserted 
57 01/13/21 17:51:01.228 TRIP Asserted 
56 01/13/21 17:51:01.273 IN101 Deasserted 
55 01/13/21 17:51:01.298 51N Deasserted 
54 01/13/21 17:51:01.318 51NT Deasserted 
53 01/13/21 17:51:01.358 27S Asserted 
52 01/13/21 17:51:01.363 27S Deasserted 
51 01/13/21 17:51:01.368 27S Asserted 
50 01/13/21 17:51:01.408 OUT101 Deasserted 
49 01/13/21 17:51:01.408 OUT103 Deasserted 
48 01/13/21 17:51:01.408 OUT107 Deasserted 
47 01/13/21 17:51:01.408 TRIP Deasserted 
 
  
=== PDF PAGE 87 ===
GERENCIA DE TRANSMISIÓN 
STN – STS – SAESA – FRONTEL – SAGESA – SGA – ELETRANS – LT CABO LEONES  
 
9 
Oscilografía N°1 – relé 51-51N-BT1 SEL-351ª: 
 
 
  

=== PDF PAGE 88 ===
GERENCIA DE TRANSMISIÓN 
STN – STS – SAESA – FRONTEL – SAGESA – SGA – ELETRANS – LT CABO LEONES  
 
10 
De acuerdo con registro de evento N°1 y oscilografía N°1, en relé de protección de respaldo de  
sobrecorriente de paño BT1, modelo SEL-351A de S/E Negrete, a partir de las 17:50:36.694 horas 
(UTC-3) de fecha miércoles 13 de enero de 2021, ocurre lo siguiente: 
 
- 17:50:36.694 horas (UTC-3), pick up elemento de sobrecorriente de neutro de tiempo inverso, 
51N, numeral 64, registro eventos N°1. 
- 17:50:36.724 horas (UTC-3), drop out elemento sobrecorriente de neutro de tiempo inverso, 
51N, numeral 63, registro eventos N°1. 
- 17:50:37.812 horas (UTC-3), pick up elemento de sobrecorriente de neutro de tiempo inverso, 
51N, numeral 62, registro eventos N°1. 
- 17:51:01.228 horas (UTC-3), disparo elemento sobrecorriente de neutro de tiempo inverso, 
51NT, numeral 61, registro eventos N°1. 
Corriente falla 189 [A]. 
- 17:51:01.228 horas (UTC-3), trip relé de protección y envío de orden de desenganche sobre 
52BT1 y relé de bloqueo y desenganche 86T1. 
- 17:51:01.273 horas (UTC-3), relé registra apertura efectiva de 52BT1. 
Otros antecedentes: 
 
✓ Transformador N°1 de S/E Negrete no posee cambiador de tomas bajo carga CTBC. Para 
regular tensión existe un banco de regulares de tensión 23 [kV], ubicado entre transformador y 
barra 23 [kV]. 
✓ El banco de reguladores de tensión 23 [kV] de S/E Negrete corresponde a 3 equipos marca 
COOPER POWER modelo VR-32 de 400 [A], los cuales están conectados en estrella 
sólidamente aterrizada. Cada regulador cuenta con una unidad de control marca COOPER 
POWER modelo CL6. 
✓ El banco de reguladores de tensión opera de forma monopolar en modo automático, por lo que 
la regulación se hace por fase.  
✓ Debido a la existencia del banco de reguladores de tensión existe una zona no regulada, 
comprendida entre secundario 23 [kV] de Transformador y banco de reguladores y, una zona 
regulada, aguas debajo del banco de reguladores. 
✓ Elemento 51N, mide corriente de neutro del lado 23 kV de transformador N°1 de S/E Negrete, 
en la zona no regulada. 
✓ Ajustes elemento 51N 
51NP= 120 [A]  Curva= U2 TD= 5.00  
✓ Elemento 51N opera en 23,58 segundos. 
El cálculo teórico indica que para una corriente de 189 [A] el elemento 51N actúa en 21 
segundos. 
✓ El día del evento, durante la inspección realizada a la subestación, se descubre que uno de los 
reguladores se encontraba bloqueado (regulador fase 1), por lo que no estaba regulado tensión. 
En imagen 1 se observa el control COOPER CL6 de regulador fase 1. Se procede a reiniciar el 
control el regulador vuelve a funcionar. 
✓ De acuerdo con recomendaciones del fabricante, se debe reemplazar de la unidad de control 
COOPER CL6 de regulador fase 1 que se bloqueó el día del evento. 
=== PDF PAGE 89 ===
GERENCIA DE TRANSMISIÓN 
STN – STS – SAESA – FRONTEL – SAGESA – SGA – ELETRANS – LT CABO LEONES  
 
11 
✓ El día 19 de enero de 2021, se acude a S/E Negrete a revisar el comportamiento de la corriente 
de neutro del lado no regulado del tramo 23 [kV]. Se observa que la corriente medida por el 
relé 51/51N-BT1 SEL-351A era de 31 [A] (ver imagen 2). La corriente de neutro registro un 
valor máximo de 94 [A] al cuando el regulador operaba de forma automática (ver imagen 3). 
Se decide igualar los TAPs de los reguladores, con lo cual la corriente residual se redujo a 11 
[A] (ver imagen 4). 
 
 
Imagen 1: Unidad de control COOPER CL6 bloqueada el día del evento. 
 

=== PDF PAGE 90 ===
GERENCIA DE TRANSMISIÓN 
STN – STS – SAESA – FRONTEL – SAGESA – SGA – ELETRANS – LT CABO LEONES  
 
12 
 
Imagen 2: Corriente de neutro medida por relé 51/51N-BT1 al comienzo de la revisión por parte de 
STS. 
 
 
Imagen 3: corriente de neutro máxima medida por relé 51/51N-BT1 antes de igual el TAP de los 
reguladores. 
 
 
Imagen 4: corriente de neutro medida por relé 51/51N-BT1 luego de igualar TAP en los 3 
reguladores de tensión. 
 
Conclusiones: 
 
✓ Relé de sobrecorriente de respaldo lado 66 [kV] de transformador N°1 de S/E Negrete 51/51N-
BT1, opera en su elemento de sobrecorriente de neutro cuya medida se realiza en el lado 23 kV 
del transformador, debido a la diferencia de TAP provocada por los reguladores de tensión lado 
23 kV y porque uno de ellos se encontraba bloqueado el día del evento, lo que generó un 
desbalance en la corriente de neutro del lado no regulado que registró un valor de 189 [A]. Lo 
que provocó la apertura efectiva de 52BT1 y la actuación de relé de bloqueo y desenganche 
86T1, los cuales son operados por relé 51/51N-BT1. 
✓ El tiempo de operación del elemento 51NT de 23,58 segundos es correcto. 
✓ Relé 51/51N-BT1 de S/E Negrete opera correctamente, de acuerdo con su programación de 
ajustes. 
✓ Banco de reguladores de tensión de S/E Negrete, se pasa a modo de operación manual, 
posteriormente se iguala el TAP de los 3 equipos, con lo que se reduce la corriente de neutro 
del lado no regulado, lo que reduce el valor de la corriente de neutro del transformador. 
✓ Sistema de transmisión del Sur S.A. implementará un sistema que permita que los reguladores 
de tensión 23 [kV] de S/E Negrete operen de forma tripolar, para poder contar con regulación 
de tensión automática en barra 23 [kV] de esta subestación. El plazo para ejecutar esta actividad 
es el 12 de febrero de 2021. 
✓ Sistema de Transmisión del Sur S.A. siguiendo las recomendaciones del fabricante, 
reemplazará la unidad de control COOPER CL6 de regulador fase 1 de S/E Negrete antes del 
12 de febrero de 2021.  

=== PDF PAGE 91 ===
GERENCIA DE TRANSMISIÓN 
STN – STS – SAESA – FRONTEL – SAGESA – SGA – ELETRANS – LT CABO LEONES  
 
13 
Comportamiento protección 51/51N-ET1 SEL-351R. 
Registro evento N°2 – relé 51/51G-ET1 SEL-351A. 
 
# Date Time Element State 
134 01/13/21 17:42:39.312 IN103 Asserted 
133 01/13/21 17:42:39.317 TRIP Asserted 
132 01/13/21 17:42:39.322 51G2 Asserted 
131 01/13/21 17:42:39.322 51G1 Asserted 
130 01/13/21 17:42:39.327 51N1 Deasserted 
129 01/13/21 17:42:39.327 51G2 Deasserted 
128 01/13/21 17:42:39.327 51N2 Deasserted 
127 01/13/21 17:42:39.327 51G1 Deasserted 
126 01/13/21 17:42:39.337 59S1 Deasserted 
125 01/13/21 17:42:39.337 SV2 Asserted 
124 01/13/21 17:42:39.342 PINC Deasserted 
123 01/13/21 17:42:39.347 SW1 Deasserted 
122 01/13/21 17:42:39.357 OUT101 Deasserted 
121 01/13/21 17:42:39.357 52A Deasserted 
120 01/13/21 17:42:39.357 PINF Asserted 
119 01/13/21 17:42:39.367 PINE Asserted 
118 01/13/21 17:42:39.562 TRIP Deasserted 
 
  
=== PDF PAGE 92 ===
GERENCIA DE TRANSMISIÓN 
STN – STS – SAESA – FRONTEL – SAGESA – SGA – ELETRANS – LT CABO LEONES  
 
14 
Oscilografía N°1 – relé 51/51G-ET1 SEL-351R: 
 
 
 
  

=== PDF PAGE 93 ===
GERENCIA DE TRANSMISIÓN 
STN – STS – SAESA – FRONTEL – SAGESA – SGA – ELETRANS – LT CABO LEONES  
 
15 
De acuerdo con registro de evento N°2 y oscilografía N°2, en relé de protección de sobrecorr iente de 
paño ET1, modelo SEL-351R de SE Negrete, a partir de las 17:42:39.312 horas de fecha miércoles 13 
de enero de 2021, ocurre lo siguiente: 
 
- 17:42:39.312 horas, pick up elemento de sobrecorriente de neutro de tiempo inverso, 51N, 
numeral 134, registro eventos N°2. 
- 17:42:39.317 horas, trip relé de protección, numeral 133, registro eventos N°2. 
- 17:42:39.357 horas, relé registra apertura efectiva de 52ET1, desactivación de elemento digital 
52A, numeral 121, registro eventos N°2. 
Otros antecedentes: 
 
✓ Unidad de control se encuentra con desfase. 
✓ Ecuación de TRIP de relé 51/51G-ET1 
TR= 51P1T + 51P2T + 51N1T + 51N2T + 51G1T + 51G2T + SV1 + /IN103 
IN103 corresponde a orden de apertura no supervisada de 51ET1. 
✓ Imagen 5 muestra el circuito de control de 52ET1, donde se observa que entrada digital IN103, 
es polarizada por la operación de relé de bloqueo y desenganche 86T1. 
✓ Transformador N°1 de S/E Negrete no posee cambiador de tomas bajo carga CTBC. Para 
regular tensión existe un banco de regulares de tensión 23 [kV], ubicado entre transformador y 
barra 23 [kV]. 
✓ El banco de reguladores de tensión 23 [kV] de S/E Negrete corresponde a 3 equipos marca 
COOPER POWER modelo VR-32 de 400 [A], los cuales están conectados en estrella 
sólidamente aterrizada. Cada regulador cuenta con una unidad de control marca COOPER 
POWER modelo CL6. 
✓ El banco de reguladores de tensión opera de forma monopolar en modo automático, por lo que 
la regulación se hace por fase.  
✓ Debido a la existencia del banco de reguladores de tensión existe una zona no regulada, 
comprendida entre secundario 23 [kV] de Transformador y banco de reguladores y, una zona 
regulada, aguas debajo del banco de reguladores. 
✓ De acuerdo con oscilografía N°2, al momento del evento, relé 51/51G-ET1 incursionó en 
reiteradas ocasiones en pick up de elementos 1 y 2 de sobrecorriente residual 51G1 y 51G2. La 
corriente residual medida por el relé fluctuaba entre los 96 y 102 [A]. 
✓ Ajustes elemento 51G 
51NP= 100 [A]  Curva= U2 TD= 3.39. 
✓ De acuerdo con oscilografía N°2, al momento del evento, las tensiones fase-neutro del lado 
regulado de los reguladores de tensión, presentaba diferencias de app 600 [V] entre la fase mal 
baja y la más alta. A su vez la corriente de carga en paño ET1 presentaba un desbalance de app 
100 [A] entre la corriente más alta y la más baja. La corriente residual de paño ET1 (lado 
regulado) fluctuaba entre los 96 y 102 [A]. No ubo disparo de elementos de protección, solo 
pick de elementos 51G. 
✓ El día del evento, durante la inspección realizada a la subestación, se descubre que uno de los 
reguladores se encontraba bloqueado (regulador fase 1), por lo que no estaba regulado tensión. 
=== PDF PAGE 94 ===
GERENCIA DE TRANSMISIÓN 
STN – STS – SAESA – FRONTEL – SAGESA – SGA – ELETRANS – LT CABO LEONES  
 
16 
En imagen 1 se observa el control COOPER CL6 de regulador fase 1. Se procede a reiniciar el 
control el regulador vuelve a funcionar. 
✓ De acuerdo con recomendaciones del fabricante, se debe reemplazo de la unidad de control 
COOPER CL6 de regulador fase 1 que se bloqueó el día del evento. 
✓ El día 19 de enero de 2021, se acude a S/E Negrete a revisar el comportamiento de la corriente 
de neutro del lado no regulado del tramo 23 [kV]. Se observa que la corriente medida por el 
relé 51/51N-BT1 SEL-351A era de 31 [A] (ver imagen 2). La corriente de neutro registro un 
valor máximo de 94 [A] al cuando el regulador operaba de forma automática (ver imagen 3). 
Se decide igualar los TAPs de los reguladores, con lo cual la corriente residual se redujo a 11 
[A] (ver imagen 4).  
✓ Con lo realizado en el punto anterior, también se normaliza la corriente residual de 52ET1, la 
cual se redujo a 5 [A] app (ver imagen 6). 
 
 
Imagen 5: Circuito de control 52ET1 de S/E Negrete. 
 
 
Imagen 6: medida en 52ET1, luego de igualar TAP en reguladores de tensión. 

=== PDF PAGE 95 ===
GERENCIA DE TRANSMISIÓN 
STN – STS – SAESA – FRONTEL – SAGESA – SGA – ELETRANS – LT CABO LEONES  
 
17 
Conclusiones: 
 
✓ 52ET1 de SE Negrete abre por la actuación de relé de bloqueo y desenganche 86T1, el cual fue 
operado por la actuación de relé de sobrecorriente de respaldo lado 66 [kV] de transformador 
N°1 51/51N-BT1,  
✓ Unidad de control y protección 52ET1 SEL-351R de S/E Negrete opera correctamente, de 
acuerdo con su programación de ajustes. 
✓ Banco de reguladores de tensión de S/E Negrete, se pasa a modo de operación manual, 
posteriormente se iguala el TAP de los 3 equipos, con lo que se reduce la corriente de neutro 
del lado no regulado, lo que reduce el valor de la corriente de neutro del transformador. 
✓ Sistema de transmisión del Sur S.A. implementará un sistema que permita que los reguladores 
de tensión 23 [kV] de S/E Negrete operen de forma tripolar, para poder contar con regulación 
de tensión automática en barra 23 [kV] de esta subestación. El plazo para ejecutar esta actividad 
es el 12 de febrero de 2021. 
✓ Sistema de Transmisión del Sur S.A. siguiendo las recomendaciones del fabricante, 
reemplazará la unidad de control COOPER CL6 de regulador fase 1 de S/E Negrete antes del 
12 de febrero de 2021.  
 
10. Medidas a corto plazo. 
 
Sistema de Transmisión del Sur S.A. implementará un sistema que permita que los reguladores de 
tensión 23 [kV] de SE Negrete operen de forma tripolar, para poder contar con regulación de tensión 
automática en barra 23 [kV] de esta subestación. El plazo para ejecutar esta actividad es el 12 de febrero 
de 2021. 
Sistema de Transmisión del Sur S.A. siguiendo las recomendaciones del fabricante, reemplazará la 
unidad de control COOPER CL6 de regulador fase 1 de SE Negrete antes del 12 de febrero de 2021.  
 
=== PDF PAGE 96 ===
GRUPO SAESA
SWC
A / C
OSORNO
TELEM.
A
C
C
A
52E4
EMA VEE
89E4-1
25,8[kV] 600[A]
89E4-2
BALTEAU SDD-24
3TC E4
C. EÓLICA
LA ESPERANZA
  1TPE4
89TPE4-F
120V, 50VA, Cl. O.2
120V, 50VA, Cl. 3P
14400
3 x Cu Tubo 1 1/2"
5P20
EXTENSIÓN
BARRA PRINCIPAL 23 KV N°1
24kV-100A
1 x Cu 250 MCM
67/67N-E4
0,2FS5
N1 N2
SEL-351S
CP-E4
SEL-351S
MEDIDOR
ION7650
DP1
67/67N-E4
CL0,2 CL3PDP1
67/67N-E4
A B
CIERRE
APERTURA
52E4
52E4
b
b
CP-E4
SCADA
C
A
TELEM
CCT
A
C C
A A
CP-E4
C
38[kV] 1250[A]
ALSTOM S3C
25[kA]
M
CP-E4
LOCAL
CP-E4
C/A
(BOTONES)
CIERRE
APERTURA
C C
A A
C
A
TELEM
CCT
A
C
89E4-2
CP-E4
SCADA
CP-E4
LOCAL
CP-E4
C/A
(BOTONES)
AUT.
TP1
AUT.
AUT.
A
B
SWC
A / C
OSORNO
TELEM.
A
C
C
A
SWC
A / C
OSORNO
TELEM.
A
C
C
A
SWC
A / C
OSORNO
TELEM.
A
C
C
A
24[kV] 630[A]
BIL:125[kV] 20[kA]
BIL:125[kV] 40[kA]
C.POWER D-73
200-400/5[A]
BIL:150[kV]
30[VA]