# Borrador de solicitud de antecedentes eléctricos de ODATA Lampa

Documento preparado para revisión del autor. **No enviado.** Destinatario por definir entre el titular del proyecto y la empresa distribuidora, según disponibilidad de los antecedentes.

**Asunto: Antecedentes de conexión eléctrica inicial de ODATA Datacenter Lampa, RCA098/2021**

Estimados/as:

En el marco de una investigación académica sobre centros de datos y costos marginales nodales en Chile, solicitamos antecedentes que permitan identificar el suministro eléctrico efectivo del proyecto ODATA Datacenter Lampa durante 2022.

La carta ODCH-ST01-061-2022, recibida por la SMA el 18 de agosto de 2022 bajo el expediente de seguimiento1005711, declara el inicio de operación para el 1 de agosto de ese año. Los antecedentes ambientales describen una conexión inicial a la red de distribución frente a Av. Eduardo Frei Montalva y una línea dedicada de23kV desde S/E Lampa. Buscamos distinguir esas previsiones de la conexión efectivamente utilizada.

Solicitamos, si está disponible y puede compartirse:

1. Acta, constancia o registro equivalente de conexión, energización o recepción del empalme inicial, con su fecha efectiva.
2. Identificación de la subestación, alimentador y punto eléctrico que abastecía al campus al inicio de operación declarado; un código técnico o esquema suficiente para vincularlo a la red, sin necesidad de datos comerciales de clientes.
3. Fecha o intervalo de las pruebas y del inicio de consumo operativo, señalando si antes del 1 de agosto existía carga y si hubo transferencia de alimentación entre Batuco y Lampa durante abril–octubre de 2022. Agradeceremos aclarar también si el inicio de octubre de 2022 registrado por OGP corresponde a otra fase o definición respecto del aviso SMA de agosto.

No requerimos precios contratados, identificación de clientes alojados ni información sobre el contenido procesado. Si los documentos son públicos, basta indicar su enlace o expediente. Si solo existe un intervalo de fechas acreditable, agradeceremos conservar esa precisión sin asignar un día artificial.

Estos antecedentes se utilizarían para definir correctamente el evento y su barra eléctrica antes de estimar efectos. Agradecemos indicar cualquier condición de citación o difusión aplicable a la documentación facilitada.

Atentamente,

Alan Cartes Fica  
Universidad del Bío-Bío
