PAGINA_PDF 1
Estudio para análisis de falla EAF 178/2025 
“Desconexión forzada de la barra N°1 12 kV de S/E Chacabuco” 
Fecha de Emisión: 12-05-2025 
 
 
 
1. Descripción general de la interrupción 
 
     a. Fecha y Hora de la falla 
Fecha 19/04/2025 
Hora 22:06 
Consumos desconectados (MW) 17.28 
Demanda previa del sistema (MW) 9192 
Porcentaje de desconexión 0.188 % 
Calificación Apagón No aplica (porcentaje de desconexión < 10%) 
 
      b. Identificación instalación afectada 
Nombre de la instalación Chacabuco / SE009T0835 
Tipo de instalación Subestación 
Tensión nominal 110, 23 y 12 kV 
Segmento Transmisión Zonal 
Propietario instalación afectada Sociedad Transmisora Metropolitana S.A. 
RUT 77.611.649-1 
Representante Legal Francisco Alliende 
Dirección Bulnes 441, Osorno 
 
       c. Identificación del elemento fallado 
Nombre del elemento fallado Relé ZIV 7IRV del paño C2 de S/E Chacabuco / Sin registro en Infotécnica 
Propietario elemento fallado Sociedad Transmisora Metropolitana S.A. 
RUT 77.611.649-1 
Representante Legal Francisco Alliende 
Dirección Bulnes 441, Osorno 
 
 
 
 
 
 
 

PAGINA_PDF 2
      d.1 Origen y causa de la falla 
Se produjo la desconexión forzada de la barra N°1 12 kV de S/E Chacabuco por operación de su 
protección temporizada de sobrecorriente de fase, ante falla en redes de distribución del alimentador 
Lautaro (conectado al paño C 2), debido a la no operación de la protección de la cabecera de dicho 
alimentador. 
      d.2 Fenómeno Físico 
OPE26: Falla en sistema de protección o control. 
La empresa Sociedad Transmisora Metropolitana S.A. envía los antecedentes asociados al Fenómeno 
Físico esgrimido, a saber: mantenimientos de los últimos 24 meses del equipo que produce la falla, 
secuencia de operación de protecciones , incluyendo un informe técnico (cómo operaron las 
protecciones y cómo debieron haber operado). 
      d.3 Reiteración 
Reiteración Fenómeno Físico en la instalación afectada:  Esta instalación no ha sido afectada por el 
mismo fenómeno físico, durante los últimos 24 meses móviles. 
  Reiteración Fenómeno Físico en instalaciones del mismo propietario : Se ha n producido falla s en 
instalaciones del mismo propietario con  el mismo  fenómeno físico, durante los últimos 24 meses 
móviles, correspondiente al Estudio para Análisis de Falla de la siguiente tabla: 
FALLA_ID NOMBRE_FALLA FECHA_FALLA ACCIONES_CORRECTIVAS 
EAF 238/2023 
Desconexión 
forzada de barra 12 
kV N°3 de S/E La 
Reina 
03/06/2023 
La empresa STM II S.A. señala:  
“Ocurrida la operación del interruptor MT3P, se procedió a realizar las 
maniobras de realimentación de los clientes afectados. Al analizar las 
alarmas recibidas se identificó una falla en el alimentador La Reina. Se 
procedió a realizar las maniobras de normalización de la Barra MT3 
principal. Al analizar los registros de las protecciones s e identificó que la 
protección del alimentador La Reina operó, pero su interruptor no abrió.  
El lunes 5 de junio de 2023, se realizó una revisión de todo el esquema de 
protección del alimentador La Reina (relé e interruptor). Se comprobó el 
correcto funcionamiento de la protección. Sin embargo, se identificó un 
problema intermitente en el mecanismo de apertura del interruptor 
(específicamente en el trinquete), el cual fue corregido.” 
EAF 293/2023 
Desconexión 
forzada de la barra 
de transferencia 12 
kV N°2 de S/E La 
Reina 
05/07/2023 
La empresa STM II S.A. indica lo siguiente: 
“Una vez ocurrida la OA del interruptor MT2T, se procedió a transferir el 
alimentador Echeñique desde la Barra MT3T a la Barra MT3P. Personal de 
la Guardia de operaciones se encontraba presente en la subestación La 
Reina, por lo que se procedió a verificar  el estado de la instalación, sin 
encontrar evidencias de explosión o descargar eléctricas. Acto seguido se 
procedió a energizar la Barra de Transferencia y la Barra MT3T.  
Personal de equipos realizó una evaluación de la instalación y realizaron 
pruebas al interruptor del alimentador Ictinos, verificando su correcto 
funcionamiento. Adjuntamos el informe de estas pruebas.  
Personal de protecciones rescató los registros de las protecciones del 
alimentador Ictinos y del Interruptor MT3T. La protección del interruptor 
MT2T no generó oscilografías ni registros de eventos. 
En la madrugada del miércoles 12 de julio de 2023, se realizaron pruebas 
a la protección del interruptor MT2T, con resultado satisfactorio. 
Adjuntamos informe de estas pruebas. 
Durante el mes de julio de 2023, se realizará una revisión y verificación del 
alambrado de los 
transformadores de corriente asociados a la protección del interruptor 
MT2T para identificar la causa de la operación y realizar las correcciones 
de ser necesario.” 
EAF 397/2023 
Desconexión 
forzada de los 
transformadores 
N°3 110/13.9 kV y 
N°4 110/12.5 kV de 
S/E San Cristóbal 
07/09/2023 
La empresa STM II S.A. indica: 
“Una vez ocurrida la falla acudieron a la instalación personal de STM y 
personal contratista, y se procedió a realizar una inspección visual del 
transformador de poder N°3, del panel de control en sala y de las 
protecciones mecánicas del equipo, encontrando un duct o de unión con 
fisura en la caja del relé de contraflujo del CTBC, el que se procede a 
limpiar, secar y finalmente sellar para posteriormente poder normalizar el 
transformador” 

PAGINA_PDF 3
FALLA_ID NOMBRE_FALLA FECHA_FALLA ACCIONES_CORRECTIVAS 
EAF 489/2023 
Desconexión 
forzada del 
transformador N°4 
220/23.5 kV de S/E 
El Manzano 
10/11/2023 
La empresa STM II S.A. indica: 
““Inmediatamente ocurrida la OA del TR4, se envió personal de 
operaciones, mantenimiento de protecciones y de transformadores. Se 
realizó una inspección visual de los equipos, sin identificar muestras 
visibles de descargas. Se procedió a rescatar los eventos de las 
protecciones y se realizaron pruebas efectivas a estas con resultado 
satisfactorio. 
Adicionalmente se realizó mantenimiento electromecánico al interruptor del 
alimentador Proacer 1, quedando operativo.” 
Por otra parte, la empresa indica que normalizó inmediatamente el 
contacto deficiente en los transformadores de corriente del lado de 23.5 kV 
del transformador N°4, 110/23.5 kV, de S/E El Manzano, el cual provocó la 
operación de su protección diferencial. 
EAF 019/2024 
Apertura 
automática del 
interruptor 52ET1A 
de S/E Chicureo 
17/01/2024 
La empresa Sociedad Transmisora Metropolitana II S.A. señala que 
“durante la primera quincena de febrero de 2024, se realizará una revisión 
de las protecciones del interruptor MT1A y del alimentador Damasco.”  
EAF 125/2024 
Desconexión 
forzada del 
transformador 
220/23 kV N°2 de 
S/E El Manzano 
31/03/2024 
La empresa STM S.A. indica lo siguiente: “Inmediatamente ocurrida la OA 
del Tr. N°2, se envió personal de operaciones, mantenimiento de 
protecciones y de equipos de maniobra. Se realizó una inspección visual de 
los equipos, no encontrando falla visible. Posterior a esto se solicita el cierre 
del interruptor de 220 kV del Transformador N°2 energizándolo por el lado 
de alta tensión. 
En forma paralela, se realizaron pruebas de cierre y apertura manual del 
interruptor del lado MT del Transformador N°2, con resultados 
satisfactorios, esperando a que por parte de la red de distribución se 
informe si se puede energizar nuevamente la línea. 
Durante el mes de abril de 2024, se realizará el mantenimiento al 
interruptor del lado MT del Transformador N°2 que se encuentra pendiente. 
Esto dependiendo de la disponibilidad del cliente Proacer.”  
EAF 198/2024 
Desconexión 
forzada del 
transformador N°2 
220/23 kV de S/E 
Chicureo 
07/05/2024 
Sociedad Metropolitana de Transmisión S.A. señala: “Una vez presente en 
la instalación, personal STM realizó una inspección visual sin identificar 
muestras de descarga eléctrica. Durante la inspección, se identificó 
operado el relé de contra flujo del CTBC y no se identificó otras protecciones 
operadas. 
Se revisó el monitor de gases del transformador encontrando los valores 
dentro de los parámetros normales. 
Se solicitó autorización para desconectar Transformador de poder N°2, se 
procedió a instalar tierras de protección personal, posterior a esto, personal 
ejecutó la inspección de todas las cajas de unión de las protecciones 
mecánicas las cuales se encuentran en la parte superior del Transformador. 
Se identificó humedad en la caja de relé de contraflujo del CTBC, esto fue 
lo que ocasionó la OA de este transformador. 
Se procedió a limpiar, secar y sellar la caja de relé de contraflujo del CTBC, 
se revisaron todas las otras cajas para descartar que exista alguna en la 
misma condición, no se detectan anomalías. En el punto 11 se adjunta 
registro fotográfico. 
Cabe señalar que el cableado se encontró en buen estado.  
Una vez realizado el mantenimiento correctivo se energiza el transformador 
sin observaciones”. 
EAF 266/2024 
Falla en 
transformador N°1 
110/12 kV de S/E 
Malloco 
14/06/2024 
Sociedad Transmisora Metropolitana S.A. indica lo siguiente: 
“Ocurrida la OA, se coordinó la atención con la guardia de operaciones y 
personal de mantenimiento. Una vez presente en la instalación personal 
STM realizó una inspección, identificando operado el relé maestro del 
transformador N°1 y alarma de operación de l relé Buchholz del CTBC del 
TR1. No se identificaron protecciones operadas (eléctricas y mecánicas).  
A las 11:39 horas se energizó el transformador N°1 y a las 11:45 se 
energiza la barra 12 kV. Luego se coordina con CGE la energización de los 
3 alimentadores 12 kV de la barra N°1, todo sin novedad. 
La madrugada del sábado 15 de junio se intervino el transformador para 
investigar en mayor detalle la causa de esta operación. Se revisaron todas 
las cajas de unión de las protecciones mecánicas, las cuales se encuentran 
en la parte superior del Transformador, detectando humedad en la caja de 
conexión de la válvula alivio de presión, lo que fue la causa le esta 
operación automática. 
Se procedió a limpiar, secar y sellar esta caja, se revisaron todas las otras 
cajas de conexiones para descartar que exista alguna en la misma 
condición, no se detectan anomalías.  
Una vez realizado el mantenimiento correctivo, revisadas y selladas las 
demás uniones, se energizó el transformador sin observaciones”.  
EAF 310/2024 
Desconexión 
forzada de barra 
N°3 12 kV de S/E 
Macul 
17/07/2024 
La empresa STM S.A. indica:  “Nos encontramos en el proceso del 
reemplazo de la protección del interruptor MT3P, este debiese ser 
reemplazado antes de marzo de 2024”. 

PAGINA_PDF 4
FALLA_ID NOMBRE_FALLA FECHA_FALLA ACCIONES_CORRECTIVAS 
EAF 380/2024 
Desconexión 
forzada de la barra 
23 kV N°3 de S/E 
Lo Boza 
02/08/2024 
Sociedad Transmisora Metropolitana S.A. señala que “En el curso de la 
reparación de esta avería, se detectó que la posición del alimentador Aguas 
Claras estaba dañada, afectando tanto al interruptor como a las tulipas de 
contacto. Debido a la magnitud del daño en los componentes, se procedió 
a desconectar la posición del alimentador Aguas Claras de la Barra MT3. A 
continuación, se organizó el traslado de este alimentador desde la Barra 
MTN°3 a la posición N°45 de la Barra MT N°6, dentro de la misma 
subestación. 
Adicionalmente se efectuó la reparación del pararrayos del transformador 
N°3, el que fue energizado nuevamente el lunes 5 de agosto.” 
A su vez, esa empresa señala que “Se contactará a proveedor para solicitar 
repuestos de fábrica y evaluar si es posible la reparación de la posición 
siniestrada.” 
EAF 412/2024 
Desconexión 
forzada del 
transformador N°2 
110/12 kV de S/E 
La Cisterna 
05/08/2024 
La empresa Sociedad Transmisora Metropolitana S.A. indica lo siguiente:  
“Las alarmas de la subestación indicaron la presencia de un polo a tierra. 
Tras desconectar el Transformador de poder N°2, se procedió a 
inspeccionar todas las cajas de unión de las protecciones mecánicas, 
ubicadas en la parte superior del Transformador, durante esta revisió n se 
detectó humedad en la caja de conexión de la válvula alivio de presión, 
identificándose como el motivo de la operación automática . Después de 
realizar el mantenimiento correctivo, revisar y sellar las demás uniones, se 
volvió a energizar el transformador sin ninguna observación adicional.”  
EAF 446/2024 
Apertura del 
interruptor 52CT1 
de S/E Lo Valledor 
25/08/2024 
La empresa Sociedad Transmisora Metropolitana S.A. indica: “ Una vez 
ocurrida la OA del interruptor MT1, se procedió a revisar y verificar la 
integridad de la instalación, encontrado operada su protección y su relé 
maestro (86B1). No se evidenció muestras de descargas o fallas en la 
instalación. El centro de control realizó maniobras en los interruptores 12 
kV de los tres alimentado res abastecidos por esta barra. Se normalizó el 
86B1 y se realizó una prueba con tensión en la Barra MT1 con resultado 
satisfactorio. Posteriormente se cerraron los interruptores 12 kV de los tres 
alimentadores abastecidos por esta barra. La durante la mad rugada del 
miércoles 28 de agosto de 2024, se realizó la verificación de las 
protecciones de los alimentadores Villa México y Suiza. Durante estas 
pruebas se identificó que la protección del alimentador Suiza se encontraba 
defectuosa. Se adjunta permiso de trabajo asociado a esta actividad”. 
EAF 505/2024 
Desconexión 
forzada del 
transformador N°3 
110/23 kV de S/E 
Batuco 
14/10/2024 
La empresa Sociedad Transmisora Metropolitana S.A. indica las siguientes 
acciones correctivas: 
“Tras la operación automática (OA), se coordinó la atención con la guardia 
de operaciones y el personal de mantenimiento. El personal de STM, junto 
con el contratista, realizó una inspección en la instalación y detectó que el 
relé maestro del Transformador N°3 se había activado por operación de 
válvula alivio presión del CTBC.  
Durante la inspección de las protecciones mecánicas del transformador, se 
encontró sulfatado los contactos del switch de disparo de la válvula de alivio 
de presión del CTBC, se realizan mediciones y no se detecta aislación entre 
sus contactos. La anomalía no se soluciona con una limpieza de los 
contactos por lo que se reemplaza el Switch, quedando operativa la válvula 
y el Transformador”. 
“Completar plan 2024 de Medición de circuitos de control de protecciones 
mecánicas de transformadores de poder”. 
La empresa Enel Distribución S.A. no indican acciones correctivas a corto 
plazo. 
EAF 551/2024 
Desconexión 
forzada del 
transformador N°3 
110/12 kV de S/E 
San Joaquín (STM) 
21/11/2024 
La empresa Sociedad Transmisora Metropolitana S.A. indica las siguientes 
acciones correctivas:“Ocurrida la OA del Transformador N°3, se procedió a 
realizar las maniobras para abastecer el suministro a la Barra MT3. Acto 
seguido se envió a personal de mantenimiento a revisar la integridad de la 
subestación, no se identificaron muestras de falla o descargas. Se verificó 
operada la protección diferencial del transformador N°3 y su relé maestro. 
Se procedió a revisar el circuito de las vías secundarias de la protección 
diferencial del transformador N°3 y en el interior del interruptor MT3 
(52CT3), se encontró co rtada la vía de la fase azul. Se procedió a revisar 
el resto del alambrado y se normalizó la vía dañada. Se energizó el 
transformador N°3 y se realizaron pruebas con resultado satisfactorio ”. 
EAF 003/2025 
Desconexión 
forzada de los 
transformadores 
N°1 y N°3 110/12 
kV de S/E San 
Joaquín 
(STM)¡Error! No 
se encuentra el 
origen de la 
referencia. 
02/01/2025 
La empresa Sociedad Transmisora Metropolitana S.A. indica: 
“Se procede a revisar cableado de la protección y al efectuar pruebas al 
cable de control, se detecta baja aislación. Se reemplazó el cable y se 
realiza limpieza a los enchufes de los respectivos Switch de las válvulas. 
Se energizó el transformador N°1 y se realizar”. 
“Se incluye plan de medición de circuitos de control de protecciones 
mecánicas de transformadores de poder dentro del plan de mantenimiento 
de los activos de STM”. 

PAGINA_PDF 5
FALLA_ID NOMBRE_FALLA FECHA_FALLA ACCIONES_CORRECTIVAS 
EAF 075/2025 
Desconexión 
forzada de 
transformadores 
110/12 kV N°1 y 
N°3 de S/E Brasil 
19/02/2025 
La empresa STM S.A. indica lo siguiente: 
“Una vez presente en la subestación, personal de mantenimiento de 
Transformadores y protecciones y control ejecutan una inspección visual, 
detectando en una de las cajas de control de la protección mecánica del 
CTBC, acumulación de agua en su interior. Posteriormente, se inspecciona 
el cableado y se detecta un daño en los contactos del Relé "OLTC, Oil Surge 
Relay" (Relé de Sobrepresión de Aceite en el Cambiador de Taps Bajo 
Carga). Se procede a la limpieza de la caja y al reemplazo de los contactos 
dañados. Posteriormente se realiza una verificación de las señales y 
parámetros eléctricos, obteniendo un resultado satisfactorio.  Se sellan 
adecuadamente las cajas de derivación de las protecciones mecánicas y se 
energiza el transformador 3, quedando éste en operación sin 
observaciones”. 
 
Cantidad de fallas (sin importar Fenómeno Físico) en la misma instalación : Se han producido 2 fallas 
en la misma instalación afectada durante los últimos 24 meses móviles, correspondiente a los Estudio 
para análisis de Falla 344/2023 y 575/2024. 
      d.4 Fenómeno eléctrico 
PR51: Protección de sobrecorriente temporizada de fase. 
      e. Detalles de la instalación, equipo o elemento donde se produjo la falla 
El elemento donde se produjo la falla corresponde al relé de protección del paño C2 de S/E Chacabuco, 
del cual no hay registros en el aplicativo Infotécnica  del Coordinador. No obstante, a partir de los 
antecedentes remitidos por la empresa Sociedad Transmisora Metropolitana S.A., se trata de un  relé 
ZIV, modelo 7IRV. 
      f. Ubicación urbana o rural según DS 327/1997 
Urbano. 
      g. Proposición del propietario respecto del origen de la falla 
Interna. 
      h. Comuna donde se presenta la falla 
13125: Quilicura. 
i. Fecha de entrega de la información al Coordinador 
Coordinado Informe de 48 horas 
(21/04/2025) 
Informe de 5 días 
(25/04/2025) 
Sociedad Transmisora Metropolitana S.A. (STM) 19/04/2025 25/04/2025 
Enel Distribución Chile S.A. (Enel Distribución)  20/04/2025 25/04/2025 
 
 
  

PAGINA_PDF 6
2. Descripción del equipamiento afectado 
 
a. Sistema de Generación 
b. Sistema de Transmisión 
Elemento Afectado Segmento Tramo Hora Desc. Hora Norm. 
S/E Chacabuco ST Zonal Barra 12 kV N°1 22:06 23:13 
- Las horas indicadas corresponden a lo informado por la empresa STM S.A. 
 
c. Consumos 
Subestación Alimentador 
/Paño Comuna Pérdida de 
Consumo (MW) 
% 
consumo 
pre-falla 
Clientes 
afectados 
H. 
Desc. 
H. 
Dispon. 
H. 
Norm. 
Chacabuco Araucarias / C3 Huechuraba, 
Quilicura 1.10 0.012 87 22:06 23:13 22:11 
Chacabuco Mejillones / C7 Huechuraba, 
Quilicura 3.40 0.037 3449 22:06 23:13 22:11 
Chacabuco Araucarias / C3 Huechuraba, 
Quilicura 0.57 0.006 9 22:06 23:13 22:12 
Chacabuco Mejillones / C7 Huechuraba, 
Quilicura 0.80 0.009 1635 22:06 23:13 22:13 
Chacabuco Mejillones / C7 Huechuraba, 
Quilicura 0.05 0.001 6 22:06 23:13 22:13 
Chacabuco Mejillones / C7 Huechuraba, 
Quilicura 0.75 0.008 39 22:06 23:13 22:15 
Chacabuco Caupolicán / C4 Huechuraba, 
Quilicura 1.65 0.018 175 22:06 23:13 22:15 
Chacabuco Lautaro / C2 Huechuraba, 
Quilicura 1.64 0.018 71 22:06 23:13 22:17 
Chacabuco Lautaro / C2 Huechuraba, 
Quilicura 0.93 0.010 23 22:06 23:13 22:25 
Chacabuco Fresia / C6 Huechuraba, 
Quilicura 0.38 0.004 47 22:06 23:13 22:27 
Chacabuco Maúlen / C5 Huechuraba, 
Quilicura 1.13 0.012 78 22:06 23:13 22:30 
Chacabuco San Ignacio / 
C1 
Huechuraba, 
Quilicura 4.64 0.050 22 22:06 23:13 23:06 
Chacabuco Fresia / C6 Huechuraba, 
Quilicura 0.24 0.003 7 22:06 23:13 23:14 
                   Total:     17.28 MW    0.188 %    5648     
- Los montos y horarios señalados corresponden a lo informado por la empresa Enel Distribución Chile S.A. 
 
  

PAGINA_PDF 7
3. Estimación de la energía no suministrada 
 
Subestación Alimentador 
/Paño Empresa Tipo de 
cliente 
Pérdida de 
Consumo (MW) 
Tiempo 
Indispon. (h) 
Tiempo 
Desc. (h) 
ENS 
(MWh) 
Chacabuco Araucarias / C3 Enel Distribución Regulado 1.10 1.12 0.08 0.1 
Chacabuco Mejillones / C7 Enel Distribución Regulado 3.40 1.12 0.08 0.3 
Chacabuco Araucarias / C3 Enel Distribución Regulado 0.57 1.12 0.10 0.1 
Chacabuco Mejillones / C7 Enel Distribución Regulado 0.80 1.12 0.12 0.1 
Chacabuco Mejillones / C7 Enel Distribución Regulado 0.05 1.12 0.12 0.0 
Chacabuco Mejillones / C7 Enel Distribución Regulado 0.75 1.12 0.15 0.1 
Chacabuco Caupolicán / C4 Enel Distribución Regulado 1.65 1.12 0.15 0.2 
Chacabuco Lautaro / C2 Enel Distribución Regulado 1.64 1.12 0.18 0.3 
Chacabuco Lautaro / C2 Enel Distribución Regulado 0.93 1.12 0.32 0.3 
Chacabuco Fresia / C6 Enel Distribución Regulado 0.38 1.12 0.35 0.1 
Chacabuco Maúlen / C5 Enel Distribución Regulado 1.13 1.12 0.40 0.5 
Chacabuco San Ignacio / C1 Enel Distribución Regulado 4.64 1.12 1.00 4.6 
Chacabuco Fresia / C6 Enel Distribución Regulado 0.24 1.12 1.13 0.3 
Clientes Regulados : 7.0 MWh 
Clientes Libres :  MWh 
Total : 7.0 MWh 
- Los montos señalados corresponden a lo informado por la empresa Enel Distribución Chile S.A. 
 
- Curva de recuperación esperada v/s recuperación real. 
 
 
Se aprecian diferencias entre los horarios de recuperación real respecto de la recuperación esperada 
producto de las transferencias de consumos mediante redes de distribución en media tensión. 
 
 
 
 
21:36
21:50
22:04
22:19
22:33
22:48
23:02
23:16
23:31
6.4% 26.0% 29.3% 34.0% 34.3% 38.6% 48.1% 57.6% 63.0% 65.2% 71.8% 98.6% 100.0%
Recuperación real Recuperación esperada

PAGINA_PDF 8
- Velocidad promedio de recuperación. 
Rango Potencia 
(MW) 
Tiempo 
recuperación 
(h) 
Velocidad de 
recuperación 
(MW/h) 
Primer 80 % 13.82 1.00 13.82 
Último 20 % 3.46 1.15 3.01 
100 % Total 17.28 1.15 15.03 
 
 
 
Demanda del sistema previo a la falla: 9192 MW 
Regulación de Frecuencia 
Control distribuido de frecuencia en el Sistema Eléctrico Nacional, previo a la falla, mediante las 
centrales Andina (CTA), Canutillar (U2), El Toro (U1, U2, U3 y U4), Hornitos (CTH), Kelar (TG1 y TG2), 
Mejillones (CTM3), Quintero (U2) y Ralco (U1). 
Operación Programada 
En Anexo Nº1 se adjunta el detalle de la generación programada para el día 19 de abril de 2025. 
Operación Real 
En Anexo Nº2 se adjunta el detalle de la generación real del día 19 de abril de 2025. 
Movimiento de centrales e informe diario del CDC 
En Anexo Nº3 se presenta el detalle del Movimiento de Centrales e Informe Diario del CDC para el día 
19 de abril de 2025. 
Mantenimientos 
En Anexo Nº4 se presenta el detalle de los mantenimientos programados y forzados para el día 19 de 
abril de 2025. 
Estado y configuración previo a la falla 
Las instalaciones de transmisión se encontraban en servicio normal en los momentos previos a la 
desconexión forzada. 
Otros antecedentes relevantes 
Según lo indicado por la empresa STM S.A.: 
“El pasado sábado 19 de abril de 2025 a las 22:06 horas se produjo la operación automática (OA) 
del interruptor lado MT del Transformador N°1 (52CT1), por actuación de la protección de 
sobrecorriente. 
Específicamente se produjo una falla en la red de media tensión (Dx) del alimentador Lautaro y su 
protección no operó (ni generó registro oscilográfico). Frente a esto la protección del interruptor 
52CT1 operó correctamente como respaldo despejando la falla”. 
 
 
 
4. Descripción de las configuraciones en los momentos previo y posterior a la falla 

PAGINA_PDF 9
Según lo indicado por la empresa Enel Distribución Chile S.A.: 
“El pasado sábado 19 de abril de 2025 a las 22:06 horas, se produjo la pérdida de suministro en 
los alimentadores Araucarias, Mejillones, Caupolicán, Lautaro, Maúlen, San Ignacio y Fresia, lo 
anterior debido a una falla en la red de transmisión de propiedad de la empresa STM II S.A. 
A las 23:13 horas del sábado 19 de abril de 2025, se realiza la energización positiva de la barra 
12kV N°1 de SE Chacabuco. 
A las 23:14 horas del sábado 19 de abril de 2025, se normaliza el 100% del suministro eléctrico”. 
Acciones preventivas y/o correctivas 
a) La instalación afectada no cuenta con un plan de acción en curso. 
b) Acciones correctivas a corto plazo:  
La empresa STM S.A. señala: 
“Durante la atención de la falla, se revisó el patio de MT de la subestación Chacabuco, sin identificar 
muestras de descarga eléctrica. Se procedió a resetear el relé maestro de la Barra MT1 (86T1) y se 
cerró el interruptor 52CT1, energizando la Barra MT1. 
Según lo informado por el despachador de turno, se produjo una falla en la red de MT del alimentador 
Lautaro y simultáneamente operó la protección del interruptor 52CT1. 
Se procedió a rescatar los registros de eventos y configuración de las protecciones. Analizados estos, 
se identificó que la protección del alimentador Lautaro no actuó para la falla entre fases y si arrancó 
para fallas a tierra. Por lo que la falla fue despejada por la protección del interruptor 52CT1 en respaldo. 
El pasado domingo 20 de abril de 2025, se realizaron pruebas a la protección del alimentador Lautaro, 
identificando que sólo operaba para fallas a tierra, al tratar de rescatar los eventos de estas pruebas, 
la protección no lo permitió. Se procedió a reset ear y se repitieron las pruebas con resultado 
satisfactorio. Se adjunta el informe de las pruebas realizadas, el permiso de trabajo y registro 
fotográfico del trabajo asociado a esta actividad (archivo investigación 20 abr.zip). 
Complementariamente se revisó la coordinación de las protecciones del alimentador Lautaro y del 
interruptor 52CT1, verificando un adecuado paso de coordinación. Se adjunta el análisis de la 
coordinación de estas protecciones y sus print out (archivo análisis coordinación.zip). 
La empresa Enel Distrubución Chile S.A. señala que “no aplica”. 
c) Acciones correctivas a largo plazo: 
La empresa STM S.A. señala que “no aplica”. 
La empresa Enel Distrubución Chile S.A. señala que “no aplica”. 
 
 

PAGINA_PDF 10
Diagrama simplificado de las instalaciones previo a la falla 
 


PAGINA_PDF 11
5. Cronología de eventos y la descripción de las causas de los eventos 
 
Hora Involucrado Evento 
22:06 STM 
Apertura automática del interruptor 52CT1 de S/E Chacabuco, asociado a la barra N°1 12 
kV de dicha subestación, por operación de su protección de sobrecorriente temporizada de 
fase. 
- La hora indicada corresponde a lo informado por la empresa STM S.A. 
 
 
 
6. Normalización del servicio 
 
Fecha Involucrado Hora Acción 
19/04/2025 Enel Distribución 22:11 Se recuperan 1.1 MW en el alimentador Araucarias y 3.4 MW en el 
alimentador Mejillones, ambos de S/E Chacabuco. 
19/04/2025 Enel Distribución 22:12 Se recuperan 0.57 MW adicionales en el alimentador Araucarias  de S/E 
Chacabuco. 
19/04/2025 Enel Distribución 22:13 Se recuperan 0.85 MW adicionales en el alimentador Mejillones de S/E 
Chacabuco. 
19/04/2025 Enel Distribución 22:15 Se recuperan 0.75 MW adicionales en el alimentador Mejillones de S/E 
Chacabuco. 
19/04/2025 Enel Distribución 22:15 Se recuperan 1.65 MW en el alimentador Caupolicán de S/E Chacabuco. 
19/04/2025 Enel Distribución 22:17 Se recuperan 1.64 MW en el alimentador Lautaro de S/E Chacabuco. 
19/04/2025 Enel Distribución 22:25 Se recuperan 0.93 MW en el alimentador Lautaro de S/E Chacabuco. 
19/04/2025 Enel Distribución 22:27 Se recuperan 0.38 MW en el alimentador Fresia de S/E Chacabuco. 
19/04/2025 Enel Distribución 22:30 Se recuperan 1.13 MW en el alimentador Maúlen de S/E Chacabuco. 
19/04/2025 Enel Distribución 23:06 Se recuperan 4.64 MW en el alimentador San Ignacio de S/E Chacabuco. 
19/04/2025 STM 23:11 Reposición manual del relé maestro de barra 12 kV N°1 de S/E Chacabuco. 
19/04/2025 STM 23:13 Cierre del interruptor 52CT1 de S/E Chacabuco, energizando la barra 12 kV 
N°1. 
19/04/2025 Enel Distribución 23:14 Se recuperan 0.24 MW  adicionales en el alimentador Fresia de S/E 
Chacabuco, quedando recuperada la totalidad de los consumos. 
- Las fechas y las horas indicadas corresponden a lo informado por las empresas STM S.A. y Enel Distribución Chile S.A. 
  

PAGINA_PDF 12
7. Análisis de las causas de la falla y de la actuación de los dispositivos de protección y control 
 
Antecedentes de la falla 
Se produjo la desconexión forzada de la barra N°1 12 kV de S/E Chacabuco por operación de su 
protección temporizada de sobrecorriente de fase, ante falla en redes de distribución del alimentador 
Lautaro (conectado al paño C2) , debido a la no operación de la protección de la cabecera de dicho 
alimentador. 
 
A raíz de lo anterior, se produjo la pérdida de 17.28 MW de consumos en S/E Chacabuco. 
 
Análisis de la operación de los sistemas de protecciones 
 
Protecciones del paño CT1 de S/E Chacabuco. 
 
Registro oscilográfico 
 
 
En el registro oscilográfico se puede observar  un aumento en la magnitud de corriente por las tres 
fases alcanzando amplitudes sobre 10 kA. El registro remitido no presenta señales de tensión, sólo las 
corrientes de la figura anterior. Por otro lado, el registro no presenta señales digitales. La duración de 
la falla se estima en, al menos, 1.88 segundos. 
 
 
Registro de evento 
 
 


PAGINA_PDF 13
 
En los eventos del día 20-04-25, durante el segundo 02:06:02, se observan los arranques de la función 
de sobrecorriente temporizada de fase en cada una de las fases del paño CT1 de S/E Chacabuco. En el 
instante 02:06:04.615 se observa la activación de bloqueos de los elementos de sobrecorriente de 
tiempo definido de fase y residual, presumiblemente asociados a un esquema de lógica adaptativa de 
barra. Posteriormente, se observan desactivaciones de los elementos de sobrecorriente de tiempo 
definido. 
Una vez transcurridos 2.9 segundos desde el arranque de la función de sobrecorriente temporizada de 
fase, se produce su desactivación (a las 02:06:05.265).  No obstante, vuelve a activarse 20 ms más 
tarde (a las 02:06:05.285), operando luego de 1.76 segundos y emitiendo prácticamente de forma 
instantánea la apertura del interruptor. 
El tiempo de apertura del interruptor se estima en 74 ms (calculada a partir de los eventos “Orden de 
apertura del interruptor” y “Activ. IN-2: 17 Posición Interruptor”. 
 
 
 
 
 
 
 
 
 


PAGINA_PDF 14
Protecciones del paño C2 de S/E Chacabuco, alimentador Lautaro 
La empresa STM S.A. sólo remitió registros de eventos. 
 
Registro de eventos 
 
A partir del registro de eventos sólo es relevante mencionar que se observan sucesivas activaciones y 
desactivaciones de la función de sobrecorriente temporizada residual. No obstante, en ningún caso se 
observan activaciones de la función de sobrecorriente de fase, que sería la que debería haber operado 
para despejar la falla cuya corriente era de aproximadamente 7 kA-RMS, de acuerdo con el diagrama 
de coordinación remitido por la STM S.A., en un tiempo aproximado de 600 ms. 
 


PAGINA_PDF 15
8. Detalle de toda la información utilizada en la evaluación de la falla 
 
o Detalle de la generación programada para el día 19 de abril de 2025 (Anexo N°1). 
o Detalle de la generación real del día 19 de abril de 2025 (Anexo N°2). 
o Detalle del Movimiento de Centrales e Informe Diario del CDC correspondientes al día 19 de abril 
de 2025 (Anexo N°3). 
o Detalle de los mantenimientos programados y forzados para el día 19 de abril de 2025  (Anexo 
N°4). 
o Informes de falla de instalaciones ingresados en el sistema del Coordinador Eléctrico Nacional por 
las empresas STM S.A. y Enel Distribución Chile S.A. (Anexo N°5). 
o Otros antecedentes aportados por las empresas STM S.A. y Enel Distribución Chile S.A. (Anexo 
N°6). 
 
 
 
9. Análisis de las actuaciones de protecciones 
 
9.1 Incumplimiento Normativo 
Los incumplimientos normativos detectados en el desarrollo de la falla, por parte de los involucrados 
son: 
Enel Distribución Chile S.A. 
- Operación incorrecta de las protecciones del paño C2 de S/E Chacabuco. 
9.2 Estándares Normativos Art. 1-14 NTSyCS 
Los incumplimientos del propietario del elemento afectado, reportados en la versión vigente del 
“Informe Anual de Cumplimientos, Artículo 1 -14 Norma Técnica de Seguridad y Calidad de Servicio”, 
no incidieron en el origen y causa de la falla, ni en el desar rollo de las maniobras que permitieron la 
normalización de servicio. 
9.3 Desempeño de Protecciones Eléctricas y Modo de operación de interruptores 
Según los antecedentes proporcionados por los coordinados involucrados y el respectivo análisis 
realizado por el Coordinador: 
o Se concluye incorrecta la operación de la protección asociada al paño C2 de S/E Chacabuco. 
No aplica referirse al modo de operación del interruptor 52C2 de S/E Chacabuco, pues no se le 
emitieron órdenes ni de cierre ni de apertura durante el evento bajo análisis. 
o Se concluye correcta la operación en respaldo de la protección asociada al paño CT1 de S/E 
Chacabuco. 
Se concluye correcto modo de operación del interruptor 52CT1 de S/E Chacabuco. 
9.4 Desempeño EDAC 
No aplica pronunciarse sobre el desempeño de EDAC ante este evento. 
9.5 Desempeño EDAG 
No aplica pronunciarse sobre el desempeño de EDAG ante este evento. 
 
 

PAGINA_PDF 16
10. Pronunciamiento Técnico del Coordinador Eléctrico Nacional 
 
De acuerdo con el análisis realizado por el Coordinador: 
a) Se produjo la desconexión forzada de la barra N°1 12 kV de S/E Chacabuco por operación de 
su protección temporizada de sobrecorriente de fase, ante falla en redes de distribución del 
alimentador Lautaro (conectado al paño C2) , debido a la no operación de la protección de la 
cabecera de dicho alimentador. 
A raíz de lo anterior, se produjo la pérdida de 17.28 MW de consumos en S/E Chacabuco. 
Al respecto, en base al análisis realizado en el punto 7 de este informe, es posible indicar que 
se produjo un desempeño incorrecto del sistema de protección del paño C2 de S/E Chacabuco, 
al no operar cuando debió haberlo hecho, generando la propagación de la falla hacia el sistema 
de transmisión zonal, lo que derivó en su despeje a través del interruptor 52CT1. 
b) Se evidenciaron incumplimientos normativos en el desarrollo del evento que provocó la falla , 
en particular, la no operación del sistema de protección del paño C2 de S/E Chacabuco. 
c) No se evidenciaron incumplimientos asociados al elemento afectado por la falla, reportados en 
la versión vigente del “Informe Anual de Cumplimientos, Artículo 1 -14 Norma Técnica de 
Seguridad y Calidad de Servicio”. 
d) Para el desarrollo de la falla no hay observaciones respecto de la aplicación de los Planes de 
Recuperación de servicio asociados a las instalaciones involucradas, ni de las actuaciones del 
CDC y los respectivos CC durante la falla del día 19 de abril de 2025. 
 
 
 
11. Recomendación respecto de las instalaciones a las cuales el Coordinador Eléctrico Nacional 
debería solicitar una auditoría 
 
a) Auditorías, planes de acción, instrucciones de acciones correctivas de largo y/o corto plazo. 
No se solicitará auditorías, planes de acción o instrucciones de acciones correctivas por el momento. 
b) Solicitudes de ampliación de información 
No se solicitará información adicional. 
 
 
 
 

PAGINA_PDF 17
ANEXO Nº 1
Detalle de la generación programada para el día 19 de abril de 2025

PAGINA_PDF 18
Periodo Desde: 19-04-2025 24-04-2025
COORDINADOR ELÉCTRICO NACIONAL Programación Diaria del Sistema Eléctrico Nacional
sábado, 19 de abril de 2025 1 2 3 4 5 6 7 8 9 10 11 12 13 14 15 16 17 18 19 20 21 22 23 24
Costos Operación 349 351 333 329 342 336 277 232 131 129 141 137 139 139 143 143 144 236 321 317 319 292 305 305 5,890               
Costos Encendido/Detención 1 0 5 0 0 0 0 18 0 0 1 0 0 0 0 0 0 2 69 0 0 0 0 0 96                    
Costos Totales [kUSD] 351 351 338 329 342 336 277 250 131 129 142 137 139 139 143 143 144 238 390 317 319 292 305 305 5,986             
Costo Marginal Quillota 220 kV 156.3 155.2 155.2 99.2 146.8 146.9 125.4 117.5 91.7 92.1 124.9 123.5 123.5 124.5 128.0 123.6 152.4 145.0 157.2 158.8 157.2 157.2 157.2 157.2 136.52             
Pérdidas [MWh] 211 205 169 162 167 158 153 109 92 113 123 134 143 145 146 139 121 126 154 155 148 167 145 138 3,524               
Consumos Propios [MWh] 313 313 305 305 305 305 305 294 294 294 293 293 293 293 293 293 293 295 308 308 308 308 308 307 7,227               
Demanda Total [MWh] 8316 8079 7761 7665 7664 7644 7641 7553 7828 8223 8561 8690 8749 8900 8888 8754 8662 8621 8867 9151 9013 8847 8706 8554 201,336           
Generación Total [MWh] 8840 8597 8236 8133 8136 8107 8099 7956 8215 8630 8978 9117 9185 9337 9327 9186 9077 9042 9329 9614 9469 9322 9159 8999 212,087      
 
Hidroeléctricas de Pasada 1 2 3 4 5 6 7 8 9 10 11 12 13 14 15 16 17 18 19 20 21 22 23 24 Total
Total 609 590 538 536 524 565 577 494 423 414 415 481 477 468 448 448 449 519 585 606 650 653 650 634 12,750           
CHAPIQUINA 8 3 3 3 3 3 3 3 3 1 1 1 1 1 1 1 1 1 1 1 7 7 7 7 71
COSAPILLA 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 10
ELTORON2 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CAVANCHA 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ALTOHOSPICIO 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 22
SANTAROSA 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 12
CORRALES 3 3 2 2 2 2 2 2 2 2 3 3 2 2 1 1 1 1 3 3 3 3 3 3 54
PUNTADELVIENTO 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
RIOHUASCO 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PUCLARO 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 7
LOSMOLLES 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 72
LAPALOMA 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ELTARTARO 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CH-HORNITOS 17 17 17 16 16 16 16 16 15 15 15 15 15 15 15 15 16 16 16 16 16 16 16 17 380
JUNCAL 11 11 10 10 10 10 10 10 10 10 10 10 10 10 10 10 11 11 11 11 11 11 11 11 250
JUNCALITO 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
COMPANIA-2 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 22
BLANCO 12 12 12 11 11 11 11 11 10 10 10 10 10 10 10 11 11 11 11 11 11 12 12 12 263
LOSQUILOS 17 17 17 17 17 17 17 17 17 16 16 16 15 15 15 15 15 15 16 16 16 16 16 16 387
CHACABUQUITO 9 9 10 10 10 10 10 10 10 10 10 9 9 9 8 8 8 8 8 8 9 9 9 9 217
SAUCEANDES 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 7
CARENA 7 7 7 7 7 7 7 7 7 7 7 6 6 6 7 7 7 7 7 7 7 7 7 7 167
ALFALFAL 69 70 70 70 69 69 68 16 16 15 15 67 66 66 66 66 66 66 67 68 69 69 70 71 1426
ALFALFAL-2 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
LASLAJAS 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
MAITENES 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
QUELTEHUES 34 34 34 34 34 34 34 34 34 34 35 35 35 35 34 34 34 34 34 34 34 34 35 35 825
VOLCAN 6 6 6 6 6 6 6 6 6 6 6 6 6 6 6 6 6 6 6 6 6 6 6 6 146
GUAYACAN 6 6 6 6 6 6 6 6 6 6 6 6 6 6 6 6 6 6 6 6 6 6 6 6 154
FLORIDA-1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
FLORIDA-2 7 7 7 7 7 7 7 7 6 6 6 6 5 5 5 5 4 4 4 5 5 6 6 7 141
FLORIDA-3 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 55
PUNTILLA 14 14 14 14 14 14 14 14 14 14 14 14 14 14 14 14 14 14 14 14 14 14 14 14 337
EYZAGUIRRE 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
LASVERTIENTES 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 38
ELLLANO 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ELRINCON 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 7
MALLARAUCO 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 77
LOSBAJOS 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 96
AUXDELMAIPO 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 74
LOSMORROS 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 17
COYA 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CIPRESILLOS 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 41
SAUZAL 34 34 34 34 34 34 34 34 25 21 21 21 21 21 21 21 21 21 24 40 40 40 40 40 710
SAUZALITO 3 3 3 3 3 3 3 3 2 2 2 2 2 2 2 2 2 2 2 3 3 3 3 3 55
CHACAYES 28 28 28 28 28 28 28 22 22 22 22 22 22 22 22 22 22 36 47 47 47 47 31 29 702
SANANDRES 9 9 9 9 9 9 9 9 9 9 9 9 9 0 0 0 0 0 9 9 40 11 9 9 200
CONVENTOVIEJO 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 43
LAHIGUERA 32 32 32 32 20 20 20 20 20 20 20 20 20 20 0 0 0 20 20 20 20 32 32 32 504
LACONFLUENCIA 45 45 0 0 0 40 40 40 0 0 0 0 0 0 0 0 0 0 45 45 45 45 45 45 480
ELPASO 5 5 5 5 5 5 15 5 6 5 5 5 5 5 6 6 6 6 6 8 15 15 8 5 162
DOSVALLES 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 27
PALACIOS 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 8
LIRCAY 15 15 15 15 15 15 15 15 15 15 15 15 15 15 15 15 15 15 15 15 15 15 15 15 360
MARIPOSAS 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 72
PROVIDENCIA 6 6 6 6 6 6 6 6 6 6 6 6 6 6 6 6 6 6 6 6 6 6 6 6 144
RIOCOLORADO 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 31
ROBLERIA 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 36
ANCOA 9 9 9 9 9 9 9 9 9 9 9 9 9 9 9 9 9 9 9 9 9 9 9 9 226
ITATA 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ELPINAR 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ELDIUTO 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 38
MUNILQUE-1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
MUNILQUE-2 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 10
ELPORTAL 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 12
ELATAJO 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 19
BIFURCADA 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 2
CALIBORO 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 19
RENAICO 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 115
ALTORENAICO 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 31
RIOPICOIQUEN 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 24
BOQUIAMARGO 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ELMIRADOR 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PEUCHEN 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 18 30 17 65
MAMPIL 15 8 0 0 0 0 0 10 0 0 0 0 0 0 0 0 0 8 0 0 0 0 8 18 67
LACONFIANZA 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
AILLIN 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
LOSPADRES 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
LLAUQUEREO 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ELCANELO 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 26
DONGUIL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 5
ALLIPEN 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 62
RIOTRUENO 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0

PAGINA_PDF 19
Periodo Desde: 19-04-2025 24-04-2025
COORDINADOR ELÉCTRICO NACIONAL Programación Diaria del Sistema Eléctrico Nacional
sábado, 19 de abril de 2025 1 2 3 4 5 6 7 8 9 10 11 12 13 14 15 16 17 18 19 20 21 22 23 24
Costos Operación 349 351 333 329 342 336 277 232 131 129 141 137 139 139 143 143 144 236 321 317 319 292 305 305 5,890               
Costos Encendido/Detención 1 0 5 0 0 0 0 18 0 0 1 0 0 0 0 0 0 2 69 0 0 0 0 0 96                    
Costos Totales [kUSD] 351 351 338 329 342 336 277 250 131 129 142 137 139 139 143 143 144 238 390 317 319 292 305 305 5,986             
Costo Marginal Quillota 220 kV 156.3 155.2 155.2 99.2 146.8 146.9 125.4 117.5 91.7 92.1 124.9 123.5 123.5 124.5 128.0 123.6 152.4 145.0 157.2 158.8 157.2 157.2 157.2 157.2 136.52             
Pérdidas [MWh] 211 205 169 162 167 158 153 109 92 113 123 134 143 145 146 139 121 126 154 155 148 167 145 138 3,524               
Consumos Propios [MWh] 313 313 305 305 305 305 305 294 294 294 293 293 293 293 293 293 293 295 308 308 308 308 308 307 7,227               
Demanda Total [MWh] 8316 8079 7761 7665 7664 7644 7641 7553 7828 8223 8561 8690 8749 8900 8888 8754 8662 8621 8867 9151 9013 8847 8706 8554 201,336           
Generación Total [MWh] 8840 8597 8236 8133 8136 8107 8099 7956 8215 8630 8978 9117 9185 9337 9327 9186 9077 9042 9329 9614 9469 9322 9159 8999 212,087      
ELMANZANO 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TRUFULTRUFUL 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 17
MOLINERAVILLARRICA 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 5
TRAILELFU 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 12
CARILAFQUEN 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 120
MALALCAHUELLO 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
QUILLAILEO 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 5
BUREO 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 29
LAVINA 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 10
ELBRINCO 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 2
MULCHEN 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 2
ELAGRIO 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANTAELENA 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 14
PULLINQUE 10 10 10 10 10 10 10 10 5 5 5 5 5 5 5 5 5 20 20 20 20 20 20 10 255
RECA 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 14
SANTAISABEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 2
HIDROMOCHO 10 10 10 10 10 10 10 10 10 10 10 10 10 10 10 10 10 10 10 10 8 8 8 8 232
LOSCORRALES-1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
LOSCORRALES-2 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
LOSPORTONES 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 17
MSA-1 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 46
MAISAN 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 2
LAMONTANA-1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
LAMONTANA-2 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PURISIMA 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 2
ELGALPON 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 7
CUMPEO 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 46
DONWALTERIO 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 72
DIGUA 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
MELO 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 38
LICAN 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
DONAHILDA 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 2
MARIAELENA 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CHANLEUFU 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 77
TRANQUIL 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 60
TRANCADELTORO 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 5
PEHUI 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 12
PICHILONCO 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 26
PILMAIQUEN 18 18 18 18 18 18 18 18 14 14 14 14 14 14 14 14 14 18 18 18 18 18 18 18 396
RUCATAYO 25 17 20 20 21 23 25 0 0 0 0 15 15 15 15 15 15 25 25 25 25 25 25 25 416
CUMBRES 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 168
PULELFU 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 122
CAPULLO 6 6 6 6 6 6 6 6 6 6 6 6 6 6 6 6 6 6 6 6 6 6 6 6 142
MUCHI 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
LASFLORES 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 58
PALMAR 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 33
CORRENTOSO 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 19
NALCAS 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 58
CALLAO 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 26
HIDROBONITO-MC1 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 86
HIDROBONITO-MC2 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 22
HIDROBONITO-MC3 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 23
ENSENADA 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 19
LAARENA 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 110
ELCOLORADO 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 36
COLLIL 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 115
PIEDRASNEGRAS 3 3 2 2 2 2 2 2 2 2 3 3 3 2 2 2 1 2 2 2 3 3 3 3 54
DONGO 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 82
Eólicas 1 2 3 4 5 6 7 8 9 10 11 12 13 14 15 16 17 18 19 20 21 22 23 24 Total
Total 1218 1264 1307 1345 1335 1317 1314 1176 777 474 367 348 339 482 566 616 798 1299 1289 1128 979 919 890 900 22,447           
PE-TCHAMMA 56 77 103 125 142 153 155 155 99 37 0 0 16 40 43 50 16 23 28 5 1 0 0 2 1326
PE-SIERRAGORDA 31 35 40 48 56 63 68 66 0 0 0 0 0 0 0 0 50 59 42 18 4 3 8 14 604
PE-VALLEDELOSVIENTOS 4 5 6 8 9 11 13 13 10 5 3 10 28 48 47 48 55 68 55 33 13 4 2 2 501
PE-CERROTIGRE 1 0 1 4 6 6 3 2 1 2 4 13 19 71 46 61 19 143 114 73 39 18 7 2 653
PE-LLANOSDELVIENTO 5 5 5 3 2 1 2 4 4 7 5 6 7 7 88 95 20 80 42 36 6 8 9 5 450
PE-CALAMA 12 18 24 32 34 41 39 35 1 1 1 1 7 45 1 1 64 94 71 44 21 9 8 9 611
PE-TALTAL 35 41 52 63 30 0 0 0 0 0 0 93 0 83 73 60 46 34 15 33 44 61 76 85 923
PE-KALLPA 133 138 153 168 183 193 158 137 194 0 0 0 0 0 0 0 26 0 77 83 108 127 157 183 2219
PE-ANTOFAGASTA 0 4 7 5 6 8 10 9 9 53 67 0 67 0 67 67 67 67 67 67 67 66 39 28 847
PE-HORIZONTESUR 2 60 91 119 130 146 157 189 0 0 0 0 0 0 0 0 143 76 83 63 51 34 30 51 1427
PE-HORIZONTENORTE 3 8 13 19 34 40 78 0 0 0 0 0 0 0 0 0 0 258 203 130 78 48 31 33 975
PE-ATACAMA 2 6 3 0 0 0 0 0 0 0 0 0 0 2 6 11 10 10 7 7 5 3 1 0 72
PE-SARCO 9 4 3 2 1 2 2 3 3 7 4 3 2 3 2 5 12 18 26 32 31 31 20 16 239
PE-CABOLEONES-1 4 2 1 1 1 2 4 5 5 6 0 0 0 5 5 7 11 14 18 20 22 21 15 9 181
PE-CABOLEONES-2 4 3 2 2 2 2 2 4 5 7 9 10 10 9 8 7 8 8 8 8 7 7 5 4 139
PE-CABOLEONES-3 6 5 2 2 2 2 4 4 3 3 3 3 3 3 5 10 16 19 21 23 23 21 14 14 209
PE-SANJUAN 1 1 1 1 1 1 1 1 3 2 3 4 10 12 19 19 19 37 46 32 22 16 12 8 271
PE-PUNTACOLORADA 0 0 0 0 0 0 0 0 0 0 0 0 1 1 1 1 1 1 0 0 0 0 0 0 6
PE-ELARRAYAN 9 6 5 4 3 2 1 1 1 1 1 1 1 1 3 3 5 6 7 7 6 6 7 9 98
PE-TALINAYPONIENTE 4 3 2 2 2 2 2 2 0 0 0 0 0 0 0 0 0 5 5 5 3 2 2 2 44
PE-TALINAYORIENTE 2 1 1 1 1 2 2 2 0 0 0 0 0 0 0 0 0 12 10 6 3 2 2 2 48
PE-PUNTADETALCA 14 11 8 7 7 9 8 6 5 4 2 1 2 4 4 4 4 6 10 11 9 8 8 9 160
PE-PUNTASIERRA 3 3 3 1 0 1 0 2 0 0 0 0 0 0 0 0 0 0 3 0 0 0 2 2 21
PE-LOSCURUROS 0 0 0 0 0 0 0 0 0 0 0 1 3 5 7 13 20 21 11 4 2 1 1 1 92
PE-MONTEREDONDO 1 1 0 1 1 0 1 0 1 0 0 0 1 1 2 2 3 3 2 1 1 1 1 1 22

PAGINA_PDF 20
Periodo Desde: 19-04-2025 24-04-2025
COORDINADOR ELÉCTRICO NACIONAL Programación Diaria del Sistema Eléctrico Nacional
sábado, 19 de abril de 2025 1 2 3 4 5 6 7 8 9 10 11 12 13 14 15 16 17 18 19 20 21 22 23 24
Costos Operación 349 351 333 329 342 336 277 232 131 129 141 137 139 139 143 143 144 236 321 317 319 292 305 305 5,890               
Costos Encendido/Detención 1 0 5 0 0 0 0 18 0 0 1 0 0 0 0 0 0 2 69 0 0 0 0 0 96                    
Costos Totales [kUSD] 351 351 338 329 342 336 277 250 131 129 142 137 139 139 143 143 144 238 390 317 319 292 305 305 5,986             
Costo Marginal Quillota 220 kV 156.3 155.2 155.2 99.2 146.8 146.9 125.4 117.5 91.7 92.1 124.9 123.5 123.5 124.5 128.0 123.6 152.4 145.0 157.2 158.8 157.2 157.2 157.2 157.2 136.52             
Pérdidas [MWh] 211 205 169 162 167 158 153 109 92 113 123 134 143 145 146 139 121 126 154 155 148 167 145 138 3,524               
Consumos Propios [MWh] 313 313 305 305 305 305 305 294 294 294 293 293 293 293 293 293 293 295 308 308 308 308 308 307 7,227               
Demanda Total [MWh] 8316 8079 7761 7665 7664 7644 7641 7553 7828 8223 8561 8690 8749 8900 8888 8754 8662 8621 8867 9151 9013 8847 8706 8554 201,336           
Generación Total [MWh] 8840 8597 8236 8133 8136 8107 8099 7956 8215 8630 8978 9117 9185 9337 9327 9186 9077 9042 9329 9614 9469 9322 9159 8999 212,087      
PE-PUNTAPALMERAS 2 1 1 1 0 0 0 0 0 0 1 1 1 1 0 0 0 0 1 1 0 0 0 0 12
PE-CANELA 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 3
PE-CANELA-2 2 1 1 0 0 0 0 0 1 0 2 2 2 1 1 1 1 1 1 1 1 1 0 0 20
PE-TOTORAL 2 1 1 1 1 1 1 0 0 0 0 0 1 1 1 1 1 1 1 1 1 1 1 2 21
PE-UCUQUER-2 1 2 1 1 1 1 1 2 1 0 0 0 0 0 0 0 1 1 1 1 1 0 0 0 19
PE-UCUQUER 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PE-CARDONAL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 2 1 1 1 0 0 0 0 9
PE-MANANTIALES 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 3 10 9 5 2 1 0 0 0 31
PE-LAESTRELLA 7 7 7 7 6 6 6 5 3 1 1 0 0 0 1 1 1 1 2 3 2 2 1 1 71
PE-LOSCERRILLOS 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 2 3 2 2 1 0 0 0 14
PE-LASPENAS 2 2 2 2 2 2 2 1 1 1 1 1 1 1 1 1 1 2 2 2 2 2 2 2 35
PE-CAMPOLINDO 29 28 17 16 25 22 21 17 13 9 6 4 3 2 1 1 1 3 5 10 4 6 13 13 269
PE-ELMAITEN 4 4 3 3 3 3 3 3 2 2 2 1 1 1 1 1 1 1 1 2 2 3 3 3 51
PE-NEGRETE 20 19 18 16 4 4 11 10 9 7 5 4 4 3 3 3 4 5 7 9 10 10 9 8 198
PE-MESAMAVIDA 23 21 20 18 19 18 18 17 12 8 6 5 5 4 3 4 4 6 9 13 14 15 14 15 290
PE-ALENA 30 28 26 25 25 23 23 22 16 14 11 10 8 6 6 6 6 8 13 17 19 22 21 21 405
PE-CUEL 11 11 10 10 10 9 9 8 6 4 4 3 2 2 2 2 3 3 5 6 7 7 7 8 149
PE-SANMATIAS 38 37 36 35 33 31 27 22 16 12 7 5 3 2 1 1 2 3 7 12 16 17 17 18 398
PE-LOMASDEDUQUECO 32 31 29 28 28 27 26 24 20 14 7 4 3 3 3 3 4 7 12 17 20 10 21 20 394
PE-LOSOLMOS 49 43 46 42 41 42 39 38 29 23 15 13 11 9 10 11 12 15 21 28 30 33 33 34 665
PE-RENAICO 52 49 48 43 37 33 31 30 30 25 21 19 17 15 13 13 13 14 16 17 18 18 17 15 604
PE-RENAICO-2 97 94 91 86 80 76 72 68 64 53 37 27 22 20 18 18 20 25 31 36 40 42 42 40 1199
PE-MALLECONORTE 41 37 33 29 26 24 24 24 22 17 10 6 5 6 7 8 10 13 20 25 27 28 26 21 489
PE-MALLECOSUR 68 62 55 49 46 43 42 42 40 32 19 11 8 8 9 11 13 20 29 37 42 44 42 37 809
PE-SANGABRIEL 118 113 112 106 97 90 83 77 72 58 39 28 23 21 19 20 22 28 35 40 43 46 47 45 1379
PE-LAFLOR 16 15 15 14 14 13 13 12 10 9 8 7 6 5 5 5 5 6 8 11 11 12 12 12 242
PE-LACABANA 60 68 65 63 60 58 55 34 0 0 27 20 15 14 14 14 15 19 25 28 29 29 29 28 768
PE-TOLPANSUR 53 52 50 47 43 39 36 32 29 26 22 18 15 13 12 12 13 17 22 25 28 29 29 27 687
PE-ELNOGAL 4 4 4 4 3 3 3 3 2 2 1 1 1 1 1 1 1 1 2 2 3 3 3 3 55
PE-LOSBUENOSAIRES 12 11 11 10 9 9 8 7 6 5 3 2 2 2 1 2 2 2 3 4 5 5 5 5 133
PE-LAESPERANZA 5 4 4 4 4 4 4 3 3 2 2 2 2 1 1 1 1 2 2 3 3 3 3 3 67
PE-LEBU-3 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 23
PE-LEBU 2 2 2 1 1 1 1 1 1 1 1 1 1 2 2 2 2 2 2 2 1 2 1 1 34
PE-HUAJACHE 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PE-RAKI 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PE-ELARREBOL 4 4 4 4 4 4 4 3 3 2 1 1 1 1 1 1 1 1 2 3 3 3 3 3 60
PE-AURORA 31 25 22 18 17 15 12 9 7 6 4 2 1 1 1 3 6 9 12 14 11 11 10 7 253
PE-PUELCHESUR 49 42 37 35 30 25 22 16 9 7 2 1 0 0 0 0 2 5 10 15 15 15 13 9 358
PE-SANPEDRO 4 4 4 3 3 3 2 2 1 1 0 0 0 0 0 0 0 0 1 1 1 1 2 3 38
PE-SANPEDRO-2 7 6 6 5 5 4 4 3 2 1 1 0 0 0 0 0 0 1 1 2 2 2 3 4 60
Solares 1 2 3 4 5 6 7 8 9 10 11 12 13 14 15 16 17 18 19 20 21 22 23 24 Total
Total 0 0 0 0 0 0 44 917 3560 4205 4656 4743 4805 4772 4636 4460 3933 1585 131 0 0 0 0 0 42,446           
PFV-ELAGUILA 0 0 0 0 0 0 0 0 1 1 1 2 2 2 1 1 1 0 0 0 0 0 0 0 11
PFV-PAMPACAMARONES 0 0 0 0 0 0 0 1 3 3 4 4 6 5 6 5 4 1 0 0 0 0 0 0 41
PFV-TARUCA 0 0 0 0 0 0 0 0 1 1 2 4 4 4 4 4 4 3 0 0 0 0 0 0 32
PFV-PVPCHINCHORRO 0 0 0 0 0 0 0 0 0 1 1 3 5 6 6 6 5 2 0 0 0 0 0 0 37
PFV-LASCHILCAS 0 0 0 0 0 0 0 0 1 1 2 4 4 4 4 4 4 3 0 0 0 0 0 0 31
PFV-ARICA 0 0 0 0 0 0 0 0 1 3 4 4 0 0 0 0 0 0 0 0 0 0 0 0 12
PFV-POZOALMONTE-1 0 0 0 0 0 0 0 2 7 8 8 8 8 8 7 7 5 3 0 0 0 0 0 0 70
PFV-POZOALMONTE-2 0 0 0 0 0 0 0 0 4 4 4 4 4 4 4 4 0 2 0 0 0 0 0 0 33
PFV-WILLKA 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PFV-LLUTASOLAR 0 0 0 0 0 0 0 0 0 0 1 1 2 2 1 1 2 1 0 0 0 0 0 0 10
PFV-POZOALMONTE-3 0 0 0 0 0 0 0 4 10 12 9 0 0 11 0 0 0 2 0 0 0 0 0 0 48
PFV-MACARENA 0 0 0 0 0 0 0 0 1 1 1 1 1 1 1 1 1 1 0 0 0 0 0 0 8
PFV-TAMARUGO 0 0 0 0 0 0 0 1 2 2 2 2 2 2 2 2 2 1 0 0 0 0 0 0 21
PFV-LOSPUQUIOS 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PFV-PICA 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 2
PFV-LAHUAYCA-2 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PFV-SANTAISABEL 0 0 0 0 0 0 0 17 93 85 85 95 86 86 83 85 90 34 5 0 0 0 0 0 844
PFV-VALLEDELSOL 0 0 0 0 0 0 4 40 88 80 80 90 81 81 79 80 89 46 8 0 0 0 0 0 845
PFV-HUATACONDO 0 0 0 0 0 0 0 11 37 0 0 0 0 0 0 0 39 16 0 0 0 0 0 0 102
PFV-BELLAVISTA-1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PFV-ATACAMASOLAR-2 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PFV-NUEVOQUILLAGUA 0 0 0 0 0 0 0 15 59 53 53 60 54 54 53 53 61 18 2 0 0 0 0 0 536
PFV-GRANJA 0 0 0 0 0 0 0 22 65 0 0 81 79 76 68 70 53 15 0 0 0 0 0 0 530
PFV-USYA 0 0 0 0 0 0 0 9 18 26 9 0 0 0 0 0 0 0 0 0 0 0 0 0 63
PFV-CALAMA-1 0 0 0 0 0 0 0 4 8 8 8 7 8 8 7 7 6 3 0 0 0 0 0 0 73
PFV-SANPEDRO-GPG 0 0 0 0 0 0 6 40 78 0 89 89 89 89 85 74 57 18 0 0 0 0 0 0 715
PFV-VICTORIA 0 0 0 0 0 0 0 2 7 8 8 7 7 7 8 8 7 3 0 0 0 0 0 0 72
PFV-JAMA-1 0 0 0 0 0 0 0 8 18 16 16 18 16 16 16 16 15 4 0 0 0 0 0 0 159
PFV-JAMA-2 0 0 0 0 0 0 0 6 13 12 12 14 12 12 12 12 11 3 0 0 0 0 0 0 118
PFV-QUETENA 0 0 0 0 0 0 0 1 4 5 5 5 5 5 5 5 4 1 0 0 0 0 0 0 48
PFV-SOLDELDESIERTO 0 0 0 0 0 0 0 40 135 123 0 138 124 125 0 122 141 65 1 0 0 0 0 0 1014
PFV-MARIAELENA 0 0 0 0 0 0 0 7 35 35 35 35 35 35 35 35 29 1 0 0 0 0 0 0 318
PFV-TAIRA 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PFV-LACRUZSOLAR 0 0 0 0 0 0 0 10 31 28 28 32 29 29 28 28 32 14 4 0 0 0 0 0 292
PFV-CEME1 0 0 0 0 0 0 1 49 160 220 220 247 222 223 216 219 188 81 2 0 0 0 0 0 2045
PFV-COYA 0 0 0 0 0 0 0 22 104 139 135 0 0 0 0 0 7 19 1 0 0 0 0 0 427
PFV-FINISTERRAE 0 0 0 0 0 0 0 41 135 133 133 149 134 135 130 132 152 64 5 0 0 0 0 0 1343
PFV-LASSALINAS 0 0 0 0 0 0 0 46 134 0 86 0 0 0 159 183 157 72 4 0 0 0 0 0 841
PFV-AZABACHE 0 0 0 0 0 0 0 12 35 32 32 36 32 33 31 27 20 5 0 0 0 0 0 0 294
PFV-PAINE 0 0 0 0 0 0 0 2 7 8 8 8 8 8 8 8 8 3 0 0 0 0 0 0 78
PFV-PUERTOSECO 0 0 0 0 0 0 0 2 8 9 8 8 8 8 8 7 7 4 0 0 0 0 0 0 77
PFV-CHANARVERANO 0 0 0 0 0 0 0 0 2 2 2 2 2 2 2 2 2 1 0 0 0 0 0 0 16
PFV-TAMAYA 0 0 0 0 0 0 0 24 81 100 37 37 37 28 6 0 27 13 0 0 0 0 0 0 390

PAGINA_PDF 21
Periodo Desde: 19-04-2025 24-04-2025
COORDINADOR ELÉCTRICO NACIONAL Programación Diaria del Sistema Eléctrico Nacional
sábado, 19 de abril de 2025 1 2 3 4 5 6 7 8 9 10 11 12 13 14 15 16 17 18 19 20 21 22 23 24
Costos Operación 349 351 333 329 342 336 277 232 131 129 141 137 139 139 143 143 144 236 321 317 319 292 305 305 5,890               
Costos Encendido/Detención 1 0 5 0 0 0 0 18 0 0 1 0 0 0 0 0 0 2 69 0 0 0 0 0 96                    
Costos Totales [kUSD] 351 351 338 329 342 336 277 250 131 129 142 137 139 139 143 143 144 238 390 317 319 292 305 305 5,986             
Costo Marginal Quillota 220 kV 156.3 155.2 155.2 99.2 146.8 146.9 125.4 117.5 91.7 92.1 124.9 123.5 123.5 124.5 128.0 123.6 152.4 145.0 157.2 158.8 157.2 157.2 157.2 157.2 136.52             
Pérdidas [MWh] 211 205 169 162 167 158 153 109 92 113 123 134 143 145 146 139 121 126 154 155 148 167 145 138 3,524               
Consumos Propios [MWh] 313 313 305 305 305 305 305 294 294 294 293 293 293 293 293 293 293 295 308 308 308 308 308 307 7,227               
Demanda Total [MWh] 8316 8079 7761 7665 7664 7644 7641 7553 7828 8223 8561 8690 8749 8900 8888 8754 8662 8621 8867 9151 9013 8847 8706 8554 201,336           
Generación Total [MWh] 8840 8597 8236 8133 8136 8107 8099 7956 8215 8630 8978 9117 9185 9337 9327 9186 9077 9042 9329 9614 9469 9322 9159 8999 212,087      
PFV-ELENA 0 0 0 0 0 0 0 6 40 36 36 41 36 37 36 36 42 37 39 0 0 0 0 0 419
PFV-CERRODOMINADOR 0 0 0 0 0 0 0 17 71 0 83 82 82 74 73 65 56 33 1 0 0 0 0 0 636
PFV-TALLADO 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1
PFV-BOLERO-1 0 0 0 0 0 0 0 28 95 119 126 121 117 117 119 0 88 32 0 0 0 0 0 0 961
PFV-CAPRICORNIO 0 0 0 0 0 0 0 13 47 62 45 14 14 13 12 3 14 8 0 0 0 0 0 0 245
PFV-URIBESOLAR 0 0 0 0 0 0 0 11 38 50 50 50 50 50 47 46 24 6 0 0 0 0 0 0 422
PFV-FAROL 0 0 0 0 0 0 0 0 0 1 1 2 3 3 3 3 2 1 0 0 0 0 0 0 17
PFV-LOCKMA 0 0 0 0 0 0 0 0 3 8 8 8 8 8 8 8 8 2 0 0 0 0 0 0 72
PFV-CKILIR 0 0 0 0 0 0 0 0 5 9 9 9 9 9 9 8 8 3 0 0 0 0 0 0 76
PFV-PAMPATIGRE 0 0 0 0 0 0 0 9 59 53 53 60 54 54 53 53 61 14 3 0 0 0 0 0 527
PFV-DOMEYKO 0 0 0 0 0 0 0 23 70 100 100 112 101 101 98 99 90 32 1 0 0 0 0 0 925
PFV-ANDES 0 0 0 0 0 0 0 5 13 12 12 13 12 12 12 12 11 2 0 0 0 0 0 0 113
PFV-ANDES2A 0 0 0 0 0 0 0 13 37 58 67 0 53 0 0 0 43 11 0 0 0 0 0 0 282
PFV-ANDES2B 0 0 0 0 0 0 0 27 83 111 14 0 0 0 0 0 0 25 0 0 0 0 0 0 260
PFV-ANDES4 0 0 0 0 0 0 0 30 84 115 95 0 0 0 0 0 0 26 0 0 0 0 0 0 351
PFV-SOLDELILA 0 0 0 0 0 0 0 5 15 20 20 20 19 19 19 18 15 6 0 0 0 0 0 0 177
PFV-SOLDELNORTEANDES 0 0 0 0 0 0 0 2 5 5 5 5 5 5 5 5 5 2 0 0 0 0 0 0 46
PFV-LOSANDES 0 0 0 0 0 0 0 2 5 5 5 5 5 5 5 5 5 2 0 0 0 0 0 0 48
PFV-DELDESIERTO 0 0 0 0 0 0 0 2 5 5 5 5 5 5 5 5 4 1 0 0 0 0 0 0 47
PFV-PARANAL 0 0 0 0 0 0 0 0 1 2 2 2 2 2 2 2 1 0 0 0 0 0 0 0 13
PFV-ARMAZONES 0 0 0 0 0 0 0 0 2 4 4 4 4 4 4 4 3 1 0 0 0 0 0 0 36
PFV-LALACKAMA 0 0 0 0 0 0 0 0 24 30 30 0 30 30 29 30 29 10 2 0 0 0 0 0 243
PFV-LALACKAMA-2 0 0 0 0 0 0 0 0 7 9 9 10 9 9 9 9 0 3 1 0 0 0 0 0 73
PFV-PAMPASOLARNORTE 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PFV-CONEJO 0 0 0 0 0 0 3 2 42 56 56 63 56 57 55 56 64 39 3 0 0 0 0 0 552
PFV-ALMEYDA 0 0 0 0 0 0 0 5 32 0 17 13 12 10 11 8 2 9 0 0 0 0 0 0 120
PFV-MALGARIDA 0 0 0 0 0 0 0 22 122 0 71 67 51 46 46 45 36 2 0 0 0 0 0 0 507
PFV-JAVIERA 0 0 0 0 0 0 0 6 32 37 37 42 37 38 36 37 31 7 0 0 0 0 0 0 339
PFV-SOLDELOSANDES 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PFV-COVADONGA 0 0 0 0 0 0 0 0 1 7 7 8 8 9 9 9 6 2 0 0 0 0 0 0 65
PFV-CHANARES 0 0 0 0 0 0 0 3 12 19 19 22 19 20 19 19 14 6 1 0 0 0 0 0 172
PFV-SALVADOR 0 0 0 0 0 0 0 8 4 20 0 0 0 0 0 0 0 17 3 0 0 0 0 0 51
PFV-PILARLOSAMARILLOS 0 0 0 0 0 0 2 2 2 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 7
PFV-DIEGODEALMAGRO 0 0 0 0 0 0 0 1 6 13 17 18 18 18 17 15 10 3 0 0 0 0 0 0 138
PFV-DAS 0 0 0 0 0 0 0 1 5 6 6 7 7 7 7 7 6 2 0 0 0 0 0 0 60
PFV-DIEGOALMAGROSUR 0 0 0 0 0 0 0 6 143 205 197 203 197 199 205 205 127 37 1 0 0 0 0 0 1724
PFV-CAMPOSDELSOL 0 0 0 0 0 0 0 29 78 110 125 126 114 90 72 52 29 9 0 0 0 0 0 0 835
PFV-GUANCHOI 0 0 0 0 0 0 0 7 22 31 33 33 33 34 34 31 25 10 0 0 0 0 0 0 293
PFV-CARRERAPINTO 0 0 0 0 0 0 0 6 27 46 50 50 49 48 46 44 32 11 0 0 0 0 0 0 409
PFV-LUZDELNORTE 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PFV-LLANODELLAMPOS 0 0 0 0 0 0 8 27 44 51 51 50 50 49 45 40 27 17 6 0 0 0 0 0 463
PFV-ELNANDU 0 0 0 0 0 0 0 0 0 0 1 2 2 2 2 2 2 1 0 0 0 0 0 0 15
PFV-ALIANZA 0 0 0 0 0 0 0 0 2 4 4 4 4 4 4 4 3 1 0 0 0 0 0 0 34
PFV-CARANCA 0 0 0 0 0 0 0 0 1 1 2 2 1 1 2 2 1 0 0 0 0 0 0 0 12
PFV-ELTURPIAL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PFV-LLOICA 0 0 0 0 0 0 0 0 0 1 2 2 2 2 2 2 2 1 0 0 0 0 0 0 13
PFV-CALDERA 0 0 0 0 0 0 0 0 0 1 2 3 4 4 4 4 4 1 0 0 0 0 0 0 28
PFV-JOTABECHE 0 0 0 0 0 0 0 1 2 4 3 4 4 4 4 4 2 0 0 0 0 0 0 0 29
PFV-TRAVESIA 0 0 0 0 0 0 0 1 1 1 1 1 1 1 1 1 1 1 0 0 0 0 0 0 15
PFV-SANANDRES 0 0 0 0 0 0 16 24 0 20 0 0 0 0 0 0 0 0 0 0 0 0 0 0 60
PFV-RIOESCONDIDO 0 0 0 0 0 0 0 10 48 75 78 87 78 79 76 77 71 35 1 0 0 0 0 0 714
PFV-VALLEESCONDIDO 0 0 0 0 0 0 0 5 47 56 56 63 57 57 55 52 32 7 0 0 0 0 0 0 486
PFV-ANTAY 0 0 0 0 0 0 0 1 2 2 3 3 3 2 2 2 1 0 0 0 0 0 0 0 20
PFV-TIERRA 0 0 0 0 0 0 0 0 2 4 4 4 4 4 4 4 4 2 0 0 0 0 0 0 35
PFV-PILOTOCARDONES 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1
PFV-PEPASOLAR-1 0 0 0 0 0 0 0 1 4 6 7 7 7 6 5 5 3 0 0 0 0 0 0 0 50
PFV-PSFHORIZONTE 0 0 0 0 0 0 0 0 0 1 1 2 2 2 1 1 1 1 0 0 0 0 0 0 12
PFV-LACOLONIA 0 0 0 0 0 0 0 0 1 1 2 4 3 3 2 2 2 2 0 0 0 0 0 0 21
PFV-ESPERANZA 0 0 0 0 0 0 0 0 1 1 1 2 2 2 1 1 1 0 0 0 0 0 0 0 11
PFV-SANTAMARGARITA 0 0 0 0 0 0 0 0 0 0 1 1 1 2 2 2 2 1 0 0 0 0 0 0 11
PFV-GUADALAO 0 0 0 0 0 0 0 0 1 1 1 2 2 2 1 1 1 0 0 0 0 0 0 0 12
PFV-LAESTANCIA 0 0 0 0 0 0 0 0 1 2 2 2 2 2 2 1 2 1 0 0 0 0 0 0 15
PFV-LASCHACRAS 0 0 0 0 0 0 0 0 1 1 1 1 1 1 1 1 0 0 0 0 0 0 0 0 8
PFV-LASTERRAZAS 0 0 0 0 0 0 0 0 0 0 1 1 1 1 1 1 0 0 0 0 0 0 0 0 6
PFV-MITCHI 0 0 0 0 0 0 0 1 2 3 6 7 7 7 7 7 6 3 0 0 0 0 0 0 56
PFV-CASTILLA 0 0 0 0 0 0 0 0 0 1 1 1 1 2 1 1 0 0 0 0 0 0 0 0 8
PFV-LOSLOROS 0 0 0 0 0 0 0 5 13 24 27 29 27 27 26 21 14 4 0 0 0 0 0 0 217
PFV-HORNITOS 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1
PFV-VALLESOLARESTE 0 0 0 0 0 0 0 0 0 1 2 6 7 7 7 8 7 3 0 0 0 0 0 0 48
PFV-VALLESOLAROESTE 0 0 0 0 0 0 0 0 0 0 1 7 8 1 0 2 6 1 0 0 0 0 0 0 26
PFV-MALAQUITA 0 0 0 0 0 0 0 2 7 7 7 7 7 7 7 7 6 1 0 0 0 0 0 0 66
PFV-CACHIYUYO 0 0 0 0 0 0 0 1 5 7 7 7 6 7 7 7 6 4 0 0 0 0 0 0 64
PFV-MARANON 0 0 0 0 0 0 0 0 2 4 8 9 9 9 9 9 8 3 0 0 0 0 0 0 70
PFV-SANTACECILIA 0 0 0 0 0 0 0 0 1 1 1 1 1 1 1 1 0 0 0 0 0 0 0 0 8
PFV-TAMARICO 0 0 0 0 0 0 0 2 11 27 73 87 78 79 76 77 82 46 1 0 0 0 0 0 638
PFV-TAMARAMA 0 0 0 0 0 0 0 0 1 2 3 5 5 5 5 5 5 3 0 0 0 0 0 0 36
PFV-ELROMERO 0 0 0 0 0 0 0 6 48 94 56 88 146 146 123 87 37 9 0 0 0 0 0 0 841
PFV-ELPELICANO 0 0 0 0 0 0 0 0 32 66 73 71 68 68 68 67 53 16 0 0 0 0 0 0 582
PFV-LAHUELLA 0 0 0 0 0 0 0 4 22 39 46 49 50 49 47 41 26 8 0 0 0 0 0 0 381
PFV-NORTHWEST 0 0 0 0 0 0 0 1 5 8 8 8 8 8 9 9 7 2 0 0 0 0 0 0 72
PFV-LASILLA 0 0 0 0 0 0 0 0 0 1 1 1 1 1 1 1 1 0 0 0 0 0 0 0 7
PFV-ASTILLAS 0 0 0 0 0 0 0 0 0 0 2 3 7 8 8 8 7 3 0 0 0 0 0 0 47
PFV-PUNTABAJASOLAR 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 3
PFV-SOLDELNORTE 0 0 0 0 0 0 0 0 0 1 1 1 1 1 1 1 1 0 0 0 0 0 0 0 8
PFV-SANTAFRANCISCA 0 0 0 0 0 0 0 0 2 3 4 5 5 5 4 4 2 0 0 0 0 0 0 0 33
PFV-LUNADELNORTE 0 0 0 0 0 0 0 0 0 1 1 1 1 1 1 1 1 0 0 0 0 0 0 0 8

PAGINA_PDF 22
Periodo Desde: 19-04-2025 24-04-2025
COORDINADOR ELÉCTRICO NACIONAL Programación Diaria del Sistema Eléctrico Nacional
sábado, 19 de abril de 2025 1 2 3 4 5 6 7 8 9 10 11 12 13 14 15 16 17 18 19 20 21 22 23 24
Costos Operación 349 351 333 329 342 336 277 232 131 129 141 137 139 139 143 143 144 236 321 317 319 292 305 305 5,890               
Costos Encendido/Detención 1 0 5 0 0 0 0 18 0 0 1 0 0 0 0 0 0 2 69 0 0 0 0 0 96                    
Costos Totales [kUSD] 351 351 338 329 342 336 277 250 131 129 142 137 139 139 143 143 144 238 390 317 319 292 305 305 5,986             
Costo Marginal Quillota 220 kV 156.3 155.2 155.2 99.2 146.8 146.9 125.4 117.5 91.7 92.1 124.9 123.5 123.5 124.5 128.0 123.6 152.4 145.0 157.2 158.8 157.2 157.2 157.2 157.2 136.52             
Pérdidas [MWh] 211 205 169 162 167 158 153 109 92 113 123 134 143 145 146 139 121 126 154 155 148 167 145 138 3,524               
Consumos Propios [MWh] 313 313 305 305 305 305 305 294 294 294 293 293 293 293 293 293 293 295 308 308 308 308 308 307 7,227               
Demanda Total [MWh] 8316 8079 7761 7665 7664 7644 7641 7553 7828 8223 8561 8690 8749 8900 8888 8754 8662 8621 8867 9151 9013 8847 8706 8554 201,336           
Generación Total [MWh] 8840 8597 8236 8133 8136 8107 8099 7956 8215 8630 8978 9117 9185 9337 9327 9186 9077 9042 9329 9614 9469 9322 9159 8999 212,087      
PFV-GAVIOTIN 0 0 0 0 0 0 0 0 1 1 2 6 6 5 6 7 6 2 0 0 0 0 0 0 44
PFV-TAMBOREAL 0 0 0 0 0 0 0 0 0 1 1 1 1 1 1 1 1 0 0 0 0 0 0 0 8
PFV-FUNDOSANISIDRO 0 0 0 0 0 0 0 0 2 6 6 5 6 7 7 6 4 1 0 0 0 0 0 0 51
PFV-AXEL 0 0 0 0 0 0 0 0 1 2 2 2 2 2 2 2 1 0 0 0 0 0 0 0 15
PFV-QUEBRADADETALCA 0 0 0 0 0 0 0 0 5 8 8 8 8 8 8 8 8 4 0 0 0 0 0 0 72
PFV-SOFIA 0 0 0 0 0 0 0 0 1 2 0 1 2 2 2 2 2 1 0 0 0 0 0 0 15
PFV-DONOSCAR 0 0 0 0 0 0 0 0 3 6 7 6 6 7 7 7 5 2 0 0 0 0 0 0 54
PFV-SOYSOLAR 0 0 0 0 0 0 0 0 1 2 2 2 2 2 2 2 2 0 0 0 0 0 0 0 18
PFV-LUCAS 0 0 0 0 0 0 0 0 4 6 7 7 7 7 7 7 6 2 0 0 0 0 0 0 60
PFV-ELRAYADOR 0 0 0 0 0 0 0 0 0 0 1 2 3 2 2 3 2 1 0 0 0 0 0 0 16
PFV-LASTAGUAS 0 0 0 0 0 0 0 0 1 1 3 8 8 8 8 9 8 3 0 0 0 0 0 0 57
PFV-CHERCAN 0 0 0 0 0 0 0 0 2 3 7 7 7 7 7 7 5 2 0 0 0 0 0 0 54
PFV-OLIVIER 0 0 0 0 0 0 0 0 1 2 2 0 1 2 2 2 1 0 0 0 0 0 0 0 12
PFV-OLIVIA 0 0 0 0 0 0 0 0 1 2 1 0 1 2 2 2 2 0 0 0 0 0 0 0 13
PFV-GABRIELA 0 0 0 0 0 0 0 0 3 8 5 8 8 8 8 9 8 3 0 0 0 0 0 0 67
PFV-LAGUNILLA 0 0 0 0 0 0 0 0 1 1 1 1 1 1 1 1 1 0 0 0 0 0 0 0 8
PFV-SUNHUNTER 0 0 0 0 0 0 0 0 4 8 8 8 8 5 5 5 5 3 0 0 0 0 0 0 60
PFV-GRANATE 0 0 0 0 0 0 0 1 6 8 8 8 8 5 5 5 5 3 0 0 0 0 0 0 63
PFV-DONENRIQUE 0 0 0 0 0 0 0 1 6 8 8 8 8 5 5 5 5 3 0 0 0 0 0 0 62
PFV-AMPARODELSOL 0 0 0 0 0 0 0 0 0 1 1 1 1 1 1 1 1 0 0 0 0 0 0 0 9
PFV-SDGx01 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 2
PFV-LACHAPEANA 0 0 0 0 0 0 0 0 1 1 1 1 1 1 1 1 1 0 0 0 0 0 0 0 7
PFV-ALTURASDEOVALLE 0 0 0 0 0 0 0 0 1 2 2 2 2 2 2 2 1 0 0 0 0 0 0 0 16
PFV-OVALLENORTE 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PFV-LACHIMBABIS 0 0 0 0 0 0 0 0 1 2 2 2 2 2 2 2 2 1 0 0 0 0 0 0 16
PFV-PAMA 0 0 0 0 0 0 0 0 1 1 1 1 2 2 2 1 1 1 0 0 0 0 0 0 12
PFV-SIRIMAVO 0 0 0 0 0 0 0 0 1 1 2 2 2 2 2 1 1 0 0 0 0 0 0 0 13
PFV-PERSEFONE 0 0 0 0 0 0 0 0 2 3 3 3 3 2 1 1 0 0 0 0 0 0 0 0 18
PFV-TALHUEN 0 0 0 0 0 0 0 0 1 1 1 1 1 1 1 1 1 1 0 0 0 0 0 0 11
PFV-SANTACLARA 0 0 0 0 0 0 0 0 1 1 1 1 1 1 1 1 0 0 0 0 0 0 0 0 9
PFV-PRETTYFIELD 0 0 0 0 0 0 0 0 2 2 2 2 2 2 2 2 2 1 0 0 0 0 0 0 19
PFV-LASMOLLACAS 0 0 0 0 0 0 0 0 1 1 1 1 1 1 1 1 1 0 0 0 0 0 0 0 7
PFV-LASMAJADAS 0 0 0 0 0 0 0 0 3 6 7 7 6 5 4 4 4 2 0 0 0 0 0 0 48
PFV-ELDIVISADERO 0 0 0 0 0 0 0 0 1 1 1 1 1 1 1 1 1 1 0 0 0 0 0 0 10
PFV-ELSALITRAL 0 0 0 0 0 0 0 0 2 2 2 2 2 2 2 2 2 1 0 0 0 0 0 0 22
PFV-HUAQUELON 0 0 0 0 0 0 0 0 4 8 8 8 8 5 5 5 5 3 0 0 0 0 0 0 59
PFV-LOMASCOLORADAS 0 0 0 0 0 0 0 0 0 1 1 1 1 1 1 1 1 0 0 0 0 0 0 0 6
PFV-PLAZASUNLIGHT 0 0 0 0 0 0 0 0 2 5 7 7 6 6 7 6 4 1 0 0 0 0 0 0 50
PFV-ELPALQUI 0 0 0 0 0 0 0 0 1 1 2 2 2 1 1 1 1 0 0 0 0 0 0 0 12
PFV-DONAANTONIA 0 0 0 0 0 0 0 8 23 3 2 2 3 3 3 3 3 3 0 0 0 0 0 0 55
PFV-EMILIA 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PFV-ORQUIDEA 0 0 0 0 0 0 0 0 1 2 2 2 2 2 2 2 2 1 0 0 0 0 0 0 17
PFV-SANTALUCIA 0 0 0 0 0 0 0 1 4 6 6 6 6 4 4 4 4 2 0 0 0 0 0 0 46
PFV-SIETECOLORES 0 0 0 0 0 0 0 0 1 3 5 5 5 5 5 5 3 1 0 0 0 0 0 0 36
PFV-LOSNOGALES 0 0 0 0 0 0 0 1 2 2 2 2 2 2 2 2 2 1 0 0 0 0 0 0 20
PFV-BELLAVISTA 0 0 0 0 0 0 0 0 1 1 1 1 1 1 1 1 1 1 0 0 0 0 0 0 10
PFV-CANESA-1 0 0 0 0 0 0 0 0 0 1 1 1 1 1 1 1 0 0 0 0 0 0 0 0 6
PFV-SANTALAURA 0 0 0 0 0 0 0 0 1 1 1 2 2 2 1 1 1 0 0 0 0 0 0 0 12
PFV-MONTT 0 0 0 0 0 0 0 0 1 1 1 1 1 1 1 1 0 0 0 0 0 0 0 0 8
PFV-CHUCHINI 0 0 0 0 0 0 0 0 1 1 1 1 1 1 1 1 1 0 0 0 0 0 0 0 8
PFV-COCINILLAS 0 0 0 0 0 0 0 0 1 2 2 2 2 2 2 2 2 1 0 0 0 0 0 0 17
PFV-CANELILLO 0 0 0 0 0 0 0 0 1 2 2 2 2 2 2 2 2 1 0 0 0 0 0 0 17
PFV-ILLAPEL-5 0 0 0 0 0 0 0 0 1 1 1 1 1 1 1 1 1 0 0 0 0 0 0 0 9
PFV-CHALINGA 0 0 0 0 0 0 0 0 0 1 1 1 1 1 1 1 1 0 0 0 0 0 0 0 8
PFV-ALICAHUE 0 0 0 0 0 0 0 0 1 2 2 2 2 1 1 1 1 0 0 0 0 0 0 0 12
PFV-CUZCUZ 0 0 0 0 0 0 0 0 1 1 1 1 1 1 1 1 1 0 0 0 0 0 0 0 8
PFV-NORTECHICO-1 0 0 0 0 0 0 0 0 1 1 1 1 1 1 1 1 0 0 0 0 0 0 0 0 6
PFV-JAURURO 0 0 0 0 0 0 0 0 1 1 1 1 1 1 1 1 0 0 0 0 0 0 0 0 8
PFV-FLORENCIA 0 0 0 0 0 0 0 1 3 7 9 9 9 9 9 9 7 2 0 0 0 0 0 0 72
PFV-CARACAS-2 0 0 0 0 0 0 0 1 4 7 9 9 9 9 9 9 6 2 0 0 0 0 0 0 72
PFV-LALIGUA 0 0 0 0 0 0 0 0 1 1 1 1 1 1 1 1 0 0 0 0 0 0 0 0 8
PFV-PULLALLI 0 0 0 0 0 0 0 0 1 1 1 1 1 1 1 1 0 0 0 0 0 0 0 0 9
PFV-ARIZTIA 0 0 0 0 0 0 0 0 1 1 1 1 1 1 1 1 1 0 0 0 0 0 0 0 12
PFV-SANTAJULIA 0 0 0 0 0 0 0 0 1 1 2 2 2 2 1 1 1 0 0 0 0 0 0 0 13
PFV-CONDORLIGUA 0 0 0 0 0 0 0 0 2 2 2 2 2 2 2 2 2 1 0 0 0 0 0 0 22
PFV-SGTCATAPILCO 0 0 0 0 0 0 0 0 3 6 8 7 7 7 8 7 5 1 0 0 0 0 0 0 60
PFV-TIJERAL 0 0 0 0 0 0 0 0 1 1 2 2 2 2 2 2 1 0 0 0 0 0 0 0 15
PFV-MAIMALICAN 0 0 0 0 0 0 0 1 6 8 9 9 9 9 9 9 7 2 0 0 0 0 0 0 77
PFV-JARDINSOLARPETORCA 0 0 0 0 0 0 0 0 4 6 6 6 6 6 6 6 5 1 0 0 0 0 0 0 52
PFV-INGENIO 0 0 0 0 0 0 0 0 3 5 7 7 7 7 7 6 4 1 0 0 0 0 0 0 55
PFV-CABILSOL 0 0 0 0 0 0 0 0 1 1 2 2 2 2 1 1 1 0 0 0 0 0 0 0 13
PFV-CABILDOSUNLIGHT 0 0 0 0 0 0 0 0 4 7 7 7 7 7 7 7 6 1 0 0 0 0 0 0 63
PFV-LOSJOTES 0 0 0 0 0 0 0 0 1 2 2 2 2 2 2 2 1 0 0 0 0 0 0 0 17
PFV-LOSPALTOS 0 0 0 0 0 0 0 0 1 1 1 1 1 1 1 1 0 0 0 0 0 0 0 0 7
PFV-ESFENA 0 0 0 0 0 0 0 0 4 4 4 4 4 4 4 4 3 1 0 0 0 0 0 0 37
PFV-ELQUEMADO 0 0 0 0 0 0 0 0 1 2 2 2 2 2 1 1 1 0 0 0 0 0 0 0 13
PFV-DONACARMEN 0 0 0 0 0 0 0 2 6 10 14 14 15 13 10 8 5 2 0 0 0 0 0 0 98
PFV-SANTUARIO 0 0 0 0 0 0 0 0 1 2 2 2 2 1 1 1 1 0 0 0 0 0 0 0 13
PFV-CALLELARGA 0 0 0 0 0 0 0 0 1 1 1 2 1 1 1 1 0 0 0 0 0 0 0 0 9
PFV-CASUTO 0 0 0 0 0 0 0 0 1 1 1 1 1 1 1 1 0 0 0 0 0 0 0 0 9
PFV-SANFRANCISCO 0 0 0 0 0 0 0 0 1 2 2 2 1 1 1 1 1 1 0 0 0 0 0 0 13
PFV-FILOMENA 0 0 0 0 0 0 0 0 1 2 2 2 2 2 2 2 1 0 0 0 0 0 0 0 14
PFV-NILHUE 0 0 0 0 0 0 0 0 0 0 1 1 1 1 0 0 0 0 0 0 0 0 0 0 4
PFV-SLKCB9 0 0 0 0 0 0 0 0 1 2 2 2 1 2 2 2 2 1 0 0 0 0 0 0 16
PFV-LASTORTOLASDELVERANO 0 0 0 0 0 0 0 0 0 1 1 1 1 2 2 1 1 0 0 0 0 0 0 0 11
PFV-HORMIGA 0 0 0 0 0 0 0 0 1 1 1 1 1 1 1 1 1 0 0 0 0 0 0 0 9

PAGINA_PDF 23
Periodo Desde: 19-04-2025 24-04-2025
COORDINADOR ELÉCTRICO NACIONAL Programación Diaria del Sistema Eléctrico Nacional
sábado, 19 de abril de 2025 1 2 3 4 5 6 7 8 9 10 11 12 13 14 15 16 17 18 19 20 21 22 23 24
Costos Operación 349 351 333 329 342 336 277 232 131 129 141 137 139 139 143 143 144 236 321 317 319 292 305 305 5,890               
Costos Encendido/Detención 1 0 5 0 0 0 0 18 0 0 1 0 0 0 0 0 0 2 69 0 0 0 0 0 96                    
Costos Totales [kUSD] 351 351 338 329 342 336 277 250 131 129 142 137 139 139 143 143 144 238 390 317 319 292 305 305 5,986             
Costo Marginal Quillota 220 kV 156.3 155.2 155.2 99.2 146.8 146.9 125.4 117.5 91.7 92.1 124.9 123.5 123.5 124.5 128.0 123.6 152.4 145.0 157.2 158.8 157.2 157.2 157.2 157.2 136.52             
Pérdidas [MWh] 211 205 169 162 167 158 153 109 92 113 123 134 143 145 146 139 121 126 154 155 148 167 145 138 3,524               
Consumos Propios [MWh] 313 313 305 305 305 305 305 294 294 294 293 293 293 293 293 293 293 295 308 308 308 308 308 307 7,227               
Demanda Total [MWh] 8316 8079 7761 7665 7664 7644 7641 7553 7828 8223 8561 8690 8749 8900 8888 8754 8662 8621 8867 9151 9013 8847 8706 8554 201,336           
Generación Total [MWh] 8840 8597 8236 8133 8136 8107 8099 7956 8215 8630 8978 9117 9185 9337 9327 9186 9077 9042 9329 9614 9469 9322 9159 8999 212,087      
PFV-JAHUEL 0 0 0 0 0 0 0 0 2 4 3 4 3 4 4 4 3 1 0 0 0 0 0 0 32
PFV-MARIN 0 0 0 0 0 0 0 0 2 0 0 0 0 0 0 1 2 0 0 0 0 0 0 0 5
PFV-ENCONSOLAR 0 0 0 0 0 0 0 1 2 3 4 4 4 4 2 2 1 0 0 0 0 0 0 0 26
PFV-SANTAINES 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PFV-LOSPERALES 0 0 0 0 0 0 0 0 1 2 2 2 3 3 2 2 1 1 0 0 0 0 0 0 18
PFV-LONCURA 0 0 0 0 0 0 0 1 4 7 7 7 7 7 7 8 6 2 0 0 0 0 0 0 63
PFV-CORSO 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PFV-MAIKONO 0 0 0 0 0 0 0 0 1 2 2 2 2 2 2 2 1 0 0 0 0 0 0 0 15
PFV-VILLAMOSCOSO 0 0 0 0 0 0 0 0 0 1 1 1 2 2 2 2 2 1 0 0 0 0 0 0 13
PFV-VILLAALEMANA 0 0 0 0 0 0 0 0 0 1 2 2 2 2 2 1 1 0 0 0 0 0 0 0 14
PFV-KAUFMANN 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PFV-ICB 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PFV-VALLEDELALUNA-2 0 0 0 0 0 0 0 0 1 2 2 2 2 2 2 2 1 1 0 0 0 0 0 0 16
PFV-CHICAUMAVERANO 0 0 0 0 0 0 0 0 1 2 4 5 6 7 5 6 4 1 0 0 0 0 0 0 39
PFV-FUSTERDELVERANO 0 0 0 0 0 0 0 0 1 2 2 3 6 6 5 5 4 1 0 0 0 0 0 0 35
PFV-SANTATERESITA 0 0 0 0 0 0 0 0 1 2 3 4 6 7 4 6 4 1 0 0 0 0 0 0 39
PFV-CRUZSOLAR-1 0 0 0 0 0 0 0 0 2 2 2 2 2 2 2 2 2 1 0 0 0 0 0 0 17
PFV-LIPANGUE 0 0 0 0 0 0 0 0 1 1 2 2 2 1 1 1 0 0 0 0 0 0 0 0 11
PFV-PITRA 0 0 0 0 0 0 0 0 0 1 1 2 2 2 2 2 2 1 0 0 0 0 0 0 14
PFV-TARANTO 0 0 0 0 0 0 0 0 1 2 4 7 6 6 7 7 5 1 0 0 0 0 0 0 45
PFV-SOLDESEPTIEMBRE 0 0 0 0 0 0 0 0 1 2 3 4 7 6 4 5 3 1 0 0 0 0 0 0 36
PFV-LOBOZA 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PFV-TREBALSOLAR 0 0 0 0 0 0 0 0 0 0 1 1 1 1 1 1 1 0 0 0 0 0 0 0 8
PFV-PLOMODELVERANO 0 0 0 0 0 0 0 0 0 0 1 1 1 1 1 1 1 0 0 0 0 0 0 0 8
PFV-ELQUELTEHUE 0 0 0 0 0 0 0 0 1 2 2 2 2 2 2 2 2 1 0 0 0 0 0 0 19
PFV-TRINIDAD 0 0 0 0 0 0 0 0 0 0 1 1 1 2 2 2 2 1 0 0 0 0 0 0 12
PFV-ELBOCO 0 0 0 0 0 0 0 0 1 1 2 2 2 2 1 1 1 0 0 0 0 0 0 0 11
PFV-ABASTIBLECONCON 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PFV-RDCLSAN 0 0 0 0 0 0 0 0 2 5 6 5 6 6 6 6 5 1 0 0 0 0 0 0 49
PFV-PASTRAN 0 0 0 0 0 0 0 1 7 8 8 8 8 6 5 5 5 2 0 0 0 0 0 0 63
PFV-FOSTER 0 0 0 0 0 0 0 0 1 2 2 2 2 2 2 2 2 0 0 0 0 0 0 0 16
PFV-GRANADA 0 0 0 0 0 0 0 0 1 3 4 6 6 8 8 7 4 1 0 0 0 0 0 0 49
PFV-OLIVILLO 0 0 0 0 0 0 0 0 1 2 4 5 7 6 6 6 5 2 0 0 0 0 0 0 44
PFV-LINGUE 0 0 0 0 0 0 0 0 0 1 1 2 2 2 2 2 2 1 0 0 0 0 0 0 14
PFV-LOSMAGNOLIOS 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PFV-PANQUEHUE-2 0 0 0 0 0 0 0 0 1 3 3 4 4 4 3 2 2 1 0 0 0 0 0 0 26
PFV-OVEJERIA 0 0 0 0 0 0 0 1 3 5 5 5 5 5 5 4 3 2 1 0 0 0 0 0 43
PFV-ELLITRE2 0 0 0 0 0 0 0 0 1 2 5 4 6 6 6 7 6 3 0 0 0 0 0 0 46
PFV-PICURIO 0 0 0 0 0 0 0 0 1 2 2 2 2 2 2 2 2 1 0 0 0 0 0 0 17
PFV-TILTIL 0 0 0 0 0 0 0 0 1 1 2 2 2 2 2 1 1 0 0 0 0 0 0 0 13
PFV-VINASDELSOL 0 0 0 0 0 0 0 0 1 2 3 4 5 5 5 5 4 1 0 0 0 0 0 0 33
PFV-ENAMI 0 0 0 0 0 0 0 0 2 3 4 3 3 4 4 4 3 1 0 0 0 0 0 0 30
PFV-TRANQUEDELSOL 0 0 0 0 0 0 0 0 4 7 7 5 6 7 7 7 6 2 0 0 0 0 0 0 58
PFV-PELUMPEN 0 0 0 0 0 0 0 0 0 1 2 1 2 2 2 2 1 0 0 0 0 0 0 0 14
PFV-LOSCANONESSUNLIGHT 0 0 0 0 0 0 0 0 4 7 7 5 6 7 7 7 5 2 0 0 0 0 0 0 57
PFV-PARQUEVALPARAISO 0 0 0 0 0 0 0 0 2 3 5 4 4 4 5 5 3 1 0 0 0 0 0 0 34
PFV-PALTOSUNLIGHT 0 0 0 0 0 0 0 0 2 6 6 5 6 7 7 6 5 2 0 0 0 0 0 0 52
PFV-AYLA 0 0 0 0 0 0 0 0 1 1 2 2 3 3 2 2 4 3 0 0 0 0 0 0 23
PFV-LOMALOSCOLORADOS 0 0 0 0 0 0 0 0 0 0 0 1 1 1 0 0 0 0 0 0 0 0 0 0 4
PFV-BELEN 0 0 0 0 0 0 0 0 1 1 2 3 4 3 3 4 2 1 0 0 0 0 0 0 24
PFV-TABOLANGO 0 0 0 0 0 0 0 1 4 7 7 6 7 7 8 8 6 2 0 0 0 0 0 0 62
PFV-CHEQUEN 0 0 0 0 0 0 0 0 1 2 1 4 6 6 4 6 3 1 0 0 0 0 0 0 34
PFV-LOMATENDIDADELVERANO 0 0 0 0 0 0 0 0 0 0 1 1 1 1 1 0 0 0 0 0 0 0 0 0 5
PFV-INDEPENDENCIA 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PFV-ANAKENA 0 0 0 0 0 0 0 1 7 8 8 8 8 5 5 5 5 3 0 0 0 0 0 0 64
PFV-SAMOBAJO 0 0 0 0 0 0 0 0 1 1 1 1 1 1 1 1 1 1 0 0 0 0 0 0 12
PFV-RECOLETA 0 0 0 0 0 0 0 1 3 4 5 5 5 5 5 5 4 2 0 0 0 0 0 0 43
PFV-LUNA 0 0 0 0 0 0 0 0 1 1 1 2 2 2 1 1 1 0 0 0 0 0 0 0 12
PFV-BELENOSTILTIL 0 0 0 0 0 0 0 0 1 3 6 4 7 6 7 7 5 2 0 0 0 0 0 0 47
PFV-PUEBLOHUNDIDO 0 0 0 0 0 0 0 0 0 0 0 1 1 1 2 2 2 1 0 0 0 0 0 0 9
PFV-LAPAZ 0 0 0 0 0 0 0 0 1 2 3 5 7 5 5 5 2 1 0 0 0 0 0 0 33
PFV-ROSARIO 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PFV-ELQUEULE 0 0 0 0 0 0 0 0 1 2 3 4 4 4 3 3 2 0 0 0 0 0 0 0 28
PFV-LOMIRANDA 0 0 0 0 0 0 0 0 1 2 3 3 4 3 3 2 1 0 0 0 0 0 0 0 24
PFV-AROMOVERANO 0 0 0 0 0 0 0 0 0 0 0 1 1 1 1 1 1 0 0 0 0 0 0 0 6
PFV-LIMA 0 0 0 0 0 0 0 0 0 0 1 1 2 2 3 2 2 0 0 0 0 0 0 0 13
PFV-OCOA 0 0 0 0 0 0 0 0 1 2 2 2 2 1 1 1 1 1 0 0 0 0 0 0 15
PFV-LLAYLLAY 0 0 0 0 0 0 0 1 4 4 7 5 6 7 7 7 7 3 0 0 0 0 0 0 57
PFV-HELIOS 0 0 0 0 0 0 0 0 1 1 2 1 1 2 2 2 1 0 0 0 0 0 0 0 12
PFV-LOSTILOS 0 0 0 0 0 0 0 0 1 3 2 1 0 0 0 2 2 1 0 0 0 0 0 0 12
PFV-CONDORPETORCA 0 0 0 0 0 0 0 0 1 1 1 1 1 1 1 1 1 0 0 0 0 0 0 0 8
PFV-MANAO 0 0 0 0 0 0 0 0 1 1 2 2 2 2 2 2 2 0 0 0 0 0 0 0 16
PFV-SANTIAGOSOLAR 0 0 0 0 0 0 0 5 25 42 56 63 58 55 40 31 20 6 0 0 0 0 0 0 404
PFV-DONHUMBERTO 0 0 0 0 0 0 0 7 0 0 57 37 34 57 54 48 35 13 1 0 0 0 0 0 342
PFV-COLINA 0 0 0 0 0 0 0 0 1 3 5 4 5 7 8 8 5 2 0 0 0 0 0 0 48
PFV-CURACAVI 0 0 0 0 0 0 0 0 0 0 1 1 2 2 2 2 1 1 0 0 0 0 0 0 12
PFV-LOSGIRASOLES 0 0 0 0 0 0 0 0 0 0 1 2 2 1 2 1 1 0 0 0 0 0 0 0 10
PFV-ELPIQUERO 0 0 0 0 0 0 0 0 1 3 4 6 8 8 7 8 7 2 0 0 0 0 0 0 55
PFV-PESARO 0 0 0 0 0 0 0 0 0 1 1 1 1 2 2 1 1 0 0 0 0 0 0 0 11
PFV-YAHUTELA 0 0 0 0 0 0 0 0 2 3 3 3 4 4 4 4 2 1 0 0 0 0 0 0 30
PFV-CAIMI 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1
PFV-CATEMU 0 0 0 0 0 0 0 0 0 1 1 1 1 1 1 1 0 0 0 0 0 0 0 0 7
PFV-TUCUQUERE 0 0 0 0 0 0 0 0 1 1 2 1 2 1 1 1 0 0 0 0 0 0 0 0 10
PFV-RODEO 0 0 0 0 0 0 0 0 1 1 2 1 1 2 2 2 1 0 0 0 0 0 0 0 13
PFV-ELHUASO 0 0 0 0 0 0 0 0 1 1 2 1 2 2 2 1 1 0 0 0 0 0 0 0 12
PFV-FARDELANEGRA 0 0 0 0 0 0 0 0 0 1 1 2 2 2 2 2 1 1 0 0 0 0 0 0 12

PAGINA_PDF 24
Periodo Desde: 19-04-2025 24-04-2025
COORDINADOR ELÉCTRICO NACIONAL Programación Diaria del Sistema Eléctrico Nacional
sábado, 19 de abril de 2025 1 2 3 4 5 6 7 8 9 10 11 12 13 14 15 16 17 18 19 20 21 22 23 24
Costos Operación 349 351 333 329 342 336 277 232 131 129 141 137 139 139 143 143 144 236 321 317 319 292 305 305 5,890               
Costos Encendido/Detención 1 0 5 0 0 0 0 18 0 0 1 0 0 0 0 0 0 2 69 0 0 0 0 0 96                    
Costos Totales [kUSD] 351 351 338 329 342 336 277 250 131 129 142 137 139 139 143 143 144 238 390 317 319 292 305 305 5,986             
Costo Marginal Quillota 220 kV 156.3 155.2 155.2 99.2 146.8 146.9 125.4 117.5 91.7 92.1 124.9 123.5 123.5 124.5 128.0 123.6 152.4 145.0 157.2 158.8 157.2 157.2 157.2 157.2 136.52             
Pérdidas [MWh] 211 205 169 162 167 158 153 109 92 113 123 134 143 145 146 139 121 126 154 155 148 167 145 138 3,524               
Consumos Propios [MWh] 313 313 305 305 305 305 305 294 294 294 293 293 293 293 293 293 293 295 308 308 308 308 308 307 7,227               
Demanda Total [MWh] 8316 8079 7761 7665 7664 7644 7641 7553 7828 8223 8561 8690 8749 8900 8888 8754 8662 8621 8867 9151 9013 8847 8706 8554 201,336           
Generación Total [MWh] 8840 8597 8236 8133 8136 8107 8099 7956 8215 8630 8978 9117 9185 9337 9327 9186 9077 9042 9329 9614 9469 9322 9159 8999 212,087      
PFV-LITORALSUNLIGHT 0 0 0 0 0 0 0 0 1 2 5 7 6 7 7 8 6 1 0 0 0 0 0 0 51
PFV-PLACILLA 0 0 0 0 0 0 0 0 0 1 1 3 3 5 6 5 4 1 0 0 0 0 0 0 29
PFV-CHIMBARONGONIEBLA 0 0 0 0 0 0 0 0 0 0 1 2 3 4 7 8 6 2 0 0 0 0 0 0 32
PFV-UTFSMVINADELMAR 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PFV-UTFSMVALPARAISOVALDES 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PFV-PEDREROS 0 0 0 0 0 0 0 0 1 1 2 1 1 1 1 1 0 0 0 0 0 0 0 0 10
PFV-QUEMADOS 0 0 0 0 0 0 0 0 1 1 1 2 2 2 1 1 2 1 0 0 0 0 0 0 15
PFV-LIRIOS 0 0 0 0 0 0 0 0 1 1 2 3 2 3 3 4 5 2 0 0 0 0 0 0 24
PFV-DONEUGENIO 0 0 0 0 0 0 0 0 1 2 2 2 2 2 2 2 1 1 0 0 0 0 0 0 17
PFV-ALTOBELLAVISTASUNLIGHT 0 0 0 0 0 0 0 0 0 1 1 1 1 1 1 1 1 1 0 0 0 0 0 0 10
PFV-DONSIMON 0 0 0 0 0 0 0 0 0 0 1 1 1 1 1 2 3 1 0 0 0 0 0 0 11
PFV-ALAMEDA 0 0 0 0 0 0 0 0 1 1 2 2 3 2 2 2 3 2 0 0 0 0 0 0 19
PFV-RENGO 0 0 0 0 0 0 0 0 1 1 1 2 2 3 5 5 4 1 0 0 0 0 0 0 24
PFV-COINCO 0 0 0 0 0 0 0 0 0 0 0 1 1 1 1 2 1 0 0 0 0 0 0 0 8
PFV-CARADEGALLO 0 0 0 0 0 0 0 0 0 0 1 1 1 1 1 1 1 0 0 0 0 0 0 0 4
PFV-LAGAMBOINA 0 0 0 0 0 0 0 0 0 1 1 1 2 1 1 1 2 1 0 0 0 0 0 0 11
PFV-ELCASTANO 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PFV-LOSLAGOS 0 0 0 0 0 0 0 0 0 0 0 1 1 1 1 2 1 0 0 0 0 0 0 0 8
PFV-LASCABRAS 0 0 0 0 0 0 0 0 0 0 0 1 2 2 2 2 2 1 0 0 0 0 0 0 11
PFV-LAQUINTA 0 0 0 0 0 0 0 0 1 2 2 2 2 2 2 2 1 1 0 0 0 0 0 0 17
PFV-LOSTAURETES 0 0 0 0 0 0 0 0 0 1 1 1 1 2 2 2 1 0 0 0 0 0 0 0 13
PFV-LUDERS 0 0 0 0 0 0 0 0 1 1 1 1 1 1 1 1 1 0 0 0 0 0 0 0 8
PFV-ESPERANZA-2 0 0 0 0 0 0 1 2 4 6 6 6 6 6 6 6 5 2 0 0 0 0 0 0 57
PFV-CHANCON 0 0 0 0 0 0 0 1 1 2 2 2 2 2 2 2 1 0 0 0 0 0 0 0 16
PFV-SANTACRUZ 0 0 0 0 0 0 0 0 0 1 2 3 4 7 7 7 5 2 0 0 0 0 0 0 37
PFV-SANTAEMILIA 0 0 0 0 0 0 0 0 0 0 1 1 1 1 1 1 2 1 0 0 0 0 0 0 10
PFV-ESTERO 0 0 0 0 0 0 0 0 0 0 0 1 1 1 1 2 1 0 0 0 0 0 0 0 8
PFV-GRPEUMO 0 0 0 0 0 0 0 0 0 0 1 1 3 3 4 4 4 1 0 0 0 0 0 0 21
PFV-REN 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PFV-PERALILLO 0 0 0 0 0 0 0 0 1 2 2 2 2 2 3 2 2 1 0 0 0 0 0 0 20
PFV-BARCELONA 0 0 0 0 0 0 0 0 0 0 1 1 5 7 7 7 6 2 0 0 0 0 0 0 35
PFV-VERONA 0 0 0 0 0 0 0 0 0 0 0 0 1 1 1 1 1 1 0 0 0 0 0 0 5
PFV-RCU 0 0 0 0 0 0 0 0 0 0 0 1 2 4 4 4 3 1 0 0 0 0 0 0 19
PFV-JILGUERO 0 0 0 0 0 0 0 0 0 0 0 0 1 2 2 2 2 1 0 0 0 0 0 0 8
PFV-ALBATROS 0 0 0 0 0 0 0 0 0 0 0 1 1 1 1 1 1 0 0 0 0 0 0 0 7
PFV-VENEZIA 0 0 0 0 0 0 0 0 0 0 1 1 4 7 7 7 5 2 0 0 0 0 0 0 32
PFV-GRANTENO 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PFV-ELCUERVO 0 0 0 0 0 0 0 0 0 0 2 1 2 2 2 2 1 0 0 0 0 0 0 0 13
PFV-LASARBOLEDAS 0 0 0 0 0 0 0 0 0 0 0 0 2 2 2 2 1 0 0 0 0 0 0 0 10
PFV-ELCHERCAN 0 0 0 0 0 0 0 0 1 1 3 5 7 8 8 8 7 2 0 0 0 0 0 0 49
PFV-MOSTAZAL 0 0 0 0 0 0 0 0 4 5 6 6 6 6 6 6 5 2 0 0 0 0 0 0 52
PFV-RIOPEUCO 0 0 0 0 0 0 0 0 0 0 1 1 1 1 0 0 1 0 0 0 0 0 0 0 5
PFV-SANTACAROLINA 0 0 0 0 0 0 0 0 0 0 0 1 1 2 2 2 2 1 0 0 0 0 0 0 10
PFV-ELROMERAL 0 0 0 0 0 0 0 0 0 0 0 1 2 4 6 6 5 2 0 0 0 0 0 0 27
PFV-MEMBRILLO 0 0 0 0 0 0 0 0 0 0 0 1 1 1 2 2 2 0 0 0 0 0 0 0 9
PFV-CHIMBARONGO 0 0 0 0 0 0 0 0 1 1 2 2 2 2 2 2 2 1 0 0 0 0 0 0 15
PFV-PARQUEROMA 0 0 0 0 0 0 0 0 0 0 0 1 1 2 2 2 1 0 0 0 0 0 0 0 10
PFV-ALDEBARAN 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 10
PFV-DONMATIAS 0 0 0 0 0 0 0 0 0 0 0 1 1 2 2 2 2 0 0 0 0 0 0 0 11
PFV-MARGARITAX 0 0 0 0 0 0 0 0 1 3 3 3 3 3 2 2 1 1 0 0 0 0 0 0 20
PFV-NANCAGUA 0 0 0 0 0 0 0 0 0 0 1 2 3 5 5 5 4 1 0 0 0 0 0 0 27
PFV-LASCACHANAS 0 0 0 0 0 0 0 0 0 1 1 1 4 7 7 6 4 1 0 0 0 0 0 0 32
PFV-DONMARIANO 0 0 0 0 0 0 0 0 0 0 0 1 1 1 2 2 1 1 0 0 0 0 0 0 9
PFV-LOSLIBERTADORES 0 0 0 0 0 0 0 0 2 3 4 5 5 5 4 2 2 1 0 0 0 0 0 0 31
PFV-EASFGRANEROS 0 0 0 0 0 0 0 0 0 0 1 1 1 1 1 1 1 0 0 0 0 0 0 0 6
PFV-NAN 0 0 0 0 0 0 0 0 1 1 1 1 1 1 1 1 1 1 0 0 0 0 0 0 12
PFV-LAMURALLA 0 0 0 0 0 0 0 0 0 0 0 1 1 1 2 2 1 0 0 0 0 0 0 0 10
PFV-ARGOMEDO 0 0 0 0 0 0 0 0 0 1 1 2 3 4 5 6 5 1 0 0 0 0 0 0 30
PFV-LOMIGUEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PFV-ELMIRLO 0 0 0 0 0 0 0 0 1 1 1 2 3 3 6 5 3 1 0 0 0 0 0 0 27
PFV-CATANSOLAR 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PFV-RAULI 0 0 0 0 0 0 0 0 0 0 1 4 6 6 5 6 5 2 0 0 0 0 0 0 33
PFV-SANCAMILO 0 0 0 0 0 0 0 0 0 0 0 2 2 2 2 2 2 1 0 0 0 0 0 0 13
PFV-VILLAPRAT 0 0 0 0 0 0 0 0 0 0 2 2 2 2 2 2 1 0 0 0 0 0 0 0 14
PFV-VILLA 0 0 0 0 0 0 0 0 0 0 2 2 2 2 2 2 2 1 0 0 0 0 0 0 14
PFV-LLANOSDEPOTROSO 0 0 0 0 0 0 0 0 1 3 3 3 3 3 3 4 3 1 0 0 0 0 0 0 26
PFV-LASROJAS 0 0 0 0 0 0 0 0 0 1 1 1 1 1 1 0 0 0 0 0 0 0 0 0 5
PFV-LOSPATOS 0 0 0 0 0 0 0 0 1 2 2 2 2 2 2 2 2 1 0 0 0 0 0 0 18
PFV-REXNER 0 0 0 0 0 0 0 0 0 1 1 2 2 2 2 2 1 0 0 0 0 0 0 0 13
PFV-ITAHUE 0 0 0 0 0 0 0 0 0 0 0 2 2 2 2 2 2 1 0 0 0 0 0 0 14
PFV-LAFRONTERA 0 0 0 0 0 0 0 1 2 3 3 3 3 3 3 3 3 1 0 0 0 0 0 0 30
PFV-HIJUELA4 0 0 0 0 0 0 0 0 1 1 1 2 2 2 2 2 2 1 0 0 0 0 0 0 16
PFV-SAGRADAFAMILIAFORTUNA-15 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PFV-ELLOROCHOROY 0 0 0 0 0 0 0 0 1 1 2 5 6 7 7 7 5 1 0 0 0 0 0 0 42
PFV-PVPUNIHUE 0 0 0 0 0 0 0 0 0 1 1 2 2 2 2 2 1 0 0 0 0 0 0 0 13
PFV-PARAGUAY 0 0 0 0 0 0 0 0 1 3 4 5 5 5 5 4 2 1 0 0 0 0 0 0 34
PFV-ELFLAMENCO 0 0 0 0 0 0 0 0 0 0 3 6 6 7 7 7 6 2 0 0 0 0 0 0 44
PFV-ERINOME 0 0 0 0 0 0 0 0 0 1 1 2 2 2 2 2 2 1 0 0 0 0 0 0 15
PFV-ELZORZAL 0 0 0 0 0 0 0 0 0 0 1 2 2 2 2 2 2 1 0 0 0 0 0 0 13
PFV-PIDUCO 0 0 0 0 0 0 0 0 1 1 2 2 2 2 2 2 2 1 0 0 0 0 0 0 18
PFV-TALCA 0 0 0 0 0 0 0 0 0 1 1 4 4 4 4 4 3 1 0 0 0 0 0 0 27
PFV-CABIMAS 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1
PFV-LAHUERTA 0 0 0 0 0 0 0 0 0 0 1 2 2 2 2 2 2 1 0 0 0 0 0 0 14
PFV-SANRAFAEL 0 0 0 0 0 0 0 0 0 1 2 2 2 2 2 2 2 0 0 0 0 0 0 0 15
PFV-SCFLORDELLLANO 0 0 0 0 0 0 0 0 0 1 2 4 4 4 4 4 3 1 0 0 0 0 0 0 27
PFV-EAMAITEN 0 0 0 0 0 0 0 0 0 1 2 2 2 2 2 2 2 0 0 0 0 0 0 0 15

PAGINA_PDF 25
Periodo Desde: 19-04-2025 24-04-2025
COORDINADOR ELÉCTRICO NACIONAL Programación Diaria del Sistema Eléctrico Nacional
sábado, 19 de abril de 2025 1 2 3 4 5 6 7 8 9 10 11 12 13 14 15 16 17 18 19 20 21 22 23 24
Costos Operación 349 351 333 329 342 336 277 232 131 129 141 137 139 139 143 143 144 236 321 317 319 292 305 305 5,890               
Costos Encendido/Detención 1 0 5 0 0 0 0 18 0 0 1 0 0 0 0 0 0 2 69 0 0 0 0 0 96                    
Costos Totales [kUSD] 351 351 338 329 342 336 277 250 131 129 142 137 139 139 143 143 144 238 390 317 319 292 305 305 5,986             
Costo Marginal Quillota 220 kV 156.3 155.2 155.2 99.2 146.8 146.9 125.4 117.5 91.7 92.1 124.9 123.5 123.5 124.5 128.0 123.6 152.4 145.0 157.2 158.8 157.2 157.2 157.2 157.2 136.52             
Pérdidas [MWh] 211 205 169 162 167 158 153 109 92 113 123 134 143 145 146 139 121 126 154 155 148 167 145 138 3,524               
Consumos Propios [MWh] 313 313 305 305 305 305 305 294 294 294 293 293 293 293 293 293 293 295 308 308 308 308 308 307 7,227               
Demanda Total [MWh] 8316 8079 7761 7665 7664 7644 7641 7553 7828 8223 8561 8690 8749 8900 8888 8754 8662 8621 8867 9151 9013 8847 8706 8554 201,336           
Generación Total [MWh] 8840 8597 8236 8133 8136 8107 8099 7956 8215 8630 8978 9117 9185 9337 9327 9186 9077 9042 9329 9614 9469 9322 9159 8999 212,087      
PFV-LOSROBLES 0 0 0 0 0 0 0 0 0 0 1 2 1 1 1 1 1 0 0 0 0 0 0 0 9
PFV-PENCAHUE 0 0 0 0 0 0 0 0 2 4 4 4 4 4 4 4 4 2 0 0 0 0 0 0 35
PFV-SANDSOLAR 0 0 0 0 0 0 0 0 0 0 1 1 1 1 1 1 0 0 0 0 0 0 0 0 5
PFV-ELCARPINTERO 0 0 0 0 0 0 0 0 3 7 8 9 9 9 9 7 4 1 0 0 0 0 0 0 64
PFV-SOLDELMAULE 0 0 0 0 0 0 0 0 0 1 2 2 3 3 2 2 1 0 0 0 0 0 0 0 16
PFV-DONRODRIGO 0 0 0 0 0 0 0 0 0 1 2 4 4 4 4 4 3 1 0 0 0 0 0 0 26
PFV-PANGUILEMOAEROPUERTO 0 0 0 0 0 0 0 0 0 1 2 3 3 3 3 3 2 1 0 0 0 0 0 0 22
PFV-SANJAVIER 0 0 0 0 0 0 0 0 1 2 4 5 4 5 5 5 3 1 0 0 0 0 0 0 34
PFV-QUINANTU 0 0 0 0 0 0 0 0 2 5 6 7 8 8 8 8 5 1 0 0 0 0 0 0 56
PFV-RANGUIL 0 0 0 0 0 0 0 0 0 0 1 1 2 2 2 2 2 0 0 0 0 0 0 0 12
PFV-PACHIRA 0 0 0 0 0 0 0 0 1 4 7 7 6 6 7 8 6 2 0 0 0 0 0 0 54
PFV-LOSCISNES 0 0 0 0 0 0 0 0 1 1 2 4 3 4 4 5 4 1 0 0 0 0 0 0 29
PFV-LAACACIA 0 0 0 0 0 0 0 0 2 3 5 5 5 5 5 5 3 1 0 0 0 0 0 0 39
PFV-SANVICENTETT 0 0 0 0 0 0 0 0 0 1 1 1 1 1 1 1 1 0 0 0 0 0 0 0 8
PFV-PVPLAROSA 0 0 0 0 0 0 0 0 0 0 0 1 1 2 2 2 1 0 0 0 0 0 0 0 10
PFV-PVPMAYOS 0 0 0 0 0 0 0 0 0 0 0 0 1 1 2 2 1 0 0 0 0 0 0 0 9
PFV-INTERLOCUTOR 0 0 0 0 0 0 0 0 0 0 1 1 1 1 2 2 2 0 0 0 0 0 0 0 10
PFV-SOLARPARKMALLOA 0 0 0 0 0 0 0 0 0 0 0 1 1 1 2 2 1 0 0 0 0 0 0 0 9
PFV-ELCARDENAL 0 0 0 0 0 0 0 0 0 0 2 2 2 2 2 2 2 1 0 0 0 0 0 0 14
PFV-COLTAUCOALMENDRO 0 0 0 0 0 0 0 0 0 0 1 1 1 1 1 2 1 0 0 0 0 0 0 0 9
PFV-LASTENCAS 0 0 0 0 0 0 0 0 0 1 1 2 4 6 7 5 3 1 0 0 0 0 0 0 31
PFV-SANTAAMELIA 0 0 0 0 0 0 0 0 0 0 0 1 2 2 2 2 2 1 0 0 0 0 0 0 11
PFV-IDAHUELDELVERANO 0 0 0 0 0 0 0 0 0 0 0 1 1 1 2 2 2 0 0 0 0 0 0 0 10
PFV-ANTONIA 0 0 0 0 0 0 0 0 0 0 0 0 1 1 1 1 1 0 0 0 0 0 0 0 6
PFV-LORETO 0 0 0 0 0 0 0 0 0 0 0 1 1 1 1 2 1 0 0 0 0 0 0 0 7
PFV-ROVIAN 0 0 0 0 0 0 0 0 1 2 3 4 4 4 4 3 2 1 0 0 0 0 0 0 28
PFV-JSOLERM 0 0 0 0 0 0 0 0 0 0 0 0 0 1 1 1 1 0 0 0 0 0 0 0 4
PFV-DONJORGE 0 0 0 0 0 0 0 0 0 0 1 1 2 2 3 2 2 1 0 0 0 0 0 0 13
PFV-GRPITAO 0 0 0 0 0 0 0 0 3 5 6 7 7 7 8 7 4 1 0 0 0 0 0 0 55
PFV-ROMERIA 0 0 0 0 0 0 0 0 0 1 2 4 7 7 7 7 5 2 0 0 0 0 0 0 40
PFV-TORINO 0 0 0 0 0 0 0 0 0 0 0 1 3 5 5 5 4 1 0 0 0 0 0 0 24
PFV-BERGAMO 0 0 0 0 0 0 0 0 0 0 0 0 1 2 2 2 2 1 0 0 0 0 0 0 10
PFV-PEQUEN 0 0 0 0 0 0 0 0 0 0 0 0 1 2 2 2 2 1 0 0 0 0 0 0 10
PFV-RAUQUEN 0 0 0 0 0 0 0 0 0 0 0 1 4 6 6 6 4 1 0 0 0 0 0 0 29
PFV-CURICURA 0 0 0 0 0 0 0 0 0 0 0 1 4 7 7 7 5 1 0 0 0 0 0 0 32
PFV-LALAJUELA 0 0 0 0 0 0 0 0 1 2 3 4 4 4 4 3 2 1 0 0 0 0 0 0 27
PFV-ALTOSTILTIL 0 0 0 0 0 0 0 0 0 1 1 1 1 1 0 0 0 0 0 0 0 0 0 0 5
PFV-LIQUIDAMBAR 0 0 0 0 0 0 0 0 3 4 4 5 5 6 6 7 6 2 0 0 0 0 0 0 47
PFV-QUILAPILUN 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PFV-ELTRIUNFO 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PFV-ANUNUCADELVERANO 0 0 0 0 0 0 0 0 1 2 2 1 2 2 2 2 2 1 0 0 0 0 0 0 15
PFV-MANZANO 0 0 0 0 0 0 0 0 0 0 59 44 61 59 56 28 33 12 1 0 0 0 0 0 352
PFV-CLEMENTINA 0 0 0 0 0 0 0 0 0 0 0 0 0 0 4 4 3 1 0 0 0 0 0 0 12
PFV-KONDA 0 0 0 0 0 0 0 0 1 1 1 1 2 1 1 1 0 0 0 0 0 0 0 0 9
PFV-SLK808 0 0 0 0 0 0 0 0 1 2 2 2 2 2 2 2 2 1 0 0 0 0 0 0 19
PFV-ESCORIALVERANO 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PFV-CHACABUCO 0 0 0 0 0 0 0 1 4 6 6 6 5 5 3 3 2 0 0 0 0 0 0 0 42
PFV-MESETADELOSANDES 0 0 0 0 0 0 0 5 34 72 88 89 86 83 75 65 43 14 0 0 0 0 0 0 653
PFV-UTFSMVITACURA 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PFV-TECHOSDEALTAMIRA 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1
PFV-PUENTE 0 0 0 0 0 0 0 0 0 0 1 1 1 1 1 1 1 0 0 0 0 0 0 0 7
PFV-NAZARINOVERANO 0 0 0 0 0 0 0 0 0 0 1 1 1 1 1 1 2 1 0 0 0 0 0 0 9
PFV-CONDORPELVIN 0 0 0 0 0 0 0 0 0 0 1 1 1 1 1 1 2 0 0 0 0 0 0 0 8
PFV-DONANDRONICO 0 0 0 0 0 0 0 0 0 0 1 1 1 1 1 1 1 0 0 0 0 0 0 0 6
PFV-JAVIERACARRERA 0 0 0 0 0 0 0 0 1 1 2 3 3 3 2 2 3 3 0 0 0 0 0 0 23
PFV-VICENTE 0 0 0 0 0 0 0 0 0 0 1 1 1 1 1 1 1 0 0 0 0 0 0 0 6
PFV-LOSMORROS1 0 0 0 0 0 0 0 0 0 0 0 1 1 1 1 1 1 0 0 0 0 0 0 0 5
PFV-PIRQUE 0 0 0 0 0 0 0 0 1 1 1 2 2 1 1 1 1 0 0 0 0 0 0 0 10
PFV-CHAMPA 0 0 0 0 0 0 0 0 1 1 2 2 2 2 2 2 2 2 0 0 0 0 0 0 16
PFV-DARLIN 0 0 0 0 0 0 0 1 2 3 4 5 5 4 3 3 2 0 0 0 0 0 0 0 33
PFV-SANTABLANCAISLAMAIPO 0 0 0 0 0 0 0 0 0 0 0 1 1 1 1 1 1 0 0 0 0 0 0 0 6
PFV-MACAO 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PFV-RUCAPAINE 0 0 0 0 0 0 0 0 1 1 2 4 3 3 2 2 2 2 0 0 0 0 0 0 22
PFV-ELPERAL 0 0 0 0 0 0 0 0 1 1 2 3 2 2 2 2 2 1 0 0 0 0 0 0 17
PFV-PATRICIAVERANO 0 0 0 0 0 0 0 0 1 1 2 4 3 5 3 4 4 1 0 0 0 0 0 0 27
PFV-CANTILLANA 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PFV-GABARDOVERANO 0 0 0 0 0 0 0 0 1 1 2 3 2 2 1 1 1 1 0 0 0 0 0 0 15
PFV-FRANCISCO 0 0 0 0 0 0 0 0 1 2 2 2 2 2 2 2 1 0 0 0 0 0 0 0 16
PFV-TRICAHUE-2 0 0 0 0 0 0 0 0 3 5 6 7 7 7 7 6 4 1 0 0 0 0 0 0 53
PFV-SANISIDRO 0 0 0 0 0 0 0 0 1 1 1 1 2 2 1 1 1 0 0 0 0 0 0 0 10
PFV-LABLANQUINA-1 0 0 0 0 0 0 0 0 1 1 2 2 2 2 2 2 3 2 0 0 0 0 0 0 17
PFV-MELI 0 0 0 0 0 0 0 0 1 1 2 2 2 2 2 2 2 0 0 0 0 0 0 0 16
PFV-CANDELARIA 0 0 0 0 0 0 0 0 0 0 1 1 1 1 1 1 1 0 0 0 0 0 0 0 5
PFV-MARIAPINTO 0 0 0 0 0 0 0 0 0 0 1 2 1 1 2 2 2 1 0 0 0 0 0 0 11
PFV-HOMERO 0 0 0 0 0 0 0 0 1 2 2 2 2 2 2 2 2 1 0 0 0 0 0 0 17
PFV-ELPILPEN 0 0 0 0 0 0 0 0 1 2 2 2 2 2 2 2 2 1 0 0 0 0 0 0 18
PFV-LASMERCEDES-1 0 0 0 0 0 0 0 0 0 0 0 1 1 1 1 2 2 0 0 0 0 0 0 0 7
PFV-SANTAELIZABETH 0 0 0 0 0 0 0 0 0 1 2 2 3 4 4 7 5 2 0 0 0 0 0 0 29
PFV-ENCINO 0 0 0 0 0 0 0 0 0 0 0 1 1 1 1 2 1 1 0 0 0 0 0 0 7
PFV-CASABERMEJA 0 0 0 0 0 0 0 0 1 1 2 3 3 3 3 3 3 1 0 0 0 0 0 0 23
PFV-CITRINO 0 0 0 0 0 0 0 0 1 1 1 2 2 1 1 1 0 0 0 0 0 0 0 0 10
PFV-PATAGUILLA 0 0 0 0 0 0 0 0 1 1 2 5 5 5 5 4 4 2 0 0 0 0 0 0 34
PFV-CINTAC 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PFV-GUANACO 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PFV-TALAGANTE 0 0 0 0 0 0 0 0 1 1 2 3 3 4 3 2 4 1 0 0 0 0 0 0 24
PFV-HUIGAN 0 0 0 0 0 0 0 0 1 1 2 4 4 5 4 3 3 2 0 0 0 0 0 0 29

PAGINA_PDF 26
Periodo Desde: 19-04-2025 24-04-2025
COORDINADOR ELÉCTRICO NACIONAL Programación Diaria del Sistema Eléctrico Nacional
sábado, 19 de abril de 2025 1 2 3 4 5 6 7 8 9 10 11 12 13 14 15 16 17 18 19 20 21 22 23 24
Costos Operación 349 351 333 329 342 336 277 232 131 129 141 137 139 139 143 143 144 236 321 317 319 292 305 305 5,890               
Costos Encendido/Detención 1 0 5 0 0 0 0 18 0 0 1 0 0 0 0 0 0 2 69 0 0 0 0 0 96                    
Costos Totales [kUSD] 351 351 338 329 342 336 277 250 131 129 142 137 139 139 143 143 144 238 390 317 319 292 305 305 5,986             
Costo Marginal Quillota 220 kV 156.3 155.2 155.2 99.2 146.8 146.9 125.4 117.5 91.7 92.1 124.9 123.5 123.5 124.5 128.0 123.6 152.4 145.0 157.2 158.8 157.2 157.2 157.2 157.2 136.52             
Pérdidas [MWh] 211 205 169 162 167 158 153 109 92 113 123 134 143 145 146 139 121 126 154 155 148 167 145 138 3,524               
Consumos Propios [MWh] 313 313 305 305 305 305 305 294 294 294 293 293 293 293 293 293 293 295 308 308 308 308 308 307 7,227               
Demanda Total [MWh] 8316 8079 7761 7665 7664 7644 7641 7553 7828 8223 8561 8690 8749 8900 8888 8754 8662 8621 8867 9151 9013 8847 8706 8554 201,336           
Generación Total [MWh] 8840 8597 8236 8133 8136 8107 8099 7956 8215 8630 8978 9117 9185 9337 9327 9186 9077 9042 9329 9614 9469 9322 9159 8999 212,087      
PFV-VIOLETA 0 0 0 0 0 0 0 0 1 1 6 1 0 0 0 0 0 0 0 0 0 0 0 0 8
PFV-MALLOCO 0 0 0 0 0 0 0 0 0 0 1 1 1 1 1 1 1 0 0 0 0 0 0 0 8
PFV-PENAFLOR 0 0 0 0 0 0 0 0 1 1 2 4 4 4 4 3 3 1 0 0 0 0 0 0 27
PFV-PICUNCHE 0 0 0 0 0 0 0 0 1 1 2 3 3 2 2 2 2 1 0 0 0 0 0 0 17
PFV-LIRIODECAMPO 0 0 0 0 0 0 0 0 0 0 1 1 1 1 1 1 2 0 0 0 0 0 0 0 9
PFV-QUILLAY 0 0 0 0 0 0 0 0 0 0 1 1 1 1 0 0 0 0 0 0 0 0 0 0 4
PFV-LEYDA 0 0 0 0 0 0 0 1 23 58 60 60 59 58 55 45 27 20 24 0 0 0 0 0 490
PFV-LUMBRERAS 0 0 0 0 0 0 0 0 0 1 1 1 2 2 2 2 2 1 0 0 0 0 0 0 13
PFV-PUANGUE 0 0 0 0 0 0 0 0 0 1 1 2 2 3 3 2 3 1 0 0 0 0 0 0 18
PFV-MALINKE 0 0 0 0 0 0 0 0 0 0 1 1 1 1 1 1 1 0 0 0 0 0 0 0 9
PFV-ALTOSDELPAICO 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PFV-LAUREL 0 0 0 0 0 0 0 0 1 1 2 2 2 3 3 3 3 1 0 0 0 0 0 0 20
PFV-RAMIRO 0 0 0 0 0 0 0 1 4 7 8 8 8 8 7 6 4 1 0 0 0 0 0 0 58
PFV-ALHUE 0 0 0 0 0 0 0 0 1 1 2 2 2 2 2 2 4 2 0 0 0 0 0 0 18
PFV-LOSIERRA 0 0 0 0 0 0 0 0 0 0 1 1 1 1 1 1 1 0 0 0 0 0 0 0 7
PFV-SANTAADRIANA 0 0 0 0 0 0 0 0 1 1 2 2 2 1 1 1 1 0 0 0 0 0 0 0 11
PFV-CRUCERO 0 0 0 0 0 0 0 0 1 2 2 2 2 2 3 2 1 0 0 0 0 0 0 0 18
PFV-SANPEDRO 0 0 0 0 0 0 0 0 1 2 2 2 3 3 2 2 1 1 0 0 0 0 0 0 18
PFV-RLA 0 0 0 0 0 0 0 0 1 1 1 2 2 2 1 1 1 0 0 0 0 0 0 0 11
PFV-ELROBLE 0 0 0 0 0 0 0 0 3 5 5 5 5 5 6 5 4 1 0 0 0 0 0 0 45
PFV-CANTERA 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1
PFV-ELSHARON 0 0 0 0 0 0 0 0 0 1 1 1 1 1 1 1 2 0 0 0 0 0 0 0 8
PFV-GUARANA 0 0 0 0 0 0 0 0 0 1 1 1 1 1 1 1 1 1 0 0 0 0 0 0 9
PFV-FARAMALLA 0 0 0 0 0 0 0 0 0 0 1 1 1 1 1 1 1 0 0 0 0 0 0 0 6
PFV-ELSAUCE 0 0 0 0 0 0 0 0 1 2 2 2 2 2 2 2 1 0 0 0 0 0 0 0 15
PFV-SANTAROSA 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PFV-ECLIPSE 0 0 0 0 0 0 0 1 4 7 7 8 8 7 6 6 4 1 0 0 0 0 0 0 56
PFV-LASTORCAZAS 0 0 0 0 0 0 0 0 0 0 1 1 1 2 2 2 2 1 0 0 0 0 0 0 12
PFV-NEWENTUN 0 0 0 0 0 0 0 0 0 1 1 3 3 4 5 5 4 1 0 0 0 0 0 0 27
PFV-NAHUEN 0 0 0 0 0 0 0 1 4 6 7 7 7 6 5 5 3 1 0 0 0 0 0 0 51
PFV-LASPALMASDELVERANO 0 0 0 0 0 0 0 0 0 0 1 1 1 2 2 2 1 0 0 0 0 0 0 0 10
PFV-MANDINGA 0 0 0 0 0 0 0 0 1 1 2 2 3 3 3 4 3 1 0 0 0 0 0 0 23
PFV-LASTURCAS 0 0 0 0 0 0 0 0 1 2 2 2 2 2 1 1 1 0 0 0 0 0 0 0 14
PFV-LIEBREDELVERANO 0 0 0 0 0 0 0 0 1 1 2 3 3 3 3 3 3 1 0 0 0 0 0 0 23
PFV-CEFALU 0 0 0 0 0 0 0 0 0 0 1 1 1 1 1 1 1 0 0 0 0 0 0 0 8
PFV-SANANTONIODELMONTESUNLIGHT 0 0 0 0 0 0 0 0 0 1 1 2 2 2 2 1 1 1 0 0 0 0 0 0 12
PFV-PATAGUA 0 0 0 0 0 0 0 0 1 1 3 4 4 5 5 5 5 2 0 0 0 0 0 0 35
PFV-MALVILLA 0 0 0 0 0 0 0 0 0 1 1 1 1 2 2 2 1 0 0 0 0 0 0 0 10
PFV-DONAIGNA 0 0 0 0 0 0 0 0 0 0 1 1 1 1 1 2 2 1 0 0 0 0 0 0 10
PFV-RIMINI 0 0 0 0 0 0 0 0 1 2 4 5 4 6 7 7 5 2 0 0 0 0 0 0 42
PFV-NIHUE 0 0 0 0 0 0 0 0 0 0 1 1 1 1 1 1 0 0 0 0 0 0 0 0 6
PFV-MARCHIGUE-2 0 0 0 0 0 0 1 2 4 6 6 6 6 6 6 6 5 2 0 0 0 0 0 0 57
PFV-AHEBUENASYERBAS 0 0 0 0 0 0 0 0 1 1 2 3 3 3 3 2 3 2 0 0 0 0 0 0 21
PFV-LLANCAY 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PFV-EASFPICHILEMU 0 0 0 0 0 0 0 0 0 0 1 1 1 2 2 2 2 1 0 0 0 0 0 0 12
PFV-PALERMO 0 0 0 0 0 0 0 0 1 1 3 2 3 4 3 3 4 2 0 0 0 0 0 0 25
PFV-ELTREBOL 0 0 0 0 0 0 0 0 0 1 1 1 2 2 2 2 1 0 0 0 0 0 0 0 12
PFV-LASBANDURRIAS 0 0 0 0 0 0 0 0 0 0 1 1 1 1 1 1 1 1 0 0 0 0 0 0 6
PFV-MAITENLAHUE 0 0 0 0 0 0 0 0 0 0 1 1 1 1 2 2 2 1 0 0 0 0 0 0 9
PFV-MARCHIGUE-7 0 0 0 0 0 0 0 0 0 0 0 1 1 2 2 2 2 1 0 0 0 0 0 0 10
PFV-PILPILEN 0 0 0 0 0 0 0 0 1 1 1 2 2 2 1 1 1 0 0 0 0 0 0 0 12
PFV-POBLACION 0 0 0 0 0 0 0 0 1 1 1 2 2 2 2 1 1 0 0 0 0 0 0 0 12
PFV-PORTEZUELO 0 0 0 0 0 0 0 1 2 2 2 2 2 2 2 2 2 1 0 0 0 0 0 0 19
PFV-VITUCO2B 0 0 0 0 0 0 0 0 0 0 1 1 1 1 2 2 2 1 0 0 0 0 0 0 11
PFV-LAMANGA-1 0 0 0 0 0 0 0 1 2 2 2 2 2 2 3 2 2 1 0 0 0 0 0 0 22
PFV-CONDORCHEPICA 0 0 0 0 0 0 0 0 0 0 1 1 2 2 3 3 2 0 0 0 0 0 0 0 14
PFV-LOCHACON 0 0 0 0 0 0 0 0 0 0 1 1 1 1 1 1 1 0 0 0 0 0 0 0 7
PFV-RINCONADAALCONES 0 0 0 0 0 0 0 0 1 1 2 5 5 6 8 8 7 3 0 0 0 0 0 0 45
PFV-COLCHAGUA 0 0 0 0 0 0 0 0 0 0 0 1 1 2 2 2 2 1 0 0 0 0 0 0 11
PFV-ALCON 0 0 0 0 0 0 0 0 0 1 1 2 2 3 4 4 3 1 0 0 0 0 0 0 20
PFV-AVILES 0 0 0 0 0 0 0 0 1 1 2 2 3 3 3 3 4 1 0 0 0 0 0 0 22
PFV-LAFORESTA 0 0 0 0 0 0 0 0 0 0 1 2 2 2 2 2 2 0 0 0 0 0 0 0 14
PFV-CORDILLERILLA 0 0 0 0 0 0 0 0 1 1 1 1 1 1 1 1 1 0 0 0 0 0 0 0 9
PFV-SANEMILIO-1 0 0 0 0 0 0 0 0 0 0 0 0 2 2 2 2 2 0 0 0 0 0 0 0 10
PFV-ALTOSOLAR 0 0 0 0 0 0 0 0 1 1 2 2 2 2 2 1 1 0 0 0 0 0 0 0 13
PFV-DONIHUE 0 0 0 0 0 0 0 0 1 2 3 4 4 4 4 3 2 0 0 0 0 0 0 0 29
PFV-MUTUPIN 0 0 0 0 0 0 0 0 1 1 1 2 5 6 7 7 6 1 0 0 0 0 0 0 37
PFV-SANCARLOS 0 0 0 0 0 0 0 0 1 2 2 2 2 2 2 2 2 1 0 0 0 0 0 0 17
PFV-RATULEMUS 0 0 0 0 0 0 0 0 1 2 2 2 2 2 2 2 2 1 0 0 0 0 0 0 17
PFV-LASCODORNICES 0 0 0 0 0 0 0 0 0 1 1 1 1 1 1 1 1 0 0 0 0 0 0 0 8
PFV-ALCALDESA 0 0 0 0 0 0 0 0 2 5 5 5 5 5 5 5 4 1 0 0 0 0 0 0 42
PFV-SANTALUISA 0 0 0 0 0 0 0 0 1 2 2 2 2 2 2 2 2 1 0 0 0 0 0 0 18
PFV-ELCERNICALO-1 0 0 0 0 0 0 0 0 0 1 1 1 1 1 1 1 1 0 0 0 0 0 0 0 7
PFV-ELCERNICALO-2 0 0 0 0 0 0 0 0 0 1 1 1 1 1 1 1 1 0 0 0 0 0 0 0 7
PFV-CHUCAO 0 0 0 0 0 0 0 0 1 2 2 2 2 2 2 2 2 1 0 0 0 0 0 0 17
PFV-TAMANGO 0 0 0 0 0 0 0 1 9 12 27 29 29 29 28 27 18 5 5 0 0 0 0 0 218
PFV-NIQUEN 0 0 0 0 0 0 0 0 1 1 2 2 2 2 2 2 1 0 0 0 0 0 0 0 14
PFV-BICENTENARIO 0 0 0 0 0 0 0 0 1 2 2 2 2 2 2 2 2 1 0 0 0 0 0 0 17
PFV-CHINCOL 0 0 0 0 0 0 0 0 1 1 2 2 2 2 2 2 1 0 0 0 0 0 0 0 14
PFV-LOSGORRIONES 0 0 0 0 0 0 0 0 1 1 1 2 2 2 2 2 2 1 0 0 0 0 0 0 14
PFV-PMGCAUQUENES 0 0 0 0 0 0 0 0 3 6 8 8 7 7 8 7 5 2 0 0 0 0 0 0 60
PFV-SANFRANCISCOPARRAL 0 0 0 0 0 0 0 0 0 2 2 2 2 2 2 2 2 1 0 0 0 0 0 0 15
PFV-LAVENDIMIA 0 0 0 0 0 0 0 0 4 8 8 8 7 7 7 8 7 2 0 0 0 0 0 0 66
PFV-POMUYETOSOLAR 0 0 0 0 0 0 0 0 1 2 2 2 2 2 2 2 2 1 0 0 0 0 0 0 18
PFV-GOLONDRINAS 0 0 0 0 0 0 0 0 0 0 1 3 6 6 6 5 3 1 0 0 0 0 0 0 31
PFV-POCILLAS 0 0 0 0 0 0 0 0 1 2 2 2 2 2 2 2 1 0 0 0 0 0 0 0 14

PAGINA_PDF 27
Periodo Desde: 19-04-2025 24-04-2025
COORDINADOR ELÉCTRICO NACIONAL Programación Diaria del Sistema Eléctrico Nacional
sábado, 19 de abril de 2025 1 2 3 4 5 6 7 8 9 10 11 12 13 14 15 16 17 18 19 20 21 22 23 24
Costos Operación 349 351 333 329 342 336 277 232 131 129 141 137 139 139 143 143 144 236 321 317 319 292 305 305 5,890               
Costos Encendido/Detención 1 0 5 0 0 0 0 18 0 0 1 0 0 0 0 0 0 2 69 0 0 0 0 0 96                    
Costos Totales [kUSD] 351 351 338 329 342 336 277 250 131 129 142 137 139 139 143 143 144 238 390 317 319 292 305 305 5,986             
Costo Marginal Quillota 220 kV 156.3 155.2 155.2 99.2 146.8 146.9 125.4 117.5 91.7 92.1 124.9 123.5 123.5 124.5 128.0 123.6 152.4 145.0 157.2 158.8 157.2 157.2 157.2 157.2 136.52             
Pérdidas [MWh] 211 205 169 162 167 158 153 109 92 113 123 134 143 145 146 139 121 126 154 155 148 167 145 138 3,524               
Consumos Propios [MWh] 313 313 305 305 305 305 305 294 294 294 293 293 293 293 293 293 293 295 308 308 308 308 308 307 7,227               
Demanda Total [MWh] 8316 8079 7761 7665 7664 7644 7641 7553 7828 8223 8561 8690 8749 8900 8888 8754 8662 8621 8867 9151 9013 8847 8706 8554 201,336           
Generación Total [MWh] 8840 8597 8236 8133 8136 8107 8099 7956 8215 8630 8978 9117 9185 9337 9327 9186 9077 9042 9329 9614 9469 9322 9159 8999 212,087      
PFV-PICHON 0 0 0 0 0 0 0 0 0 1 2 2 2 2 2 2 1 0 0 0 0 0 0 0 13
PFV-TUTUVEN 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PFV-CAUQUENES 0 0 0 0 0 0 0 0 1 2 2 2 2 2 2 2 2 0 0 0 0 0 0 0 17
PFV-ITIHUE 0 0 0 0 0 0 0 0 2 6 7 7 7 7 7 7 5 2 0 0 0 0 0 0 57
PFV-PLAYERO 0 0 0 0 0 0 0 0 1 2 2 2 2 2 2 2 2 0 0 0 0 0 0 0 19
PFV-PLAYERITO 0 0 0 0 0 0 0 0 1 2 2 2 2 2 2 2 2 0 0 0 0 0 0 0 19
PFV-PLAYERON 0 0 0 0 0 0 0 0 1 2 2 2 2 2 2 2 1 0 0 0 0 0 0 0 18
PFV-SANTAESTER 0 0 0 0 0 0 0 0 1 2 2 2 2 2 2 2 2 1 0 0 0 0 0 0 18
PFV-LASLECHUZAS 0 0 0 0 0 0 0 0 0 1 1 1 1 1 1 1 1 0 0 0 0 0 0 0 8
PFV-DADINCO 0 0 0 0 0 0 0 0 2 2 2 2 2 2 2 2 2 1 0 0 0 0 0 0 20
PFV-PEGASUS 0 0 0 0 0 0 0 0 1 2 2 2 2 2 2 2 2 1 0 0 0 0 0 0 18
PFV-SOLSANTAINES 0 0 0 0 0 0 0 0 0 1 1 1 1 1 0 0 0 0 0 0 0 0 0 0 5
PFV-LUCESOLAR 0 0 0 0 0 0 0 0 1 1 1 2 2 2 1 1 1 0 0 0 0 0 0 0 12
PFV-RINCONADA 0 0 0 0 0 0 0 0 2 3 4 3 2 2 2 2 3 1 0 0 0 0 0 0 24
PFV-PITOTOY 0 0 0 0 0 0 0 0 0 0 0 1 1 2 2 2 2 1 0 0 0 0 0 0 10
PFV-CETUS 0 0 0 0 0 0 0 0 0 0 0 1 1 1 1 2 1 0 0 0 0 0 0 0 8
PFV-LOSMOLINOS 0 0 0 0 0 0 0 1 4 6 7 7 7 5 5 5 3 1 0 0 0 0 0 0 49
PFV-ELMONTE 0 0 0 0 0 0 0 0 0 0 1 1 1 1 1 1 1 0 0 0 0 0 0 0 8
PFV-TREBO 0 0 0 0 0 0 0 0 0 0 1 1 1 2 2 2 1 0 0 0 0 0 0 0 11
PFV-MARAMBIO 0 0 0 0 0 0 0 0 0 0 1 1 1 2 1 2 2 0 0 0 0 0 0 0 10
PFV-SALERNO 0 0 0 0 0 0 0 0 0 0 1 1 1 1 1 2 2 1 0 0 0 0 0 0 9
PFV-QUELTEHUE 0 0 0 0 0 0 0 0 0 0 0 1 1 1 2 2 2 0 0 0 0 0 0 0 10
PFV-LASTORTOLAS 0 0 0 0 0 0 0 0 1 2 2 2 2 2 2 2 1 1 0 0 0 0 0 0 16
PFV-SANJOSE-2 0 0 0 0 0 0 0 0 1 2 2 2 2 2 2 3 2 1 0 0 0 0 0 0 21
PFV-BERRUECO 0 0 0 0 0 0 0 0 3 7 7 7 7 7 7 7 6 2 0 0 0 0 0 0 57
PFV-SANTARITA 0 0 0 0 0 0 0 0 1 2 2 2 2 2 2 2 2 1 0 0 0 0 0 0 18
PFV-ELPIUQUEN 0 0 0 0 0 0 0 0 1 2 2 2 2 2 2 2 1 0 0 0 0 0 0 0 15
PFV-LAVICTORIA 0 0 0 0 0 0 0 0 3 7 8 7 7 7 7 7 6 2 0 0 0 0 0 0 61
PFV-ORION 0 0 0 0 0 0 0 0 1 2 2 2 2 2 2 2 2 1 0 0 0 0 0 0 18
PFV-LAPALMA 0 0 0 0 0 0 0 0 4 8 8 8 7 7 8 8 7 2 0 0 0 0 0 0 67
PFV-HUAPE 0 0 0 0 0 0 0 0 1 2 2 2 2 2 2 2 2 1 0 0 0 0 0 0 16
PFV-ELRECONQUISTADOR 0 0 0 0 0 0 0 0 1 2 2 2 2 2 2 2 2 1 0 0 0 0 0 0 19
PFV-LASPALOMAS 0 0 0 0 0 0 0 0 1 1 2 2 2 2 2 2 2 1 0 0 0 0 0 0 14
PFV-TESSOLAR 0 0 0 0 0 0 0 0 0 1 2 2 1 1 2 1 1 0 0 0 0 0 0 0 11
PFV-CANQUEN 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PFV-VELASCOSOLAR 0 0 0 0 0 0 0 0 1 1 1 1 1 1 1 1 1 1 0 0 0 0 0 0 9
PFV-CATO 0 0 0 0 0 0 0 0 1 2 2 2 2 2 2 2 2 1 0 0 0 0 0 0 18
PFV-ALTODELSOL 0 0 0 0 0 0 0 0 3 6 6 6 6 7 7 8 6 2 0 0 0 0 0 0 56
PFV-LENGA 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 3
PFV-COLIBRI 0 0 0 0 0 0 0 0 0 0 0 0 1 1 0 0 0 0 0 0 0 0 0 0 2
PFV-BULNES 0 0 0 0 0 0 0 0 4 4 4 4 4 4 4 4 4 2 0 0 0 0 0 0 40
PFV-TORTUGASOLAR 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 2
PFV-CHILLANHUAMBALIHIPER 0 0 0 0 0 0 0 0 1 1 1 1 1 1 1 1 1 1 0 0 0 0 0 0 10
PFV-QUILMOBULNES 0 0 0 0 0 0 0 0 2 4 5 4 4 4 4 5 4 1 0 0 0 0 0 0 37
PFV-SANEDUARDO 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 2
PFV-SANALBERTO 0 0 0 0 0 0 0 0 1 3 3 3 3 2 3 3 2 1 0 0 0 0 0 0 22
PFV-QUILMO 0 0 0 0 0 0 0 0 3 6 7 7 7 7 7 7 5 2 0 0 0 0 0 0 59
PFV-CENTAURO 0 0 0 0 0 0 0 0 3 6 7 6 6 6 7 7 6 2 0 0 0 0 0 0 55
PFV-BLU 0 0 0 0 0 0 0 0 1 2 2 2 2 2 2 2 2 1 0 0 0 0 0 0 21
PFV-GUADALUPE 0 0 0 0 0 0 0 0 1 3 3 4 4 4 5 4 3 1 0 0 0 0 0 0 31
PFV-MOYA 0 0 0 0 0 0 0 0 1 2 3 3 3 3 3 4 2 0 0 0 0 0 0 0 25
PFV-AVEL 0 0 0 0 0 0 0 0 3 7 7 7 7 7 7 7 6 2 0 0 0 0 0 0 60
PFV-ELOLIVAR 0 0 0 0 0 0 0 0 3 6 8 7 7 7 6 7 5 1 0 0 0 0 0 0 57
PFV-BULNESLOSBARONES 0 0 0 0 0 0 0 0 1 2 2 2 2 1 2 2 1 1 0 0 0 0 0 0 15
PFV-FULGOR 0 0 0 0 0 0 0 0 1 2 2 2 2 2 2 2 2 1 0 0 0 0 0 0 17
PFV-PUELCHE 0 0 0 0 0 0 0 0 1 2 2 2 2 2 2 2 2 1 0 0 0 0 0 0 16
PFV-SOLARDELBUENO 0 0 0 0 0 0 0 0 0 1 1 2 1 1 1 1 0 0 0 0 0 0 0 0 7
PFV-DONMARTIN 0 0 0 0 0 0 0 0 1 2 2 2 2 2 2 2 2 1 0 0 0 0 0 0 17
PFV-ALBOR 0 0 0 0 0 0 0 0 2 4 4 4 4 4 4 4 4 1 0 0 0 0 0 0 36
PFV-ELTIUQUE 0 0 0 0 0 0 0 0 0 0 1 1 1 1 1 1 0 0 0 0 0 0 0 0 6
PFV-DUQUECO 0 0 0 0 0 0 0 0 3 7 7 7 7 7 6 7 6 2 0 0 0 0 0 0 60
PFV-MECOCHILLAN 0 0 0 0 0 0 0 0 2 5 5 5 5 5 5 5 4 2 0 0 0 0 0 0 43
PFV-VENTURADA 0 0 0 0 0 0 0 0 4 7 7 7 7 7 7 7 6 2 0 0 0 0 0 0 59
PFV-COCHARCAS 0 0 0 0 0 0 0 0 1 2 2 2 2 2 2 2 2 0 0 0 0 0 0 0 17
PFV-VILLACRUZ 0 0 0 0 0 0 0 0 0 1 1 2 2 2 2 1 1 0 0 0 0 0 0 0 12
PFV-SANTAFE 0 0 0 0 0 0 0 0 2 5 6 7 7 8 8 8 5 1 0 0 0 0 0 0 54
PFV-VILLAALEGRE 0 0 0 0 0 0 0 0 1 2 6 5 5 6 6 6 5 1 0 0 0 0 0 0 42
PFV-ELCONDOR 0 0 0 0 0 0 0 0 0 0 0 0 1 1 1 1 1 0 0 0 0 0 0 0 4
PFV-MILAN-A 0 0 0 0 0 0 0 0 0 0 0 0 1 2 2 2 2 1 0 0 0 0 0 0 10
PFV-TENO 0 0 0 0 0 0 0 0 0 0 0 1 3 6 6 6 4 1 0 0 0 0 0 0 28
PFV-LOICA 0 0 0 0 0 0 0 0 0 1 2 2 2 2 2 2 2 1 0 0 0 0 0 0 16
PFV-LEMU 0 0 0 0 0 0 0 0 1 1 4 4 4 4 4 4 3 1 0 0 0 0 0 0 29
PFV-LASPERDICES 0 0 0 0 0 0 0 0 0 1 1 2 2 2 2 1 1 0 0 0 0 0 0 0 12
PFV-LOSTORDOS 0 0 0 0 0 0 0 0 0 1 2 4 4 4 4 4 3 1 0 0 0 0 0 0 28
PFV-PENCAHUEESTE 0 0 0 0 0 0 0 0 0 1 2 2 2 2 2 2 2 1 0 0 0 0 0 0 16
PFV-TRICADOS 0 0 0 0 0 0 0 0 0 1 1 1 2 2 2 1 1 0 0 0 0 0 0 0 11
PFV-MERCURIOSUR 0 0 0 0 0 0 0 0 0 0 1 1 2 2 3 2 2 0 0 0 0 0 0 0 14
PFV-MACHICURA 0 0 0 0 0 0 0 0 2 4 5 6 7 8 8 7 4 1 0 0 0 0 0 0 52
PFV-LINARESSOLAR 0 0 0 0 0 0 0 0 1 3 6 6 6 6 6 7 5 2 0 0 0 0 0 0 48
PFV-SANANTONIO 0 0 0 0 0 0 0 0 0 1 1 3 4 4 4 4 3 1 0 0 0 0 0 0 25
PFV-SATURNONORTE 0 0 0 0 0 0 0 0 0 0 1 2 4 4 4 4 3 1 0 0 0 0 0 0 21
PFV-VILLASECA 0 0 0 0 0 0 0 0 0 1 1 1 2 2 2 1 1 0 0 0 0 0 0 0 11
PFV-GENOVA 0 0 0 0 0 0 0 0 1 3 4 6 6 8 8 7 4 1 0 0 0 0 0 0 49
PFV-CIPRES 0 0 0 0 0 0 0 0 1 2 5 6 6 6 6 6 5 2 0 0 0 0 0 0 45
PFV-CARACOLES 0 0 0 0 0 0 0 0 0 0 1 2 2 2 2 2 2 1 0 0 0 0 0 0 14
PFV-ELPITIO 0 0 0 0 0 0 0 0 1 1 2 2 2 2 2 2 2 1 0 0 0 0 0 0 14

PAGINA_PDF 28
Periodo Desde: 19-04-2025 24-04-2025
COORDINADOR ELÉCTRICO NACIONAL Programación Diaria del Sistema Eléctrico Nacional
sábado, 19 de abril de 2025 1 2 3 4 5 6 7 8 9 10 11 12 13 14 15 16 17 18 19 20 21 22 23 24
Costos Operación 349 351 333 329 342 336 277 232 131 129 141 137 139 139 143 143 144 236 321 317 319 292 305 305 5,890               
Costos Encendido/Detención 1 0 5 0 0 0 0 18 0 0 1 0 0 0 0 0 0 2 69 0 0 0 0 0 96                    
Costos Totales [kUSD] 351 351 338 329 342 336 277 250 131 129 142 137 139 139 143 143 144 238 390 317 319 292 305 305 5,986             
Costo Marginal Quillota 220 kV 156.3 155.2 155.2 99.2 146.8 146.9 125.4 117.5 91.7 92.1 124.9 123.5 123.5 124.5 128.0 123.6 152.4 145.0 157.2 158.8 157.2 157.2 157.2 157.2 136.52             
Pérdidas [MWh] 211 205 169 162 167 158 153 109 92 113 123 134 143 145 146 139 121 126 154 155 148 167 145 138 3,524               
Consumos Propios [MWh] 313 313 305 305 305 305 305 294 294 294 293 293 293 293 293 293 293 295 308 308 308 308 308 307 7,227               
Demanda Total [MWh] 8316 8079 7761 7665 7664 7644 7641 7553 7828 8223 8561 8690 8749 8900 8888 8754 8662 8621 8867 9151 9013 8847 8706 8554 201,336           
Generación Total [MWh] 8840 8597 8236 8133 8136 8107 8099 7956 8215 8630 8978 9117 9185 9337 9327 9186 9077 9042 9329 9614 9469 9322 9159 8999 212,087      
PFV-VILLALONGAVI 0 0 0 0 0 0 0 0 1 5 7 7 7 7 7 7 4 1 0 0 0 0 0 0 51
PFV-ELTRILE 0 0 0 0 0 0 0 0 1 2 7 7 7 7 8 8 6 2 0 0 0 0 0 0 56
PFV-CHILENER 0 0 0 0 0 0 0 0 0 1 2 2 2 2 2 1 1 0 0 0 0 0 0 0 13
PFV-ELCAIQUEN 0 0 0 0 0 0 0 0 1 7 9 8 8 8 9 9 5 2 0 0 0 0 0 0 66
PFV-FOTOVOLTLIN 0 0 0 0 0 0 0 0 0 2 4 4 4 4 4 4 3 1 0 0 0 0 0 0 29
PFV-LASCATITAS 0 0 0 0 0 0 0 0 1 2 7 8 8 8 8 6 4 2 0 0 0 0 0 0 54
PFV-CORTIJO 0 0 0 0 0 0 0 0 3 5 7 7 7 7 7 6 4 1 0 0 0 0 0 0 53
PFV-COYUNCHE 0 0 0 0 0 0 0 0 1 2 2 2 2 2 2 2 2 1 0 0 0 0 0 0 18
PFV-ELRESPLANDOR 0 0 0 0 0 0 0 0 0 0 1 1 1 1 1 1 1 0 0 0 0 0 0 0 6
PFV-LAPERLA 0 0 0 0 0 0 0 0 1 1 1 1 1 1 1 1 1 1 0 0 0 0 0 0 10
PFV-TOPACIO 0 0 0 0 0 0 0 0 1 2 2 2 2 2 2 2 2 1 0 0 0 0 0 0 17
PFV-QUINTACABRERO 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PFV-LOSBANOS 0 0 0 0 0 0 0 0 3 4 4 4 4 4 4 3 3 1 0 0 0 0 0 0 35
PFV-CHACAICO 0 0 0 0 0 0 0 0 3 4 4 3 3 3 4 4 3 1 0 0 0 0 0 0 32
PFV-SGTTUCAPEL 0 0 0 0 0 0 0 0 3 5 6 6 6 5 6 6 4 1 0 0 0 0 0 0 47
PFV-LOSNARANJOS 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PFV-PEUMOYUNGAY 0 0 0 0 0 0 0 0 2 6 7 7 7 7 7 7 6 2 0 0 0 0 0 0 58
PFV-CHOLGUAN 0 0 0 0 0 0 0 0 1 2 2 2 2 2 2 2 1 0 0 0 0 0 0 0 15
PFV-ESPIGADEORO 0 0 0 0 0 0 0 0 1 2 2 2 2 2 2 2 2 0 0 0 0 0 0 0 16
PFV-CURACO 0 0 0 0 0 0 0 1 3 7 7 7 7 4 3 2 5 2 0 0 0 0 0 0 47
PFV-MARIADOLORES 0 0 0 0 0 0 0 0 3 7 8 7 7 6 6 7 6 2 0 0 0 0 0 0 59
PFV-ANCAHUAL 0 0 0 0 0 0 0 0 0 1 2 5 3 3 5 4 5 1 0 0 0 0 0 0 29
PFV-TURQUIA 0 0 0 0 0 0 0 0 0 1 1 1 1 1 1 1 1 0 0 0 0 0 0 0 8
PFV-SANTAPAMELA 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PFV-SANEUGENIO 0 0 0 0 0 0 0 0 3 6 7 7 7 6 7 7 6 2 0 0 0 0 0 0 57
PFV-DONAREGINA 0 0 0 0 0 0 0 0 1 2 2 2 2 2 2 2 2 1 0 0 0 0 0 0 17
PFV-HURTADO 0 0 0 0 0 0 0 0 1 2 2 2 2 2 2 2 2 0 0 0 0 0 0 0 17
PFV-AVELLANO 0 0 0 0 0 0 0 0 2 4 5 5 5 5 5 5 3 1 0 0 0 0 0 0 37
PFV-PELLIN 0 0 0 0 0 0 0 0 2 5 7 7 7 7 7 7 5 2 0 0 0 0 0 0 55
PFV-LAJAANDINO 0 0 0 0 0 0 0 0 3 7 1 2 4 3 3 3 1 1 0 0 0 0 0 0 28
PFV-PUEBLO_SECO 0 0 0 0 0 0 0 0 3 6 8 7 7 7 7 7 5 1 0 0 0 0 0 0 59
PFV-PAILLIHUE 0 0 0 0 0 0 0 0 4 7 7 7 7 6 5 7 6 2 0 0 0 0 0 0 59
PFV-TRIGAL 0 0 0 0 0 0 0 0 3 6 7 7 7 5 5 4 3 1 0 0 0 0 0 0 48
PFV-CABRERO 0 0 0 0 0 0 0 0 1 2 6 7 6 6 6 6 4 2 0 0 0 0 0 0 46
Centrales de concentración solar 1 2 3 4 5 6 7 8 9 10 11 12 13 14 15 16 17 18 19 20 21 22 23 24 Total
Total 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 -                  
CS-CERRODOMINADOR 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
Térmicas 1 2 3 4 5 6 7 8 9 10 11 12 13 14 15 16 17 18 19 20 21 22 23 24 Total
Total 5533 5531 5303 5233 5264 5214 5012 4212 2521 2513 2683 2636 2660 2678 2743 2727 2694 4206 5299 5290 5306 5259 5334 5283 101,131         
ARICA-GMAR_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ARICA-M1AR_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ARICA-M2AR_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TARAPACA-TGTAR_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
UJINA-1_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
UJINA-1_HFO 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
UJINA-2_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
UJINA-2_HFO 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
UJINA-3_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
UJINA-3_HFO 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
UJINA-4_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
UJINA-4_HFO 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
UJINA-5_HFO 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
UJINA-6_HFO 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CERROPABELLON-G1A_GEO 8 8 8 8 8 8 8 8 8 8 8 8 8 8 8 8 8 8 8 8 8 8 8 8 192
CERROPABELLON-G2A_GEO 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CERROPABELLON-G3A_GEO 8 8 8 8 8 8 8 8 8 8 8 8 8 8 8 8 8 8 8 8 8 8 8 8 192
TOCOPILLA-U16_TG1_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TOCOPILLA-U16_TG1_GN_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TOCOPILLA-U16_TG1_GN_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TOCOPILLA-U16_TG1_GN_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TOCOPILLA-U16_TG1_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TOCOPILLA-U16_TG1_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TOCOPILLA-U16_TG1_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TOCOPILLA-U16_TG1_GNL_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TOCOPILLA-U16_TG1_GNL_E 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TOCOPILLA-U16_TG1_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TOCOPILLA-U16_TG1+TV1_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TOCOPILLA-U16_TG1+TV1_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TOCOPILLA-U16_TG1+TV1_GN_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TOCOPILLA-U16_TG1+TV1_GN_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TOCOPILLA-U16_TG1+TV1_GN_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TOCOPILLA-U16_TG1+TV1_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TOCOPILLA-U16_TG1+TV1_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TOCOPILLA-U16_TG1+TV1_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TOCOPILLA-U16_TG1+TV1_GNL_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TOCOPILLA-U16_TG1+TV1_GNL_E 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TOCOPILLA-U16_TG1+TV1_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TOCOPILLA-TG1_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TOCOPILLA-TG2_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TOCOPILLA-TG3_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TOCOPILLA-TG3_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TOCOPILLA-TG3_GN_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TOCOPILLA-TG3_GN_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TOCOPILLA-TG3_GN_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0

PAGINA_PDF 29
Periodo Desde: 19-04-2025 24-04-2025
COORDINADOR ELÉCTRICO NACIONAL Programación Diaria del Sistema Eléctrico Nacional
sábado, 19 de abril de 2025 1 2 3 4 5 6 7 8 9 10 11 12 13 14 15 16 17 18 19 20 21 22 23 24
Costos Operación 349 351 333 329 342 336 277 232 131 129 141 137 139 139 143 143 144 236 321 317 319 292 305 305 5,890               
Costos Encendido/Detención 1 0 5 0 0 0 0 18 0 0 1 0 0 0 0 0 0 2 69 0 0 0 0 0 96                    
Costos Totales [kUSD] 351 351 338 329 342 336 277 250 131 129 142 137 139 139 143 143 144 238 390 317 319 292 305 305 5,986             
Costo Marginal Quillota 220 kV 156.3 155.2 155.2 99.2 146.8 146.9 125.4 117.5 91.7 92.1 124.9 123.5 123.5 124.5 128.0 123.6 152.4 145.0 157.2 158.8 157.2 157.2 157.2 157.2 136.52             
Pérdidas [MWh] 211 205 169 162 167 158 153 109 92 113 123 134 143 145 146 139 121 126 154 155 148 167 145 138 3,524               
Consumos Propios [MWh] 313 313 305 305 305 305 305 294 294 294 293 293 293 293 293 293 293 295 308 308 308 308 308 307 7,227               
Demanda Total [MWh] 8316 8079 7761 7665 7664 7644 7641 7553 7828 8223 8561 8690 8749 8900 8888 8754 8662 8621 8867 9151 9013 8847 8706 8554 201,336           
Generación Total [MWh] 8840 8597 8236 8133 8136 8107 8099 7956 8215 8630 8978 9117 9185 9337 9327 9186 9077 9042 9329 9614 9469 9322 9159 8999 212,087      
TOCOPILLA-TG3_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TOCOPILLA-TG3_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TOCOPILLA-TG3_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TOCOPILLA-TG3_GNL_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TOCOPILLA-TG3_GNL_E 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TOCOPILLA-TG3_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG1_TG1_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG1_TG1_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG1_TG1_GN_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG1_TG1_GN_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG1_TG1_GN_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG1_TG1_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG1_TG1_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG1_TG1_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG1_TG1_GNL_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG1_TG1_GNL_E 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG1_TG1_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG1_TG1+0.5TV_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG1_TG1+0.5TV_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG1_TG1+0.5TV_GN_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG1_TG1+0.5TV_GN_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG1_TG1+0.5TV_GN_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG1_TG1+0.5TV_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG1_TG1+0.5TV_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG1_TG1+0.5TV_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG1_TG1+0.5TV_GNL_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG1_TG1+0.5TV_GNL_E 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG1_TG1+0.5TV_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG12_TG1+TG2+TV1_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG12_TG1+TG2+TV1_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG12_TG1+TG2+TV1_GN_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG12_TG1+TG2+TV1_GN_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG12_TG1+TG2+TV1_GN_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG12_TG1+TG2+TV1_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG12_TG1+TG2+TV1_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG12_TG1+TG2+TV1_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG12_TG1+TG2+TV1_GNL_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG12_TG1+TG2+TV1_GNL_E 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG12_TG1+TG2+TV1_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG2_TG2_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG2_TG2_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG2_TG2_GN_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG2_TG2_GN_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG2_TG2_GN_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG2_TG2_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG2_TG2_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG2_TG2_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG2_TG2_GNL_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG2_TG2_GNL_E 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG2_TG2_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG2_TG2+0.5TV_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG2_TG2+0.5TV_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG2_TG2+0.5TV_GN_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG2_TG2+0.5TV_GN_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG2_TG2+0.5TV_GN_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG2_TG2+0.5TV_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG2_TG2+0.5TV_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG2_TG2+0.5TV_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG2_TG2+0.5TV_GNL_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG2_TG2+0.5TV_GNL_E 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG2_TG2+0.5TV_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ANGAMOS-ANG1_CAR 277 277 277 277 277 277 277 277 80 80 80 80 80 80 80 80 80 277 277 277 277 277 277 277 4874
ANGAMOS-ANG2_CAR 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
COCHRANE-CCH1_CAR 275 275 275 275 275 275 275 275 60 60 60 60 60 60 60 60 60 60 275 275 275 275 275 275 4449
COCHRANE-CCH2_CAR 275 275 275 275 275 275 275 275 60 60 60 60 60 60 60 60 60 118 275 275 275 275 275 275 4505
MEJILLONES-CTM1_CAR 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
MEJILLONES-CTM2_CAR 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
MEJILLONES-CTM3_TG1_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
MEJILLONES-CTM3_TG1_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
MEJILLONES-CTM3_TG1_GN_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
MEJILLONES-CTM3_TG1_GN_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
MEJILLONES-CTM3_TG1_GN_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
MEJILLONES-CTM3_TG1_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
MEJILLONES-CTM3_TG1_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
MEJILLONES-CTM3_TG1_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
MEJILLONES-CTM3_TG1_GNL_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
MEJILLONES-CTM3_TG1_GNL_E 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
MEJILLONES-CTM3_TG1_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
MEJILLONES-CTM3_TG1+TV1_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
MEJILLONES-CTM3_TG1+TV1_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
MEJILLONES-CTM3_TG1+TV1_GN_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
MEJILLONES-CTM3_TG1+TV1_GN_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
MEJILLONES-CTM3_TG1+TV1_GN_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
MEJILLONES-CTM3_TG1+TV1_GNL_A 246 246 246 246 246 246 246 214 91 91 91 91 91 91 91 91 91 214 246 246 246 246 246 246 4448
MEJILLONES-CTM3_TG1+TV1_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
MEJILLONES-CTM3_TG1+TV1_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0

PAGINA_PDF 30
Periodo Desde: 19-04-2025 24-04-2025
COORDINADOR ELÉCTRICO NACIONAL Programación Diaria del Sistema Eléctrico Nacional
sábado, 19 de abril de 2025 1 2 3 4 5 6 7 8 9 10 11 12 13 14 15 16 17 18 19 20 21 22 23 24
Costos Operación 349 351 333 329 342 336 277 232 131 129 141 137 139 139 143 143 144 236 321 317 319 292 305 305 5,890               
Costos Encendido/Detención 1 0 5 0 0 0 0 18 0 0 1 0 0 0 0 0 0 2 69 0 0 0 0 0 96                    
Costos Totales [kUSD] 351 351 338 329 342 336 277 250 131 129 142 137 139 139 143 143 144 238 390 317 319 292 305 305 5,986             
Costo Marginal Quillota 220 kV 156.3 155.2 155.2 99.2 146.8 146.9 125.4 117.5 91.7 92.1 124.9 123.5 123.5 124.5 128.0 123.6 152.4 145.0 157.2 158.8 157.2 157.2 157.2 157.2 136.52             
Pérdidas [MWh] 211 205 169 162 167 158 153 109 92 113 123 134 143 145 146 139 121 126 154 155 148 167 145 138 3,524               
Consumos Propios [MWh] 313 313 305 305 305 305 305 294 294 294 293 293 293 293 293 293 293 295 308 308 308 308 308 307 7,227               
Demanda Total [MWh] 8316 8079 7761 7665 7664 7644 7641 7553 7828 8223 8561 8690 8749 8900 8888 8754 8662 8621 8867 9151 9013 8847 8706 8554 201,336           
Generación Total [MWh] 8840 8597 8236 8133 8136 8107 8099 7956 8215 8630 8978 9117 9185 9337 9327 9186 9077 9042 9329 9614 9469 9322 9159 8999 212,087      
MEJILLONES-CTM3_TG1+TV1_GNL_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
MEJILLONES-CTM3_TG1+TV1_GNL_E 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
MEJILLONES-CTM3_TG1+TV1_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
MEJILLONES-IEM_CAR 377 377 377 375 377 377 377 325 106 106 106 106 106 106 106 106 106 301 377 377 377 377 377 377 6480
ANDINA-CTA_CAR 177 177 177 177 177 177 177 177 75 75 75 75 75 75 75 75 75 168 177 177 177 177 177 177 3315
HORNITOS-CTH_CAR 178 178 178 171 178 178 178 178 75 75 75 75 75 75 75 75 75 160 178 178 178 178 178 178 3313
ATACAMA-1TG1A_TG1A_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1A_TG1A_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1A_TG1A_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1A_TG1A_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1A_TG1A_GNL_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1A_TG1A_GNL_E 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1A_TG1A_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1A_TG1A_GN_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1A_TG1A_GN_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1A_TG1A_GN_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1A_TG1A_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1A_TG1A+0.5TV1_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1A_TG1A+0.5TV1_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1A_TG1A+0.5TV1_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1A_TG1A+0.5TV1_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1A_TG1A+0.5TV1_GNL_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1A_TG1A+0.5TV1_GNL_E 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1A_TG1A+0.5TV1_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1A_TG1A+0.5TV1_GN_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1A_TG1A+0.5TV1_GN_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1A_TG1A+0.5TV1_GN_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1A_TG1A+0.5TV1_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1AB_TG1A+TG1B+TV1_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1AB_TG1A+TG1B+TV1_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1AB_TG1A+TG1B+TV1_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1AB_TG1A+TG1B+TV1_GNL_C 230 230 230 230 230 230 230 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1613
ATACAMA-1TG1AB_TG1A+TG1B+TV1_GNL_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1AB_TG1A+TG1B+TV1_GNL_E 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1AB_TG1A+TG1B+TV1_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1AB_TG1A+TG1B+TV1_GN_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1AB_TG1A+TG1B+TV1_GN_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1AB_TG1A+TG1B+TV1_GN_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1AB_TG1A+TG1B+TV1_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1B_TG1B_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1B_TG1B_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1B_TG1B_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1B_TG1B_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1B_TG1B_GNL_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1B_TG1B_GNL_E 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1B_TG1B_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1B_TG1B_GN_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1B_TG1B_GN_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1B_TG1B_GN_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1B_TG1B_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1B_TG1B+0.5TV1_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1B_TG1B+0.5TV1_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1B_TG1B+0.5TV1_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1B_TG1B+0.5TV1_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 109 109 109 109 109 109 654
ATACAMA-1TG1B_TG1B+0.5TV1_GNL_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1B_TG1B+0.5TV1_GNL_E 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1B_TG1B+0.5TV1_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1B_TG1B+0.5TV1_GN_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1B_TG1B+0.5TV1_GN_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1B_TG1B+0.5TV1_GN_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1B_TG1B+0.5TV1_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2A_TG2A_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2A_TG2A_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2A_TG2A_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2A_TG2A_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2A_TG2A_GNL_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2A_TG2A_GNL_E 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2A_TG2A_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2A_TG2A_GN_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2A_TG2A_GN_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2A_TG2A_GN_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2A_TG2A_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2A_TG2A+0.5TV2_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2A_TG2A+0.5TV2_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2A_TG2A+0.5TV2_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2A_TG2A+0.5TV2_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2A_TG2A+0.5TV2_GNL_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2A_TG2A+0.5TV2_GNL_E 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2A_TG2A+0.5TV2_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2A_TG2A+0.5TV2_GN_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2A_TG2A+0.5TV2_GN_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2A_TG2A+0.5TV2_GN_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2A_TG2A+0.5TV2_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2AB_TG2A+TG2B+TV2_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2AB_TG2A+TG2B+TV2_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2AB_TG2A+TG2B+TV2_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0

PAGINA_PDF 31
Periodo Desde: 19-04-2025 24-04-2025
COORDINADOR ELÉCTRICO NACIONAL Programación Diaria del Sistema Eléctrico Nacional
sábado, 19 de abril de 2025 1 2 3 4 5 6 7 8 9 10 11 12 13 14 15 16 17 18 19 20 21 22 23 24
Costos Operación 349 351 333 329 342 336 277 232 131 129 141 137 139 139 143 143 144 236 321 317 319 292 305 305 5,890               
Costos Encendido/Detención 1 0 5 0 0 0 0 18 0 0 1 0 0 0 0 0 0 2 69 0 0 0 0 0 96                    
Costos Totales [kUSD] 351 351 338 329 342 336 277 250 131 129 142 137 139 139 143 143 144 238 390 317 319 292 305 305 5,986             
Costo Marginal Quillota 220 kV 156.3 155.2 155.2 99.2 146.8 146.9 125.4 117.5 91.7 92.1 124.9 123.5 123.5 124.5 128.0 123.6 152.4 145.0 157.2 158.8 157.2 157.2 157.2 157.2 136.52             
Pérdidas [MWh] 211 205 169 162 167 158 153 109 92 113 123 134 143 145 146 139 121 126 154 155 148 167 145 138 3,524               
Consumos Propios [MWh] 313 313 305 305 305 305 305 294 294 294 293 293 293 293 293 293 293 295 308 308 308 308 308 307 7,227               
Demanda Total [MWh] 8316 8079 7761 7665 7664 7644 7641 7553 7828 8223 8561 8690 8749 8900 8888 8754 8662 8621 8867 9151 9013 8847 8706 8554 201,336           
Generación Total [MWh] 8840 8597 8236 8133 8136 8107 8099 7956 8215 8630 8978 9117 9185 9337 9327 9186 9077 9042 9329 9614 9469 9322 9159 8999 212,087      
ATACAMA-2TG2AB_TG2A+TG2B+TV2_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2AB_TG2A+TG2B+TV2_GNL_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2AB_TG2A+TG2B+TV2_GNL_E 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2AB_TG2A+TG2B+TV2_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2AB_TG2A+TG2B+TV2_GN_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2AB_TG2A+TG2B+TV2_GN_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2AB_TG2A+TG2B+TV2_GN_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2AB_TG2A+TG2B+TV2_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2B_TG2B_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2B_TG2B_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2B_TG2B_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2B_TG2B_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2B_TG2B_GNL_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2B_TG2B_GNL_E 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2B_TG2B_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2B_TG2B_GN_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2B_TG2B_GN_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2B_TG2B_GN_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2B_TG2B_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2B_TG2B+0.5TV2_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2B_TG2B+0.5TV2_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2B_TG2B+0.5TV2_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2B_TG2B+0.5TV2_GNL_C 109 109 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 218
ATACAMA-2TG2B_TG2B+0.5TV2_GNL_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2B_TG2B+0.5TV2_GNL_E 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2B_TG2B+0.5TV2_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2B_TG2B+0.5TV2_GN_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2B_TG2B+0.5TV2_GN_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2B_TG2B+0.5TV2_GN_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2B_TG2B+0.5TV2_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PAM_COGEN 17 17 17 17 17 17 17 17 17 17 17 17 17 17 17 17 17 17 17 17 17 17 17 17 408
MANTOSBLANCOS-MIMB_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
LAPORTADA-TECNET_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
AGUASBLANCAS-AGB_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TALTAL-1_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TALTAL-1_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TALTAL-1_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TALTAL-1_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TALTAL-1_GNL_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TALTAL-1_GNL_E 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TALTAL-1_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TALTAL-1_GN_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TALTAL-1_GN_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TALTAL-1_GN_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TALTAL-1_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TALTAL-2_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TALTAL-2_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TALTAL-2_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TALTAL-2_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TALTAL-2_GNL_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TALTAL-2_GNL_E 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TALTAL-2_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TALTAL-2_GN_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TALTAL-2_GN_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TALTAL-2_GN_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TALTAL-2_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
DALMAGRO_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ANDES-1+2_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ANDES-3_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ANDES-4_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SALVADOR_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANLORENZO-1_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANLORENZO-2_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANLORENZO-3_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
EMELDA-1_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
EMELDA-2_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CENIZAS_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TERMOPACIFICO_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PAJONALES_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CARDONES_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
LLANOSBLANCOS_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
GUACOLDA-1_CAR 38 38 38 38 38 38 38 38 38 38 38 38 38 38 38 38 38 38 38 38 38 38 38 38 912
GUACOLDA-2_CAR 130 130 130 130 130 130 130 130 38 38 38 38 38 38 38 38 38 38 130 130 130 130 130 130 2200
GUACOLDA-3_CAR 154 154 154 154 154 154 154 154 38 38 38 38 38 38 38 38 38 154 154 154 154 154 154 154 2651
GUACOLDA-4_CAR 154 154 154 154 154 154 154 154 38 38 38 38 38 38 38 38 38 154 154 154 154 154 154 154 2651
GUACOLDA-5_CAR 156 156 156 156 75 75 75 75 30 30 30 30 30 30 30 30 30 156 156 156 156 156 156 156 2288
MAITENCILLO_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
HUASCO-1_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
HUASCO-1_IFO 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
HUASCO-2_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
HUASCO-2_IFO 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
HUASCO-3_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
HUASCO-3_IFO 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PCOLORADA_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PCOLORADA_IFO 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PENON_DIESEL 1 1 0 0 0 0 0 1 1 1 0 0 0 0 0 0 1 1 1 1 1 1 1 1 17

PAGINA_PDF 32
Periodo Desde: 19-04-2025 24-04-2025
COORDINADOR ELÉCTRICO NACIONAL Programación Diaria del Sistema Eléctrico Nacional
sábado, 19 de abril de 2025 1 2 3 4 5 6 7 8 9 10 11 12 13 14 15 16 17 18 19 20 21 22 23 24
Costos Operación 349 351 333 329 342 336 277 232 131 129 141 137 139 139 143 143 144 236 321 317 319 292 305 305 5,890               
Costos Encendido/Detención 1 0 5 0 0 0 0 18 0 0 1 0 0 0 0 0 0 2 69 0 0 0 0 0 96                    
Costos Totales [kUSD] 351 351 338 329 342 336 277 250 131 129 142 137 139 139 143 143 144 238 390 317 319 292 305 305 5,986             
Costo Marginal Quillota 220 kV 156.3 155.2 155.2 99.2 146.8 146.9 125.4 117.5 91.7 92.1 124.9 123.5 123.5 124.5 128.0 123.6 152.4 145.0 157.2 158.8 157.2 157.2 157.2 157.2 136.52             
Pérdidas [MWh] 211 205 169 162 167 158 153 109 92 113 123 134 143 145 146 139 121 126 154 155 148 167 145 138 3,524               
Consumos Propios [MWh] 313 313 305 305 305 305 305 294 294 294 293 293 293 293 293 293 293 295 308 308 308 308 308 307 7,227               
Demanda Total [MWh] 8316 8079 7761 7665 7664 7644 7641 7553 7828 8223 8561 8690 8749 8900 8888 8754 8662 8621 8867 9151 9013 8847 8706 8554 201,336           
Generación Total [MWh] 8840 8597 8236 8133 8136 8107 8099 7956 8215 8630 8978 9117 9185 9337 9327 9186 9077 9042 9329 9614 9469 9322 9159 8999 212,087      
COMBARBALA_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CHAGUAL_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
OLIVOS_BL1_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
OLIVOS_BL1+BL2_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ESPINOS_BL1_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ESPINOS_BL1+BL2_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NUEVAVENTANAS_CAR 267 267 232 232 232 232 267 232 235 235 267 267 267 267 267 267 267 267 267 267 267 267 267 267 6169
CAMPICHE_CAR 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
QUINTERO-1_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
QUINTERO-1_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
QUINTERO-1_GN_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
QUINTERO-1_GN_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
QUINTERO-1_GN_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
QUINTERO-1_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
QUINTERO-1_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
QUINTERO-1_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
QUINTERO-1_GNL_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
QUINTERO-1_GNL_E 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
QUINTERO-1_GNL_F 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
QUINTERO-1_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
QUINTERO-2_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
QUINTERO-2_GN_A 98 0 96 0 96 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 96 96 0 96 576
QUINTERO-2_GN_B 0 98 0 96 0 96 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 96 0 385
QUINTERO-2_GN_C 0 0 0 0 0 0 96 0 0 0 0 0 0 0 0 0 0 96 96 96 0 0 0 0 382
QUINTERO-2_GN_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
QUINTERO-2_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
QUINTERO-2_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
QUINTERO-2_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
QUINTERO-2_GNL_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
QUINTERO-2_GNL_E 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
QUINTERO-2_GNL_F 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
QUINTERO-2_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1_GN_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1_GN_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1_GN_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1_GNL_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1_GNL_E 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1_GNL_F 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1+TV1_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1+TV1_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1+TV1_GN_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1+TV1_GN_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1+TV1_GN_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1+TV1_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1+TV1_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1+TV1_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1+TV1_GNL_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1+TV1_GNL_E 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1+TV1_GNL_F 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1+TV1_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1+TV1_FSTVD_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1+TV1_FSTVD_GN_A 0 0 377 0 377 0 0 0 0 0 0 0 0 0 267 0 0 0 0 0 0 379 379 0 1779
SANISIDRO-1_TG1+TV1_FSTVD_GN_B 379 377 0 375 0 378 379 0 247 247 300 300 313 313 0 304 308 379 379 379 379 0 0 377 6113
SANISIDRO-1_TG1+TV1_FSTVD_GN_C 0 0 0 0 0 0 0 325 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 325
SANISIDRO-1_TG1+TV1_FSTVD_GN_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1+TV1_FSTVD_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1+TV1_FSTVD_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1+TV1_FSTVD_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1+TV1_FSTVD_GNL_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1+TV1_FSTVD_GNL_E 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1+TV1_FSTVD_GNL_F 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1+TV1_FSTVD_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1+TV1+FA1_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1+TV1+FA1_GN_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1+TV1+FA1_GN_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1+TV1+FA1_GN_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1+TV1+FA1_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1+TV1+FA1_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1+TV1+FA1_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1+TV1+FA1_GNL_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1+TV1+FA1_GNL_E 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1+TV1+FA1_GNL_F 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1+TV1+FA1_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-2_TG1_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-2_TG1_GN_A 0 0 265 0 0 0 0 105 0 105 0 0 0 0 0 0 0 0 0 0 0 0 0 0 475
SANISIDRO-2_TG1_GN_B 265 265 0 0 265 265 132 0 0 0 152 105 105 124 237 188 0 265 0 265 265 265 265 265 3687
SANISIDRO-2_TG1_GN_C 0 0 0 265 0 0 0 0 105 0 0 0 0 0 0 0 105 0 228 0 0 0 0 0 703
SANISIDRO-2_TG1_GN_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-2_TG1_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-2_TG1_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0

PAGINA_PDF 33
Periodo Desde: 19-04-2025 24-04-2025
COORDINADOR ELÉCTRICO NACIONAL Programación Diaria del Sistema Eléctrico Nacional
sábado, 19 de abril de 2025 1 2 3 4 5 6 7 8 9 10 11 12 13 14 15 16 17 18 19 20 21 22 23 24
Costos Operación 349 351 333 329 342 336 277 232 131 129 141 137 139 139 143 143 144 236 321 317 319 292 305 305 5,890               
Costos Encendido/Detención 1 0 5 0 0 0 0 18 0 0 1 0 0 0 0 0 0 2 69 0 0 0 0 0 96                    
Costos Totales [kUSD] 351 351 338 329 342 336 277 250 131 129 142 137 139 139 143 143 144 238 390 317 319 292 305 305 5,986             
Costo Marginal Quillota 220 kV 156.3 155.2 155.2 99.2 146.8 146.9 125.4 117.5 91.7 92.1 124.9 123.5 123.5 124.5 128.0 123.6 152.4 145.0 157.2 158.8 157.2 157.2 157.2 157.2 136.52             
Pérdidas [MWh] 211 205 169 162 167 158 153 109 92 113 123 134 143 145 146 139 121 126 154 155 148 167 145 138 3,524               
Consumos Propios [MWh] 313 313 305 305 305 305 305 294 294 294 293 293 293 293 293 293 293 295 308 308 308 308 308 307 7,227               
Demanda Total [MWh] 8316 8079 7761 7665 7664 7644 7641 7553 7828 8223 8561 8690 8749 8900 8888 8754 8662 8621 8867 9151 9013 8847 8706 8554 201,336           
Generación Total [MWh] 8840 8597 8236 8133 8136 8107 8099 7956 8215 8630 8978 9117 9185 9337 9327 9186 9077 9042 9329 9614 9469 9322 9159 8999 212,087      
SANISIDRO-2_TG1_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-2_TG1_GNL_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-2_TG1_GNL_E 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-2_TG1_GNL_F 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-2_TG1_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-2_TG1+TV1_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-2_TG1+TV1_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-2_TG1+TV1_GN_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-2_TG1+TV1_GN_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-2_TG1+TV1_GN_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-2_TG1+TV1_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-2_TG1+TV1_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-2_TG1+TV1_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-2_TG1+TV1_GNL_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-2_TG1+TV1_GNL_E 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-2_TG1+TV1_GNL_F 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-2_TG1+TV1_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-2_TG1+TV1_FSTVU_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-2_TG1+TV1_FSTVU_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-2_TG1+TV1_FSTVU_GN_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-2_TG1+TV1_FSTVU_GN_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-2_TG1+TV1_FSTVU_GN_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-2_TG1+TV1_FSTVU_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-2_TG1+TV1_FSTVU_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-2_TG1+TV1_FSTVU_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-2_TG1+TV1_FSTVU_GNL_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-2_TG1+TV1_FSTVU_GNL_E 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-2_TG1+TV1_FSTVU_GNL_F 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-2_TG1+TV1_FSTVU_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-1_TG1+TV1+FA1_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-1_TG1+TV1+FA1_GN_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-1_TG1+TV1+FA1_GN_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-1_TG1+TV1+FA1_GN_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-1_TG1+TV1+FA1_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-1_TG1+TV1+FA1_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-1_TG1+TV1+FA1_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-1_TG1+TV1+FA1_GNL_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-1_TG1+TV1+FA1_GNL_E 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-1_TG1+TV1+FA1_GNL_F 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-1_TG1+TV1+FA1_GNL_G 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-1_TG1_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-1_TG1_GN_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-1_TG1_GN_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-1_TG1_GN_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-1_TG1_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-1_TG1_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-1_TG1_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-1_TG1_GNL_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-1_TG1_GNL_E 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-1_TG1_GNL_F 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-1_TG1_GNL_G 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-1_TG1_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-1_TG1+TV1_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-1_TG1+TV1_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-1_TG1+TV1_GN_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-1_TG1+TV1_GN_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-1_TG1+TV1_GN_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-1_TG1+TV1_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-1_TG1+TV1_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-1_TG1+TV1_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-1_TG1+TV1_GNL_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-1_TG1+TV1_GNL_E 328 328 328 328 328 328 0 253 253 253 253 253 253 253 253 253 253 253 328 283 300 0 328 328 6314
NEHUENCO-1_TG1+TV1_GNL_F 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-1_TG1+TV1_GNL_G 0 0 0 0 0 0 253 0 0 0 0 0 0 0 0 0 0 0 0 0 0 253 0 0 506
NEHUENCO-1_TG1+TV1_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-2_TG1_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-2_TG1_GN_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-2_TG1_GN_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-2_TG1_GN_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-2_TG1_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-2_TG1_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-2_TG1_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-2_TG1_GNL_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-2_TG1_GNL_E 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-2_TG1_GNL_F 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-2_TG1_GNL_G 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-2_TG1_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-2_TG1+TV1_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-2_TG1+TV1_GN_A 0 0 0 0 0 0 290 0 0 0 0 0 0 0 0 0 0 0 0 0 0 347 347 347 1330
NEHUENCO-2_TG1+TV1_GN_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-2_TG1+TV1_GN_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-2_TG1+TV1_GN_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-2_TG1+TV1_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-2_TG1+TV1_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-2_TG1+TV1_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-2_TG1+TV1_GNL_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0

PAGINA_PDF 34
Periodo Desde: 19-04-2025 24-04-2025
COORDINADOR ELÉCTRICO NACIONAL Programación Diaria del Sistema Eléctrico Nacional
sábado, 19 de abril de 2025 1 2 3 4 5 6 7 8 9 10 11 12 13 14 15 16 17 18 19 20 21 22 23 24
Costos Operación 349 351 333 329 342 336 277 232 131 129 141 137 139 139 143 143 144 236 321 317 319 292 305 305 5,890               
Costos Encendido/Detención 1 0 5 0 0 0 0 18 0 0 1 0 0 0 0 0 0 2 69 0 0 0 0 0 96                    
Costos Totales [kUSD] 351 351 338 329 342 336 277 250 131 129 142 137 139 139 143 143 144 238 390 317 319 292 305 305 5,986             
Costo Marginal Quillota 220 kV 156.3 155.2 155.2 99.2 146.8 146.9 125.4 117.5 91.7 92.1 124.9 123.5 123.5 124.5 128.0 123.6 152.4 145.0 157.2 158.8 157.2 157.2 157.2 157.2 136.52             
Pérdidas [MWh] 211 205 169 162 167 158 153 109 92 113 123 134 143 145 146 139 121 126 154 155 148 167 145 138 3,524               
Consumos Propios [MWh] 313 313 305 305 305 305 305 294 294 294 293 293 293 293 293 293 293 295 308 308 308 308 308 307 7,227               
Demanda Total [MWh] 8316 8079 7761 7665 7664 7644 7641 7553 7828 8223 8561 8690 8749 8900 8888 8754 8662 8621 8867 9151 9013 8847 8706 8554 201,336           
Generación Total [MWh] 8840 8597 8236 8133 8136 8107 8099 7956 8215 8630 8978 9117 9185 9337 9327 9186 9077 9042 9329 9614 9469 9322 9159 8999 212,087      
NEHUENCO-2_TG1+TV1_GNL_E 363 363 347 347 347 347 0 0 0 0 0 0 0 0 0 0 0 0 347 347 347 0 0 0 3153
NEHUENCO-2_TG1+TV1_GNL_F 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-2_TG1+TV1_GNL_G 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-2_TG1+TV1_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-9B_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-9B_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-9B_GN_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-9B_GN_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-9B_GN_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-9B_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-9B_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-9B_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-9B_GNL_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-9B_GNL_E 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-9B_GNL_F 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-9B_GNL_G 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-9B_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
COLMITO_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
COLMITO_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
COLMITO_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
COLMITO_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CONCON_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ENAPACONCAGUA_COGEN 26 26 26 26 26 26 26 26 26 26 26 26 26 26 26 26 26 26 26 26 26 26 26 26 631
PLACILLA_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ELTOTORAL_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
LASVEGAS_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
LOSVIENTOS_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
LOSVIENTOS_GN_A 0 0 71 70 0 0 135 135 102 112 135 135 135 135 135 135 135 135 135 135 0 135 135 135 2380
LOSVIENTOS_GN_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 135 0 0 0 135
LOSVIENTOS_GN_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
LOSVIENTOS_GN_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
LOSVIENTOS_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
LOSVIENTOS_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
LOSVIENTOS_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
LOSVIENTOS_GNL_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
LOSVIENTOS_GNL_E 135 135 0 0 113 70 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 453
LOSVIENTOS_DIESEL_CNAVIA 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
LOSVIENTOS_GN_A_CNAVIA 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
LOSVIENTOS_GN_B_CNAVIA 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
LOSVIENTOS_GN_C_CNAVIA 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
LOSVIENTOS_GN_D_CNAVIA 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
LOSVIENTOS_GNL_A_CNAVIA 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
LOSVIENTOS_GNL_B_CNAVIA 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
LOSVIENTOS_GNL_C_CNAVIA 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
LOSVIENTOS_GNL_D_CNAVIA 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
LOSVIENTOS_GNL_E_CNAVIA 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
LOMALOSCOLORADOS-2_BIOGAS 22 22 22 22 22 22 22 22 22 22 22 22 22 22 22 22 22 22 22 22 22 22 22 22 535
NUEVARENCA_TG1+TV1_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NUEVARENCA_TG1+TV1_GN_A 331 331 0 0 0 0 0 0 0 0 0 299 0 312 309 303 307 0 0 331 330 0 330 0 3181
NUEVARENCA_TG1+TV1_GN_B 0 0 0 0 0 0 0 0 0 299 0 0 0 0 0 0 0 331 331 0 0 0 0 0 960
NUEVARENCA_TG1+TV1_GN_C 0 0 0 0 0 0 331 325 299 0 299 0 312 0 0 0 0 0 0 0 0 330 0 331 2225
NUEVARENCA_TG1+TV1_GN_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NUEVARENCA_TG1+TV1_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NUEVARENCA_TG1+TV1_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NUEVARENCA_TG1+TV1_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NUEVARENCA_TG1+TV1_GNL_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NUEVARENCA_TG1+TV1_GNL_E 0 0 331 330 331 331 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1321
NUEVARENCA_TG1+TV1_GNL_F 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NUEVARENCA_TG1+TV1_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NUEVARENCA_TG1+TV1_GNL_P 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NUEVARENCA_TG1+TV1+FA1_GLP 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NUEVARENCA_TG1+TV1+FA1_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 50 50 0 50 0 151
NUEVARENCA_TG1+TV1+FA1_GN_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 50 50 0 0 0 0 0 101
NUEVARENCA_TG1+TV1+FA1_GN_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 50 0 0 50
NUEVARENCA_TG1+TV1+FA1_GN_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NUEVARENCA_TG1+TV1+FA1_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NUEVARENCA_TG1+TV1+FA1_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NUEVARENCA_TG1+TV1+FA1_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NUEVARENCA_TG1+TV1+FA1_GNL_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NUEVARENCA_TG1+TV1+FA1_GNL_E 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NUEVARENCA_TG1+TV1+FA1_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NUEVARENCA_TG1+TV1+FA1_GNL_P 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CMPCCORDILLERA_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CMPCCORDILLERA_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CMPCCORDILLERA_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANTAMARTA_COGEN 15 15 15 15 15 15 15 15 15 15 15 15 15 15 15 15 15 15 15 15 15 15 15 15 360
CANDELARIA-1_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CANDELARIA-1_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CANDELARIA-1_GN_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CANDELARIA-1_GN_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CANDELARIA-1_GN_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CANDELARIA-1_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CANDELARIA-1_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CANDELARIA-1_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CANDELARIA-1_GNL_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CANDELARIA-1_GNL_E 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0

PAGINA_PDF 35
Periodo Desde: 19-04-2025 24-04-2025
COORDINADOR ELÉCTRICO NACIONAL Programación Diaria del Sistema Eléctrico Nacional
sábado, 19 de abril de 2025 1 2 3 4 5 6 7 8 9 10 11 12 13 14 15 16 17 18 19 20 21 22 23 24
Costos Operación 349 351 333 329 342 336 277 232 131 129 141 137 139 139 143 143 144 236 321 317 319 292 305 305 5,890               
Costos Encendido/Detención 1 0 5 0 0 0 0 18 0 0 1 0 0 0 0 0 0 2 69 0 0 0 0 0 96                    
Costos Totales [kUSD] 351 351 338 329 342 336 277 250 131 129 142 137 139 139 143 143 144 238 390 317 319 292 305 305 5,986             
Costo Marginal Quillota 220 kV 156.3 155.2 155.2 99.2 146.8 146.9 125.4 117.5 91.7 92.1 124.9 123.5 123.5 124.5 128.0 123.6 152.4 145.0 157.2 158.8 157.2 157.2 157.2 157.2 136.52             
Pérdidas [MWh] 211 205 169 162 167 158 153 109 92 113 123 134 143 145 146 139 121 126 154 155 148 167 145 138 3,524               
Consumos Propios [MWh] 313 313 305 305 305 305 305 294 294 294 293 293 293 293 293 293 293 295 308 308 308 308 308 307 7,227               
Demanda Total [MWh] 8316 8079 7761 7665 7664 7644 7641 7553 7828 8223 8561 8690 8749 8900 8888 8754 8662 8621 8867 9151 9013 8847 8706 8554 201,336           
Generación Total [MWh] 8840 8597 8236 8133 8136 8107 8099 7956 8215 8630 8978 9117 9185 9337 9327 9186 9077 9042 9329 9614 9469 9322 9159 8999 212,087      
CANDELARIA-1_GNL_F 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CANDELARIA-1_GNL_G 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CANDELARIA-1_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CANDELARIA-2_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CANDELARIA-2_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CANDELARIA-2_GN_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CANDELARIA-2_GN_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CANDELARIA-2_GN_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CANDELARIA-2_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CANDELARIA-2_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CANDELARIA-2_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CANDELARIA-2_GNL_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CANDELARIA-2_GNL_E 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CANDELARIA-2_GNL_F 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CANDELARIA-2_GNL_G 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CANDELARIA-2_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
EPACIFICO_COGEN 16 16 16 16 16 16 16 16 16 16 16 16 16 16 16 16 16 16 16 16 16 16 16 16 374
ESPERANZA-DS1_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ESPERANZA-DS2_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ESPERANZA-TG1_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TENO_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TENOGAS_GLP 36 36 36 1 36 36 1 1 1 1 1 1 1 1 1 1 36 36 36 36 36 36 36 36 481
CEMENTOSBIOBIO_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CEMENTOSBIOBIO_FO6 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
LICANTEN_BL1_COGEN 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
LICANTEN_BL1+BL2_COGEN 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CONSTITUCION_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
MAULE_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
VINALES_BL1_COGEN 10 10 10 10 10 10 10 10 10 10 10 10 10 10 10 10 10 10 10 10 10 10 10 10 240
VINALES_BL1+BL2_COGEN 12 12 12 12 12 12 12 12 12 12 12 12 12 12 12 12 12 12 12 12 12 12 12 12 288
CELCO_BL1_COGEN 5 5 5 5 5 5 5 5 5 3 5 5 4 3 3 5 5 5 5 5 5 5 5 5 113
CELCO_BL1+BL2_COGEN 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1
SANJAVIER-1_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANJAVIER-2_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
LINARES_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANGREGORIO_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NUEVAALDEA_BL1_COGEN 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 168
NUEVAALDEA_BL1+BL2_COGEN 37 37 37 37 37 37 37 37 37 37 37 37 37 37 37 37 37 37 37 37 37 37 37 37 888
NUEVAALDEA_BL1+BL2+BL3_COGEN 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 168
NUEVAALDEA-2_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CMPCBUCALEMU-1_COGEN 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 168
CMPCBUCALEMU-2_COGEN 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 72
MASISA_COGEN 11 11 11 11 11 11 11 11 11 11 11 11 11 11 11 11 11 11 11 11 11 11 11 11 264
SANTALIDIA_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
LOSPINOS_DIESEL 0 0 0 0 0 0 0 17 17 17 0 0 0 0 0 0 0 0 0 0 0 0 0 0 51
LOSGUINDOS_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
LOSGUINDOS-2_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANTAFE_BL1_COGEN 22 22 22 22 22 22 22 22 22 22 22 22 22 22 22 22 22 22 22 22 22 22 22 22 516
SANTAFE_BL1+BL2_COGEN 19 19 19 19 19 19 19 19 19 19 19 19 19 19 19 19 19 19 19 19 19 19 19 19 451
SANTAFE_BL1+BL2+BL3_COGEN 16 16 16 16 16 16 16 16 16 11 16 16 16 16 16 16 16 16 16 16 16 16 16 16 381
SANTAFE_BL1+BL2+BL3+BL4_COGEN 11 11 11 11 11 11 11 11 11 0 11 11 11 11 11 11 11 11 11 11 11 11 11 11 249
CMPCSANTAFE_COGEN 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 120
CMPCLAJA_BL1_COGEN 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CMPCLAJA_BL1+BL2_COGEN 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CMPCLAJA_BL1+BL2+BL3_COGEN 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CMPCLAJA_BL1+BL2+BL3+BL4_COGEN 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CMPCLAJA_BL1+BL2+BL3+BL4+BL5_COGEN 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CMPCPACIFICO_BL1_COGEN 12 12 12 12 12 12 12 12 12 12 12 12 12 12 12 12 12 12 12 12 12 12 12 12 288
CMPCPACIFICO_BL1+BL2_COGEN 11 11 11 11 11 11 11 11 11 11 11 11 11 11 11 11 11 11 11 11 11 11 11 11 264
CMPCPACIFICO_BL1+BL2+BL3_COGEN 10 10 10 0 10 2 0 0 0 0 0 0 0 0 0 0 6 10 10 10 10 10 10 10 119
YUNGAY-1_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
YUNGAY-1_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
YUNGAY-1_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
YUNGAY-2_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
YUNGAY-2_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
YUNGAY-2_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
YUNGAY-3_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
YUNGAY-3_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
YUNGAY-3_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
YUNGAY-4_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CHOLGUAN_BL1_COGEN 9 9 9 9 9 9 9 9 9 9 9 9 9 9 9 9 9 9 9 9 9 9 9 9 216
CHOLGUAN_BL1+BL2_COGEN 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1
NEWEN_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEWEN_GN_A 15 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 15
NEWEN_GN_B 0 15 15 3 15 15 15 15 0 0 15 15 15 15 15 15 15 15 15 15 15 15 15 15 297
NEWEN_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEWEN_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEWEN_PROPANO 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ENAPBIOBIO_COGEN 21 21 21 21 21 21 21 21 21 21 21 21 21 21 21 21 21 21 21 21 21 21 21 21 492
ESCUADRON_COGEN 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 19
CORONEL_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CORONEL_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CORONEL_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CORONEL_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANTAMARIA_CAR 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
HORCONES_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0

PAGINA_PDF 36
Periodo Desde: 19-04-2025 24-04-2025
COORDINADOR ELÉCTRICO NACIONAL Programación Diaria del Sistema Eléctrico Nacional
sábado, 19 de abril de 2025 1 2 3 4 5 6 7 8 9 10 11 12 13 14 15 16 17 18 19 20 21 22 23 24
Costos Operación 349 351 333 329 342 336 277 232 131 129 141 137 139 139 143 143 144 236 321 317 319 292 305 305 5,890               
Costos Encendido/Detención 1 0 5 0 0 0 0 18 0 0 1 0 0 0 0 0 0 2 69 0 0 0 0 0 96                    
Costos Totales [kUSD] 351 351 338 329 342 336 277 250 131 129 142 137 139 139 143 143 144 238 390 317 319 292 305 305 5,986             
Costo Marginal Quillota 220 kV 156.3 155.2 155.2 99.2 146.8 146.9 125.4 117.5 91.7 92.1 124.9 123.5 123.5 124.5 128.0 123.6 152.4 145.0 157.2 158.8 157.2 157.2 157.2 157.2 136.52             
Pérdidas [MWh] 211 205 169 162 167 158 153 109 92 113 123 134 143 145 146 139 121 126 154 155 148 167 145 138 3,524               
Consumos Propios [MWh] 313 313 305 305 305 305 305 294 294 294 293 293 293 293 293 293 293 295 308 308 308 308 308 307 7,227               
Demanda Total [MWh] 8316 8079 7761 7665 7664 7644 7641 7553 7828 8223 8561 8690 8749 8900 8888 8754 8662 8621 8867 9151 9013 8847 8706 8554 201,336           
Generación Total [MWh] 8840 8597 8236 8133 8136 8107 8099 7956 8215 8630 8978 9117 9185 9337 9327 9186 9077 9042 9329 9614 9469 9322 9159 8999 212,087      
ARAUCO_COGEN 24 24 24 24 24 24 24 24 24 24 24 24 24 24 24 24 24 24 24 24 24 24 24 24 576
MAPA_COGEN 100 100 100 100 100 100 100 100 100 100 100 100 100 100 100 100 100 100 100 100 100 100 100 100 2400
LAUTARO-1_BL1_COGEN 22 22 22 22 22 22 22 22 22 22 22 22 22 22 22 22 22 22 22 22 22 22 22 22 528
LAUTARO-1_BL1+BL2_COGEN 4 4 4 4 4 4 4 4 4 3 4 4 4 4 4 4 4 4 4 4 4 4 4 4 95
LAUTARO-2_BL1_COGEN 16 16 16 16 16 16 16 16 16 16 16 16 16 16 16 16 16 16 16 16 16 16 16 16 384
LAUTARO-2_BL1+BL2_COGEN 6 6 6 6 6 6 6 6 6 5 6 6 6 6 6 6 6 6 6 6 6 6 6 6 143
VALDIVIA_BL1_COGEN_EUCA 8 8 8 8 8 8 8 8 8 8 8 8 8 8 8 8 8 8 8 8 8 8 8 8 192
VALDIVIA_BL1_COGEN_PINO 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
VALDIVIA_BL1+BL2_COGEN_EUCA 8 8 8 8 8 8 8 8 8 8 8 8 8 8 8 8 8 8 8 8 8 8 8 8 192
VALDIVIA_BL1+BL2_COGEN_PINO 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
VALDIVIA_BL1+BL2+BL3_COGEN_EUCA 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 120
VALDIVIA_BL1+BL2+BL3_COGEN_PINO 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
VALDIVIA_BL1+BL2+BL3+BL4_COGEN_EUCA 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
VALDIVIA_BL1+BL2+BL3+BL4_COGEN_PINO 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ANTILHUE-1_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ANTILHUE-2_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CALLECALLE_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CHUYACA_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TRAPEN_DIESEL 1 1 0 0 0 0 0 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 25
DEGAN-NAVE1+2_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
DEGAN-NAVE5_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
DEGAN-2_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TRINCAO_DIESEL 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 12
CHILOE_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
Embalses y Reguladas 1 2 3 4 5 6 7 8 9 10 11 12 13 14 15 16 17 18 19 20 21 22 23 24 Total
Total 1479 1212 1081 1020 1014 1011 1152 1158 933 1024 857 911 904 937 935 936 1204 1433 1826 1632 1711 1650 1694 1591 29,303           
RAPEL-1 0 0 0 0 0 0 50 50 0 0 0 0 0 0 0 0 0 50 50 50 0 0 0 0 248
RAPEL-2 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
RAPEL-3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
RAPEL-4 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
RAPEL-5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
LOSCONDORES-1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
LOSCONDORES-2 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
LAMINA 8 8 8 8 8 8 8 8 8 8 8 8 8 8 8 8 8 8 8 8 8 8 8 8 202
CIPRESES-1 35 35 35 35 35 35 35 35 35 35 35 35 35 35 35 35 35 35 35 35 35 35 35 35 840
CIPRESES-2 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 20 480
CIPRESES-3 15 15 15 15 15 15 15 15 15 15 15 15 15 15 15 15 15 15 15 15 15 15 15 15 360
OJOSDEAGUA 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 168
ISLA 46 46 46 46 46 46 46 46 46 46 46 46 46 46 46 46 46 46 46 46 46 46 46 46 1106
CURILLINQUE 57 57 57 57 57 57 57 57 57 57 57 57 57 57 57 57 57 57 57 57 57 57 57 57 1378
LOMAALTA 26 26 26 26 26 26 26 26 26 26 26 26 26 26 26 26 26 26 26 26 26 26 26 26 614
LOSHIERROS 13 13 13 13 13 13 13 13 13 0 0 0 0 0 0 0 0 13 13 13 13 13 13 13 208
LOSHIERROS-2 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PEHUENCHE-1 130 130 0 0 0 0 0 130 130 197 0 0 0 0 0 0 0 170 148 170 170 130 130 130 1764
PEHUENCHE-2 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 138 170 170 170 130 0 0 778
COLBUN-1 216 216 211 216 210 207 210 210 216 213 216 216 216 216 216 216 216 216 216 216 216 216 216 216 5155
COLBUN-2 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
MACHICURA-1 48 19 25 19 19 19 19 0 0 0 0 0 0 19 19 19 23 36 48 23 23 23 48 23 464
MACHICURA-2 23 31 19 19 19 19 19 19 19 19 19 19 19 19 19 19 48 19 23 48 32 48 23 32 583
CHIBURGO 4 4 6 6 6 6 6 6 6 6 6 6 6 6 4 4 4 4 4 4 4 4 4 4 120
SANCLEMENTE 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANIGNACIO 35 23 20 17 17 17 17 6 6 6 6 6 6 17 17 17 35 26 35 35 26 35 35 26 485
ELTORO-1 88 0 55 0 0 0 12 0 0 0 0 19 12 0 0 17 27 35 0 0 88 0 88 46 487
ELTORO-2 57 0 0 0 0 0 0 0 0 0 20 0 0 16 16 0 86 0 86 0 66 0 77 0 425
ELTORO-3 54 56 0 0 0 0 0 0 0 0 0 0 0 0 0 0 88 0 50 56 56 35 88 31 515
ELTORO-4 88 0 2 0 0 0 0 0 0 0 0 55 55 55 55 55 88 0 62 0 0 0 88 0 605
ABANICO 29 29 29 29 29 29 29 29 29 29 29 29 29 29 29 29 29 29 29 29 29 29 29 29 686
ANTUCO-1 83 83 83 83 83 83 83 85 83 83 83 83 83 83 83 83 83 83 85 83 83 85 85 85 1995
ANTUCO-2 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
RUCUE 0 0 0 0 0 0 0 35 0 0 0 0 0 0 0 0 0 0 35 0 0 35 35 35 177
QUILLECO 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
LAJA1 6 6 6 6 6 6 6 7 6 6 6 6 6 6 6 6 6 6 7 6 6 7 7 7 144
RALCO-1 99 99 99 99 99 99 99 99 0 0 0 0 0 0 0 0 0 99 99 99 99 150 99 177 1614
RALCO-2 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 99 99 99 177 99 177 750
PALMUCHO 26 26 26 26 26 26 26 26 26 26 26 26 26 26 26 26 26 26 26 26 26 26 26 26 622
PANGUE-1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PANGUE-2 83 80 80 80 80 80 80 80 20 20 20 20 20 20 20 20 20 20 80 80 80 80 80 109 1352
ANGOSTURA-1 0 0 77 77 77 77 77 0 0 77 0 0 0 0 0 0 0 77 0 0 0 0 0 0 539
ANGOSTURA-2 0 0 0 0 0 0 77 0 0 0 0 0 0 0 0 0 0 0 76 0 0 0 0 0 153
ANGOSTURA-3 40 40 0 0 0 0 0 40 40 0 40 40 40 40 40 40 40 0 0 40 40 40 40 40 640
CANUTILLAR-1 86 59 59 59 59 59 59 50 67 70 86 86 86 86 86 86 86 86 86 86 86 86 86 86 1829
CANUTILLAR-2 59 86 59 59 59 59 59 60 59 59 86 86 86 86 86 86 86 86 86 86 86 86 86 86 1818

PAGINA_PDF 37
ANEXO Nº 2
Detalle de la generación real del día 19 de abril de 2025

PAGINA_PDF 38
RESUMEN DIARIO DE OPERACION DEL SEN
19-04-2025 19-04-2025
1 2 3 4 5 6 7 8 9 10 11 12 13 14 15 16 17 18 19 20 21 22 23 24 TOT.DIA DMAX. DMED.
    MWh MWh/h MWh/h
CHAPIQUINA 2.7 1.5 1.5 1.5 1.5 1.5 1.5 1.5 1.5 1.5 1.2 1.0 1.1 1.1 1.1 1.0 0.6 0.5 4.4 6.1 7.4 8.0 8.0 7.2 65.1 8.0 2.7
COSAPILLA 0.2 0.2 0.2 0.2 0.2 0.2 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.2 0.2 0.2 0.2 0.2 0.3 5.5 0.3 0.2
ELTORON2 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
CAVANCHA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
ALTOHOSPICIO 0.9 0.9 0.9 0.9 0.9 0.9 0.9 0.9 0.9 0.9 0.9 0.9 0.9 0.9 0.9 0.9 0.9 0.9 0.9 0.9 0.9 0.9 0.9 0.9 22.6 0.9 0.9
SANTAROSA 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.5 11.6 0.5 0.5
RIOHUASCO 1.0 1.0 1.0 1.0 0.8 0.8 0.8 0.8 0.8 0.8 0.8 0.8 0.8 0.8 0.8 0.8 0.8 0.8 0.8 0.8 0.8 0.8 0.8 0.8 20.3 1.0 0.8
PUCLARO 0.4 0.4 0.4 0.4 0.4 0.4 0.4 0.4 0.5 0.5 0.5 0.5 0.5 0.5 0.6 0.6 0.9 0.9 0.9 0.9 0.9 0.9 0.9 0.9 14.1 0.9 0.6
LOSMOLLES 4.7 4.7 4.7 4.8 4.8 4.3 2.8 0.3 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 6.9 8.2 8.5 8.5 4.0 3.1 70.1 8.5 2.9
LAPALOMA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
CH-HORNITOS 11.6 16.0 16.1 16.2 16.2 16.3 16.3 16.2 16.2 16.2 16.2 16.1 16.1 16.0 16.0 16.0 15.9 15.9 15.8 15.9 16.0 16.1 16.2 16.3 381.8 16.3 15.9
JUNCALITO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
ELTARTARO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
JUNCAL 9.0 9.0 9.0 9.0 9.0 9.0 9.0 9.1 9.0 9.1 9.1 9.1 9.1 9.1 9.1 9.1 9.1 9.1 9.1 9.1 9.1 9.1 9.1 9.1 217.6 9.1 9.1
BLANCO 10.1 9.7 9.5 9.1 8.7 8.5 8.4 8.3 8.2 8.2 8.1 8.0 8.0 7.9 7.8 7.9 7.9 8.1 8.7 8.7 9.2 9.5 9.2 9.0 206.7 10.1 8.6
LOSQUILOS 16.8 17.0 16.9 16.5 16.5 16.0 16.3 16.0 15.6 16.8 15.7 16.3 16.2 16.2 16.3 16.1 16.2 16.8 15.5 15.5 16.7 16.5 16.3 16.3 391.0 17.0 16.3
CHACABUQUITO 9.5 9.6 9.2 9.5 9.1 9.1 9.1 8.9 9.1 8.7 8.8 9.1 8.7 8.9 8.8 9.0 8.9 8.8 9.1 8.9 8.5 8.8 9.0 9.0 216.1 9.6 9.0
SAUCEANDES 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 7.5 0.3 0.3
CARENA 7.1 7.1 7.1 7.1 7.1 7.1 7.1 7.1 7.1 7.1 7.1 7.0 6.6 6.0 5.9 6.2 6.5 6.8 7.0 7.1 7.1 7.1 7.0 7.0 165.4 7.1 6.9
MINI_ARRAYAN 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 7.5 0.3 0.3
ALFALFAL 68.9 68.5 66.3 66.4 66.3 66.4 66.9 64.4 64.2 64.3 64.2 66.3 64.5 62.9 62.9 63.0 62.9 64.6 65.2 65.2 65.2 66.4 67.3 67.3 1570.2 68.9 65.4
ALFALFAL-2 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
LAS-LAJAS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
MAITENES 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
LABIFURCADA 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 3.0 0.1 0.1
CALIBORO 0.9 0.9 0.9 0.9 0.9 0.9 0.9 0.9 0.9 0.9 0.9 0.9 0.9 0.9 0.9 0.9 0.9 0.9 0.9 0.9 0.9 0.9 0.9 0.9 21.3 0.9 0.9
MALLARAUCO 3.4 3.4 3.4 3.4 3.4 3.4 3.4 3.4 3.4 3.4 3.4 3.1 2.9 2.8 2.7 2.8 2.9 3.1 3.4 3.4 3.4 3.4 3.4 3.4 78.4 3.4 3.3
COYA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
CHACAYES 26.3 26.3 26.3 26.3 26.3 26.3 26.3 24.4 21.0 19.2 19.2 19.2 19.2 19.2 19.2 19.3 19.3 19.7 28.6 44.1 45.7 40.6 28.7 26.3 617.0 45.7 25.7
SAUZAL 22.5 20.4 20.3 20.9 21.0 20.3 20.9 20.0 14.6 14.8 16.1 16.5 16.2 16.3 16.0 15.2 14.2 14.7 24.1 25.3 26.4 26.0 24.1 25.6 472.3 26.4 19.7
CIPRESILLOS 1.3 1.4 1.4 1.4 1.4 1.4 1.4 1.4 1.4 1.4 1.4 1.4 1.3 1.3 1.3 1.3 1.3 1.3 1.3 1.3 1.3 1.4 1.4 1.4 32.6 1.4 1.4
SAUZAL 60 HZ 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
SAUZALITO 4.7 3.4 3.8 3.9 4.0 3.7 3.8 4.0 2.2 1.9 2.7 2.6 2.5 2.8 2.5 2.3 2.2 2.0 4.1 5.1 5.2 5.2 4.5 5.2 84.3 5.2 3.5
LA-COMPANIA-II 0.9 0.9 0.9 0.9 0.9 0.9 0.9 0.9 0.9 0.9 0.9 0.9 0.9 0.9 0.9 0.9 0.9 0.9 0.9 0.9 0.9 0.9 0.9 0.9 21.5 0.9 0.9
LAHIGUERA 24.4 24.4 17.5 17.9 18.1 19.6 21.2 18.5 16.0 16.8 20.9 19.2 18.5 17.0 0.1 0.0 0.0 18.8 19.9 27.1 32.9 39.5 40.2 38.2 486.7 40.2 20.3
LACONFLUENCIA 0.0 0.0 11.1 30.3 30.4 30.0 30.1 27.6 0.0 0.0 24.0 15.4 0.0 0.0 0.0 0.0 0.0 0.0 8.8 39.5 42.0 52.1 29.5 28.1 398.9 52.1 16.6
ELPASO 0.0 0.0 5.4 5.9 5.9 5.9 11.4 11.7 5.1 5.1 5.0 5.1 5.1 5.1 5.3 5.8 6.4 6.1 6.2 7.7 12.1 12.1 5.9 7.6 151.9 12.1 6.3
SANANDRES 32.4 0.0 0.0 0.0 0.0 0.0 0.0 4.8 8.6 9.4 9.9 12.2 19.9 0.0 0.0 14.7 18.0 0.0 0.0 0.0 0.0 0.0 0.0 4.3 134.2 32.4 5.6
CONVENTOVIEJO 1.8 1.8 1.8 1.8 1.8 1.7 1.8 1.8 1.7 1.7 1.8 1.8 1.8 1.8 1.8 1.8 1.8 1.8 1.8 1.8 1.8 1.8 1.8 1.8 42.0 1.8 1.7
LAMONTANA-1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
LAMONTANA-2 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
CUMPEO 0.2 0.0 0.0 0.2 1.3 2.2 2.0 1.8 1.8 2.0 2.0 2.0 1.8 1.5 1.4 1.3 1.6 1.9 2.6 2.6 2.4 2.2 2.1 2.0 38.7 2.6 1.6
CORRALES 2.8 0.8 1.0 1.0 0.9 0.9 1.0 2.0 2.9 2.9 2.9 3.0 2.9 0.9 1.0 2.3 2.8 1.5 2.9 2.9 2.9 2.9 2.6 1.6 49.3 3.0 2.1
ROBLERIA 1.5 1.5 1.5 1.5 1.5 1.5 1.5 1.5 1.5 1.5 1.4 1.5 1.6 1.6 1.6 1.6 1.6 1.6 1.6 1.6 1.7 1.6 1.6 1.6 37.7 1.7 1.6
LIRCAY 14.3 14.8 15.1 15.1 15.1 15.2 15.2 15.2 15.0 11.2 12.9 15.3 15.1 15.0 14.9 14.6 14.6 14.8 14.8 14.5 14.3 14.3 14.3 14.3 349.9 15.3 14.6
MARIPOSAS 3.1 3.1 3.1 3.1 3.1 3.1 3.0 3.0 3.0 3.1 3.1 3.1 3.1 3.1 3.1 3.1 3.1 3.0 3.0 3.0 3.0 3.0 3.0 3.0 73.4 3.1 3.1
PROVIDENCIA 5.9 5.9 5.9 6.1 6.1 6.0 6.0 6.1 6.1 4.6 5.3 6.0 6.3 6.1 6.1 6.0 6.0 5.9 5.9 6.0 5.9 5.8 5.8 5.8 141.5 6.3 5.9
MCHDOSAL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PURISIMA 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 2.0 0.1 0.1
ELGALPON 0.4 0.4 0.4 0.4 0.4 0.3 0.3 0.3 0.4 0.4 0.4 0.4 0.4 0.4 0.4 0.4 0.4 0.4 0.4 0.4 0.4 0.4 0.4 0.4 8.5 0.4 0.4
RIOCOLORADO 1.4 1.4 1.4 1.5 1.5 1.5 1.5 1.5 1.5 1.6 1.5 1.5 1.5 1.5 1.4 1.4 1.4 1.5 1.4 1.4 1.5 1.4 1.5 1.4 35.1 1.6 1.5
ITATA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
ELDIUTO 2.0 2.0 2.0 2.0 2.0 2.0 2.0 2.0 2.0 1.9 1.9 1.9 1.9 1.8 1.8 1.8 1.8 1.8 1.8 1.8 1.8 1.7 1.8 1.8 44.8 2.0 1.9
BUREO 0.5 0.4 0.5 0.4 0.4 0.4 0.5 0.5 0.4 0.9 1.1 1.0 1.1 1.2 1.3 1.4 1.4 1.4 1.3 1.2 1.2 1.3 1.2 1.1 22.2 1.4 0.9
AILLIN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
MUNILQUE-1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
MUNILQUE-2 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.4 0.4 0.4 0.4 0.4 0.4 0.4 0.4 0.4 0.3 0.3 0.3 8.4 0.4 0.3
BOQUIAMARGO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
ELMIRADOR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
LLAUQUEREO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PEUCHEN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 20.3 20.1 0.0 40.4 20.3 1.7
MAMPIL 9.9 4.0 0.0 0.0 0.0 8.9 0.0 0.0 0.0 0.0 0.0 0.0 0.1 12.5 0.0 0.0 0.0 0.0 0.0 0.0 0.1 8.2 7.1 5.3 56.1 12.5 2.3
LA_CONFIANZA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
LOSPADRES 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
EL-PINAR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
QUILLAILEO 0.2 0.2 0.2 0.2 0.2 0.2 0.2 0.2 0.1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.1 0.1 0.1 0.0 0.0 0.0 2.0 0.2 0.1
MULCHEN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PMGD-HP-EL-BRINCO 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 1.9 0.1 0.1
EL-ATAJO 0.7 0.7 0.7 0.8 0.8 0.7 0.7 0.7 0.8 0.7 0.7 0.7 0.7 0.7 0.8 0.8 0.7 0.7 0.8 0.7 0.7 0.7 0.7 0.7 17.9 0.8 0.7
RIOTRUENO 0.0 0.0 0.6 0.6 0.0 0.2 1.0 0.0 0.0 0.6 0.6 0.0 0.0 1.0 0.2 0.6 0.0 0.0 0.6 0.6 0.0 0.0 1.1 0.1 7.8 1.1 0.3
RENAICO 6.1 6.1 6.1 6.1 6.0 0.0 0.0 6.1 6.0 6.0 6.0 6.0 6.0 6.0 6.0 6.0 6.1 5.9 5.9 6.2 6.2 6.2 6.1 6.2 133.3 6.2 5.6
ALTORENAICO 1.2 1.2 1.2 1.2 1.2 1.2 1.2 1.2 1.2 1.2 1.2 1.2 1.2 1.2 1.2 1.2 1.2 1.2 1.2 1.2 1.2 1.2 1.2 1.2 28.8 1.2 1.2
RIOPICOIQUEN 1.1 1.1 1.1 1.1 1.1 1.1 1.1 1.1 1.1 1.1 1.1 1.1 1.1 1.1 1.1 1.1 1.1 1.1 1.1 1.1 1.1 1.1 1.1 1.1 26.0 1.1 1.1
ELMANZANO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
TRUFUL-TRUFUL 0.7 0.5 0.2 0.7 0.7 0.7 0.7 0.7 0.7 0.7 0.7 0.7 0.7 0.7 0.7 0.7 0.7 0.7 0.7 0.7 0.7 0.7 0.7 0.7 16.0 0.7 0.7
MOLINERAVILLARRICA 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 7.4 0.3 0.3
CARILAFQUEN 2.5 2.5 2.5 2.5 2.5 2.5 2.5 2.5 2.5 2.5 2.5 2.5 2.5 2.5 2.5 2.5 2.5 2.5 2.5 2.5 2.5 2.5 2.5 2.5 60.1 2.5 2.5
MALALCAHUELLO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
TRAILELFU 0.4 0.4 0.4 0.4 0.4 0.4 0.4 0.4 0.4 0.4 0.4 0.4 0.4 0.4 0.4 0.4 0.4 0.4 0.4 0.4 0.4 0.4 0.4 0.4 9.7 0.4 0.4
ALLIPEN 2.7 2.7 2.7 2.7 2.7 2.7 2.7 2.7 2.7 2.7 2.7 2.7 2.7 2.7 2.7 2.7 2.7 2.7 2.7 2.7 2.7 2.7 2.7 2.7 63.8 2.7 2.7
DONGUIL 0.2 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 2.3 0.2 0.1
MAISAN 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.1 0.0 0.0 0.1 0.3 0.2 0.1 2.0 0.3 0.1
ELCANELO 2.0 2.0 2.0 2.0 2.0 2.0 2.0 2.0 2.0 2.0 0.5 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 20.1 2.0 0.8
ELAGRIO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PILMAIQUEN 18.3 18.3 18.3 18.1 17.8 17.9 17.3 17.1 17.8 18.1 16.8 14.3 13.8 13.3 13.3 13.3 13.3 13.3 13.3 13.3 13.3 19.4 19.1 18.9 387.3 19.4 16.1
LOS-PORTONES 0.7 0.7 0.7 0.7 0.7 0.7 0.7 0.7 0.7 0.7 0.7 0.7 0.7 0.6 0.7 0.6 0.6 0.6 0.6 0.6 0.7 0.7 0.7 0.7 16.1 0.7 0.7
DOSVALLES 1.0 1.0 1.0 1.0 1.0 1.0 1.0 1.0 1.0 1.0 1.0 1.1 1.2 1.2 1.2 1.3 1.5 1.5 1.7 1.6 1.4 1.3 1.2 1.2 27.9 1.7 1.2
PALACIOS 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.4 0.4 0.4 0.3 0.3 0.3 0.3 0.3 7.2 0.4 0.3
CORRENTOSO 0.9 0.8 0.8 0.8 0.8 0.8 0.8 0.8 0.9 0.9 0.9 0.8 0.8 0.8 0.8 0.8 0.8 0.8 0.8 0.7 0.7 0.6 0.6 0.6 18.5 0.9 0.8
PALMAR 1.4 1.4 1.3 1.3 1.3 1.3 1.3 1.3 1.3 1.3 1.3 1.3 1.3 1.3 1.3 1.3 1.3 1.3 1.2 1.2 1.2 1.2 1.1 1.2 30.6 1.4 1.3
PULELFU 4.5 4.6 4.6 4.8 4.8 4.8 4.8 4.8 4.8 4.8 4.8 4.8 4.8 4.8 4.8 4.8 4.8 4.8 4.8 4.6 4.6 4.6 4.6 4.6 113.7 4.8 4.7
MARIAELENA 0.2 0.2 0.2 0.2 0.2 0.2 0.2 0.2 0.2 0.2 0.2 0.2 0.2 0.2 0.2 0.1 0.1 0.2 0.2 0.2 0.2 0.2 0.2 0.2 4.9 0.2 0.2
LOSCOLONOS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
CHANLEUFU 3.3 3.3 3.3 3.3 3.3 3.3 3.3 3.3 3.3 3.3 3.3 3.3 3.3 3.3 3.3 3.3 3.3 3.3 3.3 3.3 3.3 3.3 3.3 3.3 79.4 3.3 3.3

PAGINA_PDF 39
RESUMEN DIARIO DE OPERACION DEL SEN
19-04-2025 19-04-2025
1 2 3 4 5 6 7 8 9 10 11 12 13 14 15 16 17 18 19 20 21 22 23 24 TOT.DIA DMAX. DMED.
    MWh MWh/h MWh/h
CAPULLO 6.2 5.6 5.5 5.4 5.6 5.7 5.7 5.7 5.7 5.7 5.7 5.7 5.7 5.7 5.7 5.7 5.7 5.7 5.7 5.7 5.5 5.5 5.5 5.5 135.8 6.2 5.7
NALCAS 2.0 2.0 2.0 2.0 2.0 2.0 2.0 2.0 2.0 1.9 2.0 1.9 1.9 1.9 1.9 1.9 1.9 1.9 1.9 1.9 1.8 1.8 1.8 1.8 46.3 2.0 1.9
CALLAO 1.0 1.0 1.0 1.0 1.0 1.0 1.0 1.0 1.0 1.0 1.0 0.9 0.9 0.9 0.9 0.9 0.9 0.9 0.9 0.9 0.9 0.9 0.9 0.9 22.6 1.0 0.9
HIDROBONITO-MC1 3.4 3.3 3.3 3.3 3.3 3.3 3.3 3.3 3.3 3.2 3.2 3.2 3.1 3.1 3.1 3.0 3.0 3.0 3.0 3.1 3.1 3.1 3.1 3.1 76.0 3.4 3.2
HIDROBONITO-MC2 0.8 0.8 0.8 0.8 0.8 0.8 0.8 0.8 0.8 0.7 0.7 0.7 0.7 0.7 0.7 0.7 0.7 0.7 0.7 0.7 0.7 0.7 0.7 0.7 17.7 0.8 0.7
HIDROBONITO-MC3 1.0 1.0 1.0 1.0 1.0 1.0 0.9 1.0 0.9 0.9 0.9 0.9 0.9 0.9 0.9 0.9 0.9 0.9 0.9 0.9 0.9 0.9 0.9 0.9 22.3 1.0 0.9
RUCATAYO 20.2 20.2 20.1 20.3 20.2 20.2 20.2 19.5 16.3 15.2 16.1 15.9 15.5 15.5 15.6 15.6 15.4 15.7 15.5 15.2 15.5 15.5 15.4 15.2 409.9 20.3 17.1
LOS-LAGOS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
CHILCO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
ENSENADA 1.1 1.0 1.0 1.1 1.0 1.0 1.1 1.1 1.1 1.1 1.1 1.1 1.1 1.1 1.1 1.1 0.5 0.0 0.0 0.0 0.0 0.0 0.0 0.0 17.7 1.1 0.7
LAARENA 4.5 4.4 4.4 4.3 4.2 4.1 4.0 4.0 3.8 3.9 3.8 3.8 3.7 3.6 3.5 3.5 3.4 3.3 3.3 3.0 3.0 3.0 3.0 2.9 88.5 4.5 3.7
ELCOLORADO 0.9 0.9 0.9 0.9 0.9 0.9 0.9 0.8 0.8 0.8 0.8 0.8 0.8 0.8 0.8 0.8 0.8 0.7 0.7 0.7 0.7 0.7 0.7 0.7 19.3 0.9 0.8
DONGO 2.5 2.4 2.4 2.3 2.2 2.2 2.1 2.1 2.0 2.0 1.9 1.9 1.8 1.8 1.7 1.7 1.7 1.6 1.6 1.5 1.5 1.5 1.4 1.4 45.2 2.5 1.9
COLLIL 3.3 3.1 3.0 2.9 2.8 2.7 2.6 2.5 2.4 2.4 2.3 2.2 2.2 2.1 2.0 2.0 1.9 1.9 1.8 1.8 1.7 1.7 1.6 1.6 54.4 3.3 2.3
QUELTEHUES 34.7 34.9 34.8 34.8 34.8 34.5 34.3 34.1 34.1 34.1 34.1 34.1 34.0 34.1 34.0 33.8 33.9 34.1 33.9 33.9 33.8 33.8 33.9 33.6 820.1 34.9 34.2
VOLCAN 6.2 6.2 6.2 6.2 6.2 6.1 6.0 6.0 6.1 6.1 6.1 6.1 6.1 6.1 6.1 6.1 5.8 6.0 6.0 6.2 6.2 6.1 6.1 6.1 146.7 6.2 6.1
GUAYACAN 6.3 6.0 6.0 6.0 6.1 6.1 6.3 6.3 6.3 5.8 5.8 5.9 5.9 5.9 6.0 6.1 6.2 6.2 6.2 6.7 6.8 6.5 6.4 6.4 147.9 6.8 6.2
FLORIDA-1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
FLORIDA-2 6.4 6.0 5.8 5.9 5.2 4.2 4.4 5.0 4.9 5.0 5.4 5.4 5.0 4.1 5.0 5.8 5.0 5.0 5.1 5.4 5.9 6.4 6.4 6.6 129.3 6.6 5.4
FLORIDA-3 2.2 2.2 2.2 2.2 2.2 2.2 2.2 2.2 2.2 2.2 2.2 2.2 2.2 2.2 2.2 2.2 2.2 2.2 2.2 2.2 2.2 2.2 2.2 2.2 52.8 2.2 2.2
PUNTILLA 13.5 13.6 14.0 13.2 13.5 13.8 13.5 13.2 13.8 13.6 13.5 13.7 13.6 13.5 13.7 13.7 14.0 14.3 14.1 14.2 14.2 14.0 14.0 14.3 330.5 14.3 13.8
EYZAGUIRRE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
LASVERTIENTES 1.6 1.6 1.6 1.5 1.6 1.6 1.5 1.5 1.3 1.6 1.6 1.6 1.6 1.6 1.6 1.6 1.6 1.6 1.6 1.6 1.6 1.6 1.6 1.6 37.9 1.6 1.6
ELLLANO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
ELRINCON 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 6.3 0.3 0.3
LOSMORROS 0.9 0.7 0.7 0.7 0.7 0.7 0.7 0.7 0.8 0.7 0.6 0.6 0.6 0.5 0.3 0.6 0.8 0.8 0.8 0.8 0.8 1.0 1.0 1.0 17.7 1.0 0.7
LOSBAJOS 3.9 3.8 3.9 4.1 3.8 4.0 3.9 3.9 3.7 3.8 3.8 3.7 3.8 3.8 3.8 3.8 3.8 3.9 4.0 3.9 4.0 3.9 3.9 3.9 92.7 4.1 3.9
AUXDELMAIPO 3.0 3.2 3.0 2.9 3.2 3.2 3.2 3.0 2.9 2.9 3.0 3.0 3.0 3.1 3.0 3.0 3.1 3.1 3.0 3.1 3.1 3.1 3.1 3.1 73.5 3.2 3.1
PULLINQUE 10.4 10.4 10.3 10.3 10.3 10.3 10.3 10.3 10.3 9.7 5.4 5.4 5.4 5.4 5.4 5.4 5.4 5.4 5.4 8.2 17.1 18.6 19.7 20.0 234.6 20.0 9.8
RECA 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.4 0.4 0.4 0.4 0.4 0.4 0.4 0.4 0.4 0.4 0.4 10.8 0.5 0.5
PANGUIPULLI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
DONAHILDA 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.0 0.1 0.1 2.0 0.1 0.1
MUCHI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.7 0.0 0.0
LASFLORES 2.4 2.4 2.4 2.4 2.3 2.3 2.3 2.3 2.3 2.2 2.2 2.2 2.2 2.2 2.2 2.1 2.1 2.1 2.1 2.0 2.0 2.0 2.0 2.0 52.7 2.4 2.2
PEHUI 0.5 0.5 0.5 0.5 0.4 0.4 0.4 0.4 0.4 0.4 0.4 0.2 0.3 0.4 0.4 0.4 0.3 0.2 0.5 0.4 0.3 0.3 0.3 0.3 8.9 0.5 0.4
MOCHO 7.8 7.7 7.6 7.5 7.5 7.4 7.3 7.3 7.1 7.1 7.0 6.9 6.8 6.8 6.7 6.7 6.6 6.5 6.5 6.4 6.4 6.3 6.3 6.3 166.2 7.8 6.9
LICAN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
CUMBRES 6.8 6.6 6.7 6.6 6.6 6.6 6.6 6.5 6.5 6.5 6.5 6.5 6.4 6.4 6.4 6.3 6.4 6.3 6.3 6.3 6.3 6.2 6.2 6.2 154.1 6.8 6.4
SANTAISABEL 0.2 0.2 0.3 0.3 0.2 0.3 0.3 0.3 0.3 0.2 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.4 0.4 0.4 0.4 0.4 0.4 0.4 7.1 0.4 0.3
LOSCORRALES-1 0.8 0.8 0.8 0.8 0.8 0.8 0.8 0.8 0.8 0.8 0.8 0.8 0.8 0.8 0.8 0.8 0.8 0.8 0.8 0.8 0.8 0.8 0.8 0.8 19.9 0.8 0.8
LOSCORRALES-2 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
MSA-1 1.4 1.3 1.3 1.3 1.3 1.3 1.3 1.3 1.2 1.2 1.2 1.2 1.2 1.2 1.2 1.1 1.1 1.1 1.1 1.1 1.1 1.1 1.0 1.0 28.6 1.4 1.2
PMGD-HP-TRANCA-DEL-TORO 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.2 0.2 0.0 0.0 0.0 0.1 0.2 0.2 0.2 0.2 0.2 0.2 0.2 0.2 0.2 0.2 0.3 4.8 0.3 0.2
PICHILONCO 0.9 0.9 0.9 0.8 0.8 0.8 0.8 0.8 0.8 0.5 0.8 0.8 0.8 0.8 0.8 0.8 0.8 0.8 0.8 0.7 0.7 0.7 0.7 0.7 18.7 0.9 0.8
DONWALTERIO 3.2 3.2 3.2 3.2 3.2 3.2 3.2 3.2 3.2 3.2 3.2 3.1 3.2 3.2 3.2 3.2 3.2 3.1 3.2 3.2 3.2 3.2 3.2 3.2 76.0 3.2 3.2
DIGUA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
MELO 1.8 1.8 1.8 1.8 1.8 1.8 1.8 1.8 1.8 1.8 1.8 1.8 1.8 1.8 1.8 1.8 1.8 1.8 1.8 1.8 1.8 1.8 1.8 1.8 43.3 1.8 1.8
CONTRA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
CURILEUFU 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
ELARRAYAN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.0 0.0
ANCOA 8.9 8.9 8.9 8.9 8.9 8.9 8.9 8.6 8.8 8.4 8.9 9.0 8.9 9.0 9.0 9.3 8.6 9.0 8.9 8.8 8.8 8.8 8.8 8.8 212.7 9.3 8.9
LAVINA 0.4 0.4 0.4 0.4 0.4 0.4 0.4 0.4 0.4 0.4 0.4 0.4 0.4 0.4 0.4 0.4 0.4 0.4 0.4 0.4 0.4 0.4 0.4 0.4 9.3 0.4 0.4
SANTAELENA 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.5 12.0 0.5 0.5
TRANQUIL 2.1 2.0 2.0 2.0 1.9 1.9 1.9 1.9 1.9 1.8 1.8 1.8 1.8 0.6 1.9 1.7 1.7 1.7 1.7 1.6 1.6 1.6 1.6 1.6 42.1 2.1 1.8
ELTORO 73.7 110.7 118.0 128.8 130.2 108.3 104.6 85.6 70.3 40.6 87.2 78.3 73.1 74.3 81.1 120.3 220.6 185.6 197.2 167.1 113.5 101.6 98.4 93.8 2662.7 220.6 110.9
ANTUCO 81.7 86.5 86.6 86.7 86.8 86.9 87.0 87.0 87.0 86.9 86.9 86.9 86.8 86.8 86.8 86.8 95.1 110.7 128.0 129.4 129.4 122.7 98.6 98.5 2296.3 129.4 95.7
ABANICO 29.8 30.1 30.0 30.0 29.8 30.1 30.2 29.7 30.2 30.0 30.1 29.7 30.1 29.8 29.9 30.1 29.9 29.8 30.2 30.0 29.8 30.0 30.1 30.1 719.5 30.2 30.0
RUCUE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 26.0 37.0 37.0 100.0 37.0 4.2
QUILLECO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
LAJA1 4.1 4.1 4.1 4.1 4.1 4.1 4.1 4.1 4.0 3.9 4.0 3.9 3.7 3.2 3.2 3.2 3.2 3.2 3.2 3.6 4.0 4.0 4.0 4.0 91.0 4.1 3.8
RAPEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 4.5 48.3 4.9 0.0 0.0 0.0 0.0 0.0 0.0 70.9 263.3 238.1 136.1 133.3 91.6 0.5 991.5 263.3 41.3
CANUTILLAR 134.0 153.0 123.0 136.0 156.0 130.0 133.0 123.0 120.0 112.0 120.0 128.0 129.0 147.0 137.0 131.0 128.0 132.0 129.0 136.0 152.0 152.0 151.0 150.0 3242.0 156.0 135.1
LOSCONDORES 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
CIPRESES 66.6 66.7 66.6 67.7 68.2 65.3 67.5 62.9 42.8 35.9 35.2 60.6 69.1 69.3 69.5 69.1 68.9 69.7 69.2 67.9 53.1 66.3 67.9 67.5 1513.3 69.7 63.1
OJOSDEAGUA 6.9 6.9 6.9 6.9 6.9 6.9 6.9 6.9 6.9 6.9 6.9 6.9 6.9 6.9 6.9 6.9 6.9 6.9 6.9 6.9 6.9 6.9 6.9 6.9 166.0 6.9 6.9
LAMINA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
ISLA 38.3 39.3 39.1 39.4 39.7 38.0 40.0 38.2 30.8 28.4 29.5 35.3 40.1 39.7 39.9 39.9 40.1 39.6 39.3 39.8 35.0 37.7 40.1 37.9 904.8 40.1 37.7
CURILLINQUE 56.4 43.2 51.4 54.0 46.3 49.4 49.6 51.1 42.9 38.5 39.9 36.0 52.8 50.3 52.3 50.8 49.2 53.8 49.7 48.8 51.8 44.9 44.1 54.8 1162.0 56.4 48.4
LOMAALTA 22.2 18.2 18.9 21.9 19.9 18.2 20.8 19.2 19.4 14.0 14.7 13.8 18.4 20.0 20.8 20.7 19.7 21.2 20.5 19.4 20.2 20.3 14.7 21.0 458.0 22.2 19.1
LOSHIERROS 12.9 11.4 11.4 11.5 11.5 11.4 11.5 6.7 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 11.1 14.4 14.5 15.5 14.9 14.7 14.4 187.6 15.5 7.8
LOSHIERROS-2 2.4 1.9 1.9 1.9 1.9 1.9 1.9 1.5 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 1.2 2.6 2.6 2.9 2.8 2.7 2.6 32.8 2.9 1.4
COLBUN 202.0 202.0 194.0 208.0 202.0 182.0 208.0 156.0 169.0 171.0 201.0 216.0 211.0 214.0 215.0 210.0 201.0 218.0 204.0 173.0 216.0 209.0 212.0 201.0 4795.0 218.0 199.8
MACHICURA 47.0 47.0 47.0 47.0 47.0 47.0 47.0 47.0 46.0 44.0 23.0 23.0 23.0 23.0 23.0 23.0 23.0 23.0 23.0 54.0 60.0 60.0 60.0 60.0 967.0 60.0 40.3
CHIBURGO 5.0 5.0 5.0 5.0 5.0 5.0 5.0 5.0 5.0 5.0 5.0 5.0 5.0 5.0 5.0 5.0 5.0 5.0 5.0 5.0 5.0 5.0 5.0 5.0 120.0 5.0 5.0
SANCLEMENTE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
SANIGNACIO 22.0 23.0 23.0 23.0 23.0 23.0 22.0 23.0 22.0 22.0 22.0 19.0 12.0 9.0 7.0 7.0 7.0 8.0 8.0 9.0 12.0 23.0 27.0 29.0 425.0 29.0 17.7
PEHUENCHE 131.9 130.3 18.7 134.8 133.3 77.2 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 11.9 208.4 327.2 287.0 326.5 275.5 146.4 135.0 2344.2 327.2 97.7
RALCO 241.0 152.7 86.2 93.5 106.7 99.1 105.1 127.4 118.5 5.1 0.0 3.2 112.5 113.7 168.4 120.8 110.3 182.2 120.0 103.2 130.4 97.6 93.0 169.1 2659.6 241.0 110.8
PALMUCHO 26.0 26.2 26.2 26.2 26.2 26.2 26.2 26.2 26.2 26.2 26.2 26.2 26.2 26.2 26.2 26.2 26.2 26.2 26.2 26.2 26.2 26.2 26.2 26.1 628.3 26.2 26.2
PANGUE 150.1 150.1 115.2 81.8 82.1 79.2 81.6 76.6 21.6 21.6 21.7 21.8 21.8 21.8 21.9 46.0 96.6 143.8 186.7 219.3 225.4 224.1 223.6 190.5 2524.7 225.4 105.2
ANGOSTURA-1 0.0 0.0 78.0 33.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 111.0 78.0 4.6
ANGOSTURA-2 0.0 0.0 0.0 0.0 70.0 77.0 80.0 2.0 0.0 81.0 10.0 0.0 0.0 0.0 0.0 0.0 0.0 87.0 83.0 78.0 4.0 0.0 0.0 79.0 651.0 87.0 27.1
ANGOSTURA-3 41.0 40.0 3.0 39.0 4.0 0.0 0.0 40.0 41.0 2.0 35.0 40.0 40.0 45.0 40.0 40.0 45.0 3.0 0.0 0.0 39.0 40.0 40.0 4.0 621.0 45.0 25.9
PE-TCHAMMA 46.7 64.0 82.0 88.5 113.8 127.0 159.7 123.3 77.8 39.5 2.8 6.5 9.6 23.3 32.0 35.5 32.0 26.7 15.8 21.6 16.7 0.0 0.4 16.2 1161.4 159.7 48.4
PE-SIERRAGORDA 30.5 53.0 49.0 39.9 61.6 73.0 77.0 57.9 32.7 23.6 1.8 10.1 31.0 51.7 54.1 53.6 49.3 36.0 45.2 27.4 10.4 0.0 8.5 16.7 893.9 77.0 37.2
PE-VALLEDELOSVIENTOS 5.5 12.2 6.8 3.3 6.4 15.5 16.0 5.6 4.4 3.4 0.2 1.1 13.0 36.2 42.8 44.6 49.1 37.8 25.7 20.7 32.9 8.2 0.0 0.0 391.3 49.1 16.3
PE-LLANOS-DEL-VIENTO 0.0 0.0 0.1 1.1 3.0 2.4 1.9 0.5 1.6 0.5 1.8 0.2 9.7 52.2 75.1 76.1 44.1 132.3 138.6 62.0 6.6 0.0 0.0 0.0 609.8 138.6 25.4
PE-CALAMA 11.9 29.4 28.1 28.5 20.7 34.0 44.4 23.5 13.3 11.5 1.6 0.3 9.3 10.0 23.0 67.3 77.6 40.1 33.2 37.3 45.7 12.6 0.8 2.1 606.2 77.6 25.3
PE-CERRO-TIGRE 0.0 0.0 0.0 0.0 0.1 0.0 0.0 0.0 0.1 0.9 0.1 0.0 1.8 4.0 64.5 90.6 59.2 99.6 129.3 35.4 1.4 0.1 0.0 0.0 487.0 129.3 20.3
PE-TALTAL 26.7 16.6 29.4 58.0 41.8 21.9 61.8 46.7 48.2 56.8 45.4 51.0 52.7 51.2 49.5 49.6 46.6 10.5 3.6 6.4 71.0 98.3 83.9 66.6 1094.0 98.3 45.6
PE-ANTOFAGASTA 5.1 6.6 9.5 9.4 7.2 6.5 5.8 2.7 1.1 0.4 1.1 1.9 3.9 3.6 4.4 4.4 3.7 1.2 0.3 12.8 39.5 42.8 32.2 41.2 247.1 42.8 10.3
PE-SARCO 0.0 0.0 0.0 0.0 0.0 0.1 0.0 0.0 0.0 1.1 1.1 0.4 0.0 0.6 1.5 0.7 0.6 11.2 8.0 0.3 0.1 0.1 5.2 3.0 34.0 11.2 1.4
PE-HORIZONTENORTE 62.3 59.9 134.6 198.8 176.6 196.2 195.5 169.4 52.3 49.9 49.9 49.9 49.9 49.9 49.9 49.9 49.9 63.6 45.9 31.4 75.5 40.0 40.0 40.0 1981.2 198.8 82.6

PAGINA_PDF 40
RESUMEN DIARIO DE OPERACION DEL SEN
19-04-2025 19-04-2025
1 2 3 4 5 6 7 8 9 10 11 12 13 14 15 16 17 18 19 20 21 22 23 24 TOT.DIA DMAX. DMED.
    MWh MWh/h MWh/h
PE-HORIZONTESUR 61.7 59.1 130.5 169.1 154.9 171.5 177.2 119.1 51.7 49.5 51.4 50.2 52.6 51.3 50.5 49.2 49.1 52.6 23.6 18.7 81.2 60.0 64.4 63.7 1862.8 177.2 77.6
PE-KALLPA 229.9 214.6 174.7 186.0 165.2 178.0 215.9 194.9 128.6 138.0 158.2 174.2 178.3 167.4 169.2 170.0 192.9 137.5 54.7 18.5 125.8 190.0 240.9 228.9 4032.3 240.9 168.0
PE-SANJUAN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 0.0 0.0 0.5 5.6 12.8 22.2 24.1 14.4 4.6 2.5 2.0 1.8 3.2 0.6 94.6 24.1 3.9
PE-CABOLEONES 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.7 0.6 0.0 0.3 1.5 3.1 12.0 17.5 8.5 1.4 0.2 0.0 0.4 0.0 0.0 46.1 17.5 1.9
PE-CABOLEONES-2 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.2 0.0 0.0 2.3 3.1 15.6 20.0 4.1 0.9 0.4 0.0 0.8 0.0 0.0 47.7 20.0 2.0
PE-CABOLEONES-3 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 2.6 3.4 13.4 19.1 7.0 2.6 1.3 0.2 0.6 1.3 0.0 51.5 19.1 2.1
PE-ATACAMA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 2.0 10.1 20.8 19.8 8.3 3.7 3.2 0.9 1.7 0.7 0.0 71.2 20.8 3.0
PE-PUNTACOLORADA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PE-ELARRAYAN 2.7 0.0 0.2 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.8 2.0 5.4 6.1 3.2 1.0 0.6 0.0 0.0 21.9 6.1 0.9
PE-LOSCURUROS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 0.3 2.4 3.2 4.9 6.4 8.2 0.8 0.0 0.0 0.0 26.7 8.2 1.1
PE-TALINAYORIENTE 1.0 7.0 0.9 0.0 0.0 0.0 0.0 0.2 1.1 0.4 0.0 0.0 1.5 6.3 5.6 2.6 3.6 12.8 13.8 7.8 4.0 0.5 0.1 1.0 70.4 13.8 2.9
PE-TALINAYPONIENTE 2.6 2.6 0.0 0.0 0.0 0.0 0.1 1.0 3.8 1.7 0.0 0.3 0.5 0.0 0.1 0.3 1.2 3.2 4.6 4.9 2.9 0.7 0.1 0.0 30.6 4.9 1.3
PE-PUNTA-DE-TALCA 0.0 5.9 3.0 0.1 0.0 0.0 0.0 0.9 7.6 3.5 0.0 0.1 0.0 0.0 0.0 0.2 0.0 0.4 1.4 2.0 0.3 0.0 0.0 0.0 25.5 7.6 1.1
PE-PUNTASIERRA 0.0 0.0 0.0 0.0 0.5 0.6 0.1 0.0 0.0 0.0 0.0 0.2 0.1 0.4 1.5 0.4 0.5 1.2 2.1 5.9 0.9 0.0 0.0 0.0 14.4 5.9 0.6
PE-MONTEREDONDO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.0 0.0 0.2 0.5 0.0 0.9 1.4 3.8 0.3 0.0 0.0 0.0 7.1 3.8 0.3
PE-CANELA 0.0 0.0 0.0 0.0 0.1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 0.1 0.0
PE-CANELA-2 0.2 0.0 0.0 0.0 0.2 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 1.1 0.9 0.0 0.0 0.0 2.7 1.1 0.1
PE-TOTORAL 1.4 0.6 1.1 1.0 1.8 0.6 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 0.2 0.0 0.1 0.1 0.0 0.0 0.0 7.1 1.8 0.3
PE-PUNTAPALMERAS 0.0 0.0 0.0 0.1 1.2 0.1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.3 0.8 0.0 0.0 0.0 3.7 1.3 0.2
PE-UCUQUER 3.7 3.7 5.0 4.3 1.2 0.8 0.2 0.5 0.3 0.0 0.0 0.0 0.0 0.5 0.8 2.1 1.4 1.2 0.4 0.4 0.2 0.0 0.1 0.0 26.8 5.0 1.1
PE-UCUQUER-2 0.0 0.0 0.0 0.0 0.8 0.3 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 0.7 1.5 1.1 1.0 0.6 0.7 0.4 0.0 0.0 0.0 7.2 1.5 0.3
PE-LA-ESTRELLA 4.3 7.5 11.4 11.2 11.2 5.2 4.9 4.7 2.7 0.0 0.0 0.0 0.0 0.0 1.5 3.0 3.0 3.6 3.2 3.4 1.5 0.3 0.1 0.0 82.6 11.4 3.4
PE-CARDONAL 6.9 3.9 6.5 2.5 0.8 2.6 0.7 0.4 0.2 0.0 0.0 0.0 0.0 0.8 2.2 3.2 2.9 2.3 2.1 2.4 1.3 0.0 0.0 0.0 41.6 6.9 1.7
PE-MANANTIALES 3.5 3.5 5.0 4.5 3.3 2.7 1.9 2.1 0.5 0.0 0.0 0.0 0.0 0.4 2.2 3.4 2.7 1.5 1.4 2.2 1.3 0.1 0.0 0.0 42.4 5.0 1.8
PE-LOS-CERRILLOS 5.2 4.6 8.5 6.9 4.2 2.9 1.5 2.3 1.4 0.0 0.0 0.0 0.0 0.2 3.4 8.3 7.1 5.2 2.9 3.5 0.3 0.0 0.0 0.0 68.5 8.5 2.9
PE-ELMAITEN 5.7 5.2 5.6 6.2 7.8 8.2 7.3 5.8 6.0 4.4 1.0 0.1 0.0 0.0 0.0 0.1 0.0 0.0 0.0 0.2 1.0 1.6 2.3 2.3 70.5 8.2 2.9
PE-LASPENAS 5.2 6.2 7.2 5.6 4.8 5.3 6.3 5.7 4.0 2.5 0.7 0.3 0.6 1.1 1.2 1.7 1.5 1.2 3.5 5.5 5.4 5.8 6.2 5.3 92.9 7.2 3.9
PE-ALENA 47.1 29.3 22.8 17.1 17.9 14.9 16.7 12.4 11.0 9.3 1.1 0.4 0.0 0.0 0.0 1.2 2.2 1.2 3.0 12.7 19.8 20.5 18.6 8.2 287.2 47.1 12.0
PE-CUEL 11.4 10.0 10.8 7.5 6.9 6.5 7.9 5.9 3.8 2.2 0.3 0.1 0.0 0.0 0.0 0.1 0.2 0.1 1.1 2.9 3.5 4.4 4.5 2.6 92.7 11.4 3.9
PE-SAN-MATIAS 41.5 20.9 21.8 17.3 18.7 16.9 17.5 13.6 10.1 8.5 2.6 0.9 0.1 0.0 0.0 1.1 1.9 1.2 0.8 6.7 8.1 15.3 14.7 10.0 250.2 41.5 10.4
PE-LOS-OLMOS 55.0 45.4 36.8 29.2 23.4 27.5 29.3 25.3 24.3 16.3 1.3 0.0 0.1 0.1 0.8 2.8 6.1 8.4 17.4 22.2 16.1 20.2 15.1 10.2 433.2 55.0 18.1
PE-LAESPERANZA 3.4 3.0 2.5 2.3 1.9 1.8 2.1 1.4 1.3 0.8 0.2 0.0 0.0 0.0 0.1 0.2 0.1 0.4 0.6 1.1 1.9 2.3 1.4 0.3 29.1 3.4 1.2
PE-NEGRETE 16.9 13.4 10.3 8.9 8.2 7.4 8.7 4.9 4.4 2.8 2.2 1.3 0.3 0.2 0.3 1.7 1.9 2.2 3.1 7.3 10.5 10.2 7.3 2.9 137.3 16.9 5.7
PE-LOSBUENOSAIRES 11.0 10.4 9.6 5.9 6.2 7.7 8.1 4.1 2.7 1.2 0.1 0.0 0.0 0.0 0.0 0.0 0.0 0.9 1.4 1.8 4.2 6.4 4.9 1.6 88.1 11.0 3.7
PE-MESAMAVIDA 34.0 28.1 30.6 24.0 17.7 15.7 18.8 16.4 11.5 8.1 0.8 0.2 0.0 0.0 0.0 0.1 0.2 0.1 1.4 6.1 7.3 10.7 12.5 6.8 251.2 34.0 10.5
CAMPO_LINDO_E1_EO 28.9 24.7 21.8 26.5 22.8 15.7 20.8 13.8 7.4 7.2 3.0 1.0 0.1 0.0 0.0 0.7 0.7 0.0 0.8 4.0 7.3 8.6 10.8 6.3 233.0 28.9 9.7
PE-LEBU 0.2 0.3 0.1 0.0 0.1 0.2 0.2 0.1 0.1 0.0 0.0 0.0 0.0 0.2 0.1 0.1 0.1 0.1 0.1 0.2 0.1 0.1 0.0 0.1 2.7 0.3 0.1
PE-LEBU-3 0.3 0.4 0.2 0.1 0.2 0.3 0.4 0.3 0.3 0.1 0.2 0.3 0.2 0.6 0.6 0.5 0.4 0.4 0.2 0.4 0.3 0.3 0.2 0.2 7.5 0.6 0.3
PE-EL-ARREBOL 0.6 1.3 0.8 0.5 0.8 1.7 2.1 1.4 0.9 0.2 0.0 0.0 0.0 0.2 0.7 0.3 0.7 0.5 0.6 0.4 0.7 0.8 0.2 0.1 15.6 2.1 0.7
PE-RAKI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PE-HUAJACHE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PE-LA-FLOR 17.5 13.6 8.9 14.5 14.9 17.7 17.0 17.8 10.8 8.3 4.9 2.5 1.3 2.6 1.9 2.9 3.7 4.4 5.1 12.8 10.4 5.1 6.4 7.1 212.2 17.8 8.8
PE-ELNOGAL 6.4 5.9 4.0 3.4 3.9 4.2 4.7 3.3 2.1 1.6 0.1 0.1 0.0 0.0 0.0 0.2 0.2 0.7 1.3 2.0 2.0 1.9 3.8 2.5 54.5 6.4 2.3
PE-TOLPAN-SUR 47.1 40.5 24.5 28.9 29.7 33.8 37.8 38.6 24.5 17.2 10.4 5.5 6.1 6.3 5.9 8.4 8.7 9.9 14.1 27.2 22.9 16.3 13.3 15.5 492.9 47.1 20.5
PE-MALLECO-NORTE 47.5 31.8 22.8 17.3 9.9 15.5 13.0 11.6 12.0 3.7 0.0 0.0 0.0 0.5 3.5 8.0 7.2 9.1 12.8 15.7 24.3 36.5 33.0 24.2 359.9 47.5 15.0
PE-MALLECO-SUR 84.9 62.5 47.3 32.7 13.2 19.9 18.7 18.4 20.4 10.2 0.8 0.0 0.0 1.4 5.9 12.5 9.0 12.5 24.1 30.0 43.6 47.2 42.3 32.6 590.0 84.9 24.6
PE-SANGABRIEL 86.4 75.0 53.6 58.5 47.3 52.1 56.2 49.5 38.8 21.9 5.4 1.5 1.4 2.5 6.4 12.4 15.6 15.3 24.1 38.6 30.5 25.3 20.9 13.1 752.1 86.4 31.3
PE-LACABAÑA 68.7 62.3 63.2 51.7 45.7 54.1 53.7 50.2 40.5 20.6 10.7 6.6 5.0 7.0 9.3 10.1 11.1 14.2 25.2 85.4 24.0 24.2 13.4 10.8 767.6 85.4 32.0
PE-RENAICO 36.3 33.5 21.7 25.0 25.5 26.1 24.6 27.8 19.6 16.0 10.3 5.0 2.8 2.7 4.7 5.3 5.4 4.9 9.4 17.4 13.6 10.9 6.3 7.2 361.7 36.3 15.1
PE-RENAICO-2 85.2 85.2 67.9 62.1 60.8 63.1 59.8 58.5 48.7 30.4 12.1 7.7 5.6 6.5 10.5 13.4 15.6 17.3 30.3 47.2 34.1 30.1 22.6 20.1 894.8 85.2 37.3
PE-LOMAS-DE-DUQUECO 41.8 36.9 31.4 22.3 20.1 17.3 23.9 20.4 18.6 11.8 3.5 1.9 0.5 0.0 0.0 0.8 1.0 1.1 5.3 12.3 11.3 14.9 23.0 15.6 335.5 41.8 14.0
PE-PUELCHE-SUR 25.3 25.6 20.6 15.9 7.8 6.7 8.7 7.9 6.7 2.1 0.0 0.0 0.0 0.0 0.0 0.0 0.2 6.1 9.2 4.3 10.6 12.9 4.1 0.0 174.5 25.6 7.3
PE-AURORA 37.4 29.6 27.7 20.7 13.6 6.6 7.3 5.2 6.2 2.0 1.5 0.0 0.0 0.0 0.0 0.0 0.3 2.2 4.9 7.0 10.8 9.4 0.5 0.0 192.7 37.4 8.0
PE-SANPEDRO 1.8 2.6 3.6 2.0 1.8 0.6 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 1.9 4.9 19.4 4.9 0.8
PE-SANPEDRO-2 4.6 6.7 7.4 3.8 3.3 2.2 0.1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.5 4.0 9.8 42.5 9.8 1.8
PFV-ELAGUILA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 0.8 1.3 1.5 1.7 1.8 1.8 1.6 1.4 0.9 0.4 0.0 0.0 0.0 0.0 0.0 0.0 13.4 1.8 0.6
PMGD-PFV-LAS-CHILCAS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 1.6 4.0 4.0 4.0 4.0 4.0 4.0 4.0 4.0 4.0 2.5 0.1 0.0 0.0 0.0 0.0 0.0 40.2 4.0 1.7
PMGD-PFV-LLUTA-SOLAR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.4 1.4 2.0 2.1 2.2 2.2 2.1 2.2 2.1 1.8 0.7 0.0 0.0 0.0 0.0 0.0 0.0 19.1 2.2 0.8
PMGD-PFV-ARICA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 1.1 2.7 6.9 4.2 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 15.1 6.9 0.6
PMGD-PFV-CHINCHORRO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 1.4 4.3 5.4 5.7 6.0 6.0 6.0 5.9 5.8 5.1 2.2 0.1 0.0 0.0 0.0 0.0 0.0 54.0 6.0 2.2
PFV-PAMPACAMARONES 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.9 2.3 4.3 4.5 4.5 4.6 4.5 4.5 1.1 4.3 2.7 0.2 0.0 0.0 0.0 0.0 0.0 38.4 4.6 1.6
PFV-POZOALMONTE-1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 2.7 7.3 7.2 8.2 7.3 7.2 7.6 5.4 7.6 7.7 4.5 0.1 0.0 0.0 0.0 0.0 0.0 72.5 8.2 3.0
PFV-POZOALMONTE-2 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.9 5.1 5.0 6.0 5.1 4.9 5.3 3.8 5.3 5.3 2.6 0.0 0.0 0.0 0.0 0.0 0.0 49.2 6.0 2.1
PFV-WILLKA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.4 0.0 0.0
PFV-POZOALMONTE-3 0.0 0.0 0.0 0.0 0.0 0.0 0.0 1.4 5.5 5.0 4.2 3.8 3.9 3.9 3.4 3.8 4.1 2.0 0.0 0.0 0.0 0.0 0.0 0.0 41.2 5.5 1.7
PFV-TAMARUGO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.6 1.8 1.6 2.3 2.3 1.9 2.2 1.6 2.1 1.8 0.6 0.0 0.0 0.0 0.0 0.0 0.0 18.7 2.3 0.8
PMGD-PFV-MACARENA-SOLAR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 0.8 0.8 0.8 0.8 0.8 0.8 0.8 0.8 0.8 0.4 0.0 0.0 0.0 0.0 0.0 0.0 7.9 0.8 0.3
PFV-LOSPUQUIOS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PFV-PICA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.2 0.3 0.3 0.3 0.3 0.3 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 1.8 0.3 0.1
PFV-LAHUAYCA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PFV-CALAMA-1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 3.3 8.0 8.2 7.9 7.6 7.8 7.9 8.0 8.1 7.6 3.3 0.0 0.0 0.0 0.0 0.0 0.0 77.8 8.2 3.2
PFV-SANPEDRO-GPG 0.0 0.0 0.0 0.0 0.0 0.0 0.1 15.5 35.3 42.3 50.8 54.1 54.6 51.5 51.9 52.8 58.7 22.1 0.4 0.0 0.0 0.0 0.0 0.0 489.8 58.7 20.4
PFV-VICTORIA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 1.5 6.6 7.8 7.5 7.3 7.3 7.3 7.4 7.5 7.0 2.8 0.0 0.0 0.0 0.0 0.0 0.0 70.0 7.8 2.9
PFV-USYA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 3.8 3.2 8.1 8.3 3.6 2.3 18.4 11.2 15.7 16.1 7.6 0.2 0.0 0.0 0.0 0.0 0.0 98.4 18.4 4.1
PFV-JAMA-1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 6.5 7.5 5.5 3.4 3.3 3.0 3.0 3.0 5.5 7.3 4.2 0.1 0.0 0.0 0.0 0.0 0.0 52.2 7.5 2.2
PFV-JAMA-2 0.0 0.0 0.0 0.0 0.0 0.0 0.0 4.1 4.0 3.0 2.0 2.2 2.6 2.6 2.6 3.8 4.7 2.5 0.0 0.0 0.0 0.0 0.0 0.0 34.0 4.7 1.4
PFV-AZABACHE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 16.3 20.1 27.1 28.5 30.2 30.4 28.0 28.0 28.0 28.0 19.5 0.3 0.0 0.0 0.0 0.0 0.0 284.3 30.4 11.8
PMGD-PFV-CHANAR-DEL-VERANO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.4 1.7 2.2 2.2 2.2 2.2 2.2 2.2 2.2 2.0 0.6 0.0 0.0 0.0 0.0 0.0 0.0 20.1 2.2 0.8
PFV-SOL-DEL-DESIERTO 0.0 0.0 0.0 0.0 0.0 0.0 0.2 55.9 81.7 94.3 112.6 118.7 120.8 114.2 115.0 117.5 142.4 69.9 1.2 0.0 0.0 0.0 0.0 0.0 1144.3 142.4 47.7
PFV-TAMAYA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 24.6 38.5 28.6 24.5 25.6 25.6 25.7 26.5 37.5 30.0 26.3 0.0 0.0 0.0 0.0 0.0 0.0 313.3 38.5 13.1
PFV-MARIAELENA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PFV-TAIRA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PFV-CEME-1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 39.0 132.0 170.0 200.0 213.0 217.0 205.0 207.0 208.0 146.0 51.0 1.0 0.0 0.0 0.0 0.0 0.0 1789.0 217.0 74.5
PFV-LA-CRUZ-SOLAR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 11.1 19.2 21.4 25.7 27.2 27.5 26.0 26.1 26.7 31.3 15.9 0.3 0.0 0.0 0.0 0.0 0.0 258.2 31.3 10.8
PFV-COYA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 21.7 36.3 29.9 29.9 29.9 29.9 29.9 29.9 29.9 69.9 47.3 0.0 0.0 0.0 0.0 0.0 0.0 384.5 69.9 16.0
PFV-LASSALINAS 0.0 0.0 0.0 0.0 0.0 0.0 0.1 39.7 71.1 94.8 100.0 104.8 107.6 100.1 101.2 103.1 113.5 43.9 0.2 0.0 0.0 0.0 0.0 0.0 980.2 113.5 40.8
PFV-FINISTERRAE 0.0 0.0 0.0 0.0 0.0 0.0 0.1 57.1 84.1 119.1 121.2 128.0 131.8 123.0 124.1 126.0 140.1 86.2 1.9 0.0 0.0 0.0 0.0 0.0 1242.5 140.1 51.8
PFV-VALLE-DEL-SOL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 33.0 111.5 117.9 73.9 78.0 78.0 77.1 76.0 77.1 75.0 42.4 0.9 0.0 0.0 0.0 0.0 0.0 840.8 117.9 35.0
PFV-PUERTOSECO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 2.3 7.9 8.5 8.3 7.9 8.1 8.2 8.4 8.4 8.1 5.0 0.1 0.0 0.0 0.0 0.0 0.0 81.1 8.5 3.4
PFV-PMGD-QUETENA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.9 3.7 5.4 5.3 5.3 5.3 5.3 5.3 5.3 3.9 1.2 0.0 0.0 0.0 0.0 0.0 0.0 47.0 5.4 2.0
PFV-CERRODOMINADOR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 17.1 57.8 55.4 47.6 51.6 53.2 49.7 50.2 51.0 59.3 21.8 0.1 0.0 0.0 0.0 0.0 0.0 514.8 59.3 21.5
PMGD-PFV-ELENA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 9.4 23.9 27.5 32.9 35.2 35.3 33.5 34.0 34.2 38.6 17.0 0.4 0.0 0.0 0.0 0.0 0.0 321.8 38.6 13.4
PFV-BOLERO-1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 13.3 41.2 57.3 64.6 68.9 69.1 69.1 69.0 60.6 53.6 9.2 0.1 0.0 0.0 0.0 0.0 0.0 576.1 69.1 24.0

PAGINA_PDF 41
RESUMEN DIARIO DE OPERACION DEL SEN
19-04-2025 19-04-2025
1 2 3 4 5 6 7 8 9 10 11 12 13 14 15 16 17 18 19 20 21 22 23 24 TOT.DIA DMAX. DMED.
    MWh MWh/h MWh/h
PMGD-PFV-TALLADO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.2 0.2 0.2 0.2 0.2 0.2 0.2 0.1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 1.7 0.2 0.1
PFV-CAPRICORNIO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 6.2 20.6 20.0 20.0 20.0 20.0 18.3 15.0 17.8 39.6 9.7 0.0 0.0 0.0 0.0 0.0 0.0 207.2 39.6 8.6
PFV-URIBESOLAR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 3.8 17.0 20.3 19.1 18.6 18.2 18.3 19.4 20.5 14.5 2.5 0.0 0.0 0.0 0.0 0.0 0.0 172.3 20.5 7.2
PFV-PAMPA-TIGRE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 22.7 38.5 42.4 50.3 53.6 54.9 51.6 51.5 45.0 24.7 9.8 0.1 0.0 0.0 0.0 0.0 0.0 444.8 54.9 18.5
PMGD-PFV-PARQUE-FAROL-SOLAR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.4 1.7 2.4 2.6 2.6 2.6 2.7 2.6 2.4 1.8 0.5 0.0 0.0 0.0 0.0 0.0 0.0 22.2 2.7 0.9
PFV-PMGD-LOCKMA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 1.4 6.3 8.1 8.3 8.3 8.2 8.2 8.3 8.5 5.8 1.0 0.0 0.0 0.0 0.0 0.0 0.0 72.5 8.5 3.0
PFV-DOMEYKO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 13.5 57.8 68.3 86.2 93.8 91.9 85.3 44.2 44.7 28.6 24.5 0.2 0.0 0.0 0.0 0.0 0.0 638.9 93.8 26.6
PFV-ANDES 0.0 0.0 0.0 0.0 0.0 0.0 0.0 3.9 7.3 8.7 10.1 11.0 11.0 11.0 11.0 7.8 2.6 1.4 0.0 0.0 0.0 0.0 0.0 0.0 85.7 11.0 3.6
PFV-ANDES-IIA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 13.9 50.8 60.9 59.5 59.8 56.6 59.4 59.2 37.1 8.1 5.2 0.0 0.0 0.0 0.0 0.0 0.0 470.7 60.9 19.6
PFV-ANDES-IIB 0.0 0.0 0.0 0.0 0.0 0.0 0.0 6.0 48.7 54.0 54.4 40.1 40.1 40.1 40.1 34.5 18.9 9.7 0.0 0.0 0.0 0.0 0.0 0.0 386.6 54.4 16.1
PFV-ANDES-SOLAR-IV 0.0 0.0 0.0 0.0 0.0 0.0 0.0 9.8 40.8 54.7 65.3 68.1 68.1 68.1 68.1 58.5 17.4 10.2 0.0 0.0 0.0 0.0 0.0 0.0 529.1 68.1 22.0
PFV-SOL-DE-LILA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 3.1 9.6 11.9 10.7 11.3 12.0 11.6 11.0 8.7 2.5 1.7 0.0 0.0 0.0 0.0 0.0 0.0 94.1 12.0 3.9
PFV-DE-LOS-ANDES 0.0 0.0 0.0 0.0 0.0 0.0 0.0 1.3 4.4 3.2 3.8 4.5 4.5 4.5 4.6 3.0 0.7 0.3 0.0 0.0 0.0 0.0 0.0 0.0 34.8 4.6 1.5
PFV-SOL-DEL-NORTE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 2.1 6.2 6.7 6.5 6.4 6.3 6.4 6.5 4.2 1.0 0.5 0.0 0.0 0.0 0.0 0.0 0.0 52.6 6.7 2.2
PFV-DEL-DESIERTO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 2.1 6.1 5.2 5.8 6.8 6.3 5.7 4.9 3.0 0.9 0.5 0.0 0.0 0.0 0.0 0.0 0.0 47.0 6.8 2.0
PFV-HUATACONDO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 11.0 29.9 36.4 43.5 43.5 46.8 44.5 44.9 45.2 50.5 18.8 0.3 0.0 0.0 0.0 0.0 0.0 415.2 50.5 17.3
PFV-SANTA-ISABEL 0.0 0.0 0.0 0.0 0.0 0.0 0.1 20.3 54.8 62.7 73.4 78.6 80.2 75.6 76.0 75.1 66.9 28.7 0.6 0.0 0.0 0.0 0.0 0.0 692.9 80.2 28.9
PFV-NUEVO-QUILLAGUA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 15.9 61.9 78.5 78.5 76.3 75.9 76.7 76.9 75.6 22.8 19.0 0.0 0.0 0.0 0.0 0.0 0.0 658.2 78.5 27.4
PFV-LA-GRANJA 0.0 0.0 0.0 0.0 0.0 0.0 0.1 31.9 39.3 45.8 55.6 57.2 57.4 56.1 53.8 42.6 49.5 42.1 0.3 0.0 0.0 0.0 0.0 0.0 531.6 57.4 22.1
PFV-ATACAMASOLAR-2 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PFV-ATACAMASOLAR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PFV-BELLAVISTA-1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PFV-LALACKAMA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 8.0 16.5 24.3 26.5 28.0 28.6 37.1 39.8 42.2 36.9 12.3 0.2 0.0 0.0 0.0 0.0 0.0 300.3 42.2 12.5
PMGD-PFV-PARANAL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.6 1.3 1.6 0.8 1.6 1.2 1.4 0.4 0.5 0.1 0.0 0.0 0.0 0.0 0.0 0.0 9.6 1.6 0.4
PMGD-PFV-ARMAZONES 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 2.5 4.0 4.1 2.8 3.9 3.5 3.7 2.2 2.4 0.9 0.0 0.0 0.0 0.0 0.0 0.0 30.4 4.1 1.3
PFV-LALACKAMA2 0.0 0.0 0.0 0.0 0.0 0.0 0.0 2.7 4.9 7.5 7.8 8.3 8.5 12.2 12.7 13.4 10.9 3.5 0.1 0.0 0.0 0.0 0.0 0.0 92.3 13.4 3.8
PFV-CONEJO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 9.8 34.4 42.6 48.8 51.2 54.8 51.2 52.0 52.6 60.4 15.2 0.1 0.0 0.0 0.0 0.0 0.0 472.9 60.4 19.7
PFV-PAMPASOLARNORTE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PFV-MALGARIDA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 25.4 71.6 84.0 77.5 89.1 64.2 75.4 83.6 60.3 18.9 6.9 0.4 0.0 0.0 0.0 0.0 0.0 657.0 89.1 27.4
PFV-ALMEYDA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 6.8 19.1 23.4 16.6 19.7 15.2 15.6 17.0 13.4 5.1 2.8 0.0 0.0 0.0 0.0 0.0 0.0 154.5 23.4 6.4
PFV-SOL-DE-LOS-ANDES 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PFV-JAVIERA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 8.3 22.0 28.4 33.5 35.4 36.5 34.8 33.5 26.3 10.1 3.0 0.1 0.0 0.0 0.0 0.0 0.0 271.8 36.5 11.3
PFV-CHANARES 0.0 0.0 0.0 0.0 0.0 0.0 0.0 3.3 14.8 23.4 13.5 14.3 15.0 14.5 16.8 13.3 6.2 1.5 0.0 0.0 0.0 0.0 0.0 0.0 136.6 23.4 5.7
PFV-SALVADOR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 2.6 2.4 0.8 0.0 0.0 0.0 0.0 0.1 2.7 7.9 1.2 0.0 0.0 0.0 0.0 0.0 0.0 17.7 7.9 0.7
PFV-PILARLOSAMARILLOS 0.0 0.3 0.8 1.3 1.7 1.9 1.9 1.6 1.3 0.8 0.2 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 11.7 1.9 0.5
PFV-DIEGODEALMAGRO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 1.6 7.6 12.1 15.0 15.8 16.7 15.9 14.8 10.2 3.4 0.6 0.0 0.0 0.0 0.0 0.0 0.0 113.6 16.7 4.7
PFV-COVADONGA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.7 4.9 8.4 8.2 8.3 8.3 7.9 5.0 3.6 1.4 0.7 0.0 0.0 0.0 0.0 0.0 0.0 57.4 8.4 2.4
PFV-DAS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 1.2 4.0 6.4 6.7 6.5 6.6 6.8 6.8 4.2 1.5 0.4 0.0 0.0 0.0 0.0 0.0 0.0 51.0 6.8 2.1
PFV-DIEGO-ALMAGRO-SUR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 20.3 68.3 91.7 173.8 172.0 172.3 174.8 130.7 86.4 26.3 12.8 0.2 0.0 0.0 0.0 0.0 0.0 1129.6 174.8 47.1
PFV-CARRERAPINTO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 1.2 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 2.9 5.5 0.1 0.0 0.0 0.0 0.0 0.0 9.7 5.5 0.4
PFV-CAMPOSDELSOL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 16.1 93.2 166.7 186.1 196.8 198.3 188.8 182.5 88.2 75.6 48.5 0.6 0.0 0.0 0.0 0.0 0.0 1441.4 198.3 60.1
PFV-LUZDELNORTE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 0.9 1.3 1.2 1.2 1.2 1.2 0.2 0.1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 7.5 1.3 0.3
PFV-LLANODELLAMPOS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 3.8 14.2 24.7 45.5 52.4 53.1 51.0 49.4 29.3 26.3 19.3 0.1 0.0 0.0 0.0 0.0 0.0 369.1 53.1 15.4
PMGD-PFV-PARQUE-JOTABECHE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.5 2.1 3.5 3.0 4.0 4.0 4.0 4.0 3.6 1.9 0.0 0.0 0.0 0.0 0.0 0.0 0.0 30.6 4.0 1.3
PMGD-PFV-ALIANZA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.2 2.1 3.6 4.0 4.0 3.4 3.1 2.8 2.3 0.8 0.0 0.0 0.0 0.0 0.0 0.0 26.3 4.0 1.1
PMGD-PFV-CE-CALDERA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.4 2.6 4.5 4.6 4.6 4.7 4.4 2.0 1.6 0.3 0.0 0.0 0.0 0.0 0.0 0.0 29.7 4.7 1.2
PMGD-PFV-PARQUE-LA-TRAVESIA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 0.4 3.1 4.5 4.6 4.7 3.4 4.5 3.9 2.3 1.2 0.0 0.0 0.0 0.0 0.0 0.0 32.7 4.7 1.4
PFV-RIO-ESCONDIDO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 10.0 48.3 53.4 75.2 81.9 82.2 73.4 77.9 72.8 84.4 24.5 0.3 0.0 0.0 0.0 0.0 0.0 684.2 84.4 28.5
PFV-VALLE-ESCONDIDO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 5.4 28.7 37.2 46.6 50.4 48.7 48.2 48.5 49.1 44.4 20.1 0.2 0.0 0.0 0.0 0.0 0.0 427.5 50.4 17.8
PFV-SANANDRES 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 1.1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 2.1 3.5 0.0 0.0 0.0 0.0 0.0 0.0 7.0 3.5 0.3
PFV-PILOTOCARDONES 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PFV-ESPERANZA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PFV-GUADALAO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 1.7 2.5 2.4 2.1 2.2 2.3 2.3 0.9 0.3 0.1 0.0 0.0 0.0 0.0 0.0 0.0 17.2 2.5 0.7
PFV-LA-ESTANCIA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 1.1 1.7 1.8 1.8 1.7 1.8 1.5 1.1 1.7 0.5 0.0 0.0 0.0 0.0 0.0 0.0 14.7 1.8 0.6
PFV-LAS-CHACRAS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.2 1.9 1.9 1.7 1.8 1.8 1.8 0.8 0.3 0.1 0.0 0.0 0.0 0.0 0.0 0.0 13.4 1.9 0.6
PFV-LASTERRAZAS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 0.2 0.5 0.8 0.7 0.5 0.8 0.5 0.2 0.0 0.0 0.0 0.0 0.0 0.0 4.4 0.8 0.2
PMGD-PFV-CARANCA-SOLAR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.6 1.3 1.4 1.4 1.2 1.1 1.1 0.9 0.3 0.0 0.0 0.0 0.0 0.0 0.0 9.4 1.4 0.4
PFV-LOSLOROS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 2.3 9.7 9.8 13.8 14.5 15.9 14.7 14.7 14.6 14.2 5.8 0.1 0.0 0.0 0.0 0.0 0.0 129.9 15.9 5.4
PFV-HORNITOS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.0 0.0
PFV-PMGD-TIERRA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.3 2.6 6.2 6.5 6.5 6.2 5.8 4.3 4.1 1.4 0.0 0.0 0.0 0.0 0.0 0.0 44.0 6.5 1.8
PFV-PMGD-MITCHI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 1.3 5.7 6.6 6.6 6.4 6.5 6.5 5.6 4.6 6.5 1.4 0.0 0.0 0.0 0.0 0.0 0.0 57.7 6.6 2.4
PMGD-PFV-EL-ÑANDU 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 1.2 2.2 2.2 2.2 2.2 2.2 2.0 1.3 0.6 0.0 0.0 0.0 0.0 0.0 0.0 16.3 2.2 0.7
PFV-TAMARICO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 1.9 7.6 14.8 44.0 55.2 75.3 70.5 53.9 47.8 42.4 7.2 0.4 0.0 0.0 0.0 0.0 0.0 420.9 75.3 17.5
PFV-VALLESOLARESTE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.4 5.0 7.1 7.2 7.4 6.8 7.1 6.2 4.5 1.8 0.0 0.0 0.0 0.0 0.0 0.0 53.5 7.4 2.2
PFV-VALLESOLAROESTE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.5 0.9 2.8 4.0 5.6 6.5 7.3 6.5 4.4 1.5 0.0 0.0 0.0 0.0 0.0 0.0 40.0 7.3 1.7
PFV-CACHIYUYO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.4 3.3 4.2 6.2 7.4 6.0 6.0 6.0 6.3 5.9 2.3 0.0 0.0 0.0 0.0 0.0 0.0 54.1 7.4 2.3
PFV-MALAQUITA2 0.0 0.0 0.0 0.0 0.0 0.0 0.0 1.3 4.3 4.5 6.2 7.2 5.9 5.6 5.8 6.2 4.7 1.2 0.0 0.0 0.0 0.0 0.0 0.0 52.9 7.2 2.2
PFV-PMGD-ASTILLAS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.4 1.5 4.3 7.7 6.3 4.0 4.1 3.7 1.4 0.8 0.0 0.0 0.0 0.0 0.0 0.0 34.1 7.7 1.4
PMGD-PFV-TAMARAMA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.5 2.3 4.6 4.6 4.6 4.0 4.1 4.0 1.7 0.8 0.1 0.0 0.0 0.0 0.0 0.0 31.4 4.6 1.3
PFV-SANTACECILIA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.5 1.0 1.2 1.4 1.4 1.2 1.0 0.5 0.2 0.1 0.0 0.0 0.0 0.0 0.0 0.0 8.7 1.4 0.4
PMGD-PFV-MARANON 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 1.0 3.3 6.7 6.9 6.5 5.2 5.1 4.1 2.0 0.5 0.0 0.0 0.0 0.0 0.0 0.0 41.8 6.9 1.7
PFV-PMGD-PEÑAFLOR-SOLAR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.4 3.3 6.4 6.6 6.4 5.0 5.2 4.3 2.4 1.7 0.6 0.0 0.0 0.0 0.0 0.0 0.0 42.5 6.6 1.8
PFV-PAINE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 1.9 7.1 8.2 8.2 8.1 8.2 8.1 8.2 8.0 7.3 3.1 0.1 0.0 0.0 0.0 0.0 0.0 76.5 8.2 3.2
PFV-HOMERO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 1.0 1.5 1.0 2.0 2.1 1.6 1.2 0.5 0.4 0.2 0.0 0.0 0.0 0.0 0.0 0.0 11.5 2.1 0.5
PMGD-PFV-PARQUE-SOLAR-RÍO-PEUCO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.9 1.0 1.0 1.9 1.8 1.4 1.2 0.5 0.4 0.2 0.0 0.0 0.0 0.0 0.0 0.0 10.4 1.9 0.4
PFV-MARIA-PINTO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.2 2.0 2.0 1.9 1.4 1.5 1.0 0.6 0.4 0.3 0.0 0.0 0.0 0.0 0.0 0.0 12.5 2.0 0.5
PFV-MOSTAZAL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 3.9 6.3 4.1 6.2 5.9 5.1 2.9 1.3 0.8 0.4 0.0 0.0 0.0 0.0 0.0 0.0 37.2 6.3 1.5
PFV-PMGD-PICUNCHE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 3.0 6.5 5.4 8.7 8.9 8.0 3.6 1.8 1.1 0.4 0.0 0.0 0.0 0.0 0.0 0.0 47.7 8.9 2.0
PFV-PMGD-PARQUE-SOLAR-CANTILLANA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PFV-LAACACIA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 2.1 4.3 5.3 5.4 5.3 5.4 5.3 3.5 1.0 0.3 0.0 0.0 0.0 0.0 0.0 0.0 38.1 5.4 1.6
PFV-ANTONIA-SOLAR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.6 1.1 1.1 1.0 1.0 1.1 1.0 0.4 0.1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 7.4 1.1 0.3
PMGD-PFV-SOLARPARK-MALLOA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.6 1.3 1.8 2.1 2.0 2.2 1.9 1.0 0.3 0.1 0.0 0.0 0.0 0.0 0.0 0.0 13.4 2.2 0.6
PFV-ROVIAN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 3.0 5.0 5.0 4.9 4.7 4.7 4.7 3.6 1.0 0.3 0.0 0.0 0.0 0.0 0.0 0.0 37.3 5.0 1.6
PFV-DON-MARIANO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.7 1.9 2.0 2.0 1.8 1.9 2.0 1.2 0.3 0.1 0.0 0.0 0.0 0.0 0.0 0.0 14.0 2.0 0.6
PMGD-PFV-VIOLETA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.5 0.5 6.0 0.6 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 7.8 6.0 0.3
PMGD-MAYOR-POWER 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PFV-LALAJUELA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.4 3.1 4.8 5.2 5.3 5.4 5.4 5.5 4.7 1.5 0.3 0.0 0.0 0.0 0.0 0.0 0.0 41.7 5.5 1.7
PMGD-PFV-CINTAC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 0.4 0.5 0.4 0.5 0.3 0.1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 2.4 0.5 0.1
PFV-PMGD-CONDOR-CHEPICA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.3 2.3 2.4 2.3 2.3 2.4 2.4 1.9 0.7 0.1 0.0 0.0 0.0 0.0 0.0 0.0 18.4 2.4 0.8
PMGD-PFV-ALAMEDA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.4 1.8 3.6 6.2 7.0 6.7 6.6 2.8 1.7 1.0 0.3 0.0 0.0 0.0 0.0 0.0 0.0 38.2 7.0 1.6
PMGD-PFV-RENGO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.4 3.0 5.3 5.4 4.9 4.7 5.2 4.8 1.8 0.7 0.3 0.0 0.0 0.0 0.0 0.0 0.0 36.5 5.4 1.5
PFV-PMGD-LIMA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 1.5 2.3 2.3 2.2 2.3 2.3 2.4 1.9 0.6 0.1 0.0 0.0 0.0 0.0 0.0 0.0 18.1 2.4 0.8
PFV-PMGD-SAN-EMILIO-SOLAR-1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.9 1.8 1.9 1.8 1.8 1.1 2.0 1.8 0.9 0.2 0.0 0.0 0.0 0.0 0.0 0.0 14.2 2.0 0.6

PAGINA_PDF 42
RESUMEN DIARIO DE OPERACION DEL SEN
19-04-2025 19-04-2025
1 2 3 4 5 6 7 8 9 10 11 12 13 14 15 16 17 18 19 20 21 22 23 24 TOT.DIA DMAX. DMED.
    MWh MWh/h MWh/h
PMGD-PFV-PVP-UNIHUE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.7 1.6 1.8 1.7 1.7 1.8 1.8 1.7 1.2 0.3 0.0 0.0 0.0 0.0 0.0 0.0 14.3 1.8 0.6
PFV-ALTOSDETILTIL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.4 1.1 1.6 1.8 1.6 1.9 1.2 0.6 0.2 0.0 0.0 0.0 0.0 0.0 0.0 0.0 10.5 1.9 0.4
PMGD-PFV-DONA-RUBENA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PFV-AMPARODELSOL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.3 0.4 0.7 0.9 0.9 1.0 1.2 1.0 0.3 0.0 0.0 0.0 0.0 0.0 0.0 6.8 1.2 0.3
PFV-GIRASOLES 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.4 1.9 1.9 1.9 1.7 1.7 1.4 0.6 0.4 0.2 0.0 0.0 0.0 0.0 0.0 0.0 13.3 1.9 0.6
PFV-ELROBLE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.8 4.4 4.8 6.2 6.1 6.1 3.4 1.5 1.0 0.3 0.0 0.0 0.0 0.0 0.0 0.0 34.5 6.2 1.4
PFV-LOSGORRIONES 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.9 2.3 1.6 2.1 2.1 2.2 2.3 2.0 0.9 0.2 0.0 0.0 0.0 0.0 0.0 0.0 16.7 2.3 0.7
PMGD-PFV-POCILLAS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.1 1.7 2.0 2.0 2.0 1.9 2.0 1.5 0.7 0.2 0.0 0.0 0.0 0.0 0.0 0.0 15.1 2.0 0.6
PMGD-PFV-LA-VENDIMIA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 4.5 6.2 6.0 6.8 7.1 6.8 7.1 6.1 3.4 0.7 0.0 0.0 0.0 0.0 0.0 0.0 54.7 7.1 2.3
PFV-GRANADA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 2.6 5.8 6.9 6.5 6.5 6.5 5.9 4.8 3.3 1.3 0.0 0.0 0.0 0.0 0.0 0.0 50.4 6.9 2.1
PFV-ELPITIO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.4 1.4 2.2 2.2 2.2 2.1 2.2 1.4 0.8 0.3 0.0 0.0 0.0 0.0 0.0 0.0 15.2 2.2 0.6
PFV-VILLA-LONGAVI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.9 2.7 6.2 6.4 6.7 6.5 6.8 4.2 2.0 0.8 0.0 0.0 0.0 0.0 0.0 0.0 43.1 6.8 1.8
PFV-SAN-RAMIRO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.4 1.4 4.6 6.2 6.3 6.1 5.8 3.2 1.5 1.0 0.3 0.0 0.0 0.0 0.0 0.0 0.0 36.9 6.3 1.5
PFV-LOSIERRA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 1.0 2.3 2.4 2.3 2.0 0.8 0.5 0.3 0.1 0.0 0.0 0.0 0.0 0.0 0.0 11.8 2.4 0.5
PFV-ALHUE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 0.9 2.5 5.0 4.8 4.8 3.9 1.9 1.2 0.7 0.2 0.0 0.0 0.0 0.0 0.0 0.0 26.1 5.0 1.1
PMGD-PFV-LLANCAY 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PFV-SANTAADRIANA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.1 1.8 1.8 1.7 1.7 1.4 1.1 0.5 0.3 0.2 0.0 0.0 0.0 0.0 0.0 0.0 11.6 1.8 0.5
PMGD-PFV-SANTA-BLANCA-DE-ISLA-DE-MAIPO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.6 1.4 1.5 1.5 1.5 1.2 1.0 0.4 0.3 0.2 0.0 0.0 0.0 0.0 0.0 0.0 9.6 1.5 0.4
PFV-LOS-MOLINOS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.7 5.4 8.2 8.1 7.9 6.0 7.1 4.4 2.3 1.8 1.3 0.0 0.0 0.0 0.0 0.0 0.0 53.2 8.2 2.2
PFV-QUELTEHUE-SOLAR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.3 1.9 2.0 1.7 1.8 1.9 1.6 0.6 0.3 0.1 0.0 0.0 0.0 0.0 0.0 0.0 13.3 2.0 0.6
PFV-EL-QUELTEHUE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.2 2.3 2.3 2.2 1.7 1.9 1.0 0.6 0.4 0.5 0.0 0.0 0.0 0.0 0.0 0.0 14.2 2.3 0.6
PFV-RLA-SOLAR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.0 1.8 1.9 1.9 1.9 1.5 0.6 0.4 0.3 0.1 0.0 0.0 0.0 0.0 0.0 0.0 11.4 1.9 0.5
PMGD-PFV-DONA-IGNA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.2 1.9 1.9 1.9 1.4 1.6 1.1 0.5 0.4 0.3 0.0 0.0 0.0 0.0 0.0 0.0 12.3 1.9 0.5
PFV-PMGD-CANTERA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.7 1.3 1.6 1.5 1.4 1.1 0.5 0.4 0.2 0.1 0.0 0.0 0.0 0.0 0.0 0.0 8.9 1.6 0.4
PFV-MARCHIGUE-2 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.4 3.8 6.3 6.8 6.5 6.2 6.2 6.4 1.4 1.3 0.3 0.0 0.0 0.0 0.0 0.0 0.0 45.6 6.8 1.9
PMGD-PFV-LAS-BANDURRIAS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.5 0.5 0.5 0.9 0.5 0.9 0.9 0.8 0.5 0.3 0.0 0.0 0.0 0.0 0.0 0.0 6.4 0.9 0.3
PMGD-PFV-NEWENTUN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 2.3 4.6 5.3 5.1 4.9 5.0 5.2 3.5 1.1 0.3 0.0 0.0 0.0 0.0 0.0 0.0 37.6 5.3 1.6
PMGD-PFV-MAITENLAHUE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.1 1.7 2.1 2.0 1.9 1.4 0.8 0.5 0.3 0.1 0.0 0.0 0.0 0.0 0.0 0.0 12.1 2.1 0.5
PFV-MARCHIGUE-VII 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.1 1.7 1.8 1.8 1.8 1.8 1.8 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 12.0 1.8 0.5
PFV-ESPERANZA2 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.5 4.2 6.4 6.4 6.0 6.0 6.0 5.9 3.4 0.9 0.3 0.0 0.0 0.0 0.0 0.0 0.0 46.1 6.4 1.9
PFV-POBLACION 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.3 1.9 1.9 1.8 1.7 1.7 1.8 1.1 0.4 0.1 0.0 0.0 0.0 0.0 0.0 0.0 13.9 1.9 0.6
PFV-PILPILEN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 1.5 2.1 1.8 1.9 1.9 1.9 1.6 0.6 0.3 0.1 0.0 0.0 0.0 0.0 0.0 0.0 13.9 2.1 0.6
PFV-PORTEZUELO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.4 0.9 1.4 1.5 1.7 1.7 1.5 0.7 0.3 0.1 0.0 0.0 0.0 0.0 0.0 0.0 10.3 1.7 0.4
PFV-VITUCO2B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.3 2.0 2.0 1.8 1.8 1.8 1.7 0.8 0.2 0.1 0.0 0.0 0.0 0.0 0.0 0.0 13.7 2.0 0.6
PFV-PMGD-SANTA-MARGARITA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 1.2 2.0 2.1 2.0 1.9 2.0 2.0 1.2 0.4 0.1 0.0 0.0 0.0 0.0 0.0 0.0 15.0 2.1 0.6
PMGD-PFV-LO-CHACON 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.6 1.3 2.0 1.9 1.9 1.6 0.7 0.5 0.3 0.1 0.0 0.0 0.0 0.0 0.0 0.0 10.9 2.0 0.5
PFV-PMGD-NIHUE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 0.8 1.4 2.0 2.0 1.9 1.5 0.8 0.5 0.3 0.1 0.0 0.0 0.0 0.0 0.0 0.0 11.5 2.0 0.5
PFV-ELPILPEN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.2 2.3 2.2 2.2 1.7 1.9 1.0 0.6 0.5 0.4 0.0 0.0 0.0 0.0 0.0 0.0 13.9 2.3 0.6
PMGD-PFV-PUANGUE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 1.8 3.2 3.3 3.2 3.2 2.6 2.2 1.0 0.8 0.6 0.0 0.0 0.0 0.0 0.0 0.0 22.3 3.3 0.9
PMGD-PFV-TALAGANTE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 2.5 4.0 4.1 4.1 4.0 3.7 0.0 1.6 1.3 0.8 0.0 0.0 0.0 0.0 0.0 0.0 26.5 4.1 1.1
PMGD-TER-CENTRAL-TIGRE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PFV-LAS-MERCEDES-1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.1 1.9 1.9 1.5 1.9 1.8 1.3 0.4 0.2 0.1 0.0 0.0 0.0 0.0 0.0 0.0 12.3 1.9 0.5
PFV-CASABERMEJA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.7 4.2 4.6 4.6 3.7 3.9 3.5 1.8 1.3 0.5 0.0 0.0 0.0 0.0 0.0 0.0 30.0 4.6 1.2
PFV-PMGD-ICB 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PMGD-PFV-BELEN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 2.2 4.7 4.9 4.8 4.9 4.7 4.8 2.1 1.3 0.4 0.0 0.0 0.0 0.0 0.0 0.0 34.8 4.9 1.5
PFV-CITRINO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 0.5 0.5 0.4 0.3 0.4 0.3 0.2 0.1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 3.0 0.5 0.1
PMG-PFV-PATAGUILLA 0.0 0.0 0.0 0.0 0.0 0.0 0.1 2.6 6.6 7.3 7.3 5.6 5.9 5.3 2.4 1.9 0.8 0.0 0.0 0.0 0.0 0.0 0.0 0.0 45.8 7.3 1.9
PFV-PUENTE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.0 1.8 1.8 1.8 1.4 1.5 1.4 0.7 0.5 0.2 0.0 0.0 0.0 0.0 0.0 0.0 12.2 1.8 0.5
PFV-PMGD-PARQUE-SANTA-CRUZ 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 2.7 5.8 6.7 6.6 6.4 6.5 6.7 4.7 1.5 0.4 0.0 0.0 0.0 0.0 0.0 0.0 48.1 6.7 2.0
PMGD-PFV-CURACO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 4.4 6.4 6.6 6.2 3.2 1.7 0.9 0.3 0.0 0.0 0.0 0.0 0.0 0.0 29.6 6.6 1.2
PFV-LAUREL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 2.1 4.2 3.9 3.8 3.7 3.2 2.7 1.2 0.9 0.5 0.0 0.0 0.0 0.0 0.0 0.0 26.2 4.2 1.1
PFV-PMGD-SANTA-EMILIA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 1.4 1.9 2.8 3.6 3.3 3.3 1.3 0.9 0.5 0.1 0.0 0.0 0.0 0.0 0.0 0.0 19.4 3.6 0.8
PFV-DONIHUE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 3.6 5.8 5.8 4.7 5.6 5.4 4.4 1.4 0.7 0.3 0.0 0.0 0.0 0.0 0.0 0.0 37.8 5.8 1.6
PFV-PMGD-NAN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.6 2.4 3.9 5.3 5.4 5.3 5.1 2.4 1.2 0.6 0.2 0.0 0.0 0.0 0.0 0.0 0.0 32.5 5.4 1.4
PFV-PMGD-ENCINO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.8 1.8 1.9 1.4 1.8 1.8 1.4 0.5 0.2 0.1 0.0 0.0 0.0 0.0 0.0 0.0 11.8 1.9 0.5
PMGD-PFV-ROSARIO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.1 0.0
PFV-PMGD-SANTA-ELIZABETH 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.4 3.9 6.5 6.6 5.4 6.5 6.4 5.0 1.8 0.9 0.3 0.0 0.0 0.0 0.0 0.0 0.0 43.7 6.6 1.8
PFV-PMGD-COINCO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.8 1.7 1.8 1.5 1.8 1.8 1.4 0.5 0.3 0.1 0.0 0.0 0.0 0.0 0.0 0.0 11.5 1.8 0.5
PFV-CRUCERO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 1.0 0.9 1.1 0.0 0.0 0.0 0.0 0.1 0.4 0.1 0.0 0.0 0.0 0.0 0.0 0.0 3.6 1.1 0.1
PFV-LUDERS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.7 1.6 1.0 1.5 1.4 1.3 0.7 0.3 0.2 0.1 0.0 0.0 0.0 0.0 0.0 0.0 8.9 1.6 0.4
PMGD-TER-DIESEL-COYA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PFV-OVEJERIA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.5 3.2 6.1 6.2 5.2 4.7 5.7 4.5 3.1 1.8 0.7 0.0 0.0 0.0 0.0 0.0 0.0 41.6 6.2 1.7
PMGD-PFV-BELENOS-TILTIL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.4 2.9 6.2 6.6 6.1 5.1 6.7 5.2 3.2 2.1 0.7 0.0 0.0 0.0 0.0 0.0 0.0 45.2 6.7 1.9
PFV-EL-LITRE-II 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 3.4 6.5 6.7 6.1 4.6 6.4 5.4 2.9 2.0 0.7 0.0 0.0 0.0 0.0 0.0 0.0 45.0 6.7 1.9
PMGD-PFV-CLEMENTINA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 2.2 4.0 4.0 3.7 3.0 3.7 2.7 1.7 1.0 0.4 0.0 0.0 0.0 0.0 0.0 0.0 26.7 4.0 1.1
PMGD-PFV-COLINA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.6 4.1 7.1 7.3 6.0 5.6 7.0 5.7 4.4 2.3 0.7 0.0 0.0 0.0 0.0 0.0 0.0 50.7 7.3 2.1
PMGD-PFV-EL-TRIUNFO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PFV-ELROMERO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 9.7 47.6 80.1 61.2 97.3 114.5 103.9 100.2 59.8 22.0 9.1 0.5 0.0 0.0 0.0 0.0 0.0 705.9 114.5 29.4
PFV-ELPELICANO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 5.4 30.6 44.1 50.6 52.5 52.5 52.8 48.4 28.2 10.5 5.8 0.3 0.0 0.0 0.0 0.0 0.0 381.7 52.8 15.9
PFV-LA-HUELLA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 4.7 23.8 34.7 40.1 42.5 42.7 42.2 39.8 23.4 9.3 5.5 0.3 0.0 0.0 0.0 0.0 0.0 308.9 42.7 12.9
PFV-NORTHWEST 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.7 4.4 7.6 7.4 7.5 7.3 7.2 6.2 3.5 1.4 0.8 0.1 0.0 0.0 0.0 0.0 0.0 54.3 7.6 2.3
PFV-LASILLA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.7 1.1 1.1 1.0 1.0 1.0 0.9 0.5 0.2 0.1 0.0 0.0 0.0 0.0 0.0 0.0 7.6 1.1 0.3
PFV-PUNTABAJASOLAR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.9 1.0 1.6 1.5 1.5 1.5 1.5 1.5 1.2 0.3 0.0 0.0 0.0 0.0 0.0 0.0 12.6 1.6 0.5
PFV-SOLDELNORTE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.9 1.7 2.2 2.5 2.6 2.6 2.4 2.0 1.4 0.5 0.0 0.0 0.0 0.0 0.0 0.0 19.1 2.6 0.8
PFV-LUNADELNORTE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.7 1.4 1.8 2.1 2.1 1.9 1.7 1.2 0.8 0.2 0.0 0.0 0.0 0.0 0.0 0.0 13.9 2.1 0.6
PFV-TAMBOREAL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.5 0.9 1.4 1.7 1.6 1.3 1.2 0.8 0.5 0.2 0.0 0.0 0.0 0.0 0.0 0.0 10.2 1.7 0.4
PMGD-PFV-QUEBRADA-DE-TALCA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.8 2.8 6.2 6.9 6.6 6.2 4.7 4.9 4.5 1.9 0.1 0.0 0.0 0.0 0.0 0.0 45.7 6.9 1.9
PFV-LUCAS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.4 1.0 1.2 1.7 2.1 2.2 2.0 2.7 3.2 1.0 0.0 0.0 0.0 0.0 0.0 0.0 17.6 3.2 0.7
PMG-PFV-DON-OSCAR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.5 1.1 1.7 2.6 3.6 3.3 3.0 3.5 3.1 1.0 0.0 0.0 0.0 0.0 0.0 0.0 23.5 3.6 1.0
PMGD-PFV-AXEL-SOLAR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.3 0.3 0.5 0.6 0.6 0.5 0.7 0.7 0.3 0.0 0.0 0.0 0.0 0.0 0.0 4.7 0.7 0.2
PMGD-PFV-SOFIA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.8 1.4 1.6 1.7 1.5 0.9 1.4 1.0 0.8 0.2 0.0 0.0 0.0 0.0 0.0 0.0 11.4 1.7 0.5
PMG-PFV-EL-CHERCAN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.4 0.9 0.9 1.6 1.9 1.9 2.1 2.6 2.6 0.8 0.0 0.0 0.0 0.0 0.0 0.0 15.8 2.6 0.7
PMGD-PFV-EL-LORO-CHOROY 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.1 2.4 5.8 6.9 6.8 7.0 7.2 7.2 4.4 1.3 0.0 0.0 0.0 0.0 0.0 0.0 50.3 7.2 2.1
PMGD-PFV-ALBATROS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.6 1.1 1.1 1.1 1.0 0.8 1.1 1.1 0.5 0.1 0.0 0.0 0.0 0.0 0.0 0.0 8.5 1.1 0.4
PMGD-PFV-RCU 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 1.9 3.9 4.3 4.2 4.1 4.2 4.2 3.7 1.1 0.3 0.0 0.0 0.0 0.0 0.0 0.0 32.0 4.3 1.3
PMGD-PFV-RAYADOR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 0.3 0.3 0.5 0.5 0.5 0.4 0.3 0.3 0.1 0.0 0.0 0.0 0.0 0.0 0.0 3.5 0.5 0.1
PMGD-PFV-OLIVIER 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.6 1.2 1.4 1.5 1.4 0.9 0.2 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 7.4 1.5 0.3
PMGD-PFV-EL-GAVIOTIN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.4 0.8 0.9 1.1 1.3 1.1 1.0 0.6 0.7 0.3 0.0 0.0 0.0 0.0 0.0 0.0 8.3 1.3 0.3
PMGD-PFV-OLIVIA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.7 1.4 1.6 1.7 1.6 0.7 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 7.6 1.7 0.3
PMGD-PFV-LAS-TAGUAS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.4 0.8 1.1 1.5 1.6 1.3 1.3 0.7 0.8 0.3 0.0 0.0 0.0 0.0 0.0 0.0 9.9 1.6 0.4
PMGD-PFV-GABRIELA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 2.9 6.8 7.2 7.9 7.0 5.1 6.2 4.3 3.6 1.0 0.0 0.0 0.0 0.0 0.0 0.0 52.5 7.9 2.2
PFV-LAGUNILLA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.3 0.7 1.0 0.0 0.0 0.1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 2.2 1.0 0.1
PFV-GUANCHOI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 2.9 9.4 14.7 17.2 18.1 18.7 17.5 17.7 8.9 5.2 2.3 0.1 0.0 0.0 0.0 0.0 0.0 132.5 18.7 5.5

PAGINA_PDF 43
RESUMEN DIARIO DE OPERACION DEL SEN
19-04-2025 19-04-2025
1 2 3 4 5 6 7 8 9 10 11 12 13 14 15 16 17 18 19 20 21 22 23 24 TOT.DIA DMAX. DMED.
    MWh MWh/h MWh/h
PFV-SDGx01 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PFV-LACHAPEANA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PFV-ALTURASDEOVALLE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.4 2.5 1.7 0.6 0.0 0.0 0.0 0.0 0.0 0.0 5.1 2.5 0.2
PFV-OVALLE-NORTE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PMGD-PFV-RDCL-SAN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.5 3.4 6.1 6.2 6.1 5.0 5.6 4.3 2.6 1.4 0.8 0.0 0.0 0.0 0.0 0.0 0.0 42.1 6.2 1.8
PFV-LA-CHIMBA-BIS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.2 0.5 1.1 1.0 1.0 1.5 1.4 1.1 0.5 0.0 0.0 0.0 0.0 0.0 0.0 8.3 1.5 0.3
PFV-CANELILLO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 1.2 1.8 1.7 1.6 1.8 1.8 1.4 1.0 1.1 0.3 0.0 0.0 0.0 0.0 0.0 0.0 14.0 1.8 0.6
PFV-COCINILLAS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.0 1.8 1.8 1.8 1.8 1.8 1.3 1.2 1.2 0.3 0.0 0.0 0.0 0.0 0.0 0.0 14.3 1.8 0.6
PFV-EL-SALITRAL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.3 2.2 2.1 2.1 2.1 2.1 2.0 1.8 0.9 0.4 0.0 0.0 0.0 0.0 0.0 0.0 17.1 2.2 0.7
PFV-TALHUEN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 2.0 2.2 2.4 2.2 0.8 0.0 0.0 0.0 0.0 0.0 0.0 9.7 2.4 0.4
PFV-SANTACLARA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.2 0.2 0.3 0.3 0.4 0.5 0.4 0.4 0.1 0.0 0.0 0.0 0.0 0.0 0.0 2.8 0.5 0.1
PFV-ANTAY 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 1.4 6.5 7.8 8.9 8.6 8.6 8.0 5.3 4.4 1.7 0.0 0.0 0.0 0.0 0.0 0.0 61.5 8.9 2.6
PFV-PMGD-ANAKENA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 1.2 2.7 6.7 8.0 8.6 7.9 7.6 7.2 6.3 2.2 0.1 0.0 0.0 0.0 0.0 0.0 58.8 8.6 2.4
PMGD-PFV-SIRIMAVO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.4 0.9 1.3 1.2 1.7 1.4 1.3 1.2 0.7 0.3 0.0 0.0 0.0 0.0 0.0 0.0 10.3 1.7 0.4
PMGD-PFV-SAMO-BAJO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 0.3 0.8 1.2 1.3 1.3 1.2 1.2 1.0 0.4 0.0 0.0 0.0 0.0 0.0 0.0 8.9 1.3 0.4
PMGD-PFV-PLAZA-SUNLIGHT 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.7 5.0 6.1 5.2 6.1 5.8 5.1 3.2 2.3 0.7 0.0 0.0 0.0 0.0 0.0 0.0 41.3 6.1 1.7
PMGD-PFV-SIETE-COLORES 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.9 2.6 4.2 4.6 4.3 4.4 3.0 2.7 2.3 0.5 0.0 0.0 0.0 0.0 0.0 0.0 29.7 4.6 1.2
PMGD-PFV-SANTA-LUCIA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 0.8 2.1 4.8 5.0 5.6 4.8 4.8 5.1 4.3 1.4 0.0 0.0 0.0 0.0 0.0 0.0 38.9 5.6 1.6
PMGD-PFV-SUNHUNTER 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 0.7 1.5 4.7 7.6 8.1 8.2 7.2 7.0 6.3 2.4 0.1 0.0 0.0 0.0 0.0 0.0 54.1 8.2 2.3
PMGD-PFV-SOY-SOLAR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.2 0.3 0.4 0.6 0.8 0.6 0.6 0.9 0.2 0.0 0.0 0.0 0.0 0.0 0.0 4.8 0.9 0.2
PFV-PRETTY-FIELD 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.2 0.4 0.5 0.7 0.9 1.4 1.5 1.0 0.5 0.0 0.0 0.0 0.0 0.0 0.0 7.3 1.5 0.3
PFV-PMGD-CKILIR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 1.9 7.2 8.5 8.7 8.7 8.6 8.5 8.5 8.6 6.0 1.1 0.0 0.0 0.0 0.0 0.0 0.0 76.5 8.7 3.2
PMGD-PFV-GRANATE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 0.7 1.3 2.5 5.4 8.1 7.7 8.1 7.2 6.6 2.3 0.1 0.0 0.0 0.0 0.0 0.0 50.1 8.1 2.1
PMGD-PFV-LOS-NOGALES 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 0.7 0.9 1.3 2.0 2.5 3.2 3.4 2.6 0.9 0.0 0.0 0.0 0.0 0.0 0.0 17.6 3.4 0.7
PMGD-PFV-EL-PALQUI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.5 1.1 1.4 1.0 1.5 1.4 1.3 1.4 0.8 0.3 0.0 0.0 0.0 0.0 0.0 0.0 10.9 1.5 0.5
PFV-LASMOLLACAS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.3 0.5 0.5 0.4 0.5 0.5 0.4 0.3 0.0 0.0 0.0 0.0 0.0 0.0 0.0 3.5 0.5 0.1
PFV-LAS-MAJADAS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 1.6 4.5 5.5 5.5 5.9 6.1 4.7 5.7 4.9 2.2 0.0 0.0 0.0 0.0 0.0 0.0 46.8 6.1 2.0
PFV-ELDIVISADERO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.8 1.4 1.9 1.9 2.3 1.8 1.9 2.0 1.4 0.6 0.0 0.0 0.0 0.0 0.0 0.0 16.3 2.3 0.7
PFV-PMGD-DON-ENRIQUE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 0.7 1.1 3.1 6.6 7.7 7.1 7.4 6.6 5.6 2.4 0.1 0.0 0.0 0.0 0.0 0.0 48.6 7.7 2.0
PMGD-PFV-HUAQUELON 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.0 1.7 5.9 6.4 7.1 6.5 6.6 6.1 5.0 2.1 0.1 0.0 0.0 0.0 0.0 0.0 48.7 7.1 2.0
PFV-CASTILLA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 0.6 2.3 2.1 2.0 2.0 1.7 2.0 1.8 0.5 0.0 0.0 0.0 0.0 0.0 0.0 15.3 2.3 0.6
PFV-LOMASCOLORADAS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 0.5 0.7 0.7 0.8 0.6 0.0 0.0 0.2 0.1 0.0 0.0 0.0 0.0 0.0 0.0 3.9 0.8 0.2
PFV-DONA-ANTONIA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 3.0 16.0 27.3 29.1 17.5 2.4 2.4 2.4 2.4 2.4 6.3 0.3 0.0 0.0 0.0 0.0 0.0 111.4 29.1 4.6
PFV-CASASBLANCAS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PFV-BELLAVISTA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.5 1.1 1.4 1.3 1.3 1.3 0.9 0.7 0.6 0.1 0.0 0.0 0.0 0.0 0.0 0.0 9.3 1.4 0.4
PFV-SANTALAURA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.7 1.2 1.2 1.1 1.2 1.2 1.2 0.8 0.7 0.1 0.0 0.0 0.0 0.0 0.0 0.0 9.5 1.2 0.4
PFV-PMGD-CABILDO-SUNLIGHT 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 4.3 7.4 7.4 7.3 7.1 7.1 7.3 7.4 6.4 0.6 0.0 0.0 0.0 0.0 0.0 0.0 62.5 7.4 2.6
PFV-PMGD-LOS-JOTES 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.8 1.6 1.7 1.3 1.8 1.3 1.5 1.5 0.9 0.2 0.0 0.0 0.0 0.0 0.0 0.0 12.7 1.8 0.5
PMGD-PFV-EL-INGENIO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.5 2.9 5.1 5.4 4.4 6.1 3.6 4.2 5.7 2.3 0.7 0.0 0.0 0.0 0.0 0.0 0.0 40.8 6.1 1.7
PMGD-PFV-MAIMALICAN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 1.0 6.0 4.4 0.0 0.0 0.0 0.0 2.3 4.5 3.8 1.2 0.1 0.0 0.0 0.0 0.0 0.0 23.2 6.0 1.0
PFV-MONTTSOLAR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 1.0 1.8 1.9 1.8 1.6 1.7 1.3 1.0 1.0 0.3 0.0 0.0 0.0 0.0 0.0 0.0 13.4 1.9 0.6
PFV-JAURURO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.8 1.3 1.2 1.1 1.5 0.9 1.1 1.5 0.7 0.2 0.0 0.0 0.0 0.0 0.0 0.0 10.4 1.5 0.4
PMGD-PFV-SGT-CATAPILCO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.4 2.5 5.9 4.1 4.4 6.7 4.1 4.4 4.1 1.8 0.8 0.0 0.0 0.0 0.0 0.0 0.0 39.4 6.7 1.6
PFV-CHUCHINI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.5 1.4 1.8 1.8 2.2 2.1 1.4 1.0 0.8 0.2 0.0 0.0 0.0 0.0 0.0 0.0 13.2 2.2 0.5
PMGD-PFV-PERSEFONE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 1.7 2.9 2.7 2.6 3.0 2.7 2.4 1.5 1.5 0.5 0.0 0.0 0.0 0.0 0.0 0.0 21.8 3.0 0.9
PFV-CHALINGA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 1.0 1.0 0.9 1.0 1.0 0.7 0.5 0.4 0.1 0.0 0.0 0.0 0.0 0.0 0.0 6.9 1.0 0.3
PFV-ILLAPEL5X 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.2 2.3 2.2 2.2 1.9 2.2 1.7 1.2 1.3 0.3 0.0 0.0 0.0 0.0 0.0 0.0 16.6 2.3 0.7
PFV-ALICAHUE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.8 1.4 1.8 1.7 1.9 1.7 1.7 0.9 0.8 0.2 0.0 0.0 0.0 0.0 0.0 0.0 13.0 1.9 0.5
PFV_LA_LIGUA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.9 1.6 1.7 1.8 2.3 1.6 1.7 1.8 0.8 0.2 0.0 0.0 0.0 0.0 0.0 0.0 14.5 2.3 0.6
PFV-PULLALLI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.1 1.6 1.4 1.1 1.6 1.0 1.2 1.7 0.9 0.3 0.0 0.0 0.0 0.0 0.0 0.0 12.1 1.7 0.5
PFV-SANTAJULIA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 1.5 1.9 2.1 1.8 1.6 1.9 1.2 0.9 1.0 0.3 0.0 0.0 0.0 0.0 0.0 0.0 14.4 2.1 0.6
PMGD-PFV-TIJERAL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.7 1.3 1.8 1.8 1.6 1.8 1.3 0.9 0.7 0.2 0.0 0.0 0.0 0.0 0.0 0.0 12.2 1.8 0.5
PMGD-PFV-JARDIN-SOLAR-PETORCA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.4 3.8 5.6 5.8 5.4 5.6 4.8 4.7 3.1 3.3 0.9 0.0 0.0 0.0 0.0 0.0 0.0 43.2 5.8 1.8
PMGD-PFV-FLORENCIA-SOLAR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 2.5 6.7 7.9 4.6 7.2 6.4 4.4 3.9 3.8 0.9 0.0 0.0 0.0 0.0 0.0 0.0 48.6 7.9 2.0
PFV-PMGD-ESFENA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 3.4 4.0 4.0 4.0 3.9 3.8 2.7 1.5 2.0 0.5 0.0 0.0 0.0 0.0 0.0 0.0 30.0 4.0 1.3
PFV-CABILSOL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PFV-LOS-PALTOS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.8 1.2 1.4 1.2 1.3 1.2 1.3 0.7 0.7 0.2 0.0 0.0 0.0 0.0 0.0 0.0 10.0 1.4 0.4
PFV-CARACAS-2 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 2.7 7.0 7.9 5.3 7.6 6.7 4.8 4.1 4.1 1.0 0.0 0.0 0.0 0.0 0.0 0.0 51.5 7.9 2.1
PFV-ELQUEMADO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 1.2 1.5 1.4 1.2 1.6 1.2 1.5 1.0 1.0 0.2 0.0 0.0 0.0 0.0 0.0 0.0 12.1 1.6 0.5
PFV-NILHUE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 0.5 0.5 0.4 0.6 0.4 0.3 0.4 0.2 0.1 0.0 0.0 0.0 0.0 0.0 0.0 3.5 0.6 0.1
PFV-PMGD-LENGA-SOLAR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.6 1.5 1.7 1.3 1.3 1.2 1.2 1.5 1.2 0.3 0.0 0.0 0.0 0.0 0.0 0.0 11.9 1.7 0.5
PFV-MARIN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 1.3 2.9 2.7 2.0 2.6 2.9 1.6 2.0 0.8 0.3 0.0 0.0 0.0 0.0 0.0 0.0 19.4 2.9 0.8
PFV-HORMIGA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.5 1.0 1.1 0.8 1.1 1.0 0.8 0.9 0.4 0.1 0.0 0.0 0.0 0.0 0.0 0.0 7.7 1.1 0.3
PFV-FILOMENA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.7 1.9 1.4 1.2 1.6 1.2 1.0 1.3 0.5 0.1 0.0 0.0 0.0 0.0 0.0 0.0 11.0 1.9 0.5
PFV-PMGD-SANTA-FRANCISCA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.2 2.6 3.5 4.5 4.2 2.8 3.1 1.8 1.3 0.3 0.0 0.0 0.0 0.0 0.0 0.0 25.5 4.5 1.1
PFV-TRINIDAD 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.1 2.0 2.0 1.9 1.9 1.9 2.0 1.1 0.3 0.1 0.0 0.0 0.0 0.0 0.0 0.0 14.5 2.0 0.6
PFV-PMGD-MANDINGA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 2.0 2.1 2.6 3.0 3.5 3.0 2.9 1.4 1.1 0.6 0.0 0.0 0.0 0.0 0.0 0.0 22.4 3.5 0.9
PFV-PMGD-PALMAS-DEL-VERNAO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.2 1.9 2.0 2.1 2.0 1.7 1.1 0.7 0.5 0.3 0.0 0.0 0.0 0.0 0.0 0.0 13.6 2.1 0.6
PFV-ELBOCO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 2.0 4.0 3.5 2.9 4.6 4.9 5.1 2.4 1.6 0.4 0.0 0.0 0.0 0.0 0.0 0.0 31.5 5.1 1.3
PMGD-PFV-ISIDRO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 2.2 5.3 6.6 5.6 6.3 6.3 4.7 3.0 2.4 0.7 0.0 0.0 0.0 0.0 0.0 0.0 43.3 6.6 1.8
PMGD-PFV-ABASTIBLE-CONCON 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PFV-TABOLANGO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 3.4 6.8 6.3 6.6 6.9 5.0 3.2 2.2 0.7 0.0 0.0 0.0 0.0 0.0 0.0 41.2 6.9 1.7
PFV-CANESA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.9 2.0 1.8 1.7 1.9 1.8 1.3 0.9 1.0 0.2 0.0 0.0 0.0 0.0 0.0 0.0 13.7 2.0 0.6
PFV-OLIVILLO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 3.1 6.0 6.0 5.7 6.3 5.3 4.0 2.6 1.6 0.8 0.0 0.0 0.0 0.0 0.0 0.0 41.7 6.3 1.7
PFV-LINGUE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.3 2.0 2.0 1.7 1.8 1.7 1.4 0.6 0.6 0.2 0.0 0.0 0.0 0.0 0.0 0.0 13.5 2.0 0.6
PFV-ARIZTIA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.8 1.3 1.4 1.2 1.1 1.3 1.1 0.9 0.6 0.2 0.0 0.0 0.0 0.0 0.0 0.0 10.0 1.4 0.4
PMGD-PFV-CORSO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PFV-PMGD-EL-HUASO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.4 1.2 1.1 1.0 1.4 1.3 1.1 1.2 0.4 0.1 0.0 0.0 0.0 0.0 0.0 0.0 9.3 1.4 0.4
PMGD-PFV-CONDOR-PETORCA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.1 1.9 2.0 2.0 1.7 1.9 1.1 0.8 0.9 0.2 0.0 0.0 0.0 0.0 0.0 0.0 13.9 2.0 0.6
PFV-PMG-PARQUE-VALPARAISO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.9 4.1 3.4 2.4 3.5 3.8 3.4 2.7 1.2 0.5 0.0 0.0 0.0 0.0 0.0 0.0 26.9 4.1 1.1
PFV-PMGD-HELIOS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.9 1.4 1.1 0.8 1.2 1.3 1.2 0.9 0.4 0.2 0.0 0.0 0.0 0.0 0.0 0.0 9.6 1.4 0.4
PFV-PANQUEHUE-2 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.1 3.3 3.5 2.6 3.4 3.6 2.3 2.5 0.9 0.3 0.0 0.0 0.0 0.0 0.0 0.0 23.5 3.6 1.0
PFV-PMGD-MANAO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.1 2.0 1.8 0.9 1.4 1.8 1.7 1.2 0.6 0.2 0.0 0.0 0.0 0.0 0.0 0.0 12.9 2.0 0.5
PFV-PMGD-SLK-CB-NUEVE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.7 1.9 1.6 1.3 1.8 1.6 1.0 1.4 0.9 0.3 0.0 0.0 0.0 0.0 0.0 0.0 12.5 1.9 0.5
PMGD-PFV-PELUMPEN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.5 1.5 1.7 1.6 1.6 1.8 1.1 0.7 0.5 0.2 0.0 0.0 0.0 0.0 0.0 0.0 11.2 1.8 0.5
PMGD-PFV-TRANQUE-DEL-SOL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 2.2 6.5 4.0 4.6 5.9 4.9 4.6 5.1 1.8 0.8 0.0 0.0 0.0 0.0 0.0 0.0 40.5 6.5 1.7
PMGD-PFV-FRAGATA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.5 1.4 1.6 1.3 2.0 1.3 1.3 1.2 0.7 0.2 0.0 0.0 0.0 0.0 0.0 0.0 11.5 2.0 0.5
PFV-PICURIO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.3 2.2 2.2 2.1 2.0 2.1 2.1 2.0 0.6 0.1 0.0 0.0 0.0 0.0 0.0 0.0 16.9 2.2 0.7
PFV-TILTIL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.8 1.6 1.6 0.9 1.1 1.2 1.5 1.0 0.5 0.1 0.0 0.0 0.0 0.0 0.0 0.0 10.4 1.6 0.4
PFV-LUNA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PMGD-PFV-LA-PAZ 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 2.5 5.1 6.9 8.0 8.6 6.8 7.0 2.8 1.5 0.5 0.0 0.0 0.0 0.0 0.0 0.0 49.9 8.6 2.1
PMGD-PFV-AYLA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.7 3.1 4.2 6.7 8.4 8.0 8.0 3.2 2.2 1.1 0.4 0.0 0.0 0.0 0.0 0.0 0.0 45.8 8.4 1.9
PFV-ELQUEULE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0

PAGINA_PDF 44
RESUMEN DIARIO DE OPERACION DEL SEN
19-04-2025 19-04-2025
1 2 3 4 5 6 7 8 9 10 11 12 13 14 15 16 17 18 19 20 21 22 23 24 TOT.DIA DMAX. DMED.
    MWh MWh/h MWh/h
PFV-LO-MIRANDA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.4 2.3 2.3 3.2 3.4 3.4 2.6 0.9 0.5 0.2 0.0 0.0 0.0 0.0 0.0 0.0 20.2 3.4 0.8
PMGD-PFV-LOS-LIRIOS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.1 0.0
PFV-OCOA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 1.0 2.4 1.6 1.2 1.8 1.8 1.6 1.6 0.6 0.2 0.0 0.0 0.0 0.0 0.0 0.0 13.7 2.4 0.6
PFV-LLAYLLAY 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.6 4.8 7.1 5.5 3.5 1.8 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 23.3 7.1 1.0
PFV-LOS-TILOS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.7 2.5 1.8 1.3 1.9 2.0 1.7 1.7 0.7 0.2 0.0 0.0 0.0 0.0 0.0 0.0 14.5 2.5 0.6
PFV-PMGD-MILAN-A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.0 2.1 2.2 2.2 2.1 2.2 2.1 2.0 0.7 0.1 0.0 0.0 0.0 0.0 0.0 0.0 16.9 2.2 0.7
PMGD-PFV-PEQUEN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.1 1.9 2.0 1.9 1.9 2.0 2.0 1.8 0.5 0.1 0.0 0.0 0.0 0.0 0.0 0.0 15.3 2.0 0.6
PFV-TENO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 2.7 5.3 6.2 6.0 5.7 5.9 6.0 5.4 1.7 0.4 0.0 0.0 0.0 0.0 0.0 0.0 45.5 6.2 1.9
PFV-GRAN-TENO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PFV-MEMBRILLO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 1.0 1.9 2.0 1.9 1.8 1.8 1.9 1.8 0.5 0.1 0.0 0.0 0.0 0.0 0.0 0.0 14.8 2.0 0.6
PFV-PMGD-LOICA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.0 2.0 2.1 2.0 1.9 2.0 2.0 2.0 1.6 0.5 0.0 0.0 0.0 0.0 0.0 0.0 16.9 2.1 0.7
PMGD-PFV-BERGAMO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.9 2.0 2.2 2.1 2.0 2.2 2.1 2.0 0.7 0.1 0.0 0.0 0.0 0.0 0.0 0.0 16.5 2.2 0.7
PMGD-PFV-EL-CHERCAN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 4.2 7.8 7.9 7.6 7.5 7.2 8.0 7.7 3.6 0.7 0.0 0.0 0.0 0.0 0.0 0.0 62.5 8.0 2.6
PMGD-PFV-VERONA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.7 0.8 0.8 0.8 0.8 0.8 0.8 0.8 0.6 0.1 0.0 0.0 0.0 0.0 0.0 0.0 6.9 0.8 0.3
PFV-CHIMBARONGO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.2 1.9 1.9 1.8 1.7 1.7 1.8 1.7 0.5 0.1 0.0 0.0 0.0 0.0 0.0 0.0 14.2 1.9 0.6
PFV-CHIMBARONGO-NIEBLA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 0.2 0.5 1.8 3.0 3.7 7.0 7.6 6.3 2.0 0.0 0.0 0.0 0.0 0.0 0.0 32.3 7.6 1.3
PFV-EL-ROMERAL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 2.8 5.3 5.7 5.8 5.9 5.4 5.8 4.5 1.3 0.4 0.0 0.0 0.0 0.0 0.0 0.0 43.1 5.9 1.8
PFV-SANTA-CAROLINA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 1.2 1.9 2.0 1.9 1.9 1.8 2.0 1.6 0.4 0.1 0.0 0.0 0.0 0.0 0.0 0.0 14.8 2.0 0.6
PFV-LORETO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 1.2 2.0 1.8 1.7 1.8 1.8 1.2 0.4 0.2 0.1 0.0 0.0 0.0 0.0 0.0 0.0 12.4 2.0 0.5
PFV-ESTERO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PFV-PMGD-ALCON-SOLAR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.5 2.8 3.7 3.8 3.7 3.6 3.6 3.6 1.7 0.7 0.2 0.0 0.0 0.0 0.0 0.0 0.0 27.7 3.8 1.2
PFV-LOSLIBERTADORES 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 0.9 1.6 3.4 4.6 4.7 4.6 1.5 1.0 0.5 0.1 0.0 0.0 0.0 0.0 0.0 0.0 23.2 4.7 1.0
PMGD-PFV-EA-SF-GRANEROS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.7 1.1 1.5 2.1 2.0 2.0 0.8 0.5 0.3 0.1 0.0 0.0 0.0 0.0 0.0 0.0 11.1 2.1 0.5
PFV-LA-MURALLA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.0 1.7 1.8 1.8 1.8 1.9 1.9 1.0 0.3 0.1 0.0 0.0 0.0 0.0 0.0 0.0 13.4 1.9 0.6
PMGD-PFV-LO-MIGUEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.5 4.2 7.3 7.4 6.5 6.9 7.2 6.4 2.1 1.0 0.3 0.0 0.0 0.0 0.0 0.0 49.9 7.4 2.1
PFV-ARGOMEDO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.4 3.4 6.0 6.1 5.2 5.6 5.8 5.0 1.7 0.8 0.3 0.0 0.0 0.0 0.0 0.0 0.0 40.5 6.1 1.7
PMGD-PFV-PUEBLO-HUNDIDO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.2 2.0 2.0 1.8 1.9 1.9 1.7 0.6 0.3 0.1 0.0 0.0 0.0 0.0 0.0 0.0 13.5 2.0 0.6
PMGD-PFV-EL-MIRLO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 2.0 4.7 6.2 7.1 6.9 7.3 6.5 2.7 1.0 0.3 0.0 0.0 0.0 0.0 0.0 0.0 44.8 7.3 1.9
PUNTA-DEL-VIENTO 2.2 2.2 2.2 2.1 2.1 2.1 2.1 2.1 2.1 2.1 2.1 2.1 2.0 2.0 2.0 2.0 1.9 2.0 2.0 2.0 2.0 2.1 2.2 2.2 49.5 2.2 2.1
PFV-PMGD-NANCAGUA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.4 3.2 4.9 4.9 4.7 4.6 4.7 4.8 3.7 1.0 0.2 0.0 0.0 0.0 0.0 0.0 0.0 37.2 4.9 1.6
PMGD-PFV-DON-MATIAS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.9 1.9 2.1 2.0 2.0 2.0 2.1 1.8 0.5 0.1 0.0 0.0 0.0 0.0 0.0 0.0 15.4 2.1 0.6
PMGD-PFV-ALDEBARAN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 2.1 4.1 4.3 4.3 4.2 4.4 4.5 3.6 0.9 0.3 0.0 0.0 0.0 0.0 0.0 0.0 32.8 4.5 1.4
PFV-PMGD-LAS-CACHAÑAS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 2.4 5.0 6.6 7.5 7.7 7.7 6.8 4.5 1.1 0.3 0.0 0.0 0.0 0.0 0.0 0.0 49.8 7.7 2.1
PFV-SANTA-AMELIA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.2 2.0 2.1 2.1 2.1 2.0 1.9 1.2 0.4 0.1 0.0 0.0 0.0 0.0 0.0 0.0 15.5 2.1 0.6
PFV-CATANSOLAR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PFV-VILLAPRAT 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.0 1.8 2.0 2.0 2.1 1.8 1.7 1.9 1.1 0.3 0.0 0.0 0.0 0.0 0.0 0.0 15.8 2.1 0.7
PFV-VILLA-SOLAR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.9 1.7 1.9 1.8 1.8 1.7 1.7 1.9 1.3 0.4 0.0 0.0 0.0 0.0 0.0 0.0 15.1 1.9 0.6
PFV-LAS-ROJAS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.1 0.2 0.3 0.2 0.1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 1.0 0.3 0.0
PFV-LLANOS-DE-POTROSO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 1.8 1.3 1.0 2.0 1.7 0.6 0.2 0.1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 9.1 2.0 0.4
PFV-LOSPATOS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.4 2.3 2.3 2.2 2.1 2.2 2.1 2.0 1.8 0.3 0.0 0.0 0.0 0.0 0.0 0.0 18.9 2.3 0.8
PFV-LAFRONTERA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 1.6 2.9 3.7 4.2 4.2 4.3 3.9 3.2 1.3 0.3 0.0 0.0 0.0 0.0 0.0 0.0 29.9 4.3 1.2
PFV-RAULI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 3.4 5.4 5.5 5.4 5.4 5.0 4.8 4.8 3.0 0.8 0.0 0.0 0.0 0.0 0.0 0.0 43.8 5.5 1.8
PMGD-PFV-JILGUERO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 1.2 1.6 1.6 1.5 1.5 1.3 1.5 1.5 0.9 0.2 0.0 0.0 0.0 0.0 0.0 0.0 12.8 1.6 0.5
PFV-PARAGUAY 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 1.7 3.7 5.0 5.3 5.3 4.8 4.6 4.9 2.4 0.7 0.0 0.0 0.0 0.0 0.0 0.0 38.7 5.3 1.6
PMGD-PFV-SAGRADA-FAMILIA-LA-FORTUNA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.7 1.9 2.0 1.9 1.9 1.7 2.0 2.0 0.8 0.2 0.0 0.0 0.0 0.0 0.0 0.0 15.1 2.0 0.6
PFV-PMGD-SAN-CAMILO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 1.5 2.1 2.1 2.0 1.9 1.8 1.8 2.2 1.4 0.5 0.0 0.0 0.0 0.0 0.0 0.0 17.5 2.2 0.7
PFV-PMGD-CURACAVI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.2 2.0 2.0 2.0 2.1 1.7 1.5 0.7 0.5 0.2 0.0 0.0 0.0 0.0 0.0 0.0 14.1 2.1 0.6
PFV-RANGUIL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.2 2.0 1.9 1.8 1.7 1.9 1.9 1.8 0.8 0.2 0.0 0.0 0.0 0.0 0.0 0.0 15.3 2.0 0.6
PFV-TALCA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 1.9 3.6 4.2 3.9 3.9 4.0 4.1 3.3 3.0 0.9 0.0 0.0 0.0 0.0 0.0 0.0 33.0 4.2 1.4
PMGD-PFV-SAN-CLEMENTE-FLOR-DEL-LLANO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 1.8 3.6 3.8 3.7 3.7 3.9 4.1 3.8 3.0 0.7 0.0 0.0 0.0 0.0 0.0 0.0 32.3 4.1 1.3
PMGD-PFV-ITAHUE-SOLAR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 2.0 3.8 4.0 4.0 4.0 3.7 3.5 4.0 2.9 0.7 0.0 0.0 0.0 0.0 0.0 0.0 32.8 4.0 1.4
PFV-SAN-JAVIER 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 2.0 4.1 4.5 4.4 4.2 4.4 4.5 4.2 3.1 0.8 0.0 0.0 0.0 0.0 0.0 0.0 36.3 4.5 1.5
PMGD-PFV-SOL-DEL-MAULE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.8 1.6 2.0 2.3 2.5 2.4 2.1 1.6 1.1 0.2 0.0 0.0 0.0 0.0 0.0 0.0 16.7 2.5 0.7
PFV-VILLA-CRUZ 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.8 2.1 2.2 2.0 2.0 2.0 2.1 2.0 1.7 0.5 0.0 0.0 0.0 0.0 0.0 0.0 17.4 2.2 0.7
PFV-SANTA-FE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 2.3 5.2 6.0 5.8 5.6 5.7 5.6 5.7 4.2 0.9 0.0 0.0 0.0 0.0 0.0 0.0 47.2 6.0 2.0
PFV-VILLA-ALEGRE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 2.6 5.6 5.6 5.6 5.4 5.4 5.5 5.1 3.7 1.2 0.0 0.0 0.0 0.0 0.0 0.0 45.9 5.6 1.9
PFV-LEMU 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 2.2 3.7 3.8 3.6 3.5 3.6 3.7 3.6 2.9 0.8 0.0 0.0 0.0 0.0 0.0 0.0 31.4 3.8 1.3
PFV-LASPERDICES 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.0 1.8 1.8 1.8 1.8 1.8 1.7 1.3 1.3 0.3 0.0 0.0 0.0 0.0 0.0 0.0 14.8 1.8 0.6
PFV-PMGD-PANGUILEMO-AEROPUERTO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 1.5 3.0 3.4 3.3 3.3 3.2 3.3 2.5 1.8 0.4 0.0 0.0 0.0 0.0 0.0 0.0 26.0 3.4 1.1
PMGD-PFV-CABIMAS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.6 0.1 0.0
PMGD-PFV-EA-MAITEN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.9 1.6 1.6 1.6 1.6 1.6 1.6 1.8 1.3 0.3 0.0 0.0 0.0 0.0 0.0 0.0 13.8 1.8 0.6
PMGD-PFV-LOS-ROBLES 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.5 0.9 1.2 1.4 1.5 1.4 1.3 0.9 0.7 0.2 0.0 0.0 0.0 0.0 0.0 0.0 9.9 1.5 0.4
PFV-PMGD-LOS-TORDOS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 2.4 3.8 4.1 3.9 3.9 4.0 4.1 3.5 3.1 0.8 0.0 0.0 0.0 0.0 0.0 0.0 33.9 4.1 1.4
PMGD-PFV-PIDUCO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.4 2.3 2.3 2.2 2.2 2.3 2.3 2.0 2.1 0.8 0.0 0.0 0.0 0.0 0.0 0.0 20.0 2.3 0.8
PMGD-PFV-HIJUELA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.3 2.0 2.0 1.9 1.9 1.9 2.0 1.9 1.8 0.6 0.0 0.0 0.0 0.0 0.0 0.0 17.4 2.0 0.7
PFV-PMGD-EL-TIUQUE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 0.7 0.9 0.9 0.9 0.9 0.8 0.7 0.4 0.1 0.0 0.0 0.0 0.0 0.0 0.0 6.7 0.9 0.3
PMGD-PFV-PENCAHUE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 3.0 4.0 4.0 4.0 4.0 4.0 4.0 4.0 3.9 1.6 0.0 0.0 0.0 0.0 0.0 0.0 36.9 4.0 1.5
PFV-PENCAHUE-ESTE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.0 2.0 2.1 2.1 2.0 2.1 2.0 1.8 1.6 0.5 0.0 0.0 0.0 0.0 0.0 0.0 17.3 2.1 0.7
PFV-PMGD-ERINOME 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.6 1.5 2.0 1.8 1.8 1.9 2.0 1.8 1.4 0.4 0.0 0.0 0.0 0.0 0.0 0.0 15.3 2.0 0.6
PFV-QUINANTU 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.4 2.8 3.1 3.1 3.2 3.3 3.4 3.1 2.6 0.7 0.0 0.0 0.0 0.0 0.0 0.0 26.9 3.4 1.1
PFV-PMGD-DON-RODRIGO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 2.1 3.4 3.4 3.4 3.4 3.5 3.6 3.4 3.1 1.0 0.0 0.0 0.0 0.0 0.0 0.0 30.5 3.6 1.3
PFV-TRICA-DOS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.8 1.6 1.7 1.6 1.6 1.6 1.8 1.7 1.5 0.5 0.0 0.0 0.0 0.0 0.0 0.0 14.5 1.8 0.6
PMGD-PFV-EL-TRILE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 4.0 7.6 7.9 7.5 7.6 7.6 7.7 6.9 4.8 1.8 0.0 0.0 0.0 0.0 0.0 0.0 63.7 7.9 2.7
PFV-QUILAPILUN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.0 0.0 0.0 0.0 0.0 0.0 3.0 0.3 0.1
PMGD-PFV-ANUNUCA-DEL-VERANO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.4 1.7 1.6 1.2 1.5 1.3 1.0 1.2 0.5 0.2 0.0 0.0 0.0 0.0 0.0 0.0 10.6 1.7 0.4
PFV-EL-MANZANO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 3.5 22.1 57.7 64.3 57.3 49.5 66.8 51.8 32.7 19.8 7.8 0.2 0.0 0.0 0.0 0.0 0.0 433.4 66.8 18.1
PMGD-PFV-LIQUIDAMBAR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 2.3 4.7 5.1 3.1 4.0 4.8 2.9 3.5 1.7 0.7 0.0 0.0 0.0 0.0 0.0 0.0 33.0 5.1 1.4
PFV-PMGD TER LAGUNITAS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PFV-CHACABUCO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.5 3.0 6.0 6.3 3.4 3.9 4.9 5.1 4.1 1.6 0.5 0.0 0.0 0.0 0.0 0.0 0.0 39.3 6.3 1.6
PFV-EMILIA-SOLAR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PMGD-PFV-ORQUIDEA-SOLAR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 1.0 1.6 1.8 1.9 1.6 1.7 1.5 0.6 0.0 0.0 0.0 0.0 0.0 0.0 11.9 1.9 0.5
PFV-JAHUEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.3 3.6 3.4 2.5 3.4 3.2 2.1 2.7 1.9 0.5 0.0 0.0 0.0 0.0 0.0 0.0 24.7 3.6 1.0
PFV-PMGD-ESCORIAL-VERANO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PFV-KONDA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.7 1.7 1.4 1.1 1.3 1.4 0.9 1.1 0.5 0.2 0.0 0.0 0.0 0.0 0.0 0.0 10.3 1.7 0.4
PFV-MESETA-DE-LOS-ANDES 0.0 0.0 0.0 0.0 0.0 0.0 0.0 3.9 46.0 63.9 99.4 61.4 67.6 95.9 72.2 78.1 37.5 8.6 0.2 0.0 0.0 0.0 0.0 0.0 634.6 99.4 26.4
PFV-SLK808 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.9 2.3 1.9 1.4 2.0 1.8 1.2 1.6 1.1 0.3 0.0 0.0 0.0 0.0 0.0 0.0 14.6 2.3 0.6
PFV-TECHOSDEALTAMIRA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PFV-PMGD-RECOLETA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 0.8 2.0 4.6 4.0 1.3 5.5 4.9 4.2 4.2 1.7 0.0 0.0 0.0 0.0 0.0 0.0 33.5 5.5 1.4
PFV-GUANACO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PMGD-PFV-MALLOCO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.1 2.0 2.0 2.0 1.8 1.5 0.0 0.5 0.4 0.2 0.0 0.0 0.0 0.0 0.0 0.0 11.6 2.0 0.5
PMGD-PFV-HUIGAN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.5 4.1 7.2 7.3 7.2 5.8 5.8 4.4 2.7 1.9 0.8 0.0 0.0 0.0 0.0 0.0 0.0 47.7 7.3 2.0
PFV-DON-ANDRONICO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.6 1.3 1.9 1.8 1.8 1.5 0.7 0.4 0.3 0.1 0.0 0.0 0.0 0.0 0.0 0.0 10.6 1.9 0.4
PFV-PIRQUE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 1.2 2.0 1.9 1.8 1.8 1.2 1.3 0.6 0.4 0.2 0.0 0.0 0.0 0.0 0.0 0.0 12.5 2.0 0.5

PAGINA_PDF 45
RESUMEN DIARIO DE OPERACION DEL SEN
19-04-2025 19-04-2025
1 2 3 4 5 6 7 8 9 10 11 12 13 14 15 16 17 18 19 20 21 22 23 24 TOT.DIA DMAX. DMED.
    MWh MWh/h MWh/h
PFV-SAN-VICENTE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 0.4 0.5 0.9 0.8 0.8 0.7 0.7 0.6 0.2 0.0 0.0 0.0 0.0 0.0 0.0 5.8 0.9 0.2
PMGD-PFV-LOS-MORROS-1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 0.8 1.2 1.4 1.3 1.1 1.0 0.5 0.3 0.1 0.0 0.0 0.0 0.0 0.0 0.0 8.1 1.4 0.3
PFV-DON-HUMBERTO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 2.6 24.9 52.9 54.8 49.2 41.2 54.7 41.8 25.0 16.3 5.5 0.1 0.0 0.0 0.0 0.0 0.0 368.9 54.8 15.4
PMGD-PFV-LOMA-TENDIDA-DEL-VERANO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.2 2.0 2.1 2.0 2.0 1.4 1.3 0.5 0.4 0.2 0.0 0.0 0.0 0.0 0.0 0.0 13.1 2.1 0.5
PMGD-PFV-PATRICIA-DEL-VERANO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.5 3.3 6.6 6.8 6.7 6.3 5.2 4.2 1.7 1.2 0.6 0.0 0.0 0.0 0.0 0.0 0.0 43.1 6.8 1.8
PMGD-PFV-LIEBRE-DE-VERANO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 1.8 3.0 4.9 5.6 5.8 4.3 3.8 1.9 1.2 0.5 0.0 0.0 0.0 0.0 0.0 0.0 33.0 5.8 1.4
PMGD-PFV-MACAO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PMGD-PFV-RUCAPAINE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.4 4.0 3.5 7.9 7.5 7.4 6.5 6.0 2.4 1.6 0.9 0.0 0.0 0.0 0.0 0.0 0.0 48.2 7.9 2.0
PFV-FOTOVOLTSOLAR-1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PFV-DARLIN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.4 3.4 5.7 6.6 6.3 6.2 5.0 4.6 1.8 1.2 0.7 0.0 0.0 0.0 0.0 0.0 0.0 42.0 6.6 1.7
PMGD-PFV-PSF-HORIZONTE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 2.4 2.3 4.5 4.4 4.3 3.7 3.3 1.6 0.8 0.5 0.0 0.0 0.0 0.0 0.0 0.0 28.2 4.5 1.2
PFV-PMGD-PARQUE-LA-COLONIA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.8 5.3 3.9 7.4 7.2 7.1 6.3 5.6 2.2 1.3 0.9 0.0 0.0 0.0 0.0 0.0 0.0 48.0 7.4 2.0
PFV-PEPA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 2.9 4.6 5.9 5.6 5.5 4.4 4.1 1.9 1.0 0.7 0.0 0.0 0.0 0.0 0.0 0.0 36.8 5.9 1.5
PFV-FRANCISCO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 1.0 2.3 1.4 2.2 2.1 1.8 1.0 0.5 0.3 0.1 0.0 0.0 0.0 0.0 0.0 0.0 12.7 2.3 0.5
PFV-CANDELARIA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.1 2.0 1.8 2.2 2.2 2.1 1.0 0.5 0.3 0.1 0.0 0.0 0.0 0.0 0.0 0.0 13.4 2.2 0.6
PFV-BLANQUINA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.4 1.9 4.2 5.2 6.0 5.9 5.7 3.0 1.3 0.8 0.3 0.0 0.0 0.0 0.0 0.0 0.0 34.6 6.0 1.4
PFV-TRICAHUE2 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.4 0.8 1.0 1.0 1.1 1.1 0.8 0.3 0.1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 6.7 1.1 0.3
PFV_SAN_ISIDRO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.9 1.6 1.7 1.3 1.7 1.6 1.2 0.4 0.2 0.1 0.0 0.0 0.0 0.0 0.0 0.0 10.8 1.7 0.5
PFV-SANPEDRO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.0 1.6 2.2 2.5 2.6 2.1 0.7 0.5 0.3 0.1 0.0 0.0 0.0 0.0 0.0 0.0 13.9 2.6 0.6
PMGD-PFV-PATAGUA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.4 3.7 6.2 6.3 6.3 6.3 4.7 4.9 2.0 1.5 1.1 0.0 0.0 0.0 0.0 0.0 0.0 43.3 6.3 1.8
PMGD-PFV-SAN-ANTONIO-DEL-MONTE-SUNLIGHT 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.1 1.6 1.6 1.6 1.6 1.5 1.6 1.0 0.6 0.3 0.0 0.0 0.0 0.0 0.0 0.0 12.7 1.6 0.5
PFV-PMGD-TREBO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 1.4 2.1 2.1 2.0 2.0 1.7 1.3 0.7 0.5 0.3 0.0 0.0 0.0 0.0 0.0 0.0 14.3 2.1 0.6
PFV-NAHUEN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 3.1 4.8 6.9 6.6 6.4 4.9 4.0 2.1 1.6 0.7 0.0 0.0 0.0 0.0 0.0 0.0 41.3 6.9 1.7
PFV-MALINKE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.7 1.1 1.4 1.4 1.4 1.2 1.0 0.5 0.4 0.2 0.0 0.0 0.0 0.0 0.0 0.0 9.4 1.4 0.4
PFV-LASTURCAS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.6 0.8 1.2 1.2 1.1 0.8 0.7 0.3 0.2 0.1 0.0 0.0 0.0 0.0 0.0 0.0 7.1 1.2 0.3
PMGD-PFV-MALVILLA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.0 1.8 2.1 2.1 2.1 1.7 1.2 0.7 0.5 0.3 0.0 0.0 0.0 0.0 0.0 0.0 13.6 2.1 0.6
PMGD-PFV-RIMINI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.4 3.5 6.5 7.2 7.2 6.6 6.0 3.5 2.4 1.7 1.0 0.0 0.0 0.0 0.0 0.0 0.0 46.0 7.2 1.9
PFV-ECLIPSE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 2.6 4.2 5.9 6.6 7.1 5.6 2.2 1.6 0.9 0.4 0.0 0.0 0.0 0.0 0.0 0.0 37.4 7.1 1.6
PMGD-PFV-CEFALU 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.1 1.6 2.1 2.0 1.9 1.4 0.7 0.6 0.3 0.1 0.0 0.0 0.0 0.0 0.0 0.0 11.9 2.1 0.5
PFV-QUILLAY 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 1.4 1.9 1.8 1.7 1.3 1.5 0.9 0.4 0.4 0.2 0.0 0.0 0.0 0.0 0.0 0.0 11.7 1.9 0.5
PFV-LIRIO-DE-CAMPO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.1 1.7 1.7 1.7 1.3 1.4 0.9 0.5 0.4 0.3 0.0 0.0 0.0 0.0 0.0 0.0 11.1 1.7 0.5
PFV-LUMBRERAS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.8 1.8 2.1 2.3 2.4 1.9 1.8 0.8 0.6 0.4 0.0 0.0 0.0 0.0 0.0 0.0 14.9 2.4 0.6
PFV-PAMA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.5 1.1 1.3 1.0 1.0 1.0 1.1 1.0 0.5 0.2 0.0 0.0 0.0 0.0 0.0 0.0 8.7 1.3 0.4
PFV-DONACARMEN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.7 6.3 12.2 13.5 13.7 16.4 5.0 5.4 4.8 4.2 2.3 0.1 0.0 0.0 0.0 0.0 0.0 84.5 16.4 3.5
PFV-SANTUARIO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 1.6 2.0 2.1 1.2 1.3 1.9 1.4 1.4 0.6 0.1 0.0 0.0 0.0 0.0 0.0 0.0 14.0 2.1 0.6
PFV-PMGD-LAS-TORTOLAS-DEL-VERANO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.1 1.8 1.9 1.0 1.2 1.6 1.1 1.3 0.5 0.1 0.0 0.0 0.0 0.0 0.0 0.0 11.8 1.9 0.5
PMGD-PFV-PVP-LA-ROSA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.9 1.7 2.0 2.1 2.1 2.1 2.0 1.2 0.4 0.1 0.0 0.0 0.0 0.0 0.0 0.0 14.7 2.1 0.6
PFV-CALLELARGA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.1 1.7 1.8 1.0 1.2 1.6 1.2 1.3 0.6 0.2 0.0 0.0 0.0 0.0 0.0 0.0 11.9 1.8 0.5
PFV-CASUTO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 1.3 1.7 1.6 0.9 1.1 1.4 1.1 1.2 0.5 0.1 0.0 0.0 0.0 0.0 0.0 0.0 11.2 1.7 0.5
PFV-ENCONSOLAR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.4 3.8 3.4 2.3 3.0 2.6 1.8 2.9 1.3 0.4 0.0 0.0 0.0 0.0 0.0 0.0 22.1 3.8 0.9
PFV-LAMANGA-1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.8 1.2 1.8 2.0 2.0 1.5 0.8 0.4 0.3 0.1 0.0 0.0 0.0 0.0 0.0 0.0 11.1 2.0 0.5
PMGD-PFV-VILLA-CVE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.1 0.1 0.1 0.1 0.1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.5 0.1 0.0
PFV-PMGD-EL-SHARON 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.5 1.3 1.7 2.1 2.0 1.8 1.1 0.5 0.4 0.1 0.0 0.0 0.0 0.0 0.0 0.0 11.8 2.1 0.5
PFV-PMGD-RINCONADA-ALCONES 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.7 5.2 7.4 7.3 7.1 6.9 7.0 7.2 3.8 1.4 0.4 0.0 0.0 0.0 0.0 0.0 0.0 54.4 7.4 2.3
PFV-AVILES 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 2.5 4.0 0.0 0.0 0.5 3.7 2.0 1.4 0.9 0.3 0.0 0.0 0.0 0.0 0.0 0.0 15.7 4.0 0.7
PFV-PMGD-GUARANA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.6 1.9 1.5 2.0 2.0 1.9 1.2 0.5 0.3 0.1 0.0 0.0 0.0 0.0 0.0 0.0 12.2 2.0 0.5
PFV-PMGD-COLCHAGUA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.0 1.9 2.0 1.9 1.9 1.9 2.0 1.3 0.4 0.1 0.0 0.0 0.0 0.0 0.0 0.0 14.6 2.0 0.6
PMGD-PFV-CETUS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.9 1.6 1.7 1.4 1.6 1.6 1.3 0.4 0.2 0.1 0.0 0.0 0.0 0.0 0.0 0.0 10.8 1.7 0.4
PFV-CORDILLERILLA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.4 0.8 0.8 0.8 0.8 0.7 0.7 0.8 0.5 0.1 0.0 0.0 0.0 0.0 0.0 0.0 6.5 0.8 0.3
PFV-ALTOSOLAR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.9 1.6 2.3 2.7 2.8 2.1 1.1 0.6 0.4 0.1 0.0 0.0 0.0 0.0 0.0 0.0 14.7 2.8 0.6
PFV-JOSESOLERM 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 0.8 0.8 0.8 0.8 0.8 0.8 0.8 0.3 0.1 0.0 0.0 0.0 0.0 0.0 0.0 6.3 0.8 0.3
PMGD-PFV-PARQUE-SAN-FRANCISCO-PARRAL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.5 1.5 1.6 1.6 1.7 1.7 1.7 1.5 0.9 0.3 0.0 0.0 0.0 0.0 0.0 0.0 13.2 1.7 0.6
PFV-GR-PITAO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.5 5.2 7.4 7.4 7.2 6.9 7.1 7.3 6.9 2.3 0.5 0.0 0.0 0.0 0.0 0.0 0.0 58.7 7.4 2.4
PFV-RAUQUEN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 2.9 5.3 5.8 6.0 5.9 5.6 5.8 5.2 1.8 0.4 0.0 0.0 0.0 0.0 0.0 0.0 45.0 6.0 1.9
PFV-PMGD-BARCELONA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.4 3.7 6.8 7.1 6.9 6.7 6.4 7.2 6.7 2.9 0.6 0.0 0.0 0.0 0.0 0.0 0.0 55.3 7.2 2.3
PFV-PMGD-PARQUE-ITIHUE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.0 1.7 2.6 6.2 5.5 3.8 7.3 6.9 4.6 1.1 0.0 0.0 0.0 0.0 0.0 0.0 40.9 7.3 1.7
PMGD-PFV-RATULEMUS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.8 1.7 2.1 1.8 1.9 1.9 2.0 1.5 0.7 0.2 0.0 0.0 0.0 0.0 0.0 0.0 14.6 2.1 0.6
PMGD-PFV-PICHON 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.5 1.4 1.1 1.5 1.5 1.5 1.5 1.5 0.7 0.2 0.0 0.0 0.0 0.0 0.0 0.0 11.5 1.5 0.5
PFV-DON-JORGE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.4 2.3 2.4 2.4 2.4 2.4 2.4 1.5 0.5 0.1 0.0 0.0 0.0 0.0 0.0 0.0 17.8 2.4 0.7
PFV-MUTUPIN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.9 2.8 5.5 7.2 6.6 4.4 7.7 7.4 1.2 0.1 0.0 0.0 0.0 0.0 0.0 0.0 43.9 7.7 1.8
PMGD-PFV-CAUQUENES 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.7 1.6 2.1 1.8 1.9 1.9 1.9 1.2 0.6 0.2 0.0 0.0 0.0 0.0 0.0 0.0 14.0 2.1 0.6
PMG-PFV-PARQUE-CAUQUENES 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 2.6 5.6 7.3 7.0 7.3 7.1 7.3 5.3 2.7 0.8 0.0 0.0 0.0 0.0 0.0 0.0 53.0 7.3 2.2
PFV-PMGD-SANTA-LUISA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 0.5 0.8 1.9 1.3 1.2 2.1 2.1 1.6 0.4 0.0 0.0 0.0 0.0 0.0 0.0 12.3 2.1 0.5
PMGD-PFV-SAN-EDUARDO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.2 0.2 0.2 0.2 0.2 0.2 0.2 0.1 0.0 0.0 0.0 0.0 0.0 0.0 1.4 0.2 0.1
PFV-LASCODORNICES 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.5 0.8 1.8 2.2 1.6 1.5 2.4 2.3 1.8 0.5 0.0 0.0 0.0 0.0 0.0 0.0 15.5 2.4 0.6
PFV-PMGD-ALCALDESA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 2.4 4.2 4.4 4.9 4.4 4.7 4.6 4.5 3.5 0.5 0.0 0.0 0.0 0.0 0.0 0.0 38.2 4.9 1.6
PMGD-PFV-CENTAURO-SOLAR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.1 3.2 6.5 6.3 3.9 4.9 5.4 5.9 4.9 1.4 0.0 0.0 0.0 0.0 0.0 0.0 43.7 6.5 1.8
PFV-ELCERNICALO-1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.5 1.2 1.3 1.0 1.1 1.1 1.2 1.2 1.0 0.2 0.0 0.0 0.0 0.0 0.0 0.0 9.8 1.3 0.4
PFV-ELCERNICALO-2 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 1.1 1.1 0.9 1.0 1.0 1.1 1.1 0.9 0.2 0.0 0.0 0.0 0.0 0.0 0.0 8.8 1.1 0.4
PFV-BICENTENARIO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.9 1.8 1.7 1.8 1.9 2.0 1.9 1.9 1.2 0.2 0.0 0.0 0.0 0.0 0.0 0.0 15.2 2.0 0.6
PFV-PLAYERO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.8 1.8 2.5 2.2 2.2 2.2 2.2 1.5 0.7 0.2 0.0 0.0 0.0 0.0 0.0 0.0 16.3 2.5 0.7
PFV-PLAYERITO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.8 1.8 2.5 2.2 2.2 2.2 2.2 1.5 0.7 0.2 0.0 0.0 0.0 0.0 0.0 0.0 16.2 2.5 0.7
PMGD-PFV-PLAYERON 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.8 1.8 2.4 2.2 2.2 2.2 2.2 1.4 0.7 0.2 0.0 0.0 0.0 0.0 0.0 0.0 16.1 2.4 0.7
PFV-CHUCAO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.6 1.8 1.4 1.9 1.8 1.9 2.0 1.7 0.6 0.2 0.0 0.0 0.0 0.0 0.0 0.0 13.9 2.0 0.6
PFV-TAMANGO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.5 10.5 15.5 6.5 2.0 2.0 2.0 2.0 2.0 5.0 3.0 0.0 0.0 0.0 0.0 0.0 0.0 51.0 15.5 2.1
PFV-NIQUEN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PFV-CHINCOL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.6 0.5 0.8 1.6 2.1 2.2 2.3 2.3 1.7 0.3 0.0 0.0 0.0 0.0 0.0 0.0 14.4 2.3 0.6
PFV-PEUMO-YUNGAY 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 2.2 5.9 6.6 6.5 6.5 6.2 6.0 6.4 5.2 1.9 0.0 0.0 0.0 0.0 0.0 0.0 53.5 6.6 2.2
PMGD-PFV-GENOVA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 2.9 6.5 7.2 7.0 6.9 6.9 7.0 4.8 3.8 1.5 0.0 0.0 0.0 0.0 0.0 0.0 54.5 7.2 2.3
PFV-CIPRES 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.6 3.2 5.8 5.9 6.1 6.0 5.3 4.6 2.7 1.4 0.0 0.0 0.0 0.0 0.0 0.0 42.8 6.1 1.8
PMGD-PFV-CHILENER 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.6 1.2 1.8 2.0 2.1 2.0 1.6 1.1 0.6 0.2 0.0 0.0 0.0 0.0 0.0 0.0 13.2 2.1 0.6
PMGD-PFV-EL-CAIQUEN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.3 3.8 7.2 7.9 8.1 8.0 8.4 5.4 2.6 1.0 0.0 0.0 0.0 0.0 0.0 0.0 53.9 8.4 2.2
PFV-PMGD-CARACOLES 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.1 1.9 2.1 2.0 2.0 2.0 2.1 2.1 1.9 0.7 0.0 0.0 0.0 0.0 0.0 0.0 18.0 2.1 0.7
PFV-PMGD-LAS-CATITAS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 1.7 4.2 7.0 7.6 8.3 8.0 6.7 4.8 3.0 1.5 0.0 0.0 0.0 0.0 0.0 0.0 52.9 8.3 2.2
PFV-MERCURIO-SUR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.3 1.9 2.2 2.1 2.3 2.3 2.3 2.2 1.6 0.4 0.0 0.0 0.0 0.0 0.0 0.0 18.8 2.3 0.8
PFV-PMGD-PACHIRA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 1.9 5.5 7.1 7.0 7.0 7.0 7.2 5.0 3.8 1.7 0.0 0.0 0.0 0.0 0.0 0.0 53.4 7.2 2.2
PFV-LINARES 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 1.7 4.8 6.1 6.1 6.0 6.1 6.2 4.5 3.6 1.6 0.0 0.0 0.0 0.0 0.0 0.0 46.9 6.2 2.0
PFV-SATURNO-NORTE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 1.8 2.7 3.2 3.2 3.4 3.4 3.4 3.2 2.3 0.6 0.0 0.0 0.0 0.0 0.0 0.0 27.4 3.4 1.1
PMGD-PFV-FOTOVOLT-LIN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.7 3.5 3.7 3.7 3.5 3.5 3.3 2.8 2.1 1.0 0.0 0.0 0.0 0.0 0.0 0.0 29.0 3.7 1.2
PFV-MACHICURA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 2.6 5.6 6.7 6.2 6.5 6.5 6.7 6.7 4.9 1.6 0.0 0.0 0.0 0.0 0.0 0.0 54.3 6.7 2.3
PMGD-PFV-GOLONDRINAS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 1.4 3.4 5.7 6.0 6.2 6.2 5.9 4.7 2.4 0.6 0.0 0.0 0.0 0.0 0.0 0.0 42.6 6.2 1.8
PFV-PMGD-EL-FLAMENCO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 3.5 6.2 6.7 6.4 6.3 6.4 6.6 6.6 5.7 2.0 0.0 0.0 0.0 0.0 0.0 0.0 56.8 6.7 2.4
PFV-VILLA-SECA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.6 1.5 1.9 1.8 1.8 1.8 1.8 1.0 0.7 0.3 0.0 0.0 0.0 0.0 0.0 0.0 13.1 1.9 0.5

PAGINA_PDF 46
RESUMEN DIARIO DE OPERACION DEL SEN
19-04-2025 19-04-2025
1 2 3 4 5 6 7 8 9 10 11 12 13 14 15 16 17 18 19 20 21 22 23 24 TOT.DIA DMAX. DMED.
    MWh MWh/h MWh/h
PFV-COCHARCAS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.4 0.8 1.8 1.8 1.7 1.6 1.7 1.9 1.4 0.2 0.0 0.0 0.0 0.0 0.0 0.0 13.4 1.9 0.6
PFV-LAS-TORTOLAS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.8 1.6 1.9 1.9 2.0 1.5 1.2 1.2 1.2 0.4 0.0 0.0 0.0 0.0 0.0 0.0 13.9 2.0 0.6
PFV-BERRUECO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 1.6 3.1 6.8 6.7 5.4 4.4 4.5 5.0 5.3 1.5 0.0 0.0 0.0 0.0 0.0 0.0 44.5 6.8 1.9
PFV-VENTURADA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 1.7 3.1 7.0 6.8 5.4 4.6 4.6 5.2 5.3 1.6 0.0 0.0 0.0 0.0 0.0 0.0 45.6 7.0 1.9
PFV-SANTA-RITA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.4 0.7 1.7 2.0 1.5 0.0 1.1 2.0 1.6 0.4 0.0 0.0 0.0 0.0 0.0 0.0 11.4 2.0 0.5
PFV-EL-PIUQUEN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.6 1.3 1.7 1.8 1.9 1.6 1.3 0.9 0.9 0.3 0.0 0.0 0.0 0.0 0.0 0.0 12.4 1.9 0.5
PMGD-PFV-BULNES-SOLAR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 3.8 5.9 7.6 7.0 7.2 5.9 7.2 4.2 5.7 1.7 0.0 0.0 0.0 0.0 0.0 0.0 56.5 7.6 2.4
PFV-HUAPE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.6 1.8 2.0 1.9 1.1 1.5 1.3 1.8 1.4 0.4 0.0 0.0 0.0 0.0 0.0 0.0 13.8 2.0 0.6
PFV-PMGD-SAN-JOSE-2 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 0.6 0.9 2.2 1.6 1.9 2.4 2.4 2.0 0.6 0.0 0.0 0.0 0.0 0.0 0.0 15.1 2.4 0.6
PFV-ORION 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.5 2.0 2.0 2.0 1.4 1.5 1.7 1.9 1.6 0.5 0.0 0.0 0.0 0.0 0.0 0.0 15.1 2.0 0.6
PMGD-PFV-TORTUGA-SOLAR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.5 0.8 2.0 2.1 1.5 1.6 1.6 1.9 1.5 0.3 0.0 0.0 0.0 0.0 0.0 0.0 13.7 2.1 0.6
PFV-LASPALOMAS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.5 0.7 2.0 2.2 2.1 1.9 1.6 1.1 1.6 0.6 0.0 0.0 0.0 0.0 0.0 0.0 14.4 2.2 0.6
PMGD-PFV-TES-SOLAR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.3 0.6 1.3 1.5 1.2 1.3 1.3 0.8 0.7 0.2 0.0 0.0 0.0 0.0 0.0 0.0 9.3 1.5 0.4
PMG-PFV-ALTODELSOL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 3.3 5.5 7.5 6.8 6.8 5.5 6.3 3.9 5.3 1.7 0.0 0.0 0.0 0.0 0.0 0.0 52.8 7.5 2.2
PMGD-PFV-BLU 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 1.2 2.7 3.0 3.2 2.5 2.5 2.5 2.8 2.3 0.6 0.0 0.0 0.0 0.0 0.0 0.0 23.6 3.2 1.0
PMG-PFV-QUILMO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 1.3 2.4 5.3 7.2 6.2 4.8 5.8 4.5 5.0 1.6 0.0 0.0 0.0 0.0 0.0 0.0 44.2 7.2 1.8
PMGD-PFV-EL-RECONQUISTADOR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.2 2.1 1.7 2.1 2.1 2.1 2.1 2.1 1.4 0.2 0.0 0.0 0.0 0.0 0.0 0.0 17.1 2.1 0.7
PMGD-PFV-PARQUE-SOLAR-FOTOVOLTAICO-LA-VICTORIA0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.7 6.7 7.3 7.1 4.8 5.5 5.9 6.3 5.0 1.4 0.0 0.0 0.0 0.0 0.0 0.0 51.8 7.3 2.2
PMGD-PFV-CHILLAN-HUAMBALI-HIPER 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.0 1.7 1.7 1.7 1.5 1.3 1.4 1.3 1.6 0.6 0.0 0.0 0.0 0.0 0.0 0.0 13.7 1.7 0.6
PMGD-PFV-CANQUEN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PFV-MOYA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 1.6 5.0 6.7 8.4 8.7 8.4 7.9 6.4 4.1 1.2 0.0 0.0 0.0 0.0 0.0 0.0 58.6 8.7 2.4
PMGD-PFV-CHOLGUAN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.8 1.7 1.9 1.8 1.7 1.7 1.8 1.6 1.2 0.3 0.0 0.0 0.0 0.0 0.0 0.0 14.6 1.9 0.6
PFV-LOS-NARANJOS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PMGD-PFV-ESPIGA-DE-ORO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.6 1.7 2.0 1.9 1.8 1.7 1.5 1.3 1.5 0.3 0.0 0.0 0.0 0.0 0.0 0.0 14.4 2.0 0.6
PMGD-PFV-SGT-TUCAPEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 2.4 5.2 5.6 5.3 5.0 4.9 5.3 4.8 3.7 1.0 0.0 0.0 0.0 0.0 0.0 0.0 43.6 5.6 1.8
PMGD-PFV-CABRERO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 3.2 6.3 6.4 6.2 6.1 5.3 5.8 5.8 5.0 1.0 0.0 0.0 0.0 0.0 0.0 0.0 51.4 6.4 2.1
PMGD-PFV-HURTADO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.8 2.0 2.1 1.7 1.8 1.5 1.5 1.7 1.6 0.3 0.0 0.0 0.0 0.0 0.0 0.0 15.1 2.1 0.6
PMGD-PFV-TURQUIA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 0.9 1.1 1.0 0.9 0.9 1.0 0.9 0.4 0.1 0.0 0.0 0.0 0.0 0.0 0.0 7.4 1.1 0.3
PFV-MECO-CHILLAN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.8 1.4 2.6 4.2 4.6 3.1 4.5 2.9 3.1 1.4 0.0 0.0 0.0 0.0 0.0 0.0 28.6 4.6 1.2
PMGD-PFV-PUEBLO-SECO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 2.8 6.2 7.3 7.0 6.8 5.2 4.2 4.8 4.1 1.2 0.0 0.0 0.0 0.0 0.0 0.0 50.0 7.3 2.1
PMGD-PFV-PARQUE-RAULI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PFV-SANTA-ESTER 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 0.5 0.8 1.9 1.3 1.6 2.1 2.2 1.7 0.4 0.0 0.0 0.0 0.0 0.0 0.0 12.8 2.2 0.5
PFV-LASLECHUZAS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.4 0.7 1.7 2.1 1.5 2.2 2.1 2.2 1.7 0.4 0.0 0.0 0.0 0.0 0.0 0.0 15.2 2.2 0.6
PFV-PMGD-DADINCO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.6 1.0 2.1 1.9 2.0 1.7 2.0 2.2 1.9 0.3 0.0 0.0 0.0 0.0 0.0 0.0 15.8 2.2 0.7
PMGD-PFV-CATO-SOLAR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.4 0.6 1.3 2.0 1.6 1.7 1.6 2.0 1.6 0.3 0.0 0.0 0.0 0.0 0.0 0.0 13.1 2.0 0.5
PFV-PMGD-PEGASUS-SOLAR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.4 1.7 1.3 1.9 1.4 1.5 1.8 1.9 1.6 0.5 0.0 0.0 0.0 0.0 0.0 0.0 14.0 1.9 0.6
PFV-PMGD-BULNES-LOS-BARONES 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.3 0.6 1.7 1.9 1.8 1.6 1.4 1.2 1.2 0.4 0.0 0.0 0.0 0.0 0.0 0.0 12.3 1.9 0.5
PFV-SOL-SANTA-INES 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 0.8 0.6 0.7 0.7 1.0 0.4 0.3 0.2 0.1 0.0 0.0 0.0 0.0 0.0 0.0 5.1 1.0 0.2
PFV-LUCESOLAR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.4 0.5 0.5 0.5 0.5 0.5 0.5 0.4 0.3 0.1 0.0 0.0 0.0 0.0 0.0 0.0 4.2 0.5 0.2
PFV-PITOTOY 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.2 1.8 1.9 1.7 1.8 1.9 1.7 0.6 0.3 0.1 0.0 0.0 0.0 0.0 0.0 0.0 13.2 1.9 0.6
PMGD-IDAHUE-DEL-VERANO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.1 1.9 1.9 1.7 1.8 1.8 1.4 0.5 0.3 0.1 0.0 0.0 0.0 0.0 0.0 0.0 12.5 1.9 0.5
PMGD-PFV-EL-INTERLOCUTOR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.2 2.1 2.1 1.8 1.9 1.9 1.5 0.6 0.3 0.1 0.0 0.0 0.0 0.0 0.0 0.0 13.6 2.1 0.6
PMGD-PFV-EL-CARDENAL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.3 1.8 1.9 1.9 1.9 1.9 1.8 1.5 0.5 0.0 0.0 0.0 0.0 0.0 0.0 13.7 1.9 0.6
PMGD-PFV-SAN-VICENTE-TT 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.7 0.8 0.9 0.9 1.1 1.1 1.1 0.9 0.6 0.2 0.0 0.0 0.0 0.0 0.0 0.0 8.4 1.1 0.3
PMGD-PFV-COLTAUCO-ALMENDRO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.9 1.8 2.0 1.6 1.9 1.9 1.3 0.5 0.3 0.1 0.0 0.0 0.0 0.0 0.0 0.0 12.4 2.0 0.5
PMGD-PFV-LOS-CISNES 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 3.5 5.2 5.2 5.0 3.9 4.4 2.5 1.5 1.1 0.9 0.0 0.0 0.0 0.0 0.0 0.0 33.5 5.2 1.4
PMGD-PFV-PARQUE-MAYOS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.0 1.7 1.9 1.8 1.8 1.8 1.8 1.3 0.4 0.1 0.0 0.0 0.0 0.0 0.0 0.0 13.7 1.9 0.6
PFV-RINCONADA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 2.0 3.2 3.5 3.3 2.3 1.9 1.8 2.2 2.6 0.7 0.0 0.0 0.0 0.0 0.0 0.0 23.7 3.5 1.0
PFV-PMGD-FULGOR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.7 2.0 2.1 2.0 1.9 1.4 1.6 1.7 1.7 0.4 0.0 0.0 0.0 0.0 0.0 0.0 15.6 2.1 0.6
PMGD-PFV-ANCAHUAL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.6 1.5 6.6 7.8 7.5 7.5 7.7 7.9 6.9 2.1 0.0 0.0 0.0 0.0 0.0 0.0 56.2 7.9 2.3
PMGD-PFV-PARQUE-SOLAR-EL-OLIVAR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 2.3 6.3 7.7 7.0 6.5 5.2 5.2 5.8 4.5 1.2 0.0 0.0 0.0 0.0 0.0 0.0 52.1 7.7 2.2
PMGD-PFV-LA-PERLA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.3 2.0 2.0 2.0 2.0 2.0 2.0 2.0 2.0 0.9 0.0 0.0 0.0 0.0 0.0 0.0 18.5 2.0 0.8
PMGD-HP-EL-PORTAL 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.6 0.6 0.6 0.5 0.5 0.5 0.5 0.5 0.6 0.6 0.5 0.5 0.5 0.5 0.5 12.8 0.6 0.5
PFV-PMGD-CORTIJO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.4 2.8 5.4 6.6 6.7 6.1 6.6 6.6 5.2 3.3 0.8 0.0 0.0 0.0 0.0 0.0 0.0 50.5 6.7 2.1
PMGD-PFV-TOPACIO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.6 0.7 1.1 1.3 1.6 1.6 1.8 1.6 1.6 0.6 0.0 0.0 0.0 0.0 0.0 0.0 12.7 1.8 0.5
PMGD-PFV-LOS-BANOS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 1.1 1.5 2.0 1.9 2.7 3.1 3.5 3.2 3.1 1.0 0.0 0.0 0.0 0.0 0.0 0.0 23.3 3.5 1.0
PFV-PMGD-GR-PEUMO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 2.7 3.9 3.9 3.7 3.8 3.8 3.9 2.0 0.6 0.2 0.0 0.0 0.0 0.0 0.0 0.0 29.0 3.9 1.2
PFV-El-RESPLANDOR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.2 0.3 0.5 0.7 0.7 0.7 1.1 1.3 0.5 0.1 0.0 0.0 0.0 0.0 0.0 0.0 6.1 1.3 0.3
PMGD-PFV-QUINTACABRERO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PMGD-PFV-LAJA-ANDINO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 3.1 7.2 7.8 7.5 7.1 5.2 8.1 7.0 3.8 1.1 0.0 0.0 0.0 0.0 0.0 0.0 58.1 8.1 2.4
PMGD-PFV-SAN-EUGENIO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 3.0 5.5 6.9 6.7 6.3 5.7 3.4 5.2 5.4 1.4 0.0 0.0 0.0 0.0 0.0 0.0 49.8 6.9 2.1
PMGD-PFV-DOÑA-REGINA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.7 1.7 2.1 2.0 1.9 1.7 1.0 1.6 1.6 0.4 0.0 0.0 0.0 0.0 0.0 0.0 14.8 2.1 0.6
PMGD-PFV-LAJA-AVELLANO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.5 3.9 4.6 4.5 4.4 3.1 2.9 4.3 3.1 0.9 0.0 0.0 0.0 0.0 0.0 0.0 33.2 4.6 1.4
PMGD-PFV-PAILLIHUE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 3.2 7.1 7.4 7.0 6.2 5.3 3.8 6.1 5.4 1.3 0.0 0.0 0.0 0.0 0.0 0.0 53.2 7.4 2.2
PMGD-PFV-COLIBRI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PMGD-PFV-VELASCO-SOLAR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.8 1.0 1.0 1.0 1.0 1.0 1.0 1.0 1.0 0.6 0.0 0.0 0.0 0.0 0.0 0.0 9.2 1.0 0.4
PMGD-PFV-CHACAICO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 2.3 3.4 3.5 3.5 3.5 3.5 3.3 3.5 3.4 1.3 0.0 0.0 0.0 0.0 0.0 0.0 31.4 3.5 1.3
PMGD-PFV-PELLIN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 2.2 5.4 7.0 6.8 6.5 5.9 6.8 6.0 4.2 1.1 0.0 0.0 0.0 0.0 0.0 0.0 52.2 7.0 2.2
PFV-TRIGAL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 2.4 5.8 7.3 7.2 6.7 5.7 4.9 4.9 4.2 1.2 0.0 0.0 0.0 0.0 0.0 0.0 50.6 7.3 2.1
PMGD-PFV-COYUNCHE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.7 2.0 2.1 2.0 1.9 1.5 1.2 2.1 1.6 0.4 0.0 0.0 0.0 0.0 0.0 0.0 15.5 2.1 0.6
PFV-VALLEDELALUNA-2 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.0 1.9 2.0 1.9 1.8 1.7 1.8 0.7 0.4 0.2 0.0 0.0 0.0 0.0 0.0 0.0 13.4 2.0 0.6
PMGD-PFV-FUSTER-DEL-VERANO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 3.8 6.6 7.1 7.3 7.1 6.7 6.1 2.4 1.2 0.5 0.0 0.0 0.0 0.0 0.0 0.0 49.1 7.3 2.0
PMGD-PFV-EL-TURPIAL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PMGD-PFV-ENAMI-SOLAR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.3 3.6 2.6 2.4 3.2 2.8 2.5 3.0 1.0 0.3 0.0 0.0 0.0 0.0 0.0 0.0 22.9 3.6 1.0
PFV-CRUZSOLAR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 1.1 2.2 1.5 1.1 1.7 1.7 1.4 1.7 0.6 0.2 0.0 0.0 0.0 0.0 0.0 0.0 13.6 2.2 0.6
PFV-SANFRANCISCO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 1.1 2.0 2.0 1.7 1.6 1.9 1.5 1.2 0.6 0.2 0.0 0.0 0.0 0.0 0.0 0.0 13.9 2.0 0.6
PFV-LIPANGUE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.8 1.7 2.2 2.5 2.6 2.2 2.1 0.9 0.5 0.2 0.0 0.0 0.0 0.0 0.0 0.0 15.7 2.6 0.7
PFV-SOL-DE-SEPTIEMBRE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 2.3 5.0 6.6 7.7 7.7 7.2 6.5 2.4 1.4 0.5 0.0 0.0 0.0 0.0 0.0 0.0 47.5 7.7 2.0
PFV-TREBAL-SOLAR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.9 1.6 2.0 2.3 1.9 1.9 1.6 0.8 0.5 0.2 0.0 0.0 0.0 0.0 0.0 0.0 13.8 2.3 0.6
PFV-PMGD-PLOMO-VERANO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.1 1.9 1.9 1.9 1.4 1.6 1.4 0.7 0.5 0.2 0.0 0.0 0.0 0.0 0.0 0.0 12.7 1.9 0.5
PFV-LAQUINTA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 1.2 2.2 2.2 1.8 1.7 2.1 1.8 1.3 0.7 0.2 0.0 0.0 0.0 0.0 0.0 0.0 15.3 2.2 0.6
PFV-CUZCUZ 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.9 1.8 1.8 1.8 1.8 1.8 1.2 0.9 1.0 0.2 0.0 0.0 0.0 0.0 0.0 0.0 13.4 1.8 0.6
PFV-NORTECHICO1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.4 0.3 0.0 0.0 0.2 0.5 0.5 0.5 0.4 0.2 0.0 0.0 0.0 0.0 0.0 0.0 3.0 0.5 0.1
PFV-LOMALOSCOLORADOS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 0.4 0.5 0.3 0.4 0.5 0.5 0.3 0.1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 3.2 0.5 0.1
PFV-SANTA-INES 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PFV-EL-CONDOR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.4 0.7 0.8 0.7 0.7 0.7 0.7 0.7 0.3 0.1 0.0 0.0 0.0 0.0 0.0 0.0 5.8 0.8 0.2
PFV-PMGD-LA-FORESTA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.0 1.9 2.0 2.0 1.9 1.7 2.1 2.0 1.3 0.2 0.0 0.0 0.0 0.0 0.0 0.0 16.2 2.1 0.7
PFV-PERALILLO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.4 2.4 2.4 2.3 2.2 2.0 2.2 2.4 1.7 0.4 0.0 0.0 0.0 0.0 0.0 0.0 19.5 2.4 0.8
PMGD-PFV-LA-HUERTA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.9 1.9 2.0 1.9 1.9 1.7 1.9 2.0 1.5 0.4 0.0 0.0 0.0 0.0 0.0 0.0 16.1 2.0 0.7
PMGD-PFV-LAS-ARBOLEDAS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.8 1.5 2.0 2.3 2.3 2.3 2.0 1.5 0.5 0.1 0.0 0.0 0.0 0.0 0.0 0.0 15.6 2.3 0.6
PMGD-PFV-EL-CUERVO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.7 1.3 1.8 2.1 2.2 2.0 1.8 1.7 1.0 0.3 0.0 0.0 0.0 0.0 0.0 0.0 14.9 2.2 0.6
PFV-VENEZIA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 2.2 4.2 5.2 5.8 6.1 6.6 6.7 6.2 2.0 0.5 0.0 0.0 0.0 0.0 0.0 0.0 45.9 6.7 1.9
PMGD-PFV-REN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0

PAGINA_PDF 47
RESUMEN DIARIO DE OPERACION DEL SEN
19-04-2025 19-04-2025
1 2 3 4 5 6 7 8 9 10 11 12 13 14 15 16 17 18 19 20 21 22 23 24 TOT.DIA DMAX. DMED.
    MWh MWh/h MWh/h
PFV-LAS-TORCAZAS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.1 1.9 2.0 1.9 1.9 1.9 2.0 1.2 0.4 0.1 0.0 0.0 0.0 0.0 0.0 0.0 14.4 2.0 0.6
PFV-SANTIAGOSOLAR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 4.8 23.8 43.0 62.3 66.5 61.6 74.6 52.2 28.5 15.9 5.7 0.1 0.0 0.0 0.0 0.0 0.0 439.0 74.6 18.3
PFV-LOS-PERALES 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.7 1.5 2.1 2.4 2.4 2.2 1.9 0.8 0.4 0.3 0.0 0.0 0.0 0.0 0.0 0.0 14.6 2.4 0.6
PMGD-PFV-MAIKONO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.9 1.7 1.2 1.3 1.6 1.5 1.5 0.8 0.6 0.2 0.0 0.0 0.0 0.0 0.0 0.0 11.3 1.7 0.5
PMGD-PFV-LONCURA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.4 3.6 6.8 4.1 5.3 6.2 5.9 6.0 3.0 3.0 0.7 0.0 0.0 0.0 0.0 0.0 0.0 45.0 6.8 1.9
PFV-PMGD-PALTO-SUNLIGHT 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 2.8 6.1 6.6 5.6 5.8 6.4 4.6 2.6 2.4 0.6 0.0 0.0 0.0 0.0 0.0 0.0 43.7 6.6 1.8
PMGD-PFV-CANONES-SUNLIGHT 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 2.5 6.5 3.4 3.7 5.7 5.3 4.6 4.2 2.0 0.8 0.0 0.0 0.0 0.0 0.0 0.0 38.8 6.5 1.6
PFV-PMGD-KAUFMAN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PMGD-PFV-SANTA-TERESITA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 3.5 6.9 7.1 7.1 6.7 6.4 6.5 3.2 1.7 0.6 0.0 0.0 0.0 0.0 0.0 0.0 49.9 7.1 2.1
PFV-ELPIQUERO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 3.6 7.2 7.8 7.7 7.9 7.0 5.2 3.0 2.2 1.2 0.0 0.0 0.0 0.0 0.0 0.0 53.3 7.9 2.2
PFV-CAIMI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.1 0.1 0.1 0.1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.6 0.1 0.0
PMGD-PFV-VINAS-DEL-SOL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.6 4.5 4.8 4.7 5.1 4.5 3.3 2.0 1.4 0.7 0.0 0.0 0.0 0.0 0.0 0.0 32.8 5.1 1.4
PFV-PMGD-LOS-MAGNOLIOS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.2 0.6 1.1 1.5 1.5 1.4 0.8 0.5 0.4 0.0 0.0 0.0 0.0 0.0 0.0 8.0 1.5 0.3
PFV-PITRA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.4 2.0 2.0 1.7 1.7 1.5 1.1 0.7 0.7 0.4 0.0 0.0 0.0 0.0 0.0 0.0 13.2 2.0 0.6
PFV-CATEMU 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.4 1.4 1.1 1.0 1.1 0.9 0.8 1.0 0.4 0.1 0.0 0.0 0.0 0.0 0.0 0.0 8.1 1.4 0.3
PFV-PLACILLASOLAR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.4 2.5 2.7 2.7 2.7 2.7 2.7 2.0 0.6 0.2 0.0 0.0 0.0 0.0 0.0 0.0 20.2 2.7 0.8
PMGD-PFV-CONDOR-LA-LIGUA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 2.0 1.4 2.3 2.3 2.5 2.3 2.4 2.4 1.9 0.7 0.0 0.0 0.0 0.0 0.0 0.0 20.4 2.5 0.9
PMGD-PFV-ROMA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.9 1.7 2.1 2.0 1.9 2.0 2.1 1.5 0.4 0.1 0.0 0.0 0.0 0.0 0.0 0.0 14.9 2.1 0.6
PMGD-PFV-PESARO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.5 1.2 1.9 1.9 1.7 1.6 0.9 0.7 0.5 0.2 0.0 0.0 0.0 0.0 0.0 0.0 11.2 1.9 0.5
PFV-UTFSM-VALPO-VALDES 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.1 0.1 0.1 0.1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.4 0.1 0.0
PFV-UTFSM-VINA-MAR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.1 0.2 0.2 0.2 0.2 0.1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 1.0 0.2 0.0
PMGD-PFV-VILLA-MOSCOSO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.2 0.4 0.9 1.5 1.7 1.8 1.8 0.9 0.4 0.4 0.0 0.0 0.0 0.0 0.0 0.0 10.1 1.8 0.4
PMGD-PFV-YAHUTELA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 1.3 3.2 2.5 2.4 3.4 3.4 2.8 3.1 1.2 0.4 0.0 0.0 0.0 0.0 0.0 0.0 23.8 3.4 1.0
PFV-PMGD-FARDELA-NEGRA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.0 1.4 1.7 1.5 1.3 1.4 1.0 0.7 0.5 0.3 0.0 0.0 0.0 0.0 0.0 0.0 11.1 1.7 0.5
PFV-PMGD-PASTRAN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 1.1 3.5 7.8 7.9 8.7 7.6 7.6 7.9 5.7 1.7 0.0 0.0 0.0 0.0 0.0 0.0 59.8 8.7 2.5
PFV-PMGD-FOSTER 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.9 1.8 1.7 1.5 1.8 1.7 1.3 0.8 0.8 0.3 0.0 0.0 0.0 0.0 0.0 0.0 12.9 1.8 0.5
PFV-PMGD-LITORAL-SUNLIGHT 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 3.8 7.1 7.5 6.8 5.1 5.6 3.1 2.0 2.2 1.4 0.0 0.0 0.0 0.0 0.0 0.0 45.0 7.5 1.9
PMGD-PFV-INDEPENDENCIA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.4 0.9 1.0 1.0 0.6 0.8 0.7 0.4 0.2 0.1 0.0 0.0 0.0 0.0 0.0 0.0 6.3 1.0 0.3
PMGD-PFV-CHICAUMA-DEL-VERANO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 4.2 7.2 7.5 7.5 7.1 6.7 6.3 2.5 1.3 0.5 0.0 0.0 0.0 0.0 0.0 0.0 51.3 7.5 2.1
PMGD-PFV-CHEQUEN-SOLAR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 2.9 6.0 6.4 6.5 6.2 6.1 6.2 2.4 1.4 0.6 0.0 0.0 0.0 0.0 0.0 0.0 44.9 6.5 1.9
PFV-RODEO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.5 1.5 1.0 0.9 1.3 1.2 1.1 1.3 0.4 0.1 0.0 0.0 0.0 0.0 0.0 0.0 9.5 1.5 0.4
PFV-TUCUQUERE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 1.0 2.0 1.3 1.1 1.6 1.6 1.4 1.6 0.6 0.2 0.0 0.0 0.0 0.0 0.0 0.0 12.5 2.0 0.5
PFV-PEDREROS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.6 1.6 1.1 0.8 1.2 1.3 1.1 1.3 0.5 0.1 0.0 0.0 0.0 0.0 0.0 0.0 9.6 1.6 0.4
PFV-DONEUGENIO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 1.2 0.7 0.3 0.1 0.0 0.0 0.0 0.0 0.0 0.0 2.4 1.2 0.1
PMGD-PFV-MARGARITAX 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.0 2.6 3.2 3.2 2.6 2.6 2.1 1.5 0.7 0.6 0.0 0.0 0.0 0.0 0.0 0.0 20.3 3.2 0.8
PMGD-PFV-QUEMADOS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 1.7 2.6 4.1 5.5 5.3 5.3 2.1 1.4 0.8 0.2 0.0 0.0 0.0 0.0 0.0 0.0 29.4 5.5 1.2
PMGD-PFV-ALTO-BELLAVISTA-SUNLIGHT 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.0 1.1 1.1 1.1 1.1 1.1 1.1 1.1 0.8 0.3 0.0 0.0 0.0 0.0 0.0 0.0 10.1 1.1 0.4
PMGD-PFV-DON-SIMON 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 1.7 2.9 3.9 4.8 4.6 4.5 2.8 1.3 0.7 0.2 0.0 0.0 0.0 0.0 0.0 0.0 27.8 4.8 1.2
PMGD-PFV-EL-TREBOL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.9 1.6 2.1 2.1 2.5 2.4 2.1 0.8 0.3 0.1 0.0 0.0 0.0 0.0 0.0 0.0 15.1 2.5 0.6
PFV-PMGD-LOS-TAURETES 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 1.2 2.0 2.0 1.5 1.5 1.9 1.6 1.1 0.5 0.1 0.0 0.0 0.0 0.0 0.0 0.0 13.7 2.0 0.6
PMGD-PFV-CARA-DE-GALLO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.4 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.3 0.1 0.0 0.0 0.0 0.0 0.0 0.0 4.6 0.5 0.2
PMGD-PFV-LA-GAMBOINA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 1.2 2.1 2.8 3.6 4.0 3.9 1.7 1.1 0.6 0.2 0.0 0.0 0.0 0.0 0.0 0.0 21.4 4.0 0.9
PFV-PMGD-EL-CASTANO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PFV-LAS-CABRAS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.0 1.8 1.9 1.9 2.0 1.9 1.9 0.9 0.3 0.1 0.0 0.0 0.0 0.0 0.0 0.0 13.9 2.0 0.6
PMGD-PFV-AROMO-DEL-VERANO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.8 1.6 1.3 1.8 1.9 1.9 1.3 0.5 0.3 0.1 0.0 0.0 0.0 0.0 0.0 0.0 11.5 1.9 0.5
PFV-LOS-LAGOS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.5 1.3 1.5 1.3 1.4 1.5 1.2 0.5 0.2 0.1 0.0 0.0 0.0 0.0 0.0 0.0 9.6 1.5 0.4
PFV-CHANCON 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.6 0.9 1.5 1.8 1.7 1.7 0.6 0.4 0.3 0.1 0.0 0.0 0.0 0.0 0.0 0.0 9.6 1.8 0.4
PFV-ELSAUCE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.6 1.5 1.9 2.1 2.0 2.0 1.1 0.5 0.3 0.1 0.0 0.0 0.0 0.0 0.0 0.0 12.2 2.1 0.5
PMGD-PFV-CHAMPA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.6 4.0 2.9 6.6 6.7 6.6 5.6 5.1 2.2 1.3 0.9 0.0 0.0 0.0 0.0 0.0 0.0 42.5 6.7 1.8
PMGD-PFV-PSF-EL-PERAL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 3.6 5.4 5.5 5.2 5.0 3.8 3.6 1.7 1.0 0.7 0.0 0.0 0.0 0.0 0.0 0.0 35.8 5.5 1.5
PFV-PMGD-FARAMALLA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.8 1.8 1.5 0.6 0.5 0.3 0.1 0.0 0.0 0.0 0.0 0.0 0.0 6.7 1.8 0.3
PMGD-PFV-CUARZO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.5 1.6 1.7 1.8 1.5 0.6 0.5 0.3 0.1 0.0 0.0 0.0 0.0 0.0 0.0 8.6 1.8 0.4
PMGD-PFV-AHE-BUENAS-YERBAS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 1.1 4.0 7.5 7.1 6.9 6.1 2.4 1.8 1.1 0.4 0.0 0.0 0.0 0.0 0.0 0.0 38.3 7.5 1.6
PMGD-PFV-EA-SF-PICHILEMU 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.1 1.8 1.8 1.8 1.9 1.9 2.0 1.0 0.4 0.1 0.0 0.0 0.0 0.0 0.0 0.0 14.0 2.0 0.6
PFV-PMGD-SOLAR-PALERMO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.5 2.1 4.8 6.5 6.4 6.3 5.8 3.2 1.6 1.0 0.3 0.0 0.0 0.0 0.0 0.0 0.0 38.4 6.5 1.6
PFV-SANTAROSA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PFV-UTFSM-VITACURA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.0 0.0
PFV-PMGD-DUQUECO-SOLAR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 2.3 5.4 7.1 7.0 6.5 5.9 3.5 5.7 6.0 1.8 0.0 0.0 0.0 0.0 0.0 0.0 51.5 7.1 2.1
PMGD-PFV-MARIA-DOLORES 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 2.6 6.8 7.4 7.1 6.1 5.1 5.0 6.3 5.4 1.7 0.0 0.0 0.0 0.0 0.0 0.0 53.6 7.4 2.2
PFV-LEYDA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 2.3 26.8 27.9 50.2 63.7 61.3 51.9 37.5 21.9 17.6 10.9 0.2 0.0 0.0 0.0 0.0 0.0 372.1 63.7 15.5
PFV-MARAMBIO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 1.2 1.9 1.8 1.8 1.4 1.1 0.6 0.4 0.2 0.0 0.0 0.0 0.0 0.0 0.0 10.7 1.9 0.4
PFV-EL-ZORZAL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.8 1.8 1.9 1.9 1.8 1.8 1.8 1.6 1.5 0.3 0.0 0.0 0.0 0.0 0.0 0.0 15.4 1.9 0.6
PMGD-PFV-SAN-RAFAEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.2 2.0 2.0 2.0 1.9 1.9 1.8 1.7 1.5 0.3 0.0 0.0 0.0 0.0 0.0 0.0 16.6 2.0 0.7
PMGD-PFV-DON-MARTIN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.9 1.7 2.0 1.9 1.7 1.7 1.3 1.2 1.5 0.4 0.0 0.0 0.0 0.0 0.0 0.0 14.4 2.0 0.6
PMGD-PFV-ALBOR-SOLAR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 1.8 3.5 4.3 4.1 3.8 3.7 2.7 2.6 3.2 1.0 0.0 0.0 0.0 0.0 0.0 0.0 30.6 4.3 1.3
PFV-NAZARINO-DEL-VERANO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.0 1.7 1.9 1.9 1.9 1.5 1.6 0.6 0.4 0.3 0.0 0.0 0.0 0.0 0.0 0.0 12.8 1.9 0.5
PFV-LA-PALMA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 1.4 4.2 7.4 7.3 4.3 5.6 6.1 6.7 6.0 1.8 0.0 0.0 0.0 0.0 0.0 0.0 51.1 7.4 2.1
PMGD-PFV-QUILMO-SOLAR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.9 2.2 3.4 4.4 3.0 3.3 3.0 4.0 3.5 1.0 0.0 0.0 0.0 0.0 0.0 0.0 28.7 4.4 1.2
PMGD-PFV-SAN-ALBERTO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.6 1.1 2.8 2.8 2.1 2.2 2.3 2.8 1.9 0.4 0.0 0.0 0.0 0.0 0.0 0.0 19.1 2.8 0.8
PFV-TARANTO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 3.2 6.1 6.6 5.7 6.3 5.8 4.5 2.7 1.9 0.6 0.0 0.0 0.0 0.0 0.0 0.0 43.6 6.6 1.8
PFV-CONDOR-PELVIN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.2 1.9 1.9 1.8 1.6 1.4 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 9.9 1.9 0.4
PFV-SALERNO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.2 1.8 2.0 1.9 1.8 1.4 0.7 0.4 0.3 0.1 0.0 0.0 0.0 0.0 0.0 0.0 11.8 2.0 0.5
PFV-GUADALUPE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 2.7 3.9 4.4 2.0 3.1 3.6 2.1 2.5 1.1 0.4 0.0 0.0 0.0 0.0 0.0 0.0 26.2 4.4 1.1
PFV-VILLA-ALEMANA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.6 1.3 1.8 2.1 1.7 1.8 1.4 0.8 0.4 0.2 0.0 0.0 0.0 0.0 0.0 0.0 12.0 2.1 0.5
PFV-LAS-TENCAS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 2.4 4.7 6.3 7.2 7.4 7.6 6.9 3.2 1.1 0.3 0.0 0.0 0.0 0.0 0.0 0.0 47.3 7.6 2.0
PFV-REXNER 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.7 1.4 1.9 1.0 1.3 1.6 1.2 1.3 0.6 0.2 0.0 0.0 0.0 0.0 0.0 0.0 11.2 1.9 0.5
PFV-MELI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 1.4 3.1 4.9 5.7 5.7 5.1 2.8 1.6 0.8 0.3 0.0 0.0 0.0 0.0 0.0 0.0 31.6 5.7 1.3
PFV-CURICURA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 2.8 6.1 6.6 6.5 6.2 6.1 6.5 6.2 2.2 0.5 0.0 0.0 0.0 0.0 0.0 0.0 49.9 6.6 2.1
PMGD-PFV-ROMERIA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 2.6 5.5 5.8 5.6 5.4 5.3 5.6 5.7 2.3 0.4 0.0 0.0 0.0 0.0 0.0 0.0 44.4 5.8 1.9
PMGD-PFV-TORINO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 2.8 5.1 5.2 5.1 4.9 5.0 5.0 4.9 1.6 0.3 0.0 0.0 0.0 0.0 0.0 0.0 40.1 5.2 1.7
PFV-SAN-ANTONIO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.9 2.2 2.8 3.3 3.6 3.9 3.4 3.1 1.7 0.9 0.0 0.0 0.0 0.0 0.0 0.0 25.9 3.9 1.1
PFV-GABARDO_VERANO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 3.6 3.5 5.9 6.3 6.4 5.3 4.1 2.4 1.0 0.5 0.0 0.0 0.0 0.0 0.0 0.0 39.3 6.4 1.6
PFV-SAN_CARLOS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.4 0.5 1.5 1.8 1.7 1.6 2.0 2.0 1.5 0.3 0.0 0.0 0.0 0.0 0.0 0.0 13.4 2.0 0.6
PFV-EL_MONTE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.1 1.9 1.9 1.9 1.7 1.5 1.2 0.5 0.4 0.2 0.0 0.0 0.0 0.0 0.0 0.0 12.2 1.9 0.5
PFV-LO_BOZA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.1 0.2 0.2 0.1 0.1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.8 0.2 0.0
PFV-PUELCHE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.8 1.9 2.0 1.9 1.7 1.4 1.0 1.6 1.5 0.4 0.0 0.0 0.0 0.0 0.0 0.0 14.2 2.0 0.6
PFV-SOLAR-DEL-BUENO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.3 0.4 0.7 1.5 1.8 1.9 2.0 1.4 0.4 0.0 0.0 0.0 0.0 0.0 0.0 10.6 2.0 0.4
PMGD-PFV-TARUCA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 1.1 3.9 4.2 4.2 4.1 4.1 4.1 4.1 4.1 4.1 2.4 0.1 0.0 0.0 0.0 0.0 0.0 40.7 4.2 1.7
PMGD-PFV-SANTA-PAMELA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 2.2 6.0 6.3 5.9 5.4 4.6 3.3 5.2 4.8 1.3 0.0 0.0 0.0 0.0 0.0 0.0 45.2 6.3 1.9
CSP-CERRODOMINADOR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
BESS-ARICA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.5 0.5 0.1 0.0 0.0 1.2 0.5 0.1
BESS-NUEVO-QUILLAGUA 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 73.2 95.5 95.5 95.5 95.5 95.5 550.9 95.5 23.0
BESS-SALVADOR 44.8 42.6 4.7 0.2 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 18.3 19.8 20.4 20.4 20.4 20.8 212.3 44.8 8.8

PAGINA_PDF 48
RESUMEN DIARIO DE OPERACION DEL SEN
19-04-2025 19-04-2025
1 2 3 4 5 6 7 8 9 10 11 12 13 14 15 16 17 18 19 20 21 22 23 24 TOT.DIA DMAX. DMED.
    MWh MWh/h MWh/h
BESS-URIBE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 1.2 1.6 1.1 0.0 0.0 0.0 3.9 1.6 0.2
BESS-DIEGO-DE-ALMAGRO-SUR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.5 4.2 4.2 4.2 3.7 0.8 17.5 4.2 0.7
BESS-ANDES-IIA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.4 0.6 0.0 74.4 80.1 80.1 16.0 0.0 0.0 251.9 80.1 10.5
BESS-ANDES-2B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
BESS-SAN-ANDRES 19.5 1.3 0.0 0.0 0.0 0.0 0.0 0.0 1.1 6.7 9.3 9.8 10.3 10.3 10.4 10.3 2.2 0.0 21.1 23.5 23.5 23.5 23.5 15.8 222.4 23.5 9.3
BESS-LA-CABANA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 54.8 0.0 0.0 0.0 0.0 54.8 54.8 2.3
BESS-MANZANO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 48.5 0.0 0.0 0.0 0.0 48.5 48.5 2.0
BESS-ALFALFAL-VR1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
BESS-ALFALFAL-VR2 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 38.9 49.0 46.7 20.2 7.3 0.0 162.0 49.0 6.8
BESS-ANDES-IV 9.0 0.8 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 95.5 108.1 108.1 122.2 130.0 103.4 677.1 130.0 28.2
BESS-COYA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 129.0 138.7 113.8 74.4 69.8 49.5 575.3 138.7 24.0
BESS-DON-HUMBERTO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 26.5 7.7 0.0 0.0 0.0 34.2 26.5 1.4
BESS-CAPRICORNIO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 1.4 47.5 47.3 47.4 31.1 25.3 25.3 225.5 47.5 9.4
ARICA-GMAR_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
ARICA-M1AR_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
ARICA-M2AR_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PMGD-TER-ESTANDARTES 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PMGD-TER-ZOFRI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
IQUIQUE-MAIQ_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
IQUIQUE-MIIQ_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
IQUIQUE-MSIQ_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
IQUIQUE-SUIQ_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
IQUIQUE-TGIQ_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
ZOFRI_1_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
ZOFRI_2-5_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
ZOFRI_6_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
ZOFRI_13_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
ZOFRI_7-12_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
CTTAR_CARBÓN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
TGTAR_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
UJINA-1_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
UJINA-2_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
UJINA-3_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
UJINA-4_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
UJINA-5_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
UJINA-6_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
UJINA-1_HFO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
UJINA-2_HFO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
UJINA-3_HFO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
UJINA-4_HFO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
UJINA-5_HFO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
UJINA-6_HFO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
CERROPABELLON-U1_GEO 14.7 14.2 14.8 14.8 15.1 15.1 15.2 15.0 14.1 13.0 12.6 12.3 12.1 11.9 12.3 13.0 13.5 13.6 13.7 13.5 13.6 14.1 13.8 13.9 329.8 15.2 13.7
CERROPABELLON-U2_GEO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
CERROPABELLON-U3_GEO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
NORGENER-NTO1_CAR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
NORGENER-NTO2_CAR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
U12_CARBÓN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
U13_CARBÓN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
TOCOPILLA-U16-TG_GNL 38.1 39.6 40.5 58.6 80.9 80.7 80.8 80.7 40.3 0.0 0.0 0.0 0.0 0.0 0.0 7.3 56.9 79.8 80.2 80.3 81.1 81.1 81.3 81.3 1169.5 81.3 48.7
TOCOPILLA-U16-TG+TV_GNL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
TOCOPILLA-U16-TG_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
TOCOPILLA-U16-TG+TV_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
TOCOPILLA-U16-TG_GAS ARG 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
TOCOPILLA-U16-TG+TV_GAS ARG 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
TOCOPILLA-TG1_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
TOCOPILLA-TG2_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
TOCOPILLA-TG3_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
TOCOPILLA-TG3_GNL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
TOCOPILLA-TG3_GAS ARG 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
KELAR-TG1_TG1_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 62.6 117.6 96.6 94.6 94.6 94.6 560.6 117.6 23.4
KELAR-TG1_TG1_GN_A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
KELAR-TG1_TG1_GNL_A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
KELAR-TG1_TG1_GNL_INFLEX 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
KELAR-TG1_TG1+0.5TV_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
KELAR-TG1_TG1+0.5TV_GN_A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
KELAR-TG1_TG1+0.5TV_GNL_A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
KELAR-TG1_TG1+0.5TV_GNL_INFLEX 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
KELAR-TG12_TG1+TG2+TV1_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
KELAR-TG12_TG1+TG2+TV1_GN_A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
KELAR-TG12_TG1+TG2+TV1_GNL_A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
KELAR-TG12_TG1+TG2+TV1_GNL_INFLEX 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
KELAR-TG2_TG2_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 24.3 143.9 121.0 96.2 95.0 94.2 95.3 669.9 143.9 27.9
KELAR-TG2_TG2_GN_A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
KELAR-TG2_TG2_GNL_A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
KELAR-TG2_TG2_GNL_INFLEX 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
KELAR-TG2_TG2+0.5TV_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
KELAR-TG2_TG2+0.5TV_GN_A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
KELAR-TG2_TG2+0.5TV_GNL_A 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
KELAR-TG2_TG2+0.5TV_GNL_INFLEX 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
ANGAMOS-ANG1_CAR 277.4 277.0 276.6 276.7 276.4 276.5 276.1 260.5 160.2 81.6 80.6 80.6 80.6 80.6 80.6 81.1 142.9 248.6 275.0 275.1 275.7 275.8 275.1 275.1 4966.5 277.4 206.9
ANGAMOS-ANG2_CAR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
COCHRANE-CCH1_CAR 274.9 274.9 274.9 274.9 274.9 274.9 274.9 260.2 219.1 136.6 62.3 61.4 63.3 63.3 63.3 62.8 123.4 236.3 268.8 270.6 213.4 190.2 271.2 274.9 4765.1 274.9 198.5
COCHRANE-CCH2_CAR 275.4 275.4 275.4 275.4 275.4 275.4 275.4 255.9 136.5 60.6 60.6 60.6 60.6 60.6 60.6 61.8 157.0 262.7 271.0 272.9 232.2 259.1 275.4 275.4 4751.5 275.4 198.0
MEJILLONES-CTM1_CAR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
MEJILLONES-CTM2_CAR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
MEJILLONES-CTM3-TG_GNL 45.6 56.6 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 23.1 0.0 0.0 0.0 14.0 54.8 55.3 93.5 0.0 0.0 0.0 0.0 0.0 0.0 342.8 93.5 14.3
MEJILLONES-CTM3-TG+TV_GNL 0.0 21.2 227.1 241.3 238.0 238.0 239.9 160.6 92.0 113.7 19.3 0.0 0.0 0.0 0.0 0.0 0.0 48.8 232.1 230.2 233.0 232.2 231.8 231.6 3030.8 241.3 126.3
MEJILLONES-CTM3-TG_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
MEJILLONES-CTM3-TG+TV_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
MEJILLONES-CTM3-TG_GAS ARG 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
MEJILLONES-CTM3-TG+TV_GAS ARG 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
MEJILLONES-IEM_CAR 364.6 364.6 364.6 365.0 365.0 364.5 365.0 355.0 354.5 303.8 172.1 134.1 132.1 132.6 134.8 133.3 200.6 311.6 350.7 364.5 364.8 362.9 362.4 364.5 7087.7 365.0 295.3

PAGINA_PDF 49
RESUMEN DIARIO DE OPERACION DEL SEN
19-04-2025 19-04-2025
1 2 3 4 5 6 7 8 9 10 11 12 13 14 15 16 17 18 19 20 21 22 23 24 TOT.DIA DMAX. DMED.
    MWh MWh/h MWh/h
PLANTA-ACIDOS-SULFURICO-MEJILLONES 23.4 23.5 23.5 23.5 23.5 23.6 23.6 23.8 23.8 23.6 23.4 23.5 23.6 23.3 23.3 21.0 20.6 20.9 20.9 21.1 21.1 21.0 20.6 20.9 540.9 23.8 22.5
ANDINA-CTA_CAR 164.1 164.4 164.3 165.2 165.7 162.8 165.3 163.6 144.9 94.4 70.4 77.3 76.8 76.8 70.7 70.9 107.1 153.5 163.6 162.8 167.3 165.7 165.1 164.4 3247.0 167.3 135.3
HORNITOS-CTH_CAR 163.7 163.8 163.7 164.9 165.1 162.3 164.6 163.4 150.3 118.3 88.8 87.4 86.5 6.5 0.0 0.0 0.0 0.0 59.1 107.5 144.8 165.2 165.0 164.2 2654.7 165.2 110.6
TG1A+0.5TV1C_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
TG1A+0.5TV1C_GNL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
TG1A+0.5TV1C_GN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
TG1A+TG1B+TV1C_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
TG1A+TG1B+TV1C_GNL 264.3 261.8 261.5 262.6 261.6 261.5 228.0 106.5 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 300.9 251.0 231.4 228.0 228.5 3147.6 300.9 131.2
TG1A+TG1B+TV1C_GN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
TG1A_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
TG1A_GNL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 26.0 0.0 0.0 0.0 0.0 0.0 26.0 26.0 1.1
TG1A_GN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
TG1B+0.5TV1C_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
TG1B+0.5TV1C_GNL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 81.2 110.6 0.0 0.0 0.0 0.0 0.0 191.8 110.6 8.0
TG1B+0.5TV1C_GN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
TG1B_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
TG1B_GNL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 1.2 15.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 16.2 15.0 0.7
TG1B_GN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
TG2A+0.5TV2C_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
TG2A+0.5TV2C_GNL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
TG2A+0.5TV2C_GN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
TG2A+TG2B+TV2C_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
TG2A+TG2B+TV2C_GNL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
TG2A+TG2B+TV2C_GN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
TG2A_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
TG2A_GNL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
TG2A_GN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
TG2B+0.5TV2C_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
TG2B+0.5TV2C_GNL 147.0 148.0 172.1 122.4 144.3 144.8 109.5 45.3 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 48.8 134.2 165.9 167.2 170.1 170.1 170.8 116.7 2177.2 172.1 90.7
TG2B+0.5TV2C_GN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
TG2B_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
TG2B_GNL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 8.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 8.0 8.0 0.3
TG2B_GN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
ENAEX CUMMINS_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
ENAEX DEUTZ_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
MANTOSBLANCOS-MIMB_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 1.6 4.3 3.7 0.0 0.0 0.0 0.0 0.0 0.0 9.6 4.3 0.4
LAPORTADA-TECNET_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
INACAL_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
AGUASBLANCAS-AGB_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
TALTAL-1_GAS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
TALTAL-2_GAS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
TALTAL-1_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
TALTAL-2_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
TALTAL-1_GNL 109.0 111.0 86.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 12.0 110.0 89.0 77.0 72.0 72.0 65.0 803.0 111.0 33.5
TALTAL-2_GNL 110.0 110.0 87.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 10.0 109.0 95.0 88.0 86.0 66.0 64.0 825.0 110.0 34.4
DALMAGRO_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 10.4 16.4 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 26.8 16.4 1.1
SALVADOR_DIESEL 0.0 0.0 0.0 16.5 16.1 16.4 16.9 3.1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 69.0 16.9 2.9
EMELDA-1_DIESEL 0.0 0.0 0.0 5.5 15.1 15.1 9.6 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 45.3 15.1 1.9
EMELDA-2_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
ANDES-1_FO6 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
ANDES-2_FO6 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
ANDES-3_FO6 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
ANDES-4_FO6 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
ANDES-1_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
ANDES-2_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
ANDES-3_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
ANDES-4_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
SANLORENZO-1_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
SANLORENZO-2_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
SANLORENZO-3_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
CENIZAS_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
TERMOPACIFICO_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
CARDONES_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
LLANOS-BLANCOS_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
GUACOLDA-1_CAR 121.8 121.8 121.8 121.8 122.5 123.4 125.0 109.2 46.2 39.2 39.2 39.2 39.2 39.2 39.2 39.2 62.6 117.4 125.2 126.8 126.8 126.8 127.3 128.8 2229.3 128.8 92.9
GUACOLDA-2_CAR 128.2 128.6 128.5 128.1 127.3 127.9 128.4 110.8 48.6 38.4 38.4 38.4 38.4 38.4 38.4 38.4 66.3 124.3 125.2 123.0 110.3 107.7 73.2 39.1 2094.3 128.6 87.3
GUACOLDA-3_CAR 153.5 153.5 153.5 153.5 153.5 153.5 153.5 136.0 58.4 39.3 39.3 39.3 39.3 39.3 39.3 39.3 66.7 142.9 153.4 153.4 153.4 153.4 153.4 153.4 2673.9 153.5 111.4
GUACOLDA-4_CAR 152.7 152.7 152.8 152.8 152.7 152.3 150.7 139.0 67.4 38.5 38.2 38.3 38.2 38.3 38.2 38.2 64.0 137.3 151.5 149.1 148.5 148.0 148.1 148.1 2635.6 152.8 109.8
GUACOLDA-5_CAR 148.2 148.1 148.1 148.1 148.2 148.1 146.9 128.6 50.7 30.3 30.4 30.4 30.4 30.4 30.4 30.4 61.5 138.8 149.4 148.9 149.2 149.4 149.0 148.5 2522.5 149.4 105.1
MAITENCILLO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
HUASCO TV 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
HUASCO_IFO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
HUASCO_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PCOLORADA_IFO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PCOLORADA_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PENON_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 9.2 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 9.2 9.2 0.4
OLIVOS_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
ESPINOS_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PMGD-ELFARO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
RESPALDO-PAJONALES 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PRIME-CHAGUAL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
COMBARBALA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
VENTANAS-2_CAR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
NUEVAVENTANAS_CAR 260.0 257.0 261.0 249.0 233.0 234.0 235.0 240.0 226.0 223.0 237.0 245.0 245.0 249.0 263.0 264.0 264.0 264.0 263.0 263.0 264.0 248.0 243.0 239.0 5969.0 264.0 248.7
CAMPICHE_CAR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
COLMITO_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
COLMITO_GNL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
COLMITO_GNA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 17.4 53.5 55.4 55.3 54.9 54.4 40.8 0.0 0.0 0.0 0.0 331.6 55.4 13.8
ACONCAGUA_GOGEN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
CONCON_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
LIPIGASCONCON_GNL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PLACILLA_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
ELTOTORAL_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0

PAGINA_PDF 50
RESUMEN DIARIO DE OPERACION DEL SEN
19-04-2025 19-04-2025
1 2 3 4 5 6 7 8 9 10 11 12 13 14 15 16 17 18 19 20 21 22 23 24 TOT.DIA DMAX. DMED.
    MWh MWh/h MWh/h
LAGVERDE-TV_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
LAGVERDE-TG_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
QUINTERO-1_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
QUINTERO-2_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
QUINTERO-1_GNL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
QUINTERO-1_GN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
QUINTERO-2_GNL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
QUINTERO-2_GN 99.0 98.0 96.0 97.0 96.0 96.0 74.0 25.0 0.0 0.0 0.0 0.0 0.0 29.0 120.0 119.0 119.0 97.0 97.0 96.0 97.0 96.0 96.0 97.0 1744.0 120.0 72.7
NEHUENCO-1_GAS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
NEHUENCO-1_GNL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 12.0 43.0 96.0 96.0 96.0 97.0 98.0 220.0 325.0 1083.0 325.0 45.1
NEHUENCO-1_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
NEHUENCO-2_GAS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 327.0 304.0 0.0 0.0 314.0 356.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 1301.0 356.0 54.2
NEHUENCO-2_GNL 339.0 329.0 327.0 317.0 328.0 326.0 327.0 0.0 0.0 302.0 252.0 0.0 0.0 316.0 354.0 381.0 343.0 355.0 354.0 340.0 343.0 341.0 330.0 341.0 6645.0 381.0 276.9
NEHUENCO-2_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
NEHUENCO-9B_GAS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
NEHUENCO-9B_GNL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
NEHUENCO-9B_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
SANISIDRO-1_GNL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
SANISIDRO-1_GAS 342.0 340.9 341.9 343.3 343.8 346.8 346.7 240.9 223.6 233.0 317.5 350.5 348.4 347.0 348.9 351.0 351.7 352.5 351.8 351.5 351.3 351.9 352.2 351.9 7980.9 352.5 332.5
SANISIDRO-1_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
SANISIDRO-2_GNL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
SANISIDRO-2_GAS 247.9 247.9 232.2 248.5 248.5 248.3 200.1 189.9 114.1 108.1 122.2 158.2 123.8 232.8 196.2 196.4 196.2 196.2 243.8 219.3 245.7 245.6 245.8 245.6 4953.5 248.5 206.4
SANISIDRO-2_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
LASVEGAS_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
LOSVIENTOS_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 51.0 68.0 68.0 68.0 27.0 282.0 68.0 11.8
LOSVIENTOS_GNL 111.0 102.0 41.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 21.0 114.0 114.0 115.0 115.0 4.0 0.0 0.0 0.0 0.0 737.0 115.0 30.7
LOSVIENTOS_GN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
LOMALOSCOLORADOS-1_BIOGAS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
LOMALOSCOLORADOS-2_BIOGAS 14.0 13.9 13.8 14.0 14.1 14.1 14.0 14.0 9.8 8.8 10.2 12.4 12.1 12.9 12.0 12.7 12.6 12.6 13.3 13.7 13.8 14.0 14.1 14.0 310.9 14.1 13.0
NUEVA RENCA CC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
NUEVARENCA_GN 293.0 291.0 291.0 296.0 0.0 0.0 320.0 305.0 258.0 179.0 267.0 301.0 299.0 299.0 299.0 293.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 3991.0 320.0 166.3
NUEVARENCA_GNL 0.0 0.0 0.0 0.0 279.0 295.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 293.0 317.0 320.0 322.0 319.0 321.0 335.0 333.0 3134.0 335.0 130.6
NUEVARENCA_FA1_GLP 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
NUEVARENCA_FA1_GN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
NUEVARENCA_FA1_GNL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 23.0 47.0 0.0 0.0 70.0 47.0 2.9
NUEVARENCA_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
RENCA-1_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
RENCA-2_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PMGD-ETERSOL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PMGD-TER-BELLET 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
SANTAMARTA_COGEN 7.2 7.2 7.2 7.2 7.0 7.0 7.2 7.0 4.9 2.6 5.1 7.1 7.2 6.9 7.0 6.8 7.2 7.2 7.3 7.2 7.2 7.2 7.2 7.2 162.3 7.3 6.8
CMPCCORDILLERA_COGEN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
CMPCCORDILLERA-GNA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
LEPANTO_BIOGAS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PMGD-TER-AGGREKO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
CMPCTISSUE_COGEN 1.3 1.3 1.5 1.5 1.6 1.4 1.5 2.1 2.4 2.4 2.2 2.2 2.3 2.2 2.5 2.1 1.8 1.8 1.8 1.7 1.8 1.8 1.8 1.8 44.8 2.5 1.9
PMGD-CAMPING-DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
CANDELARIA-1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
CANDELARIA-2 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
CANDELARIA-1_GNL 126.0 124.0 101.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 351.0 126.0 14.6
CANDELARIA-2_GNL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
CANDELARIA-1_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
CANDELARIA-2_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
EPACIFICO_COGEN 13.1 14.0 14.1 14.1 14.2 14.1 14.2 14.0 14.1 13.4 12.7 12.0 11.2 10.6 10.6 10.5 10.1 10.4 10.4 11.0 12.4 12.2 11.9 12.3 297.5 14.2 12.4
SAN FRANCISCO DE MOSTAZAL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
ESPERANZA-DS1_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
ESPERANZA-DS2_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
ESPERANZA-TG1_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
TENO_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 7.1 0.0 6.4 0.0 0.0 14.7 0.1 0.0 0.0 15.0 11.7 1.0 0.0 0.0 0.0 8.7 64.6 15.0 2.7
TENO_GAS_50 36.1 37.5 27.6 4.9 0.0 0.0 0.0 0.0 3.8 0.0 10.2 0.0 0.0 27.7 0.7 5.0 4.1 16.1 37.5 37.9 38.2 37.2 38.0 21.1 383.5 38.2 16.0
CEMENTOSBIOBIO_FO6 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
CEMENTOSBIOBIO_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
LICANTEN_COGEN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
VINALES_COGEN 32.0 32.0 32.0 32.0 32.0 32.0 32.0 32.0 30.1 19.4 14.5 22.4 22.5 22.5 22.5 26.3 31.2 32.0 32.0 32.0 32.0 32.0 32.0 32.0 691.4 32.0 28.8
MAULE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PINARES 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
CONSTITUCION-1-ELEK 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
CELCO_COGEN 0.0 0.0 0.0 0.0 0.2 0.1 0.3 0.5 0.1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.9 1.0 3.0 1.0 0.1
SAN-JAVIER-1-DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
SAN-JAVIER-2-DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
RASOPOWER_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PMGD-PFV-EL-CARPINTERO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.5 3.5 6.5 7.9 8.7 9.0 9.0 7.9 6.6 4.0 0.9 0.0 0.0 0.0 0.0 0.0 0.0 64.5 9.0 2.7
LINARES_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
SANGREGORIO_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PMGD-CHILLAN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
COGEN-PMGD-LOMAS-COLORADAS 1.0 1.1 0.8 1.0 1.1 1.1 1.0 1.0 1.1 1.0 1.0 1.1 1.1 1.0 1.1 1.1 1.0 1.0 1.1 1.0 1.0 1.1 1.0 0.3 24.2 1.1 1.0
NUEVAALDEA-1_COGEN 1.7 1.8 1.7 1.4 1.8 1.9 2.5 4.2 7.4 8.0 8.1 7.9 7.6 7.3 7.4 7.2 6.4 6.0 6.4 6.2 5.5 6.4 6.5 6.4 127.7 8.1 5.3
NUEVAALDEA-2_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
NUEVAALDEA-3_COGEN 34.1 35.1 36.7 36.9 37.8 35.4 36.2 36.8 36.3 39.1 36.8 36.8 35.7 36.8 35.6 35.7 37.6 37.9 38.1 38.5 39.2 38.5 38.4 37.5 887.2 39.2 37.0
LAJAEVE 4.1 4.1 3.9 4.3 3.7 4.4 3.7 3.6 3.5 3.7 4.1 4.5 4.6 4.6 4.6 4.4 4.6 4.5 4.3 4.3 4.4 4.0 4.0 4.0 99.9 4.6 4.2
MASISA_COGEN 7.9 8.1 8.0 8.0 8.0 7.8 7.8 7.9 7.8 7.1 6.3 7.8 8.0 8.1 8.0 7.9 7.9 7.9 7.9 7.9 8.0 8.0 8.1 8.0 188.2 8.1 7.8
YUNGAY-1_GNL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
YUNGAY-2_GNL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
YUNGAY-3_GNL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
YUNGAY-1_GNA 24.7 24.7 12.4 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 12.4 11.4 0.0 37.1 51.4 51.4 51.4 51.4 51.4 38.9 418.9 51.4 17.5
YUNGAY-2_GNA 24.7 24.7 12.5 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 9.3 24.1 24.3 24.6 24.7 24.7 24.7 24.7 24.9 24.7 292.6 24.9 12.2
YUNGAY-3_GNA 46.2 39.9 12.7 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 12.7 25.3 25.1 52.7 53.6 53.6 53.6 53.6 53.6 43.1 525.7 53.6 21.9
YUNGAY-1_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
YUNGAY-2_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
YUNGAY-3_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
YUNGAY-4_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
SANTALIDIA_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
SANTAFE_COGEN 54.3 54.4 54.8 54.8 54.6 54.6 54.9 54.9 54.8 54.5 54.9 53.6 50.2 50.3 50.4 50.3 44.9 49.3 53.7 52.2 45.1 39.9 43.2 43.4 1228.0 54.9 51.2

PAGINA_PDF 51
RESUMEN DIARIO DE OPERACION DEL SEN
19-04-2025 19-04-2025
1 2 3 4 5 6 7 8 9 10 11 12 13 14 15 16 17 18 19 20 21 22 23 24 TOT.DIA DMAX. DMED.
    MWh MWh/h MWh/h
CMPCLAJA_COGEN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
CMPCPACIFICO_COGEN 20.6 8.9 7.9 11.6 11.3 16.9 22.0 25.2 19.7 20.1 23.8 25.2 24.9 14.2 9.0 10.1 8.7 9.6 12.6 18.5 21.9 8.9 15.3 17.6 384.5 25.2 16.0
PMGD-CMPCSANTAFE_COGEN 7.6 7.9 7.5 7.2 9.4 8.6 9.3 7.4 8.0 10.5 8.9 7.6 10.1 9.6 10.0 9.3 9.4 10.1 7.6 7.3 6.4 13.9 13.7 10.8 218.1 13.9 9.1
LOSPINOS_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 16.0 28.0 17.0 34.0 0.0 0.0 0.0 32.0 95.0 78.0 97.0 99.0 100.0 100.0 101.0 102.0 47.0 946.0 102.0 39.4
LOSGUINDOS_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
LOSGUINDOS_2_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
ARAUCO-MAPA 86.1 91.4 88.5 87.3 87.0 91.8 86.1 85.3 85.7 83.4 86.2 62.8 58.5 52.3 50.4 40.8 39.4 40.7 38.7 43.3 45.9 40.2 40.7 47.0 1559.2 91.8 65.0
CHOLGUAN_COGEN 13.2 13.1 13.2 13.3 13.4 13.2 13.4 14.4 8.9 10.7 10.7 10.7 7.6 10.2 12.4 12.6 13.3 13.4 13.4 13.1 13.3 13.4 13.4 13.4 297.7 14.4 12.4
NEWEN_PROPANO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
NEWEN_BUTANO           0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
NEWEN_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
NEWEN_GNL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
NEWEN_GAS 14.3 14.3 9.2 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 6.9 13.7 13.7 13.7 13.9 14.0 14.0 14.1 14.1 14.2 170.0 14.3 7.1
NEWEN_PRO_ BUT 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PETROPOWER_PET 48.5 49.5 49.0 50.0 48.5 50.5 48.5 50.0 49.5 48.5 49.5 49.5 49.5 49.5 49.5 50.5 50.0 49.5 49.0 50.0 50.0 49.5 51.0 50.5 1190.0 51.0 49.6
ESCUADRON_COGEN 1.0 1.0 1.0 0.8 0.8 0.8 0.8 0.8 0.8 0.8 0.8 0.8 0.8 0.8 0.8 0.8 0.8 0.8 0.8 0.8 0.8 0.8 2.5 2.5 23.7 2.5 1.0
SANTAMARIA_CAR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
CORONEL_GN 33.4 26.9 9.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 16.6 35.9 35.8 36.0 35.8 35.7 35.8 36.2 35.8 35.7 408.4 36.2 17.0
CORONEL_GNL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
CORONEL_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
HORCONES_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
ARAUCO_COGEN 0.5 0.3 0.8 0.7 1.0 7.1 5.2 4.6 3.8 4.0 3.6 4.6 5.0 3.6 4.1 4.1 3.6 5.0 3.8 3.3 5.8 1.3 0.3 0.3 76.3 7.1 3.2
LAUTARO-1_COGEN 0.0 26.3 26.4 26.4 26.6 6.7 0.0 26.6 26.2 19.6 24.6 23.2 25.7 26.5 26.4 6.7 26.3 26.3 25.6 18.3 26.2 26.3 26.6 26.4 520.0 26.6 21.7
LAUTARO-2_COGEN 20.7 20.1 20.0 20.6 20.9 20.7 20.1 20.8 20.3 20.4 16.1 17.1 18.5 19.8 0.0 20.0 20.3 20.8 20.9 21.1 20.9 20.5 20.1 20.0 460.5 21.1 19.2
VALDIVIA_COGEN 31.6 35.6 32.7 31.1 30.6 28.5 33.1 33.3 25.7 21.4 23.1 19.4 20.2 19.3 27.5 32.3 29.3 28.2 24.8 26.0 35.5 30.3 28.3 30.5 678.3 35.6 28.3
ANTILHUE-TG1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
ANTILHUE-TG2 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
CALLECALLE_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
CHUYACA_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
TRAPEN_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 8.9 0.0 0.0 35.4 0.0 38.4 29.1 14.8 10.1 0.0 0.0 0.0 0.0 11.6 148.2 38.4 6.2
ALMENDRADO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
TRINCAO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 9.1 9.6 0.0 12.2 6.8 0.0 0.0 0.0 4.8 42.5 12.2 1.8
CALFUCO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
DEGAN2_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
DEGAN-NAVE1+2_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
DEGAN-NAVE5_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
CHILOE_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
MONTEPATRIA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PUNITAQUI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
ELMOLLE 1.0 1.0 1.0 1.0 1.0 1.0 1.0 0.1 0.0 0.0 0.0 0.9 1.0 1.0 1.0 1.0 0.5 1.0 1.0 1.0 1.0 1.0 1.0 1.0 18.8 1.0 0.8
PMGD-DAGOBERTO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PMGD-RAMADILLA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
BIOCRUZ 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
TOMAVAL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PMGD-CONCHALI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PMGD-CORTES 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PMGD-DONAJAVIERA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 0.0 0.0
PMGD-ERMITANO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PMGD-SEPULTURA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PMGD-LAS-QUEMAS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 7.5 7.6 7.6 7.6 7.6 7.5 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 45.3 7.6 1.9
CASABLANCA-1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
CASABLANCA-2 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
TAPIHUE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
CURAUMA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PMGD-TER-CENTRAL-DE-RESPALDO-EGIDO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PMGD-TER-HOLLEY 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PMGD-AGNI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PMGD-DEUCO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PMGD-CHORRILLOS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
TREBALMAPOCHO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 1.2 1.4 1.0 1.0 0.7 0.5 0.2 0.0 0.0 0.0 0.0 0.0 0.0 0.0 5.8 1.4 0.2
ELNOGAL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PFV-PMGD-JAVIERA-CARRERA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 4.4 6.8 7.5 7.0 6.9 5.2 4.7 2.4 1.2 0.9 0.0 0.0 0.0 0.0 0.0 0.0 47.4 7.5 2.0
ESTANCILLA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PMGD-COPIULEMU 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PFV-PMGD-BERLIOZ 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PMGD-ELCAMPESINO1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.1 0.2 0.2 0.2 0.2 0.3 0.2 0.1 0.1 0.1 0.1 0.0 2.0 0.3 0.1
PMGD-MIMBRE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
SANTAIRENE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
LASPAMPAS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
TAMM 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PMGD-YUMBEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
CURICO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
CHILE_GEN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PMGD-ORAFTI 0.9 1.0 1.1 1.2 1.2 0.6 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.5 0.8 0.7 7.9 1.2 0.3
PMGD-ZAPALLAR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PMGD-TER-LA-GLORIA-21 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PMGD-PFV-POMUYETO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 0.7 1.5 2.0 1.9 1.2 2.2 2.1 1.9 0.5 0.0 0.0 0.0 0.0 0.0 0.0 14.3 2.2 0.6
ENERGIA BIOBIO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
COELEMU 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
CAÑETE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
TRONGOL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
LEBU 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
TIRUA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
CONTULMO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
LOSALAMOS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
JCE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
HBS 0.0 0.0 0.0 0.0 0.0 0.0 0.3 0.3 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.6 0.3 0.0
HBS_GNL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
ANCALI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
QUITRALMAN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PICOLTUE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PMGD-BOLDO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PMGD-TER-LOS-PINOS 2.1 2.1 2.1 2.1 2.1 2.1 2.1 2.1 2.1 2.1 2.2 2.2 2.2 2.2 2.2 2.2 2.2 2.2 2.2 2.2 2.2 2.2 2.2 2.2 51.6 2.2 2.2

PAGINA_PDF 52
RESUMEN DIARIO DE OPERACION DEL SEN
19-04-2025 19-04-2025
1 2 3 4 5 6 7 8 9 10 11 12 13 14 15 16 17 18 19 20 21 22 23 24 TOT.DIA DMAX. DMED.
    MWh MWh/h MWh/h
PFV-PMGD-AVEL-SOLAR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 2.2 6.6 7.2 6.9 6.7 4.7 4.4 6.9 5.6 1.6 0.0 0.0 0.0 0.0 0.0 0.0 53.0 7.2 2.2
PMGD-LOSSAUCES 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PMGD-LOSSAUCES-1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PMGD-LOSSAUCES-2 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PMGD-MALLECO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
CHUFKEN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
CURACAUTIN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
LONQUIMAY 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
EAGON 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PMGD-TER-LOUSIANA-PACIFIC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PMGD-TER-LOUSIANA-PACIFIC-2 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
LPLAUTARO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PMGD-AROMOS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
LPPANGUIPULLI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
REY_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
SOUTHERN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
WATTS-1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
WATTS-2 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
SKRETTINGOSORNO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PMGD-TAMBORES 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 2.1 2.0 2.1 2.1 2.1 2.1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 12.6 2.1 0.5
PMGD-CHIFIN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 2.2 2.2 1.9 2.2 2.2 2.2 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 12.9 2.2 0.5
PMGD-LOS-NEGROS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 2.3 2.4 2.7 2.7 2.7 2.6 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 15.4 2.7 0.6
PMGD-CAMPESINA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 2.7 2.7 2.6 2.4 2.7 2.6 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 15.8 2.7 0.7
PMGD-RAPACO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 2.2 2.2 2.2 2.2 2.2 2.2 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 13.4 2.2 0.6
PMGD-GAMI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 2.6 2.6 2.5 2.2 2.2 2.3 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 14.5 2.6 0.6
PMGD-CIRUELILO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PMGD-CALAFATE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PMGD-ALERCE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
MULTIEXPORT-1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
MULTIEXPORT-2 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PMGD-BLUEGATE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PMGD-RIO-AZUL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PMGD-DIESEL-CEREZO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PMGD-DON-PEDRO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
ELCANELO-1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
SKRETTING 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
DANISCO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
BIOMAR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PMGD-TER-EL-JARDIN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PMGD-DIESEL-COLACO-PARGUA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PIEDRAS-NEGRAS 2.7 1.4 1.2 1.4 1.4 1.4 1.4 1.8 2.6 2.7 2.7 2.7 2.7 1.6 1.7 2.0 2.6 1.9 2.7 2.7 2.7 2.7 2.6 1.1 49.9 2.7 2.1
SALMOFOOD-1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
CHANGOS->CUMBRES C1 -301.6 -288.2 -97.0 -81.1 -57.6 -30.7 16.8 126.6 45.3 -101.5 -262.8 -316.8 -287.1 -297.5 -263.6 -193.0 -36.8 -28.1 130.0 228.6 113.6 39.7 78.4 37.4 -1826.9 228.6 -76.1
CHANGOS->CUMBRES C2 -302.2 -288.9 -60.7 -83.1 -59.7 -32.9 14.3 123.4 42.5 -103.4 -263.8 -317.5 -288.1 -298.4 -264.7 -194.5 -39.2 -30.6 126.8 224.8 110.5 37.0 75.5 34.7 -1838.1 224.8 -76.6
CUMBRES->CHANGOS C1 127.0 127.8 -29.2 -89.6 -94.3 -138.3 -187.5 -257.9 -160.0 -48.2 106.8 150.6 114.8 126.7 91.0 19.2 -142.2 -99.0 -178.7 -256.8 -289.6 -236.5 -289.5 -240.0 -1873.4 150.6 -78.1
CUMBRES->CHANGOS C2 124.4 125.3 -32.0 -92.7 -97.4 -141.4 -190.9 -261.2 -163.2 -51.2 104.2 148.1 112.2 124.1 88.4 16.5 -145.3 -101.9 -181.9 -260.1 -293.2 -240.0 -293.0 -243.6 -1945.6 148.1 -81.1
TOTAL HORA. 6538.5 6258.0 5828.3 5663.6 5510.4 5423.4 5440.5 5190.8 5412.7 6053.9 6670.2 6845.3 6945.0 7102.5 7012.4 6756.6 6341.8 6301.9 6426.4 6496.5 6557.9 6517.2 6284.9 6087.3 149,666        
TOTAL HORA. SING 2206 2290 2433 2410 2495 2535 2521 2662 2804 2596 2286 2269 2335 2310 2377 2469 2700 2796 3086 3209 2951 2749 2810 2740 62,036          
TOTAL SEN 8744 8548 8261 8073 8005 7959 7962 7852 8217 8650 8956 9115 9280 9412 9389 9225 9041 9098 9513 9705 9509 9266 9095 8827 211,702        
CONS. PROPIOS 161 163 163 162 171 171 160 163 163 163 163 162 162 162 162 170 179 180 180 180 189 189 180 180 4,077            
CONS. PROPIOS SING 131 136 131 131 131 131 131 131 131 126 130 121 121 121 109 119 126 134 140 140 140 140 140 140 3,134            
FLUJO CHANGOS->CUMBRES -604 -577 -158 -164 -117 -64 31 250 88 -205 -527 -634 -575 -596 -528 -387 -76 -59 257 453 224 77 154 72 -3,665          
PERDIDAS APROX. 154 141 141 133 127 126 131 130 133 150 165 168 177 184 183 176 170 169 193 209 198 188 180 165 3,890            
PERDIDAS APROX. SING 118 127 85 82 88 86 71 61 103 118 119 135 136 136 138 128 113 125 120 108 104 95 93 95 2,582            
DEMANDA APROX. 5620 5377 5367 5205 5095 5063 5180 5148 5205 5537 5816 5881 6031 6161 6139 6023 5916 5895 6310 6561 6394 6217 6079 5814 138,034        
DEMANDA APROX. SING 2560 2605 2375 2360 2393 2382 2288 2220 2482 2558 2563 2647 2652 2649 2658 2609 2536 2596 2569 2507 2483 2436 2423 2433 59,985          
HORA 1 2 3 4 5 6 7 8 9 10 11 12 13 14 15 16 17 18 19 20 21 22 23 24 DMAX   : 7102.5 7103

PAGINA_PDF 53
ANEXO Nº 3
Detalle del Movimiento de Centrales e Informe Diario del CDC correspondientes al día 
19 de abril de 2025

PAGINA_PDF 54
19-04-2025 SSCC
Hora Movi. Equipo Central-Unidad Configuración Despacho Estado EO Consigna Consigna Instrucción 
Cmg Motivo Zona Desacople Condición Neomante Centro de SSCC BASEPOINT
00:00:00 - TER TENO GAS (U1-U26) TENOGAS_GLP 1 LF LC MT PCP OM Con SSCC LI2025000773 ENORCHILE - -
00:00:00 - PEHUENCHE-1 PEHUENCHE 126 N - MT - OM Con SSCC. Se declara en condición de agotamiento A ENEL GENERACION - -
00:00:00 - RAPEL-1 RAPEL - DRO - FS - OM Se declara en condición de agotamiento A LI2022002402 ENEL GENERACION - -
00:00:00 - SANISIDRO-1 SANISIDRO-1_TG1+TV1_FSTVD_GN_B 340 RO LC PC - OM Cambio de combustible LI2024000720 ENEL GENERACION - -
00:00:00 - NEHUENCO-2 NEHUENCO-2_TG1+TV1_GNL_E 411 RO LC PC - OM Cambio de combustible LI2025000781 COLBUN - -
00:05:00 - RALCO_sinv - Cambio CMG - -
00:05:00 - RALCO-1 RALCO_sinv 345 RO - PC - OM Con SSCC N LI2023001195 ENEL GENERACION - -
00:05:00 - CORONEL CORONEL_GN_A 46 RO LC PC MTP OM LI2024001948 STS - -
00:05:00 - TER TENO GAS (U1-U26) TENOGAS_GLP 34 LF LC PC PCP OM LI2025000773 ENORCHILE - -
00:05:00 - YUNGAY-2 YUNGAY-2_GN_A 25 LF LC PC PCP OM LI2025000806 CARDONES - -
00:05:00 - YUNGAY-3 YUNGAY-3_GN_A 53 N LC PC - OM CARDONES - -
00:05:00 - LOSVIENTOS LOSVIENTOS_GNL_E_CNAVIA 134 RO LC PC MTP OM LI2025000539 GENERADORA METROPOLITANA - -
00:05:00 - CMPCPACIFICO CMPCPACIFICO_BL1+BL2+BL3_COGEN 23 N - PC PCP OM SANTA FE - -
00:05:00 - YUNGAY-3_GN_A - Cambio CMG LT 154 kV Charrúa - Concepción - -
00:05:00 - - Inicia Ctx LT 154 kV Charrúa - Concepción LT 154 kV Charrúa - Concepción CDC - -
01:00:00 - RALCO-1 RALCO_sinv 170 RO - CI - OM Con SSCC N LI2023001195 ENEL GENERACION - -
01:00:00 - QUINTERO-2 QUINTERO-2_GN_B 129 N LC PC - OM Cambio de combustible ENEL GENERACION - -
01:28:00 - TALTAL-2_GNL_C - Cambio CMG - -
01:28:00 - CORONEL CORONEL_GN_A 18 RO LC MT MTP OM LI2024001948 STS - -
01:28:00 - TER TENO GAS (U1-U26) TENOGAS_GLP 1 LF LC MT PCP OM LI2025000773 ENORCHILE - -
01:28:00 - YUNGAY-2 YUNGAY-2_GN_A 25 LF LC MT PCP OM LI2025000806 CARDONES - -
01:28:00 - YUNGAY-3 YUNGAY-3_GN_A 25 N LC MT - OM CARDONES - -
01:28:00 - RALCO-1 RALCO_sinv 90 RO - MT - OM Con SSCC N LI2023001195 ENEL GENERACION - -
01:28:00 - CMPCPACIFICO CMPCPACIFICO_BL1+BL2_COGEN 23 N - PC PCP OM SANTA FE - -
01:28:00 - LOSVIENTOS LOSVIENTOS_GNL_E_CNAVIA 75 RO LC MT MTP OM LI2025000539 GENERADORA METROPOLITANA - -
01:28:00 - - Finaliza Ctx Ctx LT 154 kV Charrúa - Concepción Ctx LT 154 kV Charrúa - Concepción CDC - -
01:29:00 - MEJILLONES-CTM3 MEJILLONES-CTM3_TG1+TV1_GNL_A 51 RO LC PMT - OM E/S TV LI2025001829 ENGIE - -
01:40:00 - MEJILLONES-CTM3 MEJILLONES-CTM3_TG1+TV1_GNL_A 226 RO LC PC - OM MT, estable LI2025001829 ENGIE - -
01:40:00 - MEJILLONES-CTM3 MEJILLONES-CTM3_TG1+TV1_GNL_A 226 RO LC PC - OM MT, estable LI2025001829 ENGIE - -
01:58:00 - ANGOSTURA-1 ANGOSTURA_RALCO_sinv 43 DRO - PP - RE Por SSCC N LI2024001595 COLBUN - -
02:00:00 - ANGOSTURA-3 ANGOSTURA_RALCO_sinv 0 N - PS PCP RE Fin SSCC N COLBUN - -
02:00:00 - QUINTERO-2 QUINTERO-2_GN_A 129 N LC PC - OM Cambio de combustible ENEL GENERACION - -
02:00:00 - SANISIDRO-2 SANISIDRO-2_TG1_GN_A 268 RO LC PC - OM Cambio de combustible LI2024000720 ENEL GENERACION - -
02:00:00 - SANISIDRO-1 SANISIDRO-1_TG1+TV1_FSTVD_GN_A 340 RO LC PC - OM Cambio de combustible LI2024000720 ENEL GENERACION - -
02:02:00 - ANGOSTURA-1 ANGOSTURA_RALCO_sinv 43 RO - MT - RE Por SSCC N LI2024001595 COLBUN - -
02:03:00 - PEHUENCHE-1 PEHUENCHE 0 N - PS - OM Fin SSCC A ENEL GENERACION - -
02:06:00 - ANGOSTURA-3 ANGOSTURA_RALCO_sinv 0 DN - FS PCP RE N COLBUN - -
02:07:00 - PEHUENCHE-1 PEHUENCHE 0 DN - FS - OM A ENEL GENERACION - -
02:21:00 - DALMAGRO DALMAGRO_DIESEL 0 DF DLC FS PCP SDCF Falla en el proceso de partida. IFXXXXX ENEL GENERACION - -
02:26:00 - YUNGAY-1 YUNGAY-1_GN_A 0 N LC PS - OM CARDONES - -
02:26:00 - YUNGAY-2 YUNGAY-2_GN_A 0 LF LC PS PCP OM LI2025000806 CARDONES - -
02:26:00 - YUNGAY-3 YUNGAY-3_GN_A 0 N LC PS - OM CARDONES - -
02:26:00 - CORONEL CORONEL_GN_A 0 RO LC PS MTP OM LI2024001948 STS - -
02:26:00 - LOSVIENTOS LOSVIENTOS_GNL_E_CNAVIA - RO LC PS MTP OM LI2025000539 GENERADORA METROPOLITANA - -
02:28:00 - PANGUE-1 PANGUE_RALCO_sinv 80 RO - MT - RE N LI2025000184 ENEL GENERACION - -
02:31:00 - CORONEL CORONEL_GN_A 0 DRO DLC FS MTP OM LI2024001948 STS - -
02:32:00 - YUNGAY-2 YUNGAY-2_GN_A - DLF DLC FS PCP OM LI2025000806 CARDONES - -
02:32:00 - YUNGAY-1 YUNGAY-1_GN_A - DN DLC FS - OM CARDONES - -
02:33:00 - NUEVAVENTANAS_CAR - Cambio CMG - -
02:33:00 - TALTAL-1 TALTAL-1_GNL_C 63 N LC MT - OM ENEL GENERACION - -
02:33:00 - TALTAL-2 TALTAL-2_GNL_C 63 N LC MT - OM ENEL GENERACION - -
02:33:00 - CANDELARIA-1 CANDELARIA-1_GNL_G 60 N LC MT - OM COLBUN - -
02:33:00 - NEHUENCO-2 NEHUENCO-2_TG1+TV1_GNL_E 260 RO LC MT - OM LI2025000781 COLBUN - -
02:33:00 - NEWEN NEWEN_GN_B - N LC PS - OM NEWEN - -
02:34:00 - YUNGAY-3 YUNGAY-3_GN_A 0 DN DLC FS - OM CARDONES - -
02:39:00 - LOSVIENTOS LOSVIENTOS_GNL_E_CNAVIA - DRO DLC FS MTP OM LI2025000539 GENERADORA METROPOLITANA - -
02:40:00 - NEWEN NEWEN_GN_A 0 DN DLC FS - OM NEWEN - -
02:46:00 - TALTAL-1 TALTAL-1_GNL_C 0 N LC PS - OM ENEL GENERACION - -
02:46:00 - TALTAL-2 TALTAL-2_GNL_C 0 N LC PS - OM ENEL GENERACION - -
02:47:00 - PEHUENCHE-1 PEHUENCHE 126 DN - PP - OM Por SSCC A ENEL GENERACION - -
02:53:00 - SALVADOR SALVADOR_DIESEL 5 DN DLC PP - OT S/E Diego de Almagro 220/110 kV SALVADOR - -
02:56:00 - TALTAL-2 TALTAL-2_GNL_C 0 DN DLC FS - OM ENEL GENERACION - -
02:56:00 - TALTAL-1 TALTAL-1_GNL_C 0 DN DLC FS - OM ENEL GENERACION - -
02:56:00 - PEHUENCHE-1 PEHUENCHE 126 N - MT - OM Por SSCC A ENEL GENERACION - -
02:56:00 - ANGOSTURA-3 ANGOSTURA_RALCO_sinv 13 DN - PP PCP RE N COLBUN - -
02:58:00 - CANDELARIA-1 CANDELARIA-1_GNL_G 0 N LC PS - OM COLBUN - -
03:00:00 - ANGOSTURA-3 ANGOSTURA_RALCO_sinv 13 N - MT PCP RE Con SSCC N COLBUN - -
03:00:00 - ANGOSTURA-1 ANGOSTURA_RALCO_sinv 43 RO - MT - RE Fin SSCC N LI2024001595 COLBUN - -
03:00:00 - SANISIDRO-2 SANISIDRO-2_TG1_GN_B 268 RO LC PC - OM Cambio de combustible LI2024000720 ENEL GENERACION - -
03:00:00 - TER TENO GAS (U1-U26) TENOGAS_GLP 1 LF LC PS PCP OM Fin SSCC LI2025000773 ENORCHILE - -
03:03:00 - SALVADOR_DIESEL - Cambio CMG S/E Diego de Almagro 220/110 kV - -
03:03:00 - SALVADOR SALVADOR_DIESEL 18 N LC PC - OT S/E Diego de Almagro 220/110 kV SALVADOR - -
03:03:00 - - Inicia Ctx S/E Diego de Almagro 220/110 kV S/E Diego de Almagro 220/110 kV CDC - -
03:05:00 - CANDELARIA-1 CANDELARIA-1_GNL_G 0 DN DLC FS - OM COLBUN - -
03:11:00 - TER TENO GAS (U1-U26) TENOGAS_GLP 0 DLF DLC FS PCP OM LI2025000773 ENORCHILE - -
03:17:00 - EMELDA-1 EMELDA-1_DIESEL 2 DN DLC PP - OT S/E Diego de Almagro 220/110 kV PRIME ENERGIA - -
03:18:00 - CANUTILLAR - Cambio CMG - -
03:18:00 - QUINTERO-2 QUINTERO-2_GN_A 65 N LC MT - OM ENEL GENERACION - -
03:18:00 - NUEVAVENTANAS NUEVAVENTANAS_CAR 120 N - MT - OM AES ANDES - -
03:18:00 - ACONCAGUA ENAPACONCAGUA_COGEN 42 N - MT CF OM ENAP ACONCAGUA - -
03:18:00 - ATACAMA-2 ATACAMA-2TG2B_TG2B+0.5TV2_GNL_C 63 N - MT - OM ENEL GENERACION - -
03:24:00 - ANGOSTURA-1 ANGOSTURA_RALCO_sinv 0 RO - PS - RE N LI2024001595 COLBUN - -
03:28:00 - ANGOSTURA-1 ANGOSTURA_RALCO_sinv 0 DRO - FS - RE N LI2024001595 COLBUN - -
03:36:00 - EMELDA-1_DIESEL - Cambio CMG S/E Diego de Almagro 220/110 kV - -
03:36:00 - ANDES-4 ANDES-4_DIESEL 0 DN - FS - OM No se despacho por TP S/E Diego de Almagro 220/110 kV PRIME ENERGIA - -
03:36:00 - EMELDA-1 EMELDA-1_DIESEL 15 N LC CI - OT S/E Diego de Almagro 220/110 kV PRIME ENERGIA - -
03:54:00 - ANGOSTURA-2 ANGOSTURA_RALCO_sinv 43 DRO - PP - RE Por SSCC N LI2024001595 COLBUN - -
04:00:00 - NUEVARENCA_TG1+TV1_GNL_E - Cambio CMG - -
04:00:00 - NEHUENCO-2 NEHUENCO-2_TG1+TV1_GNL_E 411 RO LC PC - OM LI2025000781 COLBUN - -
04:00:00 - NUEVAVENTANAS NUEVAVENTANAS_CAR 272 N - PC - OM AES ANDES - -
04:00:00 - ACONCAGUA ENAPACONCAGUA_COGEN 42 N - PC CF OM ENAP ACONCAGUA - -
04:00:00 - NUEVARENCA NUEVARENCA_TG1+TV1_GNL_E 280 RO LC CI - OM Cambio de combustible
LI2020001462 - 
 LI2022001933 
- 
LI2023001676 - 
 LI2024000680 
- 
LI2025000693 - 
 LI2025000749
GENERADORA METROPOLITANA - -
04:00:00 - SANISIDRO-2 SANISIDRO-2_TG1_GN_A 268 RO LC PC - OM Cambio de combustible LI2024000720 ENEL GENERACION - -
04:00:00 - QUINTERO-2 QUINTERO-2_GN_B 129 N LC PC - OM Cambio de combustible ENEL GENERACION - -
04:00:00 - ATACAMA-2 ATACAMA-2TG2B_TG2B+0.5TV2_GNL_C 121 N - PC - OM ENEL GENERACION - -
04:02:00 - ANGOSTURA-2 ANGOSTURA_RALCO_sinv 43 RO - MT - RE Por SSCC N LI2024001595 COLBUN - -
04:02:00 - ANGOSTURA-3 ANGOSTURA_RALCO_sinv 0 N - PS PCP RE Fin SSCC N COLBUN - -
04:07:00 - ANGOSTURA-3 ANGOSTURA_RALCO_sinv 0 DN - FS PCP RE N COLBUN - -
05:00:00 - QUINTERO-2 QUINTERO-2_GN_A 129 N LC PC - OM Cambio de combustible ENEL GENERACION - -
05:00:00 - SANISIDRO-1 SANISIDRO-1_TG1+TV1_FSTVD_GN_B 340 RO LC PC - OM Cambio de combustible LI2024000720 ENEL GENERACION - -

PAGINA_PDF 55
19-04-2025 SSCC
Hora Movi. Equipo Central-Unidad Configuración Despacho Estado EO Consigna Consigna Instrucción 
Cmg Motivo Zona Desacople Condición Neomante Centro de SSCC BASEPOINT
00:00:00 - TER TENO GAS (U1-U26) TENOGAS_GLP 1 LF LC MT PCP OM Con SSCC LI2025000773 ENORCHILE - -
05:03:00 - NUEVARENCA NUEVARENCA_TG1+TV1_GNL_E 331 RO LC PC - OM
LI2020001462 - 
 LI2022001933 
- 
LI2023001676 - 
 LI2024000680 
- 
LI2025000693 - 
 LI2025000749
GENERADORA METROPOLITANA - -
05:33:00 - PEHUENCHE-1 PEHUENCHE 0 N - PS - OM A ENEL GENERACION - -
05:36:00 - PEHUENCHE-1 PEHUENCHE 0 DN - FS - OM A ENEL GENERACION - -
05:54:00 - NUEVARENCA NUEVARENCA_TG1+TV1_GNL_E 250 RO LC CI - OM
LI2020001462 - 
 LI2022001933 
- 
LI2023001676 - 
 LI2024000680 
- 
LI2025000693 - 
 LI2025000749
GENERADORA METROPOLITANA - -
06:00:00 - GUACOLDA-2_CAR - Cambio CMG - -
06:00:00 - QUINTERO-2 QUINTERO-2_GN_A 65 N LC MT - OM ENEL GENERACION - -
06:00:00 - NUEVAVENTANAS NUEVAVENTANAS_CAR 120 N - MT - OM AES ANDES - -
06:00:00 - ACONCAGUA ENAPACONCAGUA_COGEN 42 N - MT CF OM ENAP ACONCAGUA - -
06:00:00 - ATACAMA-1 ATACAMA-1TG1AB_TG1A+TG1B+TV1_GNL_C 63 RO LC MT - OM LILI202200125
2 ENEL GENERACION - -
06:00:00 - NEHUENCO-2 NEHUENCO-2_TG1+TV1_GNL_E 260 RO LC MT - OM LI2025000781 COLBUN - -
06:00:00 - CANUTILLAR-1 CANUTILLAR 40 N - MT - OM N COLBUN - -
06:00:00 - CANUTILLAR-2 CANUTILLAR 40 N - MT - OM N COLBUN - -
06:00:00 - SANTAFE SANTAFE_BL1+BL2+BL3_COGEN 50 N - PC - OM SANTA FE - -
06:00:00 - NUEVARENCA NUEVARENCA_TG1+TV1_GN_A 250 RO LC PC - OM Cambio de combustible
LI2020001462 - 
 LI2022001933 
- 
LI2023001676 - 
 LI2024000680 
- 
LI2025000693 - 
 LI2025000749
GENERADORA METROPOLITANA - -
06:00:00 - ATACAMA-2 ATACAMA-2TG2B_TG2B+0.5TV2_GNL_C 63 N - MT - OM ENEL GENERACION - -
06:12:00 - SANISIDRO-2 SANISIDRO-2_TG1_GN_B 268 RO LC MT - OM Cambio de combustible LI2024000720 ENEL GENERACION - -
06:26:00 - SALVADOR_DIESEL - Cambio CMG S/E Diego de Almagro 220/110 kV - -
06:26:00 - DALMAGRO DALMAGRO_DIESEL 20 N LC PC PCP OT Cancela IF XXXXX S/E Diego de Almagro 220/110 kV ENEL GENERACION - -
06:34:00 - EMELDA-1 EMELDA-1_DIESEL - N LC PS - OT S/E Diego de Almagro 220/110 kV PRIME ENERGIA - -
06:41:00 - EMELDA-1 EMELDA-1_DIESEL 0 DN DLC FS - OM S/E Diego de Almagro 220/110 kV PRIME ENERGIA - -
06:55:00 - LOSPINOS LOSPINOS_DIESEL 17 DN DLC PP - OM Por SSCC COLBUN - -
06:55:00 - ANGOSTURA-3 ANGOSTURA_RALCO_sinv 13 DN - PP PCP RE Por SSCC N COLBUN - -
07:00:00 - ATACAMA-1 ATACAMA-1TG1AB_TG1A+TG1B+TV1_GNL_C 224 RO LC MT - OM Fin SSCC LILI202200125
2 ENEL GENERACION - -
07:00:00 - QUINTERO-2 QUINTERO-2_GN_A 65 N LC MT - OM Fin SSCC ENEL GENERACION - -
07:00:00 - NEHUENCO-2 NEHUENCO-2_TG1+TV1_GN_A 260 RO LC PC - OM Cambio de combustible LI2025000781 COLBUN - -
07:00:00 - ANGOSTURA-3 ANGOSTURA_RALCO_sinv 45 N - PC PCP RE Por SSCC N COLBUN - -
07:00:00 - ANGOSTURA-2 ANGOSTURA_RALCO_sinv 0 RO - PS - RE Fin SSCC N LI2024001595 COLBUN - -
07:00:00 - SANISIDRO-2 SANISIDRO-2_TG1_GN_C 130 RO LC MT - OM Cambio de combustible LI2024000720 ENEL GENERACION - -
07:00:00 - ATACAMA-2 ATACAMA-2TG2B_TG2B+0.5TV2_GNL_C 109 N - MT - OM Fin SSCC ENEL GENERACION - -
07:02:00 - ANGOSTURA-2 ANGOSTURA_RALCO_sinv 0 DRO - FS - RE N LI2024001595 COLBUN - -
07:03:00 - GUACOLDA-1 GUACOLDA-1_CAR 125 LF LC PC PCP OM Limitada a 125 MW. Causa informada: Alto diferencial en los filtros de manga, según IL 
2025000855. Cancela limitación IL 2025000841.
LI2025000725 - 
 LI2025000855 ENLASA - -
07:04:00 - LOSPINOS LOSPINOS_DIESEL 17 N LC MT - OM Por SSCC COLBUN - -
07:09:00 - DALMAGRO_DIESEL - Cambio CMG S/E Diego de Almagro 220/110 kV - -
07:09:00 - SALVADOR SALVADOR_DIESEL - N LC PS - OT S/E Diego de Almagro 220/110 kV S/E Diego de Almagro 220/110 kV SALVADOR - -
07:20:00 - COCHRANE-CCH1 COCHRANE-CCH1_CAR 60 RO - MT - OM LT 500 kV Nueva Pan de Azúcar - Polpaico LI2024000732 AES ANDES - -
07:20:00 - COCHRANE-CCH2 COCHRANE-CCH2_CAR 60 RO - MT - OM LT 500 kV Nueva Pan de Azúcar - Polpaico LI2023001949  AES ANDES - -
07:20:00 - GUACOLDA-2 GUACOLDA-2_CAR 38 LF - MT PCP OM LT 500 kV Nueva Pan de Azúcar - Polpaico
LI2024001206 - 
 LI2024000181 
- 
LI2024002072 - 
 LI2024000772 
- LI2025000524
ENLASA - -
07:20:00 - GUACOLDA-3 GUACOLDA-3_CAR 45 RO - MT - OM LT 500 kV Nueva Pan de Azúcar - Polpaico LI2025000591 ENLASA - -
07:20:00 - GUACOLDA-4 GUACOLDA-4_CAR 38 RO - MT - OM LT 500 kV Nueva Pan de Azúcar - Polpaico LI2025000350 ENLASA - -
07:20:00 - GUACOLDA-5 GUACOLDA-5_CAR 38 RO - MT - OM LT 500 kV Nueva Pan de Azúcar - Polpaico LI2025000351 ENLASA - -
07:20:00 - HORNITOS-CTH HORNITOS-CTH_CAR 75 N - MT PCP OM LT 500 kV Nueva Pan de Azúcar - Polpaico ENGIE - -
07:20:00 - MEJILLONES-IEM MEJILLONES-IEM_CAR 106 N - MT - OM LT 500 kV Nueva Pan de Azúcar - Polpaico ENGIE - -
07:20:00 - ATACAMA-1 ATACAMA-1TG1AB_TG1A+TG1B+TV1_GNL_C 0 RO LC PS - OM LT 500 kV Nueva Pan de Azúcar - Polpaico LILI202200125
2 ENEL GENERACION - -
07:20:00 - QUINTERO-2 QUINTERO-2_GN_A 0 N LC PS - OM ENEL GENERACION - -
07:20:00 - EPACIFICO EPACIFICO_COGEN 16 RO - MT CF OM LI2022002169 ENERGIA PACIFICO - -
07:20:00 - ERNC 0 Cambio CMG LT 500 kV Nueva Pan de Azúcar - Polpaico - -
07:20:00 - GUACOLDA-1 GUACOLDA-1_CAR 38 LF LC MT PCP OM LT 500 kV Nueva Pan de Azúcar - Polpaico LI2025000725 - 
 LI2025000855 ENLASA - -
07:20:00 - ANDINA-CTA ANDINA-CTA_CAR 75 N - MT - OM LT 500 kV Nueva Pan de Azúcar - Polpaico ENGIE - -
07:20:00 - ANGAMOS-ANG1 ANGAMOS-ANG1_CAR 87 RO - MT - OM LT 500 kV Nueva Pan de Azúcar - Polpaico LI2023001864 AES ANDES - -
07:20:00 - COLBUN_sinv 0 Cambio CMG - -
07:20:00 - - Inicia Ctx LT 500 kV Nueva Pan de Azúcar - Polpaico LT 500 kV Nueva Pan de Azúcar - Polpaico CDC - -
07:20:00 - MEJILLONES-CTM3 MEJILLONES-CTM3_TG1+TV1_GNL_A 91 RO LC MT - OM LT 500 kV Nueva Pan de Azúcar - Polpaico LI2025001829 ENGIE - -
07:20:00 - ATACAMA-2 ATACAMA-2TG2B_TG2B+0.5TV2_GNL_C - N - PS - OM LT 500 kV Nueva Pan de Azúcar - Polpaico ENEL GENERACION - -
07:23:00 - SALVADOR SALVADOR_DIESEL 0 DN DLC FS - OM S/E Diego de Almagro 220/110 kV SALVADOR - -
07:30:00 - QUINTERO-2 QUINTERO-2_GN_A 0 DN DLC FS - OM ENEL GENERACION - -
07:33:00 - ATACAMA-1 ATACAMA-1TG1B_TG1B+0.5TV1_GNL_C 0 LF LC PS PCP OM Desacoplada TG1A LT 500 kV Nueva Pan de Azúcar - Polpaico LIXXX ENEL GENERACION - -
07:33:00 - ATACAMA-1 ATACAMA-1TG1A_TG1A_GNL_C 0 RO LC PS - OM Desacoplada TG1A LT 500 kV Nueva Pan de Azúcar - Polpaico LILI202200125
2 ENEL GENERACION - -
07:33:00 - ATACAMA-2 ATACAMA-2TG2B_TG2B_GNL_C - N - PS - OM F/S TV2C LT 500 kV Nueva Pan de Azúcar - Polpaico ENEL GENERACION - -
07:33:00 - ATACAMA-2 ATACAMA-2TG2B_TG2B_GNL_C - N - PS - OM F/S TV2C LT 500 kV Nueva Pan de Azúcar - Polpaico ENEL GENERACION - -
07:36:00 - ATACAMA-1 ATACAMA-1TG1A_TG1A_GNL_C 0 DN DLC FS - OM LT 500 kV Nueva Pan de Azúcar - Polpaico ENEL GENERACION - -
07:38:00 - ATACAMA-2 ATACAMA-2TG2B_TG2B_GNL_C - DN DLC FS - OM LT 500 kV Nueva Pan de Azúcar - Polpaico ENEL GENERACION - -
07:41:00 - ATACAMA-1 ATACAMA-1TG1B_TG1B_GNL_C 63 N LC PMT - OM Fuera de Servicio TV LT 500 kV Nueva Pan de Azúcar - Polpaico ENEL GENERACION - -
07:45:00 - ATACAMA-1 ATACAMA-1TG1B_TG1B_GNL_C 0 DN DLC FS - OM LT 500 kV Nueva Pan de Azúcar - Polpaico ENEL GENERACION - -
07:46:00 - DALMAGRO DALMAGRO_DIESEL 0 N LC PS PCP OT S/E Diego de Almagro 220/110 kV ENEL GENERACION - -
07:46:00 - - Finaliza Ctx S/E Diego de Almagro 220/110 kV S/E Diego de Almagro 220/110 kV CDC - -
07:51:00 - CIPRESES-2 CIPRESES_sinv 21 RO - MT MTP OM N LI2024001465 ENEL GENERACION - -
07:51:00 - CIPRESES-3 CIPRESES_sinv 0 LF - MT PCP OM N DI2025036577
 ENEL GENERACION - -
07:51:00 - ESCUADRON ESCUADRON_COGEN 4 LF - MT PCP OM LI2024001220 ESCUADRON - -

PAGINA_PDF 56
19-04-2025 SSCC
Hora Movi. Equipo Central-Unidad Configuración Despacho Estado EO Consigna Consigna Instrucción 
Cmg Motivo Zona Desacople Condición Neomante Centro de SSCC BASEPOINT
00:00:00 - TER TENO GAS (U1-U26) TENOGAS_GLP 1 LF LC MT PCP OM Con SSCC LI2025000773 ENORCHILE - -
07:51:00 - LAUTARO-2 LAUTARO-2_BL1_COGEN 13 N - PC - OM COMASA - -
07:51:00 - LAUTARO-1 LAUTARO-1_BL1_COGEN 26 N - PC - OM COMASA - -
07:51:00 - COLBUN-1 COLBUN_sinv 100 N - MT - OM N COLBUN - -
07:51:00 - SANISIDRO-1_TG1+TV1_FSTVD_GN_B - Cambio CMG - -
07:51:00 - DALMAGRO DALMAGRO_DIESEL - DN DLC FS PCP OM ENEL GENERACION - -
07:51:00 - NUEVARENCA NUEVARENCA_TG1+TV1_GN_A 160 RO LC MT - OM
LI2020001462 - 
 LI2022001933 
- 
LI2023001676 - 
 LI2024000680 
- 
LI2025000693 - 
 LI2025000749
GENERADORA METROPOLITANA - -
07:51:00 - SANTAFE SANTAFE_BL1+BL2_COGEN 50 N - PC - OM SANTA FE - -
07:51:00 - NEHUENCO-2 NEHUENCO-2_TG1+TV1_GN_A 260 RO LC MT - OM LI2025000781 COLBUN - -
07:51:00 - CIPRESES-1 CIPRESES_sinv - N - MT - OM N ENEL GENERACION - -
07:55:00 - VINALES VINALES_BL1_COGEN 11 N - PC - OM ARAUCO - -
07:55:00 - VINALES_BL1_COGEN 0 Cambio CMG - -
07:55:00 - CHOLGUAN CHOLGUAN_BL1_COGEN 0 N - MT - OM ARAUCO - -
07:55:00 - LAUTARO-1 LAUTARO-1_BL1_COGEN 11 N - MT - OM COMASA - -
07:55:00 - LAUTARO-2 LAUTARO-2_BL1_COGEN 13 N - MT - OM COMASA - -
07:55:00 - MASISA MASISA_COGEN 0 N - MT - OM STS - -
07:55:00 - SANISIDRO-1 SANISIDRO-1_TG1+TV1_FSTVD_GN_B 177 RO LC MT - OM LI2024000720 ENEL GENERACION - -
07:59:00 - PE-PUNTAPALMERAS PE-PUNTAPALMERAS 5 N - MT - OM P. Disp. = 0,2 MW; origen: Gen. Actual LT 500 kV Nueva Pan de Azúcar - Polpaico - ACCIONA - -
07:59:00 - PFV-ALMEYDA PFV-ALMEYDA 16 N - CI - OM P. Disp. = 29,5 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ACCIONA - -
07:59:00 - PFV-ELROMERO PFV-ELROMERO 34 N - CI - OM P. Disp. = 34 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ACCIONA - -
07:59:00 - PFV-USYA PFV-USYA 13 N - CI - OM P. Disp. = 12,9 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ACCIONA - -
07:59:00 - PFV-MALGARIDA PFV-MALGARIDA 56 N - CI - OM P. Disp. = 102 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ACCIONA - -
07:59:00 - PE-LOSCURUROS PE-LOSCURUROS 1 N - MT - OM P. Disp. = 0 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - AES ANDES - -
07:59:00 - PFV-ANDES PFV-ANDES 6 N - CI - OM P. Disp. = 9,2 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - AES ANDES - -
07:59:00 - PFV-ANDES2A PFV-ANDES2A 24 N - CI - OM P. Disp. = 33,9 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - AES ANDES - -
07:59:00 - PFV-BOLERO-1 PFV-BOLERO-1 28 N - CI - OM P. Disp. = 28 MW; origen: Gen. Actual LT 500 kV Nueva Pan de Azúcar - Polpaico - AES ANDES - -
07:59:00 - PFV-ANDES2B PFV-ANDES2B 28 N - CI - OM P. Disp. = 28,4 MW; origen: Gen. Actual LT 500 kV Nueva Pan de Azúcar - Polpaico - AES ANDES - -
07:59:00 - PFV-ANDES4 PFV-ANDES4 30 N - CI - OM P. Disp. = 30,3 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - AES ANDES - -
07:59:00 - PFV-DIEGOALMAGROSUR PFV-DIEGOALMAGROSUR 56 N - CI - OM P. Disp. = 56 MW; origen: Gen. Actual LT 500 kV Nueva Pan de Azúcar - Polpaico - COLBUN - -
07:59:00 - PE-SANJUAN PE-SANJUAN 19 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - COLBUN - -
07:59:00 - PE-TOTORAL PE-TOTORAL 12 N - MT - OM P. Disp. = 0 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - COLBUN - -
07:59:00 - PE-CANELA PE-CANELA 0 N - MT - OM P. Disp. = 0 MW; origen: Gen. Actual LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
07:59:00 - PE-CANELA-2 PE-CANELA-2 0 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
07:59:00 - PE-SIERRAGORDA PE-SIERRAGORDA 30 N - CI - OM P. Disp. = 55,3 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
07:59:00 - PE-TALTAL PE-TALTAL 1 N - MT - OM P. Disp. = 83,8 MW; origen: Pronóstico; SSCC: Bloque CF(+) LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
07:59:00 - PE-VALLEDELOSVIENTOS PE-VALLEDELOSVIENTOS 7 N - CI - OM P. Disp. = 6,8 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
07:59:00 - PFV-CHANARES PFV-CHANARES 1 N - MT - OM P. Disp. = 0 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
07:59:00 - PFV-FINISTERRAE PFV-FINISTERRAE 68 N - CI - OM P. Disp. = 140 MW; origen: Gen. Actual LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
07:59:00 - PFV-LALACKAMA PFV-LALACKAMA 15 N - CI - OM P. Disp. = 26,7 MW; origen: Gen. Actual LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
07:59:00 - PFV-LALACKAMA-2 PFV-LALACKAMA-2 5 N - CI - OM P. Disp. = 6,1 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
07:59:00 - PFV-SOLDELILA PFV-SOLDELILA 5 N - CI - OM P. Disp. = 4,7 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
07:59:00 - PFV-AZABACHE PFV-AZABACHE 16 N - CI - OM P. Disp. = 36,8 MW; origen: Gen. Actual LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
07:59:00 - PFV-CAMPOSDELSOL PFV-CAMPOSDELSOL 76 N - CI - OM P. Disp. = 76,1 MW; origen: Gen. Actual LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
07:59:00 - PFV-VALLEDELSOL PFV-VALLEDELSOL 42 N - CI - OM P. Disp. = 120,7 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
07:59:00 - PFV-GUANCHOI PFV-GUANCHOI 7 N - CI - OM P. Disp. = 7 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
07:59:00 - PFV-LASSALINAS PFV-LASSALINAS 56 N - CI - OM P. Disp. = 110,1 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
07:59:00 - PE-MONTEREDONDO PE-MONTEREDONDO 0 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENGIE - -
07:59:00 - PE-CALAMA PE-CALAMA 35 N - CI - OM P. Disp. = 34,5 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENGIE - -
07:59:00 - PFV-LOSLOROS PFV-LOSLOROS 8 N - CI - OM P. Disp. = 28 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENGIE - -
07:59:00 - PFV-TAMAYA PFV-TAMAYA 32 N - CI - OM P. Disp. = 54,9 MW; origen: Gen. Actual LT 500 kV Nueva Pan de Azúcar - Polpaico - ENGIE - -
07:59:00 - PFV-CAPRICORNIO PFV-CAPRICORNIO 26 N - CI - OM P. Disp. = 33,1 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENGIE - -
07:59:00 - PFV-COYA PFV-COYA 50 N - CI - OM P. Disp. = 63,7 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENGIE - -
07:59:00 - PE-KALLPA PE-KALLPA 94 N - CI - OM P. Disp. = 185,2 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENGIE - -
07:59:00 - PFV-LLANODELLAMPOS PFV-LLANODELLAMPOS 15 N - CI - OM P. Disp. = 14,8 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENLASA - -
07:59:00 - PFV-SANTAISABEL PFV-SANTAISABEL 42 N - CI - OM P. Disp. = 120 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
07:59:00 - PFV-NUEVOQUILLAGUA PFV-NUEVOQUILLAGUA 2 N - MT - OM P. Disp. = 0 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
07:59:00 - PFV-PAMPATIGRE PFV-PAMPATIGRE 29 N - CI - OM P. Disp. = 66,6 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
07:59:00 - PE-CABOLEONES-1 PE-CABOLEONES-1 1 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
07:59:00 - PE-CABOLEONES-2 PE-CABOLEONES-2 1 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
07:59:00 - PE-CABOLEONES-3 PE-CABOLEONES-3 2 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
07:59:00 - PE-ELARRAYAN PE-ELARRAYAN 0 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
07:59:00 - PE-PUNTACOLORADA PE-PUNTACOLORADA 0 N - MT - OM P. Disp. = 0 MW; origen: Gen. Actual LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
07:59:00 - PFV-CONEJO PFV-CONEJO 29 N - CI - OM P. Disp. = 35,9 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
07:59:00 - PFV-JAMA-2 PFV-JAMA-2 5 N - CI - OM P. Disp. = 7,8 MW; origen: Gen. Actual LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
07:59:00 - PFV-MARIAELENA PFV-MARIAELENA 10 N - CI - OM P. Disp. = 22,3 MW; origen: Gen. Actual LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
07:59:00 - PFV-POZOALMONTE-2 PFV-POZOALMONTE-2 2 N - CI - OM P. Disp. = 4,7 MW; origen: Gen. Actual LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
07:59:00 - PFV-POZOALMONTE-3 PFV-POZOALMONTE-3 4 N - CI - OM P. Disp. = 8,8 MW; origen: Gen. Actual LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
07:59:00 - PFV-URIBESOLAR PFV-URIBESOLAR 15 N - CI - OM P. Disp. = 24 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
07:59:00 - PFV-LACRUZSOLAR PFV-LACRUZSOLAR 15 N - CI - OM P. Disp. = 35,1 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
07:59:00 - PE-TCHAMMA PE-TCHAMMA 133 N - CI - OM P. Disp. = 132,5 MW; origen: SITR; SSCC: Bloque CF(-) LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
07:59:00 - PFV-DONACARMEN PFV-DONACARMEN 6 N - CI - OM P. Disp. = 5,8 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
07:59:00 - PFV-SANPEDRO-GPG PFV-SANPEDRO-GPG 29 N - CI - OM P. Disp. = 41,6 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
07:59:00 - PFV-JAMA-1 PFV-JAMA-1 2 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
07:59:00 - PFV-VALLEESCONDIDO PFV-VALLEESCONDIDO 27 N - CI - OM P. Disp. = 26,8 MW; origen: Gen. Actual LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
07:59:00 - PE-CERROTIGRE PE-CERROTIGRE 1 N - MT - OM P. Disp. = 0 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
07:59:00 - PE-LLANOSDELVIENTO PE-LLANOSDELVIENTO 1 N - MT - OM P. Disp. = 0 MW; origen: SITR; SSCC: Bloque CF(-) LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
07:59:00 - PFV-ELENA PFV-ELENA 19 N - CI - OM P. Disp. = 31,5 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
07:59:00 - PE-ATACAMA PE-ATACAMA 0 N - MT - OM P. Disp. = 0 MW; origen: Gen. Actual LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
07:59:00 - PFV-CEME1 PFV-CEME1 105 N - CI - OM P. Disp. = 104,9 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - GENERADORA METROPOLITANA - -
07:59:00 - PFV-SALVADOR PFV-SALVADOR 9 N - CI - OM P. Disp. = 8,7 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - INNERGEX - -
07:59:00 - PE-SARCO PE-SARCO 0 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - INNERGEX - -
07:59:00 - PFV-SANANDRES PFV-SANANDRES 1 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - INNERGEX - -
07:59:00 - PFV-ELPELICANO PFV-ELPELICANO 14 N - CI - OM P. Disp. = 14,2 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - NOVASOURCE POWER - -
07:59:00 - PE-PUNTASIERRA PE-PUNTASIERRA 0 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - PACIFIC HYDRO - -
07:59:00 - PFV-HUATACONDO PFV-HUATACONDO 25 N - CI - OM P. Disp. = 27 MW; origen: Gen. Actual LT 500 kV Nueva Pan de Azúcar - Polpaico - RNE - -
07:59:00 - PFV-CARRERAPINTO PFV-CARRERAPINTO 4 N - CI - OM P. Disp. = 4,1 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - RNE - -
07:59:00 - PFV-DIEGODEALMAGRO PFV-DIEGODEALMAGRO 8 N - CI - OM P. Disp. = 8,1 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - RNE - -
07:59:00 - PFV-SOLDELDESIERTO PFV-SOLDELDESIERTO 63 N - CI - OM P. Disp. = 125 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - RNE - -
07:59:00 - PFV-JAVIERA PFV-JAVIERA 19 N - CI - OM P. Disp. = 24,3 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - RNE - -
07:59:00 - PFV-LAHUELLA PFV-LAHUELLA 10 N - CI - OM P. Disp. = 10,4 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - RNE - -
07:59:00 - PFV-DOMEYKO PFV-DOMEYKO 51 N - CI - OM P. Disp. = 51 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - RNE - -
07:59:00 - PFV-GRANJA PFV-GRANJA 31 N - CI - OM P. Disp. = 72,8 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - SIEMENS - -
07:59:00 - PFV-RIOESCONDIDO PFV-RIOESCONDIDO 44 N - CI - OM P. Disp. = 62,4 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - SIEMENS - -
07:59:00 - PFV-TAMARICO PFV-TAMARICO 5 N - MT - OM P. Disp. = 4,4 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - SIEMENS - -
07:59:00 - ERNC 0 Cambio CMG - -
07:59:00 - ERNC 0 Cambio CMG LT 500 kV Nueva Pan de Azúcar - Polpaico - -
07:59:00 - Colocación: 1624; Ajuste : -
400 CDC - inicia Prorrata LT 500 kV Nueva Pan de Azúcar - Polpaico LT 500 kV Nueva Pan de Azúcar - Polpaico CDC - -
08:00:00 - SANISIDRO-2 SANISIDRO-2_TG1_GN_B 130 RO LC MT - OM Cambio de combustible LI2024000720 ENEL GENERACION - -
08:15:00 - NEHUENCO-2 NEHUENCO-2_TG1+TV1_GN_A 411 RO LC PC - OM LT 500 kV Nueva Pan de Azúcar - Polpaico LI2025000781 COLBUN - -
08:15:00 - CHOLGUAN CHOLGUAN_BL1_COGEN 13 N - PC - OM ARAUCO - -
08:15:00 - MASISA MASISA_COGEN 11 N - PC - OM STS - -
08:15:00 - CIPRESES_sinv - Cambio CMG - -

PAGINA_PDF 57
19-04-2025 SSCC
Hora Movi. Equipo Central-Unidad Configuración Despacho Estado EO Consigna Consigna Instrucción 
Cmg Motivo Zona Desacople Condición Neomante Centro de SSCC BASEPOINT
00:00:00 - TER TENO GAS (U1-U26) TENOGAS_GLP 1 LF LC MT PCP OM Con SSCC LI2025000773 ENORCHILE - -
08:15:00 - CIPRESES_sinv - Cambio CMG - -
08:15:00 - CIPRESES_sinv - Cambio CMG LT 500 kV Nueva Pan de Azúcar - Polpaico - -
08:15:00 - CIPRESES-1 CIPRESES_sinv 35 N - PC - OM LT 500 kV Nueva Pan de Azúcar - Polpaico N ENEL GENERACION - -
08:15:00 - CIPRESES-2 CIPRESES_sinv 35 RO - PC MTP OM LT 500 kV Nueva Pan de Azúcar - Polpaico N LI2024001465 ENEL GENERACION - -
08:15:00 - CIPRESES-3 CIPRESES_sinv 28 LF - PC PCP OM LT 500 kV Nueva Pan de Azúcar - Polpaico N DI2025036577
 ENEL GENERACION - -
08:15:00 - VINALES VINALES_BL1+BL2_COGEN 22 N LC PC - OM ARAUCO - -
08:15:00 - LAUTARO-2 LAUTARO-2_BL1+BL2_COGEN 13 N - PC - OM LT 500 kV Nueva Pan de Azúcar - Polpaico COMASA - -
08:15:00 - LAUTARO-1 LAUTARO-1_BL1+BL2_COGEN 11 N - PC - OM LT 500 kV Nueva Pan de Azúcar - Polpaico COMASA - -
08:15:00 - SANTAFE SANTAFE_BL1+BL2+BL3_COGEN 50 N - PC - OM LT 500 kV Nueva Pan de Azúcar - Polpaico SANTA FE - -
08:15:00 - NEHUENCO-2 NEHUENCO-2_TG1+TV1_GN_A 411 RO LC PC - OM LT 500 kV Nueva Pan de Azúcar - Polpaico LI2025000781 COLBUN - -
08:15:00 - PENON PENON_DIESEL 20 DN DLC PP - OT Activación CTF+ LT 500 kV Nueva Pan de Azúcar - Polpaico ENLASA - -
08:15:00 - NUEVARENCA NUEVARENCA_TG1+TV1_GN_A 331 RO LC PC - OM LT 500 kV Nueva Pan de Azúcar - Polpaico
LI2020001462 - 
 LI2022001933 
- 
LI2023001676 - 
 LI2024000680 
- 
LI2025000693 - 
 LI2025000749
GENERADORA METROPOLITANA - -
08:15:00 - TER TENO (U1-U36) TENO_DIESEL 1 DN DLC PP - OT Activación CFT(+) ENLASA - -
08:15:00 - TER TENO GAS (U1-U26) TENOGAS_GLP 1 DLF DLC PP PCP OT Activación CTF(+) LI2025000773 ENORCHILE - -
08:15:00 - CIPRESES-1 CIPRESES_sinv 35 N - PC - OM LT 500 kV Nueva Pan de Azúcar - Polpaico N ENEL GENERACION - -
08:15:00 - CIPRESES-2 CIPRESES_sinv 35 RO - PC MTP OM LT 500 kV Nueva Pan de Azúcar - Polpaico N LI2024001465 ENEL GENERACION - -
08:15:00 - CIPRESES-3 CIPRESES_sinv 28 LF - PC PCP OM LT 500 kV Nueva Pan de Azúcar - Polpaico N DI2025036577
 ENEL GENERACION - -
08:15:00 - SANISIDRO-1 SANISIDRO-1_TG1+TV1_FSTVD_GN_B 340 RO LC PC - OM LT 500 kV Nueva Pan de Azúcar - Polpaico LI2024000720 ENEL GENERACION - -
08:16:00 - Colocación: 1844; Ajuste : 200 CDC 0 Ajuste Prorrata LT 500 kV Nueva Pan de Azúcar - Polpaico LT 500 kV Nueva Pan de Azúcar - Polpaico - -
08:16:00 - PE-PUNTAPALMERAS PE-PUNTAPALMERAS 5 N - MT - OM P. Disp. = 0,3 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ACCIONA - -
08:16:00 - PFV-ALMEYDA PFV-ALMEYDA 18 N - CI - OM P. Disp. = 38,7 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ACCIONA - -
08:16:00 - PFV-ELROMERO PFV-ELROMERO 55 N - CI - OM P. Disp. = 55,3 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ACCIONA - -
08:16:00 - PFV-USYA PFV-USYA 16 N - CI - OM P. Disp. = 16,3 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ACCIONA - -
08:16:00 - PFV-MALGARIDA PFV-MALGARIDA 66 N - CI - OM P. Disp. = 89,8 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ACCIONA - -
08:16:00 - PE-LOSCURUROS PE-LOSCURUROS 1 N - MT - OM P. Disp. = 0 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - AES ANDES - -
08:16:00 - PFV-ANDES PFV-ANDES 7 N - CI - OM P. Disp. = 11,9 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - AES ANDES - -
08:16:00 - PFV-ANDES2A PFV-ANDES2A 28 N - CI - OM P. Disp. = 43,8 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - AES ANDES - -
08:16:00 - PFV-BOLERO-1 PFV-BOLERO-1 43 N - CI - OM P. Disp. = 94,7 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - AES ANDES - -
08:16:00 - PFV-ANDES2B PFV-ANDES2B 43 N - CI - OM P. Disp. = 83,3 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - AES ANDES - -
08:16:00 - PFV-ANDES4 PFV-ANDES4 43 N - CI - OM P. Disp. = 84,2 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - AES ANDES - -
08:16:00 - PFV-DIEGOALMAGROSUR PFV-DIEGOALMAGROSUR 68 N - CI - OM P. Disp. = 142,7 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - COLBUN - -
08:16:00 - PE-SANJUAN PE-SANJUAN 19 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - COLBUN - -
08:16:00 - PE-TOTORAL PE-TOTORAL 12 N - MT - OM P. Disp. = 0 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - COLBUN - -
08:16:00 - PE-CANELA PE-CANELA 0 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
08:16:00 - PE-CANELA-2 PE-CANELA-2 0 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
08:16:00 - PE-SIERRAGORDA PE-SIERRAGORDA 35 N - CI - OM P. Disp. = 54,5 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
08:16:00 - PE-TALTAL PE-TALTAL 1 N - MT - OM P. Disp. = 47,1 MW; origen: SITR; SSCC: Bloque CF(+) LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
08:16:00 - PE-VALLEDELOSVIENTOS PE-VALLEDELOSVIENTOS 8 N - CI - OM P. Disp. = 7,9 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
08:16:00 - PFV-CHANARES PFV-CHANARES 9 N - CI - OM P. Disp. = 14,8 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
08:16:00 - PFV-FINISTERRAE PFV-FINISTERRAE 80 N - CI - OM P. Disp. = 174,6 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
08:16:00 - PFV-LALACKAMA PFV-LALACKAMA 18 N - CI - OM P. Disp. = 24,2 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
08:16:00 - PFV-LALACKAMA-2 PFV-LALACKAMA-2 5 N - CI - OM P. Disp. = 4,6 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
08:16:00 - PFV-SOLDELILA PFV-SOLDELILA 7 N - CI - OM P. Disp. = 15 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
08:16:00 - PFV-AZABACHE PFV-AZABACHE 19 N - CI - OM P. Disp. = 37,4 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
08:16:00 - PFV-CAMPOSDELSOL PFV-CAMPOSDELSOL 122 N - CI - OM P. Disp. = 129,8 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
08:16:00 - PFV-VALLEDELSOL PFV-VALLEDELSOL 49 N - CI - OM P. Disp. = 138,6 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
08:16:00 - PFV-GUANCHOI PFV-GUANCHOI 11 N - CI - OM P. Disp. = 22,4 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
08:16:00 - PFV-LASSALINAS PFV-LASSALINAS 65 N - CI - OM P. Disp. = 149,9 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
08:16:00 - PE-MONTEREDONDO PE-MONTEREDONDO 0 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENGIE - -
08:16:00 - PE-CALAMA PE-CALAMA 20 N - CI - OM P. Disp. = 20,3 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENGIE - -
08:16:00 - PFV-LOSLOROS PFV-LOSLOROS 9 N - CI - OM P. Disp. = 28 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENGIE - -
08:16:00 - PE-KALLPA PE-KALLPA 110 N - CI - OM P. Disp. = 202,4 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENGIE - -
08:16:00 - PFV-LLANODELLAMPOS PFV-LLANODELLAMPOS 18 N - CI - OM P. Disp. = 17,6 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENLASA - -
08:16:00 - PFV-SANTAISABEL PFV-SANTAISABEL 49 N - CI - OM P. Disp. = 120 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
08:16:00 - PFV-NUEVOQUILLAGUA PFV-NUEVOQUILLAGUA 2 N - MT - OM P. Disp. = 0 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
08:16:00 - PFV-PAMPATIGRE PFV-PAMPATIGRE 33 N - CI - OM P. Disp. = 84,1 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
08:16:00 - PE-CABOLEONES-1 PE-CABOLEONES-1 1 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
08:16:00 - PE-CABOLEONES-2 PE-CABOLEONES-2 1 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
08:16:00 - PE-CABOLEONES-3 PE-CABOLEONES-3 2 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
08:16:00 - PE-ELARRAYAN PE-ELARRAYAN 0 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
08:16:00 - PE-PUNTACOLORADA PE-PUNTACOLORADA 0 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
08:16:00 - PFV-CONEJO PFV-CONEJO 33 N - CI - OM P. Disp. = 52 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
08:16:00 - PFV-JAMA-2 PFV-JAMA-2 6 N - CI - OM P. Disp. = 17,1 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
08:16:00 - PFV-MARIAELENA PFV-MARIAELENA 11 N - CI - OM P. Disp. = 21,5 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
08:16:00 - PFV-POZOALMONTE-2 PFV-POZOALMONTE-2 2 N - CI - OM P. Disp. = 5,1 MW; origen: Gen. Actual LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
08:16:00 - PFV-POZOALMONTE-3 PFV-POZOALMONTE-3 5 N - CI - OM P. Disp. = 5,5 MW; origen: Gen. Actual LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
08:16:00 - PFV-URIBESOLAR PFV-URIBESOLAR 17 N - CI - OM P. Disp. = 34,5 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
08:16:00 - PFV-LACRUZSOLAR PFV-LACRUZSOLAR 17 N - CI - OM P. Disp. = 39,3 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
08:16:00 - PE-TCHAMMA PE-TCHAMMA 111 N - CI - OM P. Disp. = 111,3 MW; origen: SITR; SSCC: Bloque CF(-) LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
08:16:00 - PFV-DONACARMEN PFV-DONACARMEN 7 N - CI - OM P. Disp. = 7,2 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
08:16:00 - PFV-SANPEDRO-GPG PFV-SANPEDRO-GPG 34 N - CI - OM P. Disp. = 52,3 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
08:16:00 - PFV-JAMA-1 PFV-JAMA-1 2 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
08:16:00 - PFV-VALLEESCONDIDO PFV-VALLEESCONDIDO 32 N - CI - OM P. Disp. = 46,5 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
08:16:00 - PE-CERROTIGRE PE-CERROTIGRE 1 N - CI - OM P. Disp. = 1 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
08:16:00 - PE-LLANOSDELVIENTO PE-LLANOSDELVIENTO 3 N - CI - OM P. Disp. = 3,2 MW; origen: SITR; SSCC: Bloque CF(-) LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
08:16:00 - PFV-ELENA PFV-ELENA 22 N - CI - OM P. Disp. = 45,4 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
08:16:00 - PE-ATACAMA PE-ATACAMA 0 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
08:16:00 - PFV-CEME1 PFV-CEME1 132 N - CI - OM P. Disp. = 138 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - GENERADORA METROPOLITANA - -
08:16:00 - PFV-SALVADOR PFV-SALVADOR 5 N - CI - OM P. Disp. = 4,8 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - INNERGEX - -
08:16:00 - PE-SARCO PE-SARCO 0 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - INNERGEX - -
08:16:00 - PFV-SANANDRES PFV-SANANDRES 1 N - MT - OM P. Disp. = 0,4 MW; origen: Gen. Actual LT 500 kV Nueva Pan de Azúcar - Polpaico - INNERGEX - -
08:16:00 - PFV-ELPELICANO PFV-ELPELICANO 35 N - CI - OM P. Disp. = 43,3 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - NOVASOURCE POWER - -
08:16:00 - PE-PUNTASIERRA PE-PUNTASIERRA 0 N - MT - OM P. Disp. = 0 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - PACIFIC HYDRO - -
08:16:00 - PFV-HUATACONDO PFV-HUATACONDO 29 N - CI - OM P. Disp. = 33,1 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - RNE - -
08:16:00 - PFV-CARRERAPINTO PFV-CARRERAPINTO 1 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - RNE - -
08:16:00 - PFV-DIEGODEALMAGRO PFV-DIEGODEALMAGRO 7 N - CI - OM P. Disp. = 7,4 MW; origen: Gen. Actual LT 500 kV Nueva Pan de Azúcar - Polpaico - RNE - -
08:16:00 - PFV-SOLDELDESIERTO PFV-SOLDELDESIERTO 74 N - CI - OM P. Disp. = 221,9 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - RNE - -
08:16:00 - PFV-JAVIERA PFV-JAVIERA 21 N - CI - OM P. Disp. = 21 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - RNE - -
08:16:00 - PFV-LAHUELLA PFV-LAHUELLA 27 N - CI - OM P. Disp. = 31,4 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - RNE - -
08:16:00 - PFV-DOMEYKO PFV-DOMEYKO 59 N - CI - OM P. Disp. = 73 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - RNE - -
08:16:00 - PFV-GRANJA PFV-GRANJA 36 N - CI - OM P. Disp. = 80,1 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - SIEMENS - -
08:16:00 - PFV-RIOESCONDIDO PFV-RIOESCONDIDO 52 N - CI - OM P. Disp. = 72,6 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - SIEMENS - -
08:16:00 - PFV-TAMARICO PFV-TAMARICO 11 N - CI - OM P. Disp. = 11,2 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - SIEMENS - -
08:17:00 - PENON PENON_DIESEL 80 N LC PC - OT Activación CTF+ LT 500 kV Nueva Pan de Azúcar - Polpaico ENLASA - -
08:17:00 - TER TENO (U1-U36) TENO_DIESEL 59 N LC PC - OT Activación CFT(+) ENLASA - -
08:18:00 - TER TENO GAS (U1-U26) TENOGAS_GLP 34 LF LC PC PCP OT Activación CTF(+) LI2025000773 ENORCHILE - -
08:23:00 - PENON PENON_DIESEL 0 N LC PS - OT LT 500 kV Nueva Pan de Azúcar - Polpaico ENLASA - -
08:23:00 - TER TENO GAS (U1-U26) TENOGAS_GLP 0 LF LC PS PCP OT LI2025000773 ENORCHILE - -
08:23:00 - TER TENO (U1-U36) TENO_DIESEL 0 N LC PS - OT ENLASA - -

PAGINA_PDF 58
19-04-2025 SSCC
Hora Movi. Equipo Central-Unidad Configuración Despacho Estado EO Consigna Consigna Instrucción 
Cmg Motivo Zona Desacople Condición Neomante Centro de SSCC BASEPOINT
00:00:00 - TER TENO GAS (U1-U26) TENOGAS_GLP 1 LF LC MT PCP OM Con SSCC LI2025000773 ENORCHILE - -
08:28:00 - PFV-BOLERO-1 PFV-BOLERO-1 50 N - CI - OM P. Disp. = 94,7 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - AES ANDES - -
08:28:00 - PFV-ANDES2B PFV-ANDES2B 50 N - CI - OM P. Disp. = 83,3 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - AES ANDES - -
08:28:00 - PFV-ANDES4 PFV-ANDES4 49 N - CI - OM P. Disp. = 84,2 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - AES ANDES - -
08:28:00 - PFV-DIEGOALMAGROSUR PFV-DIEGOALMAGROSUR 78 N - CI - OM P. Disp. = 142,7 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - COLBUN - -
08:28:00 - PE-SANJUAN PE-SANJUAN 19 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - COLBUN - -
08:28:00 - PE-TOTORAL PE-TOTORAL 12 N - MT - OM P. Disp. = 0 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - COLBUN - -
08:28:00 - PE-CANELA PE-CANELA 0 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
08:28:00 - PE-CANELA-2 PE-CANELA-2 0 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
08:28:00 - PE-SIERRAGORDA PE-SIERRAGORDA 41 N - CI - OM P. Disp. = 55,3 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
08:28:00 - PE-TALTAL PE-TALTAL 1 N - MT - OM P. Disp. = 45,4 MW; origen: SITR; SSCC: Bloque CF(+) LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
08:28:00 - PE-VALLEDELOSVIENTOS PE-VALLEDELOSVIENTOS 5 N - CI - OM P. Disp. = 5,2 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
08:28:00 - PFV-CHANARES PFV-CHANARES 10 N - CI - OM P. Disp. = 14 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
08:28:00 - PFV-FINISTERRAE PFV-FINISTERRAE 92 N - CI - OM P. Disp. = 111,3 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
08:28:00 - PFV-LALACKAMA PFV-LALACKAMA 20 N - CI - OM P. Disp. = 24,2 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
08:28:00 - PFV-LALACKAMA-2 PFV-LALACKAMA-2 5 N - CI - OM P. Disp. = 4,6 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
08:28:00 - PFV-SOLDELILA PFV-SOLDELILA 8 N - CI - OM P. Disp. = 15 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
08:28:00 - PFV-AZABACHE PFV-AZABACHE 22 N - CI - OM P. Disp. = 37,4 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
08:28:00 - PFV-CAMPOSDELSOL PFV-CAMPOSDELSOL 78 N - CI - OM P. Disp. = 78,1 MW; origen: Gen. Actual LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
08:28:00 - PFV-VALLEDELSOL PFV-VALLEDELSOL 57 N - CI - OM P. Disp. = 142,3 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
08:28:00 - PFV-GUANCHOI PFV-GUANCHOI 13 N - CI - OM P. Disp. = 22,4 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
08:28:00 - PFV-LASSALINAS PFV-LASSALINAS 75 N - CI - OM P. Disp. = 173,3 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
08:28:00 - PE-MONTEREDONDO PE-MONTEREDONDO 0 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENGIE - -
08:28:00 - PE-CALAMA PE-CALAMA 14 N - CI - OM P. Disp. = 14,1 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENGIE - -
08:28:00 - PFV-LOSLOROS PFV-LOSLOROS 11 N - CI - OM P. Disp. = 28 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENGIE - -
08:28:00 - PE-KALLPA PE-KALLPA 127 N - CI - OM P. Disp. = 225,9 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENGIE - -
08:28:00 - PFV-LLANODELLAMPOS PFV-LLANODELLAMPOS 17 N - CI - OM P. Disp. = 17,2 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENLASA - -
