08:28:00 - PFV-SANTAISABEL PFV-SANTAISABEL 57 N - CI - OM P. Disp. = 120 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
08:28:00 - PFV-NUEVOQUILLAGUA PFV-NUEVOQUILLAGUA 2 N - MT - OM P. Disp. = 0 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
08:28:00 - PFV-PAMPATIGRE PFV-PAMPATIGRE 38 N - CI - OM P. Disp. = 87 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
08:28:00 - PE-CABOLEONES-1 PE-CABOLEONES-1 1 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
08:28:00 - PE-CABOLEONES-2 PE-CABOLEONES-2 1 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
08:28:00 - PE-CABOLEONES-3 PE-CABOLEONES-3 2 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
08:28:00 - PE-ELARRAYAN PE-ELARRAYAN 0 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
08:28:00 - PE-PUNTACOLORADA PE-PUNTACOLORADA 0 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
08:28:00 - PFV-CONEJO PFV-CONEJO 39 N - CI - OM P. Disp. = 63,1 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
08:28:00 - PFV-JAMA-2 PFV-JAMA-2 7 N - CI - OM P. Disp. = 17,1 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
08:28:00 - PFV-MARIAELENA PFV-MARIAELENA 13 N - CI - OM P. Disp. = 23,3 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
08:28:00 - PFV-POZOALMONTE-2 PFV-POZOALMONTE-2 3 N - CI - OM P. Disp. = 5,3 MW; origen: Gen. Actual LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
08:28:00 - PFV-POZOALMONTE-3 PFV-POZOALMONTE-3 4 N - CI - OM P. Disp. = 4,3 MW; origen: Gen. Actual LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
08:28:00 - PFV-URIBESOLAR PFV-URIBESOLAR 20 N - CI - OM P. Disp. = 36,5 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
08:28:00 - PFV-LACRUZSOLAR PFV-LACRUZSOLAR 20 N - CI - OM P. Disp. = 41,2 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
08:28:00 - PE-TCHAMMA PE-TCHAMMA 128 N - CI - OM P. Disp. = 128,1 MW; origen: SITR; SSCC: Bloque CF(-) LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
08:28:00 - PFV-DONACARMEN PFV-DONACARMEN 8 N - CI - OM P. Disp. = 8,2 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
08:28:00 - PFV-SANPEDRO-GPG PFV-SANPEDRO-GPG 39 N - CI - OM P. Disp. = 62,2 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
08:28:00 - PFV-JAMA-1 PFV-JAMA-1 2 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
08:28:00 - PFV-VALLEESCONDIDO PFV-VALLEESCONDIDO 36 N - CI - OM P. Disp. = 46,5 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
08:28:00 - PE-CERROTIGRE PE-CERROTIGRE 1 N - CI - OM P. Disp. = 1 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
08:28:00 - PE-LLANOSDELVIENTO PE-LLANOSDELVIENTO 3 N - CI - OM P. Disp. = 3,2 MW; origen: SITR; SSCC: Bloque CF(-) LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
08:28:00 - PFV-ELENA PFV-ELENA 25 N - CI - OM P. Disp. = 55,5 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
08:28:00 - PE-ATACAMA PE-ATACAMA 0 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
08:28:00 - PFV-CEME1 PFV-CEME1 153 N - CI - OM P. Disp. = 159,7 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - GENERADORA METROPOLITANA - -
08:28:00 - PFV-SALVADOR PFV-SALVADOR 6 N - CI - OM P. Disp. = 6,2 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - INNERGEX - -
08:28:00 - PE-SARCO PE-SARCO 0 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - INNERGEX - -
08:28:00 - PFV-SANANDRES PFV-SANANDRES 1 N - MT - OM P. Disp. = 0,6 MW; origen: Gen. Actual LT 500 kV Nueva Pan de Azúcar - Polpaico - INNERGEX - -
08:28:00 - PFV-ELPELICANO PFV-ELPELICANO 40 N - CI - OM P. Disp. = 41,9 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - NOVASOURCE POWER - -
08:28:00 - PE-PUNTASIERRA PE-PUNTASIERRA 0 N - MT - OM P. Disp. = 0 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - PACIFIC HYDRO - -
08:28:00 - PFV-HUATACONDO PFV-HUATACONDO 33 N - CI - OM P. Disp. = 39,1 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - RNE - -
08:28:00 - PFV-CARRERAPINTO PFV-CARRERAPINTO 1 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - RNE - -
08:28:00 - PFV-DIEGODEALMAGRO PFV-DIEGODEALMAGRO 11 N - CI - OM P. Disp. = 10,7 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - RNE - -
08:28:00 - PFV-SOLDELDESIERTO PFV-SOLDELDESIERTO 85 N - CI - OM P. Disp. = 230 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - RNE - -
08:28:00 - PFV-JAVIERA PFV-JAVIERA 26 N - CI - OM P. Disp. = 41 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - RNE - -
08:28:00 - PFV-LAHUELLA PFV-LAHUELLA 32 N - CI - OM P. Disp. = 33,9 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - RNE - -
08:28:00 - PFV-DOMEYKO PFV-DOMEYKO 68 N - CI - OM P. Disp. = 86 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - RNE - -
08:28:00 - PFV-GRANJA PFV-GRANJA 41 N - CI - OM P. Disp. = 84 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - SIEMENS - -
08:28:00 - PFV-RIOESCONDIDO PFV-RIOESCONDIDO 56 N - CI - OM P. Disp. = 55,7 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - SIEMENS - -
08:28:00 - PFV-TAMARICO PFV-TAMARICO 9 N - CI - OM P. Disp. = 8,8 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - SIEMENS - -
08:28:00 - TOCOPILLA-U16 TOCOPILLA-U16_TG1_GNL_B - MM - FS - MM PMM 2025000553 MM202500055
3 ENGIE - -
08:28:00 - Colocación: 2030; Ajuste : 250 CDC - Ajuste Prorrata LT 500 kV Nueva Pan de Azúcar - Polpaico LT 500 kV Nueva Pan de Azúcar - Polpaico - -
08:28:00 - PE-PUNTAPALMERAS PE-PUNTAPALMERAS 5 N - MT - OM P. Disp. = 0,3 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ACCIONA - -
08:28:00 - PFV-ALMEYDA PFV-ALMEYDA 21 N - CI - OM P. Disp. = 45,4 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ACCIONA - -
08:28:00 - PFV-ELROMERO PFV-ELROMERO 53 N - CI - OM P. Disp. = 53,2 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ACCIONA - -
08:28:00 - PFV-USYA PFV-USYA 19 N - CI - OM P. Disp. = 18,6 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ACCIONA - -
08:28:00 - PFV-MALGARIDA PFV-MALGARIDA 76 N - CI - OM P. Disp. = 130,7 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ACCIONA - -
08:28:00 - PE-LOSCURUROS PE-LOSCURUROS 1 N - MT - OM P. Disp. = 0 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - AES ANDES - -
08:28:00 - PFV-ANDES PFV-ANDES 8 N - CI - OM P. Disp. = 14,7 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - AES ANDES - -
08:28:00 - PFV-ANDES2A PFV-ANDES2A 32 N - CI - OM P. Disp. = 54,3 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - AES ANDES - -
08:29:00 - TER TENO GAS (U1-U26) TENOGAS_GLP - DLF DLC FS PCP OM LI2025000773 ENORCHILE - -
08:33:00 - PENON PENON_DIESEL - DN DLC FS - OM LT 500 kV Nueva Pan de Azúcar - Polpaico ENLASA - -
08:36:00 - CIPRESES-3 CIPRESES_sinv - LF - MT PCP OM N DI2025036577
 ENEL GENERACION - -
08:36:00 - CIPRESES-2 CIPRESES_sinv 21 RO - MT MTP OM N LI2024001465 ENEL GENERACION - -
08:36:00 - CIPRESES-1 CIPRESES_sinv - N - MT - OM N ENEL GENERACION - -
08:36:00 - NEHUENCO-2_TG1+TV1_GN_A - Cambio CMG LT 500 kV Nueva Pan de Azúcar - Polpaico - -
08:36:00 - LAUTARO-2 LAUTARO-2_BL1_COGEN 13 N - PC - OM LT 500 kV Nueva Pan de Azúcar - Polpaico COMASA - -
08:36:00 - LAUTARO-1 LAUTARO-1_BL1_COGEN 11 N - PC - OM LT 500 kV Nueva Pan de Azúcar - Polpaico COMASA - -
08:36:00 - NEHUENCO-2_TG1+TV1_GN_A - Cambio CMG - -
08:36:00 - CELCO CELCO_BL1_COGEN - LF - MT PCP OM LI2025000844. ARAUCO - -
08:42:00 - TER TENO (U1-U36) TENO_DIESEL 0 DN DLC FS - OM ENLASA - -
08:47:00 - Colocación: 2220; Ajuste : 250 CDC 0 Ajuste Prorrata LT 500 kV Nueva Pan de Azúcar - Polpaico LT 500 kV Nueva Pan de Azúcar - Polpaico - -
08:47:00 - PE-PUNTAPALMERAS PE-PUNTAPALMERAS 5 N - MT - OM P. Disp. = 0,3 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ACCIONA - -
08:47:00 - PFV-ALMEYDA PFV-ALMEYDA 23 N - CI - OM P. Disp. = 45,6 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ACCIONA - -
08:47:00 - PFV-ELROMERO PFV-ELROMERO 79 N - CI - OM P. Disp. = 85,7 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ACCIONA - -
08:47:00 - PFV-USYA PFV-USYA 22 N - CI - OM P. Disp. = 22 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ACCIONA - -
08:47:00 - PFV-MALGARIDA PFV-MALGARIDA 83 N - CI - OM P. Disp. = 158,4 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ACCIONA - -
08:47:00 - PFV-LALACKAMA-2 PFV-LALACKAMA-2 5 N - CI - OM P. Disp. = 4,6 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
08:47:00 - PFV-AZABACHE PFV-AZABACHE 23 N - CI - OM P. Disp. = 37,4 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
08:47:00 - PFV-CAMPOSDELSOL PFV-CAMPOSDELSOL 78 N - CI - OM P. Disp. = 77,8 MW; origen: Gen. Actual LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
08:47:00 - PFV-VALLEDELSOL PFV-VALLEDELSOL 62 N - CI - OM P. Disp. = 145,2 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
08:47:00 - PFV-GUANCHOI PFV-GUANCHOI 14 N - CI - OM P. Disp. = 22,4 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
08:47:00 - PFV-LASSALINAS PFV-LASSALINAS 82 N - CI - OM P. Disp. = 184,5 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
08:47:00 - PE-MONTEREDONDO PE-MONTEREDONDO 0 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENGIE - -
08:47:00 - PE-CALAMA PE-CALAMA 20 N - CI - OM P. Disp. = 20,3 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENGIE - -
08:47:00 - PFV-LOSLOROS PFV-LOSLOROS 12 N - CI - OM P. Disp. = 28 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENGIE - -
08:47:00 - PE-KALLPA PE-KALLPA 138 N - CI - OM P. Disp. = 202,8 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENGIE - -
08:47:00 - PFV-LLANODELLAMPOS PFV-LLANODELLAMPOS 20 N - CI - OM P. Disp. = 19,8 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENLASA - -
08:47:00 - PFV-SANTAISABEL PFV-SANTAISABEL 62 N - CI - OM P. Disp. = 120 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
08:47:00 - PFV-NUEVOQUILLAGUA PFV-NUEVOQUILLAGUA 2 N - MT - OM P. Disp. = 0 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
08:47:00 - PFV-PAMPATIGRE PFV-PAMPATIGRE 42 N - CI - OM P. Disp. = 90,8 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -

PAGINA_PDF 59
19-04-2025 SSCC
Hora Movi. Equipo Central-Unidad Configuración Despacho Estado EO Consigna Consigna Instrucción 
Cmg Motivo Zona Desacople Condición Neomante Centro de SSCC BASEPOINT
00:00:00 - TER TENO GAS (U1-U26) TENOGAS_GLP 1 LF LC MT PCP OM Con SSCC LI2025000773 ENORCHILE - -
08:47:00 - PE-CABOLEONES-1 PE-CABOLEONES-1 1 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
08:47:00 - PE-CABOLEONES-2 PE-CABOLEONES-2 1 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
08:47:00 - PE-CABOLEONES-3 PE-CABOLEONES-3 2 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
08:47:00 - PE-ELARRAYAN PE-ELARRAYAN 0 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
08:47:00 - PE-PUNTACOLORADA PE-PUNTACOLORADA 0 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
08:47:00 - PFV-CONEJO PFV-CONEJO 42 N - CI - OM P. Disp. = 80,5 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
08:47:00 - PFV-JAMA-2 PFV-JAMA-2 7 N - CI - OM P. Disp. = 17,1 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
08:47:00 - PFV-MARIAELENA PFV-MARIAELENA 14 N - CI - OM P. Disp. = 24,5 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
08:47:00 - PFV-POZOALMONTE-2 PFV-POZOALMONTE-2 3 N - CI - OM P. Disp. = 5,3 MW; origen: Gen. Actual LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
08:47:00 - PFV-POZOALMONTE-3 PFV-POZOALMONTE-3 4 N - CI - OM P. Disp. = 4 MW; origen: Gen. Actual LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
08:47:00 - PFV-URIBESOLAR PFV-URIBESOLAR 21 N - CI - OM P. Disp. = 38,9 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
08:47:00 - PFV-LACRUZSOLAR PFV-LACRUZSOLAR 21 N - CI - OM P. Disp. = 44,4 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
08:47:00 - PE-TCHAMMA PE-TCHAMMA 125 N - CI - OM P. Disp. = 125,1 MW; origen: SITR; SSCC: Bloque CF(-) LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
08:47:00 - PFV-DONACARMEN PFV-DONACARMEN 12 N - CI - OM P. Disp. = 11,5 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
08:47:00 - PFV-SANPEDRO-GPG PFV-SANPEDRO-GPG 42 N - CI - OM P. Disp. = 77,4 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
08:47:00 - PFV-JAMA-1 PFV-JAMA-1 2 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
08:47:00 - PFV-VALLEESCONDIDO PFV-VALLEESCONDIDO 40 N - CI - OM P. Disp. = 46,5 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
08:47:00 - PE-CERROTIGRE PE-CERROTIGRE 1 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
08:47:00 - PE-LLANOSDELVIENTO PE-LLANOSDELVIENTO 1 N - MT - OM P. Disp. = 0 MW; origen: SITR; SSCC: Bloque CF(-) LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
08:47:00 - PFV-ELENA PFV-ELENA 27 N - CI - OM P. Disp. = 53 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
08:47:00 - PE-ATACAMA PE-ATACAMA 0 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
08:47:00 - PFV-CEME1 PFV-CEME1 167 N - CI - OM P. Disp. = 185,8 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - GENERADORA METROPOLITANA - -
08:47:00 - PFV-SALVADOR PFV-SALVADOR 3 N - MT - OM P. Disp. = 2,2 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - INNERGEX - -
08:47:00 - PE-LOSCURUROS PE-LOSCURUROS 1 N - MT - OM P. Disp. = 0 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - AES ANDES - -
08:47:00 - PFV-ANDES PFV-ANDES 9 N - CI - OM P. Disp. = 16,2 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - AES ANDES - -
08:47:00 - PFV-ANDES2A PFV-ANDES2A 35 N - CI - OM P. Disp. = 59,6 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - AES ANDES - -
08:47:00 - PFV-BOLERO-1 PFV-BOLERO-1 54 N - CI - OM P. Disp. = 94,7 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - AES ANDES - -
08:47:00 - PFV-ANDES2B PFV-ANDES2B 55 N - CI - OM P. Disp. = 83,3 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - AES ANDES - -
08:47:00 - PFV-ANDES4 PFV-ANDES4 54 N - CI - OM P. Disp. = 84,2 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - AES ANDES - -
08:47:00 - PFV-DIEGOALMAGROSUR PFV-DIEGOALMAGROSUR 85 N - CI - OM P. Disp. = 102,3 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - COLBUN - -
08:47:00 - PE-SANJUAN PE-SANJUAN 19 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - COLBUN - -
08:47:00 - PE-TOTORAL PE-TOTORAL 12 N - MT - OM P. Disp. = 0 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - COLBUN - -
08:47:00 - PE-CANELA PE-CANELA - N - MT - OM P. Disp. = 0 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
08:47:00 - PE-PUNTASIERRA PE-PUNTASIERRA - N - MT - OM P. Disp. = 0 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - PACIFIC HYDRO - -
08:47:00 - PE-CANELA-2 PE-CANELA-2 - N - MT - OM P. Disp. = 0 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
08:47:00 - PE-SIERRAGORDA PE-SIERRAGORDA 45 N - CI - OM P. Disp. = 53,7 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
08:47:00 - PE-TALTAL PE-TALTAL 1 N - MT - OM P. Disp. = 52,5 MW; origen: SITR; SSCC: Bloque CF(+) LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
08:47:00 - PE-VALLEDELOSVIENTOS PE-VALLEDELOSVIENTOS 3 N - CI - OM P. Disp. = 3,4 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
08:47:00 - PFV-SOLDELILA PFV-SOLDELILA 9 N - CI - OM P. Disp. = 15 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
08:47:00 - PFV-CHANARES PFV-CHANARES 11 N - CI - OM P. Disp. = 22,3 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
08:47:00 - PFV-FINISTERRAE PFV-FINISTERRAE 100 N - CI - OM P. Disp. = 142,9 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
08:47:00 - PFV-LALACKAMA PFV-LALACKAMA 22 N - CI - OM P. Disp. = 24,2 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
08:47:00 - PE-SARCO PE-SARCO - N - MT - OM P. Disp. = 0 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - INNERGEX - -
08:47:00 - PFV-ELPELICANO PFV-ELPELICANO 44 N - CI - OM P. Disp. = 70,9 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - NOVASOURCE POWER - -
08:47:00 - PFV-HUATACONDO PFV-HUATACONDO 36 N - CI - OM P. Disp. = 50,4 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - RNE - -
08:47:00 - PFV-CARRERAPINTO PFV-CARRERAPINTO 1 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - RNE - -
08:47:00 - PFV-DIEGODEALMAGRO PFV-DIEGODEALMAGRO 13 N - CI - OM P. Disp. = 13,3 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - RNE - -
08:47:00 - PFV-SOLDELDESIERTO PFV-SOLDELDESIERTO 93 N - CI - OM P. Disp. = 230 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - RNE - -
08:47:00 - PFV-JAVIERA PFV-JAVIERA 28 N - CI - OM P. Disp. = 49,3 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - RNE - -
08:47:00 - PFV-LAHUELLA PFV-LAHUELLA 34 N - CI - OM P. Disp. = 53 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - RNE - -
08:47:00 - PFV-DOMEYKO PFV-DOMEYKO 74 N - CI - OM P. Disp. = 106 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - RNE - -
08:47:00 - PFV-GRANJA PFV-GRANJA 45 N - CI - OM P. Disp. = 89 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - SIEMENS - -
08:47:00 - PFV-RIOESCONDIDO PFV-RIOESCONDIDO 65 N - CI - OM P. Disp. = 81,3 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - SIEMENS - -
08:47:00 - PFV-TAMARICO PFV-TAMARICO 12 N - CI - OM P. Disp. = 11,9 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - SIEMENS - -
08:53:00 - ANGOSTURA-2 ANGOSTURA_RALCO_sinv 43 DRO - PP - RE SSCC N LI2024001595 COLBUN - -
08:53:00 - RAPEL-1 RAPEL 45 DRO - PP - OM SSCC A LI2022002402 ENEL GENERACION - -
08:56:00 - NUEVARENCA_TG1+TV1_GN_A 0 Cambio CMG - -
08:56:00 - SANTAFE SANTAFE_BL1+BL2_COGEN 50 N - PC - OM SANTA FE - -
08:56:00 - NEHUENCO-2 NEHUENCO-2_TG1+TV1_GN_A 260 RO LC MT - OM LI2025000781 COLBUN - -
08:57:00 - RAPEL-1 RAPEL 45 RO - MT - OM SSCC A LI2022002402 ENEL GENERACION - -
09:00:00 - ANGOSTURA-2 ANGOSTURA_RALCO_sinv 43 RO - MT - RE SSCC N LI2024001595 COLBUN - -
09:00:00 - ANGOSTURA-3 ANGOSTURA_RALCO_sinv 0 N - PS PCP RE N COLBUN - -
09:00:00 - SANISIDRO-2 SANISIDRO-2_TG1_GN_A 130 RO LC MT - OM Cambio de combustible LI2024000720 ENEL GENERACION - -
09:00:00 - NEHUENCO-2 NEHUENCO-2_TG1+TV1_GNL_E 260 RO LC MT - OM Cambio de combustible de GN-A a GNL-E LI2025000781 COLBUN - -
09:01:00 - RALCO-1 RALCO_sinv - RO - PS - OM N LI2023001195 ENEL GENERACION - -
09:05:00 - ANGOSTURA-3 ANGOSTURA_RALCO_sinv 0 DN - FS PCP RE N COLBUN - -
09:05:00 - RALCO-1 RALCO_sinv - DRO - FS - OM N LI2023001195 ENEL GENERACION - -
09:06:00 - CDC Inicia Ctx 0 Inicia Ctx LT 66 kV Parral - Cauquenes LT 66 kV Parral - Cauquenes - - CDC - -
09:06:00 - PFV-TAMANGO PFV-TAMANGO 1 CI - 15 - OM P. Disp. = 27,8 MW; origen: SITR LT 66 kV Parral - Cauquenes - ENOR CHILE - -
09:06:00 - Colocación: -18; Ajuste : -15 CDC 0 Ajuste Prorrata LT 66 kV Parral - Cauquenes LT 66 kV Parral - Cauquenes - -
09:13:00 - LOMALOSCOLORADOS-2 LOMALOSCOLORADOS-2_BIOGAS 1 N - MT - OM KDM - -
09:13:00 - CMPCPACIFICO CMPCPACIFICO_BL1_COGEN 23 N - MT PCP OM SANTA FE - -
09:13:00 - NUEVAALDEA-2 NUEVAALDEA_BL1+BL2_COGEN 14 N - PC - OM ARAUCO - -
09:13:00 - VINALES_BL1_COGEN - Cambio CMG - -
09:13:00 - SANTAFE SANTAFE_BL1_COGEN 50 N - MT - OM SANTA FE - -
09:13:00 - VALDIVIA VALDIVIA_BL1+BL2_COGEN_EUCA 21 N - PC - OM ARAUCO - -
09:13:00 - NUEVARENCA NUEVARENCA_TG1+TV1_GN_A 160 RO LC MT - OM
LI2020001462 - 
 LI2022001933 
- 
LI2023001676 - 
 LI2024000680 
- 
LI2025000693 - 
 LI2025000749
GENERADORA METROPOLITANA - -
09:13:00 - CHOLGUAN CHOLGUAN_BL1_COGEN - N - MT - OM ARAUCO - -
09:13:00 - MASISA MASISA_COGEN - N - MT - OM STS - -
09:13:00 - VINALES VINALES_BL1_COGEN 22 N - PC - OM ARAUCO - -
09:13:00 - LAUTARO-1 LAUTARO-1_BL1_COGEN 11 N - MT - OM COMASA - -
09:13:00 - LAUTARO-2 LAUTARO-2_BL1_COGEN 13 N - MT - OM COMASA - -
09:13:00 - SANTAFE SANTAFE_BL1_COGEN 3 N - MT - OM SANTA FE - -
09:13:00 - ARAUCO ARAUCO_COGEN - N - MT - OM ARAUCO - -
09:13:00 - VALDIVIA VALDIVIA_BL1+BL2_COGEN_EUCA 16 N - PC - OM ARAUCO - -
09:13:00 - ENAPBIOBIO ENAPBIOBIO_COGEN 23 N - MT - OM ENAP BIOBIO - -
09:13:00 - SANTAMARTA SANTAMARTA_COGEN - N - MT - OM SANTA MARTA - -
09:13:00 - CMPCPACIFICO CMPCPACIFICO_BL1_COGEN 4 N - MT PCP OM SANTA FE - -
09:13:00 - NUEVAALDEA-2 NUEVAALDEA_BL1+BL2_COGEN 14 N - PC - OM ARAUCO - -
09:13:00 - SANISIDRO-1 SANISIDRO-1_TG1+TV1_FSTVD_GN_B 340 RO LC MT - OM LI2024000720 ENEL GENERACION - -
09:18:00 - ERNC - Cambio CMG - -
09:18:00 - PE-PUNTAPALMERAS PE-PUNTAPALMERAS 5 N - MT - OM P. Disp. = 0,3 MW; origen: SITR Prorrata Generalizada costo SEN 0 - ACCIONA - -
09:18:00 - PE-SANGABRIEL PE-SANGABRIEL 58 N - CI - OM P. Disp. = 57,6 MW; origen: Pronóstico Prorrata Generalizada costo SEN 0 - ACCIONA - -
09:18:00 - PE-TOLPANSUR PE-TOLPANSUR 19 N - CI - OM P. Disp. = 18,6 MW; origen: SITR Prorrata Generalizada costo SEN 0 - ACCIONA - -
09:18:00 - PFV-ALMEYDA PFV-ALMEYDA 23 N - CI - OM P. Disp. = 44,9 MW; origen: SITR Prorrata Generalizada costo SEN 0 - ACCIONA - -
09:18:00 - PFV-ELROMERO PFV-ELROMERO 78 N - CI - OM P. Disp. = 112,2 MW; origen: SITR Prorrata Generalizada costo SEN 0 - ACCIONA - -
09:18:00 - PFV-USYA PFV-USYA 22 N - CI - OM P. Disp. = 27,4 MW; origen: SITR Prorrata Generalizada costo SEN 0 - ACCIONA - -
09:18:00 - PFV-MALGARIDA PFV-MALGARIDA 81 N - CI - OM P. Disp. = 180,7 MW; origen: SITR Prorrata Generalizada costo SEN 0 - ACCIONA - -
09:18:00 - PE-MESAMAVIDA PE-MESAMAVIDA 10 N - CI - OM P. Disp. = 9,7 MW; origen: Gen. Actual Prorrata Generalizada costo SEN 0 - AES ANDES - -
09:18:00 - PE-LOSCURUROS PE-LOSCURUROS 1 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico Prorrata Generalizada costo SEN 0 - AES ANDES - -
09:18:00 - PE-LOSOLMOS PE-LOSOLMOS 19 N - CI - OM P. Disp. = 18,9 MW; origen: SITR Prorrata Generalizada costo SEN 0 - AES ANDES - -
09:18:00 - PFV-ANDES PFV-ANDES 8 N - CI - OM P. Disp. = 17,1 MW; origen: SITR Prorrata Generalizada costo SEN 0 - AES ANDES - -

PAGINA_PDF 60
19-04-2025 SSCC
Hora Movi. Equipo Central-Unidad Configuración Despacho Estado EO Consigna Consigna Instrucción 
Cmg Motivo Zona Desacople Condición Neomante Centro de SSCC BASEPOINT
00:00:00 - TER TENO GAS (U1-U26) TENOGAS_GLP 1 LF LC MT PCP OM Con SSCC LI2025000773 ENORCHILE - -
09:18:00 - PFV-ANDES2A PFV-ANDES2A 34 N - CI - OM P. Disp. = 63,1 MW; origen: SITR Prorrata Generalizada costo SEN 0 - AES ANDES - -
09:18:00 - PFV-BOLERO-1 PFV-BOLERO-1 53 N - CI - OM P. Disp. = 118,9 MW; origen: Pronóstico Prorrata Generalizada costo SEN 0 - AES ANDES - -
09:18:00 - PE-CAMPOLINDO PE-CAMPOLINDO 23 N - CI - OM P. Disp. = 23,3 MW; origen: SITR; SSCC: Bloque CF(-) Prorrata Generalizada costo SEN 0 - AES ANDES - -
09:18:00 - PFV-ANDES2B PFV-ANDES2B 54 N - CI - OM P. Disp. = 110,8 MW; origen: Pronóstico Prorrata Generalizada costo SEN 0 - AES ANDES - -
09:18:00 - PE-SANMATIAS PE-SANMATIAS 12 N - CI - OM P. Disp. = 12,4 MW; origen: Gen. Actual Prorrata Generalizada costo SEN 0 - AES ANDES - -
09:18:00 - PFV-ANDES4 PFV-ANDES4 53 N - CI - OM P. Disp. = 115,1 MW; origen: Pronóstico Prorrata Generalizada costo SEN 0 - AES ANDES - -
09:18:00 - SANANDRES-1 SANANDRES-1 8 N - CI - OM P. Disp. = 9,3 MW; origen: Gen. Actual Prorrata Generalizada costo SEN 0 - ANPAC - -
09:18:00 - VINALES_BL1_COGEN VINALES_BL1_COGEN 10 N - MT - OM P. Disp. = 10 MW; origen: Gen. Actual Prorrata Generalizada costo SEN 0 - ARAUCO - -
09:18:00 - NUEVAALDEA_BL1_COGEN NUEVAALDEA_BL1_COGEN 8 N - CI - OM P. Disp. = 8 MW; origen: Gen. Actual Prorrata Generalizada costo SEN 0 - ARAUCO - -
09:18:00 - NUEVAALDEA_BL1+BL2_COGE
N NUEVAALDEA_BL1+BL2_COGEN 8 N - CI - OM P. Disp. = 8 MW; origen: Gen. Actual Prorrata Generalizada costo SEN 0 - ARAUCO - -
09:18:00 - VALDIVIA_BL1_COGEN_EUCA VALDIVIA_BL1_COGEN_EUCA 27 N - MT - OM P. Disp. = 30 MW; origen: Gen. Actual Prorrata Generalizada costo SEN 0 - ARAUCO - -
09:18:00 - VALDIVIA_BL1+BL2_COGEN_E
UCA VALDIVIA_BL1+BL2_COGEN_EUCA 27 N - MT - OM P. Disp. = 30 MW; origen: Gen. Actual Prorrata Generalizada costo SEN 0 - ARAUCO - -
09:18:00 - CAPULLO CAPULLO 5 N - CI - OM P. Disp. = 5,9 MW; origen: Pronóstico Prorrata Generalizada costo SEN 0 - CAPULLO - -
09:18:00 - PULELFU-1 PULELFU-1 2 N - CI - OM P. Disp. = 2,5 MW; origen: Pronóstico Prorrata Generalizada costo SEN 0 - CAPULLO - -
09:18:00 - PULELFU-2 PULELFU-2 2 N - CI - OM P. Disp. = 3 MW; origen: Gen. Actual Prorrata Generalizada costo SEN 0 - CAPULLO - -
09:18:00 - CHIBURGO-1 CHIBURGO-1 4 N - CI - OM P. Disp. = 4,8 MW; origen: Gen. Actual Prorrata Generalizada costo SEN 0 - COLBUN - -
09:18:00 - PFV-DIEGOALMAGROSUR PFV-DIEGOALMAGROSUR 84 N - CI - OM P. Disp. = 147,3 MW; origen: SITR Prorrata Generalizada costo SEN 0 - COLBUN - -
09:18:00 - PE-SANJUAN PE-SANJUAN 19 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico Prorrata Generalizada costo SEN 0 - COLBUN - -
09:18:00 - PE-TOTORAL PE-TOTORAL 12 N - MT - OM P. Disp. = 0 MW; origen: SITR Prorrata Generalizada costo SEN 0 - COLBUN - -
09:18:00 - CARENA CARENA 3 N - CI - OM P. Disp. = 7,1 MW; origen: Pronóstico Prorrata Generalizada costo SEN 0 - COLBUN - -
09:18:00 - ABANICO-5 ABANICO-5 7 N - CI - OM P. Disp. = 15,9 MW; origen: Gen. Actual Prorrata Generalizada costo SEN 0 - ENEL GENERACIÓN - -
09:18:00 - ABANICO-6 ABANICO-6 7 N - CI - OM P. Disp. = 14,7 MW; origen: Gen. Actual Prorrata Generalizada costo SEN 0 - ENEL GENERACIÓN - -
09:18:00 - PILMAIQUEN-4 PILMAIQUEN-4 5 N - CI - OM P. Disp. = 8,9 MW; origen: Gen. Actual Prorrata Generalizada costo SEN 0 - ENEL GENERACIÓN - -
09:18:00 - PILMAIQUEN-5 PILMAIQUEN-5 5 N - CI - OM P. Disp. = 8,9 MW; origen: Gen. Actual Prorrata Generalizada costo SEN 0 - ENEL GENERACIÓN - -
09:18:00 - PULLINQUE-3 PULLINQUE-3 7 N - CI - OM P. Disp. = 10,3 MW; origen: Gen. Actual Prorrata Generalizada costo SEN 0 - ENEL GENERACIÓN - -
09:18:00 - OJOSDEAGUA OJOSDEAGUA 4 N - CI - OM P. Disp. = 7,3 MW; origen: Gen. Actual Prorrata Generalizada costo SEN 0 - ENEL GENERACIÓN - -
09:18:00 - PE-LOSBUENOSAIRES PE-LOSBUENOSAIRES 2 N - CI - OM P. Disp. = 1,5 MW; origen: SITR Prorrata Generalizada costo SEN 0 - ENEL GREEN POWER - -
09:18:00 - PE-CANELA PE-CANELA 0 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico Prorrata Generalizada costo SEN 0 - ENEL GREEN POWER - -
09:18:00 - PE-CANELA-2 PE-CANELA-2 0 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico Prorrata Generalizada costo SEN 0 - ENEL GREEN POWER - -
09:18:00 - PE-LACABANA PE-LACABANA 25 N - CI - OM P. Disp. = 24,8 MW; origen: SITR Prorrata Generalizada costo SEN 0 - ENEL GREEN POWER - -
09:18:00 - PE-RENAICO PE-RENAICO 25 N - CI - OM P. Disp. = 25,2 MW; origen: Pronóstico Prorrata Generalizada costo SEN 0 - ENEL GREEN POWER - -
09:18:00 - PE-SIERRAGORDA PE-SIERRAGORDA 36 N - CI - OM P. Disp. = 36 MW; origen: SITR Prorrata Generalizada costo SEN 0 - ENEL GREEN POWER - -
09:18:00 - PE-TALINAYORIENTE PE-TALINAYORIENTE 2 N - CI - OM P. Disp. = 2,1 MW; origen: SITR Prorrata Generalizada costo SEN 0 - ENEL GREEN POWER - -
09:18:00 - PE-TALINAYPONIENTE PE-TALINAYPONIENTE 4 N - CI - OM P. Disp. = 3,6 MW; origen: SITR Prorrata Generalizada costo SEN 0 - ENEL GREEN POWER - -
09:18:00 - PE-TALTAL PE-TALTAL 7 N - CI - OM P. Disp. = 90,4 MW; origen: Pronóstico; SSCC: Bloque CF(+) Prorrata Generalizada costo SEN 0 - ENEL GREEN POWER - -
09:18:00 - PE-VALLEDELOSVIENTOS PE-VALLEDELOSVIENTOS 4 N - CI - OM P. Disp. = 4,4 MW; origen: SITR Prorrata Generalizada costo SEN 0 - ENEL GREEN POWER - -
09:18:00 - PFV-CHANARES PFV-CHANARES 11 N - CI - OM P. Disp. = 20,4 MW; origen: Pronóstico Prorrata Generalizada costo SEN 0 - ENEL GREEN POWER - -
09:18:00 - PFV-FINISTERRAE PFV-FINISTERRAE 98 N - CI - OM P. Disp. = 248,2 MW; origen: SITR Prorrata Generalizada costo SEN 0 - ENEL GREEN POWER - -
09:18:00 - PFV-LALACKAMA PFV-LALACKAMA 22 N - CI - OM P. Disp. = 37,7 MW; origen: Pronóstico Prorrata Generalizada costo SEN 0 - ENEL GREEN POWER - -
09:18:00 - PFV-LALACKAMA-2 PFV-LALACKAMA-2 5 N - CI - OM P. Disp. = 4,6 MW; origen: SITR Prorrata Generalizada costo SEN 0 - ENEL GREEN POWER - -
09:18:00 - PFV-SOLDELILA PFV-SOLDELILA 9 N - CI - OM P. Disp. = 20,2 MW; origen: Pronóstico Prorrata Generalizada costo SEN 0 - ENEL GREEN POWER - -
09:18:00 - PFV-AZABACHE PFV-AZABACHE 17 N - CI - OM P. Disp. = 17,3 MW; origen: SITR Prorrata Generalizada costo SEN 0 - ENEL GREEN POWER - -
09:18:00 - PFV-CAMPOSDELSOL PFV-CAMPOSDELSOL 151 N - CI - OM P. Disp. = 168,3 MW; origen: SITR Prorrata Generalizada costo SEN 0 - ENEL GREEN POWER - -
09:18:00 - PFV-VALLEDELSOL PFV-VALLEDELSOL 61 N - CI - OM P. Disp. = 146,8 MW; origen: SITR Prorrata Generalizada costo SEN 0 - ENEL GREEN POWER - -
09:18:00 - PFV-GUANCHOI PFV-GUANCHOI 14 N - CI - OM P. Disp. = 20,3 MW; origen: SITR Prorrata Generalizada costo SEN 0 - ENEL GREEN POWER - -
09:18:00 - PFV-LASSALINAS PFV-LASSALINAS 80 N - CI - OM P. Disp. = 191 MW; origen: SITR Prorrata Generalizada costo SEN 0 - ENEL GREEN POWER - -
09:18:00 - PE-RENAICO-2 PE-RENAICO-2 33 N - CI - OM P. Disp. = 33,2 MW; origen: SITR Prorrata Generalizada costo SEN 0 - ENEL GREEN POWER - -
09:18:00 - PFV-MANZANO PFV-MANZANO 38 N - CI - OM P. Disp. = 62,6 MW; origen: SITR Prorrata Generalizada costo SEN 0 - ENEL GREEN POWER - -
09:18:00 - PFV-DONHUMBERTO PFV-DONHUMBERTO 32 N - CI - OM P. Disp. = 57,4 MW; origen: SITR Prorrata Generalizada costo SEN 0 - ENEL GREEN POWER - -
09:18:00 - PE-MONTEREDONDO PE-MONTEREDONDO 0 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico Prorrata Generalizada costo SEN 0 - ENGIE - -
09:18:00 - CHAPIQUINA-1 CHAPIQUINA-1 2 N - CI - OM P. Disp. = 1,5 MW; origen: Gen. Actual Prorrata Generalizada costo SEN 0 - ENGIE - -
09:18:00 - PE-CALAMA PE-CALAMA 13 N - CI - OM P. Disp. = 12,8 MW; origen: Gen. Actual Prorrata Generalizada costo SEN 0 - ENGIE - -
09:18:00 - PFV-LOSLOROS PFV-LOSLOROS 12 N - CI - OM P. Disp. = 28 MW; origen: SITR Prorrata Generalizada costo SEN 0 - ENGIE - -
09:18:00 - PFV-TAMAYA PFV-TAMAYA 46 N - CI - OM P. Disp. = 92,7 MW; origen: SITR Prorrata Generalizada costo SEN 0 - ENGIE - -
09:18:00 - PE-SANPEDRO PE-SANPEDRO 2 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico Prorrata Generalizada costo SEN 0 - ENGIE - -
09:18:00 - PE-SANPEDRO-2 PE-SANPEDRO-2 0 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico Prorrata Generalizada costo SEN 0 - ENGIE - -
09:18:00 - PFV-CAPRICORNIO PFV-CAPRICORNIO 37 N - CI - OM P. Disp. = 68,7 MW; origen: SITR Prorrata Generalizada costo SEN 0 - ENGIE - -
09:18:00 - PFV-COYA PFV-COYA 33 N - CI - OM P. Disp. = 32,5 MW; origen: SITR Prorrata Generalizada costo SEN 0 - ENGIE - -
09:18:00 - PE-KALLPA PE-KALLPA 136 N - CI - OM P. Disp. = 172,1 MW; origen: SITR Prorrata Generalizada costo SEN 0 - ENGIE - -
09:18:00 - PFV-LLANODELLAMPOS PFV-LLANODELLAMPOS 27 N - CI - OM P. Disp. = 27,3 MW; origen: SITR Prorrata Generalizada costo SEN 0 - ENLASA - -
09:18:00 - PFV-SANTAISABEL PFV-SANTAISABEL 61 N - CI - OM P. Disp. = 120 MW; origen: SITR Prorrata Generalizada costo SEN 0 - ENOR CHILE - -
09:18:00 - PFV-NUEVOQUILLAGUA PFV-NUEVOQUILLAGUA 2 N - MT - OM P. Disp. = 0 MW; origen: SITR Prorrata Generalizada costo SEN 0 - ENOR CHILE - -
09:18:00 - PFV-PAMPATIGRE PFV-PAMPATIGRE 41 N - CI - OM P. Disp. = 93 MW; origen: SITR Prorrata Generalizada costo SEN 0 - ENOR CHILE - -
09:18:00 - PE-CABOLEONES-1 PE-CABOLEONES-1 1 N - MT - OM P. Disp. = 0 MW; origen: SITR Prorrata Generalizada costo SEN 0 - ENOR CHILE - -
09:18:00 - PE-CABOLEONES-2 PE-CABOLEONES-2 1 N - MT - OM P. Disp. = 0 MW; origen: SITR Prorrata Generalizada costo SEN 0 - ENOR CHILE - -
09:18:00 - PE-CABOLEONES-3 PE-CABOLEONES-3 2 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico Prorrata Generalizada costo SEN 0 - ENOR CHILE - -
09:18:00 - PE-ELARRAYAN PE-ELARRAYAN 0 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico Prorrata Generalizada costo SEN 0 - ENOR CHILE - -
09:18:00 - PE-PUNTACOLORADA PE-PUNTACOLORADA 0 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico Prorrata Generalizada costo SEN 0 - ENOR CHILE - -
09:18:00 - PE-LAESTRELLA PE-LAESTRELLA 0 N - MT - OM P. Disp. = 0 MW; origen: SITR Prorrata Generalizada costo SEN 0 - ENOR CHILE - -
09:18:00 - PFV-CONEJO PFV-CONEJO 41 N - CI - OM P. Disp. = 92,5 MW; origen: SITR Prorrata Generalizada costo SEN 0 - ENOR CHILE - -
09:18:00 - PFV-JAMA-2 PFV-JAMA-2 3 N - CI - OM P. Disp. = 3,2 MW; origen: Gen. Actual Prorrata Generalizada costo SEN 0 - ENOR CHILE - -
09:18:00 - PFV-MARIAELENA PFV-MARIAELENA 14 N - CI - OM P. Disp. = 25,7 MW; origen: SITR Prorrata Generalizada costo SEN 0 - ENOR CHILE - -
09:18:00 - PFV-POZOALMONTE-2 PFV-POZOALMONTE-2 3 N - CI - OM P. Disp. = 5,7 MW; origen: Gen. Actual Prorrata Generalizada costo SEN 0 - ENOR CHILE - -
09:18:00 - PFV-POZOALMONTE-3 PFV-POZOALMONTE-3 6 N - CI - OM P. Disp. = 5,7 MW; origen: Gen. Actual Prorrata Generalizada costo SEN 0 - ENOR CHILE - -
09:18:00 - PFV-URIBESOLAR PFV-URIBESOLAR 21 N - CI - OM P. Disp. = 41,2 MW; origen: SITR Prorrata Generalizada costo SEN 0 - ENOR CHILE - -
09:18:00 - PFV-LACRUZSOLAR PFV-LACRUZSOLAR 21 N - CI - OM P. Disp. = 47,1 MW; origen: SITR Prorrata Generalizada costo SEN 0 - ENOR CHILE - -
09:18:00 - PE-TCHAMMA PE-TCHAMMA 70 N - CI - OM P. Disp. = 69,9 MW; origen: SITR; SSCC: Bloque CF(-) Prorrata Generalizada costo SEN 0 - ENOR CHILE - -
09:18:00 - PFV-DONACARMEN PFV-DONACARMEN 14 N - CI - OM P. Disp. = 17,1 MW; origen: SITR Prorrata Generalizada costo SEN 0 - ENOR CHILE - -
09:18:00 - PFV-SANPEDRO-GPG PFV-SANPEDRO-GPG 41 N - CI - OM P. Disp. = 84,6 MW; origen: SITR Prorrata Generalizada costo SEN 0 - ENOR CHILE - -
09:18:00 - PFV-JAMA-1 PFV-JAMA-1 2 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico Prorrata Generalizada costo SEN 0 - ENOR CHILE - -
09:18:00 - PFV-VALLEESCONDIDO PFV-VALLEESCONDIDO 39 N - CI - OM P. Disp. = 65,3 MW; origen: Pronóstico Prorrata Generalizada costo SEN 0 - ENOR CHILE - -
09:18:00 - PE-PUELCHESUR PE-PUELCHESUR 5 N - CI - OM P. Disp. = 5 MW; origen: SITR Prorrata Generalizada costo SEN 0 - ENOR CHILE - -
09:18:00 - PE-CERROTIGRE PE-CERROTIGRE 1 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico Prorrata Generalizada costo SEN 0 - ENOR CHILE - -
09:18:00 - PE-LLANOSDELVIENTO PE-LLANOSDELVIENTO 1 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico; SSCC: Bloque CF(-) Prorrata Generalizada costo SEN 0 - ENOR CHILE - -
09:18:00 - PFV-ELENA PFV-ELENA 27 N - CI - OM P. Disp. = 61 MW; origen: SITR Prorrata Generalizada costo SEN 0 - ENOR CHILE - -
09:18:00 - PE-ATACAMA PE-ATACAMA 0 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico Prorrata Generalizada costo SEN 0 - ENOR CHILE - -
09:18:00 - PFV-SANTIAGOSOLAR PFV-SANTIAGOSOLAR 37 N - CI - OM P. Disp. = 47,3 MW; origen: Gen. Actual Prorrata Generalizada costo SEN 0 - GENERADORA METROPOLITANA - -
09:18:00 - PFV-CEME1 PFV-CEME1 163 N - CI - OM P. Disp. = 236,6 MW; origen: SITR Prorrata Generalizada costo SEN 0 - GENERADORA METROPOLITANA - -
09:18:00 - LIRCAY-1 LIRCAY-1 4 N - CI - OM P. Disp. = 7,5 MW; origen: Gen. Actual Prorrata Generalizada costo SEN 0 - HIDRO MAULE - -
09:18:00 - LIRCAY-2 LIRCAY-2 4 N - CI - OM P. Disp. = 7,5 MW; origen: Gen. Actual Prorrata Generalizada costo SEN 0 - HIDRO MAULE - -
09:18:00 - PROVIDENCIA-2 PROVIDENCIA-2 3 N - CI - OM P. Disp. = 6,1 MW; origen: Gen. Actual Prorrata Generalizada costo SEN 0 - HIDRO MAULE - -
09:18:00 - PE-CUEL PE-CUEL 4 N - CI - OM P. Disp. = 4,4 MW; origen: Pronóstico Prorrata Generalizada costo SEN 0 - INNERGEX - -
09:18:00 - GUAYACAN-1 GUAYACAN-1 3 N - CI - OM P. Disp. = 3,4 MW; origen: Gen. Actual Prorrata Generalizada costo SEN 0 - INNERGEX - -
09:18:00 - GUAYACAN-2 GUAYACAN-2 3 N - CI - OM P. Disp. = 3,2 MW; origen: Pronóstico Prorrata Generalizada costo SEN 0 - INNERGEX - -
09:18:00 - PFV-SALVADOR PFV-SALVADOR 8 N - CI - OM P. Disp. = 7,7 MW; origen: SITR Prorrata Generalizada costo SEN 0 - INNERGEX - -
09:18:00 - PE-AURORA PE-AURORA 6 N - CI - OM P. Disp. = 5,6 MW; origen: Pronóstico Prorrata Generalizada costo SEN 0 - INNERGEX - -
09:18:00 - PE-SARCO PE-SARCO 0 N - MT - OM P. Disp. = 0 MW; origen: SITR Prorrata Generalizada costo SEN 0 - INNERGEX - -
09:18:00 - PFV-SANANDRES PFV-SANANDRES 1 N - MT - OM P. Disp. = 0 MW; origen: Gen. Actual Prorrata Generalizada costo SEN 0 - INNERGEX - -
09:18:00 - CARILAFQUEN-2 CARILAFQUEN-2 3 N - CI - OM P. Disp. = 2,5 MW; origen: Gen. Actual Prorrata Generalizada costo SEN 0 - LAP - -
09:18:00 - PFV-ELPELICANO PFV-ELPELICANO 43 N - CI - OM P. Disp. = 87,2 MW; origen: SITR Prorrata Generalizada costo SEN 0 - NOVASOURCE POWER - -
09:18:00 - PFV-DELDESIERTO PFV-DELDESIERTO 3 N - CI - OM P. Disp. = 5,2 MW; origen: Gen. Actual Prorrata Generalizada costo SEN 0 - NOVASOURCE POWER - -
09:18:00 - PFV-DELOSANDES PFV-DELOSANDES 2 N - CI - OM P. Disp. = 4,8 MW; origen: Gen. Actual Prorrata Generalizada costo SEN 0 - NOVASOURCE POWER - -
09:18:00 - PE-PUNTASIERRA PE-PUNTASIERRA 0 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico Prorrata Generalizada costo SEN 0 - PACIFIC HYDRO - -
09:18:00 - FLORIDA3-1 FLORIDA3-1 1 N - CI - OM P. Disp. = 1,1 MW; origen: Gen. Actual Prorrata Generalizada costo SEN 0 - PUNTILLA - -
09:18:00 - FLORIDA3-2 FLORIDA3-2 1 N - CI - OM P. Disp. = 1,1 MW; origen: Gen. Actual Prorrata Generalizada costo SEN 0 - PUNTILLA - -
09:18:00 - RIOCOLORADO-1 RIOCOLORADO-1 2 N - CI - OM P. Disp. = 1,5 MW; origen: Gen. Actual Prorrata Generalizada costo SEN 0 - RÍO COLORADO - -
09:18:00 - PE-NEGRETE PE-NEGRETE 4 N - MT - OM P. Disp. = 2,4 MW; origen: SITR; SSCC: Bloque CF(-) Prorrata Generalizada costo SEN 0 - RNE - -
09:18:00 - PFV-HUATACONDO PFV-HUATACONDO 35 N - CI - OM P. Disp. = 65,8 MW; origen: SITR Prorrata Generalizada costo SEN 0 - RNE - -
09:18:00 - PE-LOMASDEDUQUECO PE-LOMASDEDUQUECO 14 N - CI - OM P. Disp. = 14,3 MW; origen: Gen. Actual; SSCC: Bloque CF(-) Prorrata Generalizada costo SEN 0 - RNE - -

PAGINA_PDF 61
19-04-2025 SSCC
Hora Movi. Equipo Central-Unidad Configuración Despacho Estado EO Consigna Consigna Instrucción 
Cmg Motivo Zona Desacople Condición Neomante Centro de SSCC BASEPOINT
00:00:00 - TER TENO GAS (U1-U26) TENOGAS_GLP 1 LF LC MT PCP OM Con SSCC LI2025000773 ENORCHILE - -
09:18:00 - PFV-CARRERAPINTO PFV-CARRERAPINTO 1 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico Prorrata Generalizada costo SEN 0 - RNE - -
09:18:00 - PFV-DIEGODEALMAGRO PFV-DIEGODEALMAGRO 13 N - CI - OM P. Disp. = 18,6 MW; origen: SITR Prorrata Generalizada costo SEN 0 - RNE - -
09:18:00 - PFV-SOLDELDESIERTO PFV-SOLDELDESIERTO 91 N - CI - OM P. Disp. = 230 MW; origen: SITR Prorrata Generalizada costo SEN 0 - RNE - -
09:18:00 - PE-MALLECOSUR PE-MALLECOSUR 12 N - CI - OM P. Disp. = 12,3 MW; origen: SITR Prorrata Generalizada costo SEN 0 - RNE - -
09:18:00 - PE-MALLECONORTE PE-MALLECONORTE 17 N - CI - OM P. Disp. = 16,8 MW; origen: Pronóstico Prorrata Generalizada costo SEN 0 - RNE - -
09:18:00 - PFV-JAVIERA PFV-JAVIERA 27 N - CI - OM P. Disp. = 49,7 MW; origen: SITR Prorrata Generalizada costo SEN 0 - RNE - -
09:18:00 - PFV-LAHUELLA PFV-LAHUELLA 34 N - CI - OM P. Disp. = 71 MW; origen: SITR Prorrata Generalizada costo SEN 0 - RNE - -
09:18:00 - PFV-DOMEYKO PFV-DOMEYKO 73 N - CI - OM P. Disp. = 117 MW; origen: SITR Prorrata Generalizada costo SEN 0 - RNE - -
09:18:00 - PFV-MESETADELOSANDES PFV-MESETADELOSANDES 60 N - CI - OM P. Disp. = 71,7 MW; origen: Pronóstico Prorrata Generalizada costo SEN 0 - RNE - -
09:18:00 - HIDROMOCHO HIDROMOCHO 6 N - CI - OM P. Disp. = 10 MW; origen: Pronóstico Prorrata Generalizada costo SEN 0 - SCOTTA - -
09:18:00 - CALLAO-2 CALLAO-2 1 N - CI - OM P. Disp. = 1 MW; origen: Gen. Actual Prorrata Generalizada costo SEN 0 - SCOTTA - -
09:18:00 - CUMBRES CUMBRES 7 N - CI - OM P. Disp. = 7 MW; origen: Pronóstico Prorrata Generalizada costo SEN 0 - SCOTTA - -
09:18:00 - NALCAS-2 NALCAS-2 1 N - CI - OM P. Disp. = 1,1 MW; origen: Gen. Actual Prorrata Generalizada costo SEN 0 - SCOTTA - -
09:18:00 - NALCAS-3 NALCAS-3 1 N - CI - OM P. Disp. = 1 MW; origen: Gen. Actual Prorrata Generalizada costo SEN 0 - SCOTTA - -
09:18:00 - RIOPICOIQUEN-2 RIOPICOIQUEN-2 1 N - CI - OM P. Disp. = 1,1 MW; origen: Gen. Actual Prorrata Generalizada costo SEN 0 - SCOTTA - -
09:18:00 - CENTRALBONITO-MC1 CENTRALBONITO-MC1 3 N - CI - OM P. Disp. = 3,2 MW; origen: Gen. Actual Prorrata Generalizada costo SEN 0 - SCOTTA - -
09:18:00 - CENTRALFEO-MC2 CENTRALFEO-MC2 1 N - CI - OM P. Disp. = 0,8 MW; origen: Gen. Actual Prorrata Generalizada costo SEN 0 - SCOTTA - -
09:18:00 - PE-ALENA PE-ALENA 12 N - CI - OM P. Disp. = 11,8 MW; origen: SITR Prorrata Generalizada costo SEN 0 - SIEMENS - -
09:18:00 - PFV-GRANJA PFV-GRANJA 44 N - CI - OM P. Disp. = 93,6 MW; origen: SITR Prorrata Generalizada costo SEN 0 - SIEMENS - -
09:18:00 - PFV-RIOESCONDIDO PFV-RIOESCONDIDO 64 N - CI - OM P. Disp. = 93,3 MW; origen: SITR Prorrata Generalizada costo SEN 0 - SIEMENS - -
09:18:00 - PFV-TAMARICO PFV-TAMARICO 9 N - CI - OM P. Disp. = 9,3 MW; origen: SITR Prorrata Generalizada costo SEN 0 - SIEMENS - -
09:18:00 - RUCATAYO RUCATAYO 17 N - CI - OM P. Disp. = 16,6 MW; origen: Gen. Actual Prorrata Generalizada costo SEN 0 - STATKRAFT - -
09:18:00 - PE-CARDONAL PE-CARDONAL 3 N - MT - OM P. Disp. = 0,1 MW; origen: Gen. Actual Prorrata Generalizada costo SEN 0 - STATKRAFT - -
09:18:00 - PE-MANANTIALES PE-MANANTIALES 3 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico Prorrata Generalizada costo SEN 0 - STATKRAFT - -
09:18:00 - PE-LOSCERRILLOS PE-LOSCERRILLOS 4 N - MT - OM P. Disp. = 0,1 MW; origen: Gen. Actual Prorrata Generalizada costo SEN 0 - STATKRAFT - -
09:18:00 - LAHIGUERA-1 LAHIGUERA-1 45 N - MT - OM P. Disp. = 15,9 MW; origen: Gen. Actual Prorrata Generalizada costo SEN 0 - TINGUIRIRICA ENERGIA - -
09:18:00 - PE-UCUQUER-2 PE-UCUQUER-2 0 N - MT - OM P. Disp. = 0 MW; origen: Gen. Actual Prorrata Generalizada costo SEN 0 - UCUQUER - -
09:18:00 - PE-LAFLOR PE-LAFLOR 10 N - CI - OM P. Disp. = 10,2 MW; origen: SITR Prorrata Generalizada costo SEN 0 - UCUQUER - -
09:18:00 - Colocación: 3010; Ajuste : 50 CDC - IniciaProrrata Generalizada costo SEN 0 Prorrata Generalizada costo SEN 0 CDC - -
09:18:00 - CDC - - - - - - Finaliza Prorrata LT 500 kV Nueva Pan de Azúcar - Polpaico LT 500 kV Nueva Pan de Azúcar - Polpaico - - CDC - -
09:18:00 - - Finaliza Ctx LT 500 kV Nueva Pan de Azúcar - Polpaico LT 500 kV Nueva Pan de Azúcar - Polpaico CDC - -
09:45:00 - PE-PUNTAPALMERAS PE-PUNTAPALMERAS 5 N - MT - OM P. Disp. = 0,4 MW; origen: SITR; SSCC: Bloque CF(+) Prorrata Generalizada costo SEN 0 - ACCIONA - -
09:45:00 - PE-SANGABRIEL PE-SANGABRIEL 58 N - CI - OM P. Disp. = 57,6 MW; origen: Pronóstico; SSCC: Bloque CF(-) Prorrata Generalizada costo SEN 0 - ACCIONA - -
09:45:00 - PE-TOLPANSUR PE-TOLPANSUR 14 N - CI - OM P. Disp. = 14,1 MW; origen: SITR; SSCC: Bloque CF(-) Prorrata Generalizada costo SEN 0 - ACCIONA - -
09:45:00 - PFV-ALMEYDA PFV-ALMEYDA 25 N - CI - OM P. Disp. = 45 MW; origen: SITR Prorrata Generalizada costo SEN 0 - ACCIONA - -
09:45:00 - PFV-ELROMERO PFV-ELROMERO 86 N - CI - OM P. Disp. = 125,8 MW; origen: SITR Prorrata Generalizada costo SEN 0 - ACCIONA - -
09:45:00 - PFV-USYA PFV-USYA 25 N - CI - OM P. Disp. = 31,5 MW; origen: SITR Prorrata Generalizada costo SEN 0 - ACCIONA - -
09:45:00 - PFV-MALGARIDA PFV-MALGARIDA 90 N - CI - OM P. Disp. = 176,4 MW; origen: SITR Prorrata Generalizada costo SEN 0 - ACCIONA - -
09:45:00 - PE-MESAMAVIDA PE-MESAMAVIDA 8 N - CI - OM P. Disp. = 8,4 MW; origen: Pronóstico Prorrata Generalizada costo SEN 0 - AES ANDES - -
09:45:00 - PE-LOSCURUROS PE-LOSCURUROS 1 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico; SSCC: Bloque CF(+) Prorrata Generalizada costo SEN 0 - AES ANDES - -
09:45:00 - PE-LOSOLMOS PE-LOSOLMOS 14 N - CI - OM P. Disp. = 14,2 MW; origen: SITR Prorrata Generalizada costo SEN 0 - AES ANDES - -
09:45:00 - PFV-ANDES PFV-ANDES 9 N - CI - OM P. Disp. = 17,2 MW; origen: SITR Prorrata Generalizada costo SEN 0 - AES ANDES - -
09:45:00 - PFV-ANDES2A PFV-ANDES2A 38 N - CI - OM P. Disp. = 63,3 MW; origen: SITR Prorrata Generalizada costo SEN 0 - AES ANDES - -
09:45:00 - PFV-BOLERO-1 PFV-BOLERO-1 59 N - CI - OM P. Disp. = 118,9 MW; origen: Pronóstico Prorrata Generalizada costo SEN 0 - AES ANDES - -
09:45:00 - PE-CAMPOLINDO PE-CAMPOLINDO 9 N - CI - OM P. Disp. = 8,8 MW; origen: SITR; SSCC: Bloque CF(-) Prorrata Generalizada costo SEN 0 - AES ANDES - -
09:45:00 - PFV-ANDES2B PFV-ANDES2B 59 N - CI - OM P. Disp. = 110,8 MW; origen: Pronóstico Prorrata Generalizada costo SEN 0 - AES ANDES - -
09:45:00 - PE-SANMATIAS PE-SANMATIAS 12 N - CI - OM P. Disp. = 11,8 MW; origen: Pronóstico Prorrata Generalizada costo SEN 0 - AES ANDES - -
09:45:00 - PFV-ANDES4 PFV-ANDES4 58 N - CI - OM P. Disp. = 115,1 MW; origen: Pronóstico Prorrata Generalizada costo SEN 0 - AES ANDES - -
09:45:00 - SANANDRES-1 SANANDRES-1 9 N - CI - OM P. Disp. = 9,9 MW; origen: Gen. Actual Prorrata Generalizada costo SEN 0 - ANPAC - -
09:45:00 - VINALES_BL1_COGEN VINALES_BL1_COGEN 10 N - MT - OM P. Disp. = 10 MW; origen: Gen. Actual Prorrata Generalizada costo SEN 0 - ARAUCO - -
09:45:00 - NUEVAALDEA_BL1_COGEN NUEVAALDEA_BL1_COGEN 8 N - CI - OM P. Disp. = 7,5 MW; origen: Gen. Actual Prorrata Generalizada costo SEN 0 - ARAUCO - -
09:45:00 - NUEVAALDEA_BL1+BL2_COGE
N NUEVAALDEA_BL1+BL2_COGEN 8 N - CI - OM P. Disp. = 7,5 MW; origen: Gen. Actual Prorrata Generalizada costo SEN 0 - ARAUCO - -
09:45:00 - VALDIVIA_BL1_COGEN_EUCA VALDIVIA_BL1_COGEN_EUCA 27 N - MT - OM P. Disp. = 18 MW; origen: Gen. Actual Prorrata Generalizada costo SEN 0 - ARAUCO - -
09:45:00 - VALDIVIA_BL1+BL2_COGEN_E
UCA VALDIVIA_BL1+BL2_COGEN_EUCA 27 N - MT - OM P. Disp. = 18 MW; origen: Gen. Actual Prorrata Generalizada costo SEN 0 - ARAUCO - -
09:45:00 - CAPULLO CAPULLO 5 N - CI - OM P. Disp. = 5,9 MW; origen: Pronóstico Prorrata Generalizada costo SEN 0 - CAPULLO - -
09:45:00 - PULELFU-1 PULELFU-1 2 N - CI - OM P. Disp. = 2,5 MW; origen: Pronóstico Prorrata Generalizada costo SEN 0 - CAPULLO - -
09:45:00 - PULELFU-2 PULELFU-2 2 N - CI - OM P. Disp. = 3 MW; origen: Gen. Actual Prorrata Generalizada costo SEN 0 - CAPULLO - -
09:45:00 - CHIBURGO-1 CHIBURGO-1 4 N - CI - OM P. Disp. = 4,6 MW; origen: Gen. Actual Prorrata Generalizada costo SEN 0 - COLBUN - -
09:45:00 - PFV-DIEGOALMAGROSUR PFV-DIEGOALMAGROSUR 93 N - CI - OM P. Disp. = 196 MW; origen: SITR Prorrata Generalizada costo SEN 0 - COLBUN - -
09:45:00 - PE-SANJUAN PE-SANJUAN 19 N - MT - OM P. Disp. = 2,1 MW; origen: SITR Prorrata Generalizada costo SEN 0 - COLBUN - -
09:45:00 - PE-TOTORAL PE-TOTORAL 12 N - MT - OM P. Disp. = 0 MW; origen: SITR Prorrata Generalizada costo SEN 0 - COLBUN - -
09:45:00 - CARENA CARENA 3 N - CI - OM P. Disp. = 7,2 MW; origen: Gen. Actual Prorrata Generalizada costo SEN 0 - COLBUN - -
09:45:00 - ABANICO-5 ABANICO-5 8 N - CI - OM P. Disp. = 15 MW; origen: Gen. Actual Prorrata Generalizada costo SEN 0 - ENEL GENERACIÓN - -
09:45:00 - ABANICO-6 ABANICO-6 8 N - CI - OM P. Disp. = 14,6 MW; origen: Gen. Actual Prorrata Generalizada costo SEN 0 - ENEL GENERACIÓN - -
09:45:00 - PILMAIQUEN-4 PILMAIQUEN-4 5 N - CI - OM P. Disp. = 9,1 MW; origen: Gen. Actual Prorrata Generalizada costo SEN 0 - ENEL GENERACIÓN - -
09:45:00 - PILMAIQUEN-5 PILMAIQUEN-5 5 N - CI - OM P. Disp. = 8,9 MW; origen: Gen. Actual Prorrata Generalizada costo SEN 0 - ENEL GENERACIÓN - -
09:45:00 - PULLINQUE-3 PULLINQUE-3 8 N - CI - OM P. Disp. = 10,1 MW; origen: Gen. Actual Prorrata Generalizada costo SEN 0 - ENEL GENERACIÓN - -
09:45:00 - OJOSDEAGUA OJOSDEAGUA 4 N - CI - OM P. Disp. = 7,2 MW; origen: Gen. Actual Prorrata Generalizada costo SEN 0 - ENEL GENERACIÓN - -
09:45:00 - PE-LOSBUENOSAIRES PE-LOSBUENOSAIRES 1 N - MT - OM P. Disp. = 0,7 MW; origen: SITR Prorrata Generalizada costo SEN 0 - ENEL GREEN POWER - -
09:45:00 - PE-CANELA PE-CANELA 0 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico; SSCC: Bloque CF(+) Prorrata Generalizada costo SEN 0 - ENEL GREEN POWER - -
09:45:00 - PE-CANELA-2 PE-CANELA-2 0 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico; SSCC: Bloque CF(+) Prorrata Generalizada costo SEN 0 - ENEL GREEN POWER - -
09:45:00 - PE-RENAICO PE-RENAICO 25 N - CI - OM P. Disp. = 25,2 MW; origen: Pronóstico; SSCC: Bloque CF(-) Prorrata Generalizada costo SEN 0 - ENEL GREEN POWER - -
09:45:00 - PE-SIERRAGORDA PE-SIERRAGORDA 1 N - MT - OM P. Disp. = 17,4 MW; origen: SITR; SSCC: Bloque CF(+) Prorrata Generalizada costo SEN 0 - ENEL GREEN POWER - -
09:45:00 - PE-TALINAYORIENTE PE-TALINAYORIENTE 1 N - MT - OM P. Disp. = 0 MW; origen: SITR; SSCC: Bloque CF(+) Prorrata Generalizada costo SEN 0 - ENEL GREEN POWER - -
09:45:00 - PE-TALINAYPONIENTE PE-TALINAYPONIENTE 1 N - MT - OM P. Disp. = 0,9 MW; origen: SITR; SSCC: Bloque CF(+) Prorrata Generalizada costo SEN 0 - ENEL GREEN POWER - -
09:45:00 - PE-TALTAL PE-TALTAL 1 N - MT - OM P. Disp. = 90,4 MW; origen: Pronóstico; SSCC: Bloque CF(+) Prorrata Generalizada costo SEN 0 - ENEL GREEN POWER - -
09:45:00 - PE-VALLEDELOSVIENTOS PE-VALLEDELOSVIENTOS 4 N - CI - OM P. Disp. = 4,4 MW; origen: SITR Prorrata Generalizada costo SEN 0 - ENEL GREEN POWER - -
09:45:00 - PFV-CHANARES PFV-CHANARES 12 N - CI - OM P. Disp. = 28 MW; origen: SITR Prorrata Generalizada costo SEN 0 - ENEL GREEN POWER - -
09:45:00 - PFV-FINISTERRAE PFV-FINISTERRAE 109 N - CI - OM P. Disp. = 248,2 MW; origen: SITR Prorrata Generalizada costo SEN 0 - ENEL GREEN POWER - -
09:45:00 - PFV-LALACKAMA PFV-LALACKAMA 24 N - CI - OM P. Disp. = 53,9 MW; origen: Gen. Actual Prorrata Generalizada costo SEN 0 - ENEL GREEN POWER - -
09:45:00 - PFV-LALACKAMA-2 PFV-LALACKAMA-2 7 N - CI - OM P. Disp. = 12,4 MW; origen: SITR Prorrata Generalizada costo SEN 0 - ENEL GREEN POWER - -
09:45:00 - PFV-SOLDELILA PFV-SOLDELILA 10 N - CI - OM P. Disp. = 20,2 MW; origen: Pronóstico Prorrata Generalizada costo SEN 0 - ENEL GREEN POWER - -
09:45:00 - PFV-AZABACHE PFV-AZABACHE 26 N - CI - OM P. Disp. = 49,5 MW; origen: Gen. Actual Prorrata Generalizada costo SEN 0 - ENEL GREEN POWER - -
09:45:00 - PFV-CAMPOSDELSOL PFV-CAMPOSDELSOL 167 N - CI - OM P. Disp. = 297 MW; origen: Gen. Actual Prorrata Generalizada costo SEN 0 - ENEL GREEN POWER - -
09:45:00 - PFV-VALLEDELSOL PFV-VALLEDELSOL 67 N - CI - OM P. Disp. = 145,4 MW; origen: SITR Prorrata Generalizada costo SEN 0 - ENEL GREEN POWER - -
09:45:00 - PFV-GUANCHOI PFV-GUANCHOI 15 N - CI - OM P. Disp. = 31 MW; origen: Pronóstico Prorrata Generalizada costo SEN 0 - ENEL GREEN POWER - -
09:45:00 - PFV-LASSALINAS PFV-LASSALINAS 89 N - CI - OM P. Disp. = 187,3 MW; origen: SITR Prorrata Generalizada costo SEN 0 - ENEL GREEN POWER - -
09:45:00 - PE-RENAICO-2 PE-RENAICO-2 53 N - CI - OM P. Disp. = 53,1 MW; origen: Pronóstico Prorrata Generalizada costo SEN 0 - ENEL GREEN POWER - -
09:45:00 - PE-MONTEREDONDO PE-MONTEREDONDO 0 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico; SSCC: Bloque CF(+) Prorrata Generalizada costo SEN 0 - ENGIE - -
09:45:00 - CHAPIQUINA-1 CHAPIQUINA-1 2 N - CI - OM P. Disp. = 1,5 MW; origen: Gen. Actual Prorrata Generalizada costo SEN 0 - ENGIE - -
09:45:00 - PE-CALAMA PE-CALAMA 4 N - CI - OM P. Disp. = 10,8 MW; origen: Gen. Actual; SSCC: Bloque CF(+) Prorrata Generalizada costo SEN 0 - ENGIE - -
09:45:00 - PFV-LOSLOROS PFV-LOSLOROS 13 N - CI - OM P. Disp. = 28 MW; origen: SITR Prorrata Generalizada costo SEN 0 - ENGIE - -
09:45:00 - PFV-TAMAYA PFV-TAMAYA 51 N - CI - OM P. Disp. = 94 MW; origen: SITR Prorrata Generalizada costo SEN 0 - ENGIE - -
09:45:00 - PE-SANPEDRO PE-SANPEDRO 2 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico; SSCC: Bloque CF(-) Prorrata Generalizada costo SEN 0 - ENGIE - -
09:45:00 - PE-SANPEDRO-2 PE-SANPEDRO-2 0 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico; SSCC: Bloque CF(-) Prorrata Generalizada costo SEN 0 - ENGIE - -
09:45:00 - PFV-CAPRICORNIO PFV-CAPRICORNIO 41 N - CI - OM P. Disp. = 69,5 MW; origen: SITR Prorrata Generalizada costo SEN 0 - ENGIE - -
09:45:00 - PFV-COYA PFV-COYA 36 N - CI - OM P. Disp. = 35,7 MW; origen: SITR Prorrata Generalizada costo SEN 0 - ENGIE - -
09:45:00 - PE-KALLPA PE-KALLPA 150 N - CI - OM P. Disp. = 194,7 MW; origen: SITR Prorrata Generalizada costo SEN 0 - ENGIE - -
09:45:00 - PFV-LLANODELLAMPOS PFV-LLANODELLAMPOS 44 N - CI - OM P. Disp. = 82,4 MW; origen: SITR Prorrata Generalizada costo SEN 0 - ENLASA - -
09:45:00 - PFV-SANTAISABEL PFV-SANTAISABEL 67 N - CI - OM P. Disp. = 120 MW; origen: SITR Prorrata Generalizada costo SEN 0 - ENOR CHILE - -
09:45:00 - PFV-NUEVOQUILLAGUA PFV-NUEVOQUILLAGUA 2 N - MT - OM P. Disp. = 0 MW; origen: SITR Prorrata Generalizada costo SEN 0 - ENOR CHILE - -
09:45:00 - PFV-PAMPATIGRE PFV-PAMPATIGRE 46 N - CI - OM P. Disp. = 92 MW; origen: SITR Prorrata Generalizada costo SEN 0 - ENOR CHILE - -
09:45:00 - PE-CABOLEONES-1 PE-CABOLEONES-1 4 N - CI - OM P. Disp. = 3,8 MW; origen: SITR; SSCC: Bloque CF(-) Prorrata Generalizada costo SEN 0 - ENOR CHILE - -
09:45:00 - PE-CABOLEONES-2 PE-CABOLEONES-2 1 N - MT - OM P. Disp. = 0 MW; origen: SITR Prorrata Generalizada costo SEN 0 - ENOR CHILE - -
09:45:00 - PE-CABOLEONES-3 PE-CABOLEONES-3 2 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico Prorrata Generalizada costo SEN 0 - ENOR CHILE - -
09:45:00 - PE-ELARRAYAN PE-ELARRAYAN 0 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico Prorrata Generalizada costo SEN 0 - ENOR CHILE - -
09:45:00 - PE-PUNTACOLORADA PE-PUNTACOLORADA 0 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico Prorrata Generalizada costo SEN 0 - ENOR CHILE - -
09:45:00 - PE-LAESTRELLA PE-LAESTRELLA 0 N - MT - OM P. Disp. = 0 MW; origen: SITR Prorrata Generalizada costo SEN 0 - ENOR CHILE - -
09:45:00 - PFV-CERRODOMINADOR PFV-CERRODOMINADOR 44 N - CI - OM P. Disp. = 90,7 MW; origen: SITR Prorrata Generalizada costo SEN 0 - ENOR CHILE - -

PAGINA_PDF 62
19-04-2025 SSCC
Hora Movi. Equipo Central-Unidad Configuración Despacho Estado EO Consigna Consigna Instrucción 
Cmg Motivo Zona Desacople Condición Neomante Centro de SSCC BASEPOINT
00:00:00 - TER TENO GAS (U1-U26) TENOGAS_GLP 1 LF LC MT PCP OM Con SSCC LI2025000773 ENORCHILE - -
09:45:00 - PFV-CONEJO PFV-CONEJO 46 N - CI - OM P. Disp. = 93,4 MW; origen: SITR Prorrata Generalizada costo SEN 0 - ENOR CHILE - -
09:45:00 - PFV-JAMA-2 PFV-JAMA-2 3 N - CI - OM P. Disp. = 3,2 MW; origen: Gen. Actual Prorrata Generalizada costo SEN 0 - ENOR CHILE - -
09:45:00 - PFV-MARIAELENA PFV-MARIAELENA 15 N - CI - OM P. Disp. = 26,2 MW; origen: SITR Prorrata Generalizada costo SEN 0 - ENOR CHILE - -
09:45:00 - PFV-POZOALMONTE-2 PFV-POZOALMONTE-2 3 N - CI - OM P. Disp. = 4,3 MW; origen: Gen. Actual Prorrata Generalizada costo SEN 0 - ENOR CHILE - -
09:45:00 - PFV-POZOALMONTE-3 PFV-POZOALMONTE-3 4 N - CI - OM P. Disp. = 4,3 MW; origen: Gen. Actual Prorrata Generalizada costo SEN 0 - ENOR CHILE - -
09:45:00 - PFV-URIBESOLAR PFV-URIBESOLAR 23 N - CI - OM P. Disp. = 42 MW; origen: SITR Prorrata Generalizada costo SEN 0 - ENOR CHILE - -
09:45:00 - PFV-LACRUZSOLAR PFV-LACRUZSOLAR 23 N - CI - OM P. Disp. = 48 MW; origen: SITR Prorrata Generalizada costo SEN 0 - ENOR CHILE - -
09:45:00 - PE-TCHAMMA PE-TCHAMMA 8 N - CI - OM P. Disp. = 42,2 MW; origen: SITR; SSCC: Bloque CF(-); SSCC: Bloque CF(+) Prorrata Generalizada costo SEN 0 - ENOR CHILE - -
09:45:00 - PFV-DONACARMEN PFV-DONACARMEN 15 N - CI - OM P. Disp. = 18,6 MW; origen: SITR Prorrata Generalizada costo SEN 0 - ENOR CHILE - -
09:45:00 - PFV-SANPEDRO-GPG PFV-SANPEDRO-GPG 46 N - CI - OM P. Disp. = 86,7 MW; origen: SITR Prorrata Generalizada costo SEN 0 - ENOR CHILE - -
09:45:00 - PFV-JAMA-1 PFV-JAMA-1 2 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico Prorrata Generalizada costo SEN 0 - ENOR CHILE - -
09:45:00 - PFV-VALLEESCONDIDO PFV-VALLEESCONDIDO 43 N - CI - OM P. Disp. = 65,3 MW; origen: Pronóstico Prorrata Generalizada costo SEN 0 - ENOR CHILE - -
09:45:00 - PE-PUELCHESUR PE-PUELCHESUR 1 N - MT - OM P. Disp. = 0 MW; origen: SITR Prorrata Generalizada costo SEN 0 - ENOR CHILE - -
09:45:00 - PE-CERROTIGRE PE-CERROTIGRE 4 N - CI - OM P. Disp. = 4 MW; origen: SITR Prorrata Generalizada costo SEN 0 - ENOR CHILE - -
09:45:00 - PE-LLANOSDELVIENTO PE-LLANOSDELVIENTO 1 N - MT - OM P. Disp. = 0 MW; origen: SITR; SSCC: Bloque CF(-); SSCC: Bloque CF(+) Prorrata Generalizada costo SEN 0 - ENOR CHILE - -
09:45:00 - PFV-ELENA PFV-ELENA 30 N - CI - OM P. Disp. = 61,6 MW; origen: SITR Prorrata Generalizada costo SEN 0 - ENOR CHILE - -
09:45:00 - PE-ATACAMA PE-ATACAMA 0 N - MT - OM P. Disp. = 0 MW; origen: SITR Prorrata Generalizada costo SEN 0 - ENOR CHILE - -
09:45:00 - PFV-SANTIAGOSOLAR PFV-SANTIAGOSOLAR 41 N - CI - OM P. Disp. = 50,3 MW; origen: SITR Prorrata Generalizada costo SEN 0 - GENERADORA METROPOLITANA - -
09:45:00 - PFV-CEME1 PFV-CEME1 181 N - CI - OM P. Disp. = 276,5 MW; origen: SITR Prorrata Generalizada costo SEN 0 - GENERADORA METROPOLITANA - -
09:45:00 - LIRCAY-1 LIRCAY-1 4 N - CI - OM P. Disp. = 7,5 MW; origen: Pronóstico Prorrata Generalizada costo SEN 0 - HIDRO MAULE - -
09:45:00 - LIRCAY-2 LIRCAY-2 4 N - CI - OM P. Disp. = 7,5 MW; origen: Pronóstico Prorrata Generalizada costo SEN 0 - HIDRO MAULE - -
09:45:00 - PROVIDENCIA-2 PROVIDENCIA-2 3 N - CI - OM P. Disp. = 3 MW; origen: Pronóstico Prorrata Generalizada costo SEN 0 - HIDRO MAULE - -
09:45:00 - PE-CUEL PE-CUEL 4 N - CI - OM P. Disp. = 4,4 MW; origen: Pronóstico; SSCC: Bloque CF(-) Prorrata Generalizada costo SEN 0 - INNERGEX - -
09:45:00 - GUAYACAN-1 GUAYACAN-1 3 N - CI - OM P. Disp. = 3,2 MW; origen: Pronóstico Prorrata Generalizada costo SEN 0 - INNERGEX - -
09:45:00 - GUAYACAN-2 GUAYACAN-2 3 N - CI - OM P. Disp. = 3,2 MW; origen: Pronóstico Prorrata Generalizada costo SEN 0 - INNERGEX - -
09:45:00 - PFV-SALVADOR PFV-SALVADOR 3 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico Prorrata Generalizada costo SEN 0 - INNERGEX - -
09:45:00 - PE-AURORA PE-AURORA 6 N - CI - OM P. Disp. = 5,6 MW; origen: Pronóstico Prorrata Generalizada costo SEN 0 - INNERGEX - -
09:45:00 - PE-SARCO PE-SARCO 7 N - CI - OM P. Disp. = 6,7 MW; origen: Pronóstico Prorrata Generalizada costo SEN 0 - INNERGEX - -
09:45:00 - PFV-SANANDRES PFV-SANANDRES 1 N - MT - OM P. Disp. = 0 MW; origen: Gen. Actual Prorrata Generalizada costo SEN 0 - INNERGEX - -
09:45:00 - CARILAFQUEN-2 CARILAFQUEN-2 3 N - CI - OM P. Disp. = 2,5 MW; origen: Gen. Actual Prorrata Generalizada costo SEN 0 - LAP - -
09:45:00 - PFV-ELPELICANO PFV-ELPELICANO 48 N - CI - OM P. Disp. = 84,1 MW; origen: SITR Prorrata Generalizada costo SEN 0 - NOVASOURCE POWER - -
09:45:00 - PFV-DELDESIERTO PFV-DELDESIERTO 4 N - CI - OM P. Disp. = 4,4 MW; origen: Gen. Actual Prorrata Generalizada costo SEN 0 - NOVASOURCE POWER - -
09:45:00 - PFV-DELOSANDES PFV-DELOSANDES 2 N - CI - OM P. Disp. = 2 MW; origen: Gen. Actual Prorrata Generalizada costo SEN 0 - NOVASOURCE POWER - -
09:45:00 - PE-PUNTASIERRA PE-PUNTASIERRA 0 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico Prorrata Generalizada costo SEN 0 - PACIFIC HYDRO - -
09:45:00 - FLORIDA3-1 FLORIDA3-1 1 N - CI - OM P. Disp. = 1,1 MW; origen: Gen. Actual Prorrata Generalizada costo SEN 0 - PUNTILLA - -
09:45:00 - FLORIDA3-2 FLORIDA3-2 1 N - CI - OM P. Disp. = 1,1 MW; origen: Gen. Actual Prorrata Generalizada costo SEN 0 - PUNTILLA - -
09:45:00 - RIOCOLORADO-1 RIOCOLORADO-1 2 N - CI - OM P. Disp. = 1,5 MW; origen: Gen. Actual Prorrata Generalizada costo SEN 0 - RÍO COLORADO - -
09:45:00 - PE-NEGRETE PE-NEGRETE 7 N - CI - OM P. Disp. = 6,6 MW; origen: Pronóstico; SSCC: Bloque CF(-) Prorrata Generalizada costo SEN 0 - RNE - -
09:45:00 - PFV-HUATACONDO PFV-HUATACONDO 39 N - CI - OM P. Disp. = 70,4 MW; origen: SITR Prorrata Generalizada costo SEN 0 - RNE - -
09:45:00 - PE-LOMASDEDUQUECO PE-LOMASDEDUQUECO 8 N - CI - OM P. Disp. = 7,9 MW; origen: SITR; SSCC: Bloque CF(-) Prorrata Generalizada costo SEN 0 - RNE - -
09:45:00 - PFV-CARRERAPINTO PFV-CARRERAPINTO 1 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico Prorrata Generalizada costo SEN 0 - RNE - -
09:45:00 - PFV-DIEGODEALMAGRO PFV-DIEGODEALMAGRO 14 N - CI - OM P. Disp. = 20,2 MW; origen: SITR Prorrata Generalizada costo SEN 0 - RNE - -
09:45:00 - PFV-SOLDELDESIERTO PFV-SOLDELDESIERTO 101 N - CI - OM P. Disp. = 230 MW; origen: SITR Prorrata Generalizada costo SEN 0 - RNE - -
09:45:00 - PE-MALLECOSUR PE-MALLECOSUR 7 N - CI - OM P. Disp. = 6,6 MW; origen: SITR Prorrata Generalizada costo SEN 0 - RNE - -
09:45:00 - PE-MALLECONORTE PE-MALLECONORTE 14 N - MT - OM P. Disp. = 2,7 MW; origen: SITR Prorrata Generalizada costo SEN 0 - RNE - -
09:45:00 - PFV-JAVIERA PFV-JAVIERA 30 N - CI - OM P. Disp. = 48,4 MW; origen: SITR Prorrata Generalizada costo SEN 0 - RNE - -
09:45:00 - PFV-LAHUELLA PFV-LAHUELLA 37 N - CI - OM P. Disp. = 74,5 MW; origen: SITR Prorrata Generalizada costo SEN 0 - RNE - -
09:45:00 - PFV-DOMEYKO PFV-DOMEYKO 81 N - CI - OM P. Disp. = 116 MW; origen: SITR Prorrata Generalizada costo SEN 0 - RNE - -
09:45:00 - PFV-MESETADELOSANDES PFV-MESETADELOSANDES 67 N - CI - OM P. Disp. = 125,9 MW; origen: SITR Prorrata Generalizada costo SEN 0 - RNE - -
09:45:00 - HIDROMOCHO HIDROMOCHO 7 N - CI - OM P. Disp. = 10 MW; origen: Pronóstico Prorrata Generalizada costo SEN 0 - SCOTTA - -
09:45:00 - CALLAO-2 CALLAO-2 1 N - CI - OM P. Disp. = 1 MW; origen: Gen. Actual Prorrata Generalizada costo SEN 0 - SCOTTA - -
09:45:00 - CUMBRES CUMBRES 7 N - CI - OM P. Disp. = 7 MW; origen: Pronóstico Prorrata Generalizada costo SEN 0 - SCOTTA - -
09:45:00 - NALCAS-2 NALCAS-2 1 N - CI - OM P. Disp. = 1,1 MW; origen: Gen. Actual Prorrata Generalizada costo SEN 0 - SCOTTA - -
09:45:00 - NALCAS-3 NALCAS-3 1 N - CI - OM P. Disp. = 1 MW; origen: Gen. Actual Prorrata Generalizada costo SEN 0 - SCOTTA - -
09:45:00 - RIOPICOIQUEN-2 RIOPICOIQUEN-2 1 N - CI - OM P. Disp. = 1,1 MW; origen: Gen. Actual Prorrata Generalizada costo SEN 0 - SCOTTA - -
09:45:00 - CENTRALBONITO-MC1 CENTRALBONITO-MC1 3 N - CI - OM P. Disp. = 3,2 MW; origen: Gen. Actual Prorrata Generalizada costo SEN 0 - SCOTTA - -
09:45:00 - CENTRALFEO-MC2 CENTRALFEO-MC2 1 N - CI - OM P. Disp. = 0,7 MW; origen: Gen. Actual Prorrata Generalizada costo SEN 0 - SCOTTA - -
09:45:00 - PE-ALENA PE-ALENA 14 N - CI - OM P. Disp. = 13,6 MW; origen: Pronóstico Prorrata Generalizada costo SEN 0 - SIEMENS - -
09:45:00 - PFV-GRANJA PFV-GRANJA 49 N - CI - OM P. Disp. = 100 MW; origen: SITR Prorrata Generalizada costo SEN 0 - SIEMENS - -
09:45:00 - PFV-RIOESCONDIDO PFV-RIOESCONDIDO 71 N - CI - OM P. Disp. = 73,2 MW; origen: SITR Prorrata Generalizada costo SEN 0 - SIEMENS - -
09:45:00 - PFV-TAMARICO PFV-TAMARICO 25 N - CI - OM P. Disp. = 25 MW; origen: SITR Prorrata Generalizada costo SEN 0 - SIEMENS - -
09:45:00 - RUCATAYO RUCATAYO 15 N - MT - OM P. Disp. = 14,3 MW; origen: Gen. Actual Prorrata Generalizada costo SEN 0 - STATKRAFT - -
09:45:00 - PE-CARDONAL PE-CARDONAL 3 N - MT - OM P. Disp. = 0,1 MW; origen: Gen. Actual Prorrata Generalizada costo SEN 0 - STATKRAFT - -
09:45:00 - PE-MANANTIALES PE-MANANTIALES 3 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico Prorrata Generalizada costo SEN 0 - STATKRAFT - -
09:45:00 - PE-LOSCERRILLOS PE-LOSCERRILLOS 4 N - MT - OM P. Disp. = 0,1 MW; origen: Gen. Actual Prorrata Generalizada costo SEN 0 - STATKRAFT - -
09:45:00 - LAHIGUERA-1 LAHIGUERA-1 45 N - MT - OM P. Disp. = 16,2 MW; origen: Gen. Actual Prorrata Generalizada costo SEN 0 - TINGUIRIRICA ENERGIA - -
09:45:00 - PE-UCUQUER-2 PE-UCUQUER-2 0 N - MT - OM P. Disp. = 0 MW; origen: Gen. Actual Prorrata Generalizada costo SEN 0 - UCUQUER - -
09:45:00 - PE-LAFLOR PE-LAFLOR 8 N - CI - OM P. Disp. = 8,3 MW; origen: SITR Prorrata Generalizada costo SEN 0 - UCUQUER - -
09:45:00 - Colocación: 3084; Ajuste : -
300 CDC - Ajuste Prorrata Generalizada costo SEN 0 Prorrata Generalizada costo SEN 0 - -
09:52:00 - MACHICURA-2 MACHICURA_COLBUN_sinv 23 N - CI - RE Control Cota Machicura N COLBUN - -
09:55:00 - ANGOSTURA-3 ANGOSTURA_RALCO_sinv 13 DN - PP PCP RE N COLBUN - -
10:00:00 - ANGOSTURA-2 ANGOSTURA_RALCO_sinv - RO - PS - RE N LI2024001595 COLBUN - -
10:00:00 - MEJILLONES-CTM3 MEJILLONES-CTM3_TG1+TV1_GNL_A - RO LC PS - OM LI2025001829 ENGIE - -
10:03:00 - NUEVARENCA_TG1+TV1_GN_A 0 Cambio CMG - -
10:03:00 - NUEVARENCA NUEVARENCA_TG1+TV1_GN_A 331 RO LC PC - OM
LI2020001462 - 
 LI2022001933 
- 
LI2023001676 - 
 LI2024000680 
- 
LI2025000693 - 
 LI2025000749
GENERADORA METROPOLITANA - -
10:03:00 - ARAUCO ARAUCO_COGEN 24 N - PC - OM ARAUCO - -
10:03:00 - CHOLGUAN CHOLGUAN_BL1_COGEN 13 N - PC - OM ARAUCO - -
10:03:00 - LAUTARO-1 LAUTARO-1_BL1_COGEN 26 N - PC - OM COMASA - -
10:03:00 - LAUTARO-2 LAUTARO-2_BL1_COGEN 22 N - PC - OM COMASA - -
10:03:00 - VINALES VINALES_BL1+BL2_COGEN 22 N LC PC - OM ARAUCO - -
10:03:00 - ERNC 0 Cambio CMG LT 500 kV Nueva Pan de Azúcar - Polpaico - -
10:03:00 - SANTAFE SANTAFE_BL1+BL2_COGEN 3 N - PC - OM SANTA FE - -
10:03:00 - CMPCPACIFICO CMPCPACIFICO_BL1+BL2_COGEN 4 N - PC PCP OM SANTA FE - -
10:03:00 - NUEVAALDEA-3 NUEVAALDEA_BL1+BL2+BL3_COGEN 14 N - PC - OM ARAUCO - -
10:03:00 - VALDIVIA VALDIVIA_BL1+BL2+BL3_COGEN_EUCA 16 N - PC - OM ARAUCO - -
10:03:00 - SANTAMARTA SANTAMARTA_COGEN 14 N - PC - OM SANTA MARTA - -
10:03:00 - MASISA MASISA_COGEN 11 N - PC - OM STS - -
10:03:00 - ENAPBIOBIO ENAPBIOBIO_COGEN 75 N - PC - OM ENAP BIOBIO - -
10:03:00 - TRAPEN TRAPEN_DIESEL 1 DN DLC PP - OT Activacipon CTF(+) ENLASA - -
10:03:00 - TER TENO (U1-U36) TENO_DIESEL 1 DN DLC PP - OT  AcƟvacipon CTF(+) ENLASA - -
10:03:00 - SANISIDRO-1 SANISIDRO-1_TG1+TV1_FSTVD_GN_B 340 RO LC PC - OM LI2024000720 ENEL GENERACION - -
10:03:00 - PE-PUNTAPALMERAS PE-PUNTAPALMERAS 5 N - MT - OM P. Disp. = 0,3 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ACCIONA - -
10:03:00 - PFV-ALMEYDA PFV-ALMEYDA 16 N - CI - OM P. Disp. = 44,9 MW; origen: SITR; SSCC: Bloque CF(-); SSCC: Bloque CF(+) LT 500 kV Nueva Pan de Azúcar - Polpaico - ACCIONA - -
10:03:00 - PFV-ELROMERO PFV-ELROMERO 75 N - CI - OM P. Disp. = 143,1 MW; origen: SITR; SSCC: Bloque CF(-); SSCC: Bloque CF(+) LT 500 kV Nueva Pan de Azúcar - Polpaico - ACCIONA - -
10:03:00 - PFV-USYA PFV-USYA 2 N - CI - OM P. Disp. = 33,8 MW; origen: SITR; SSCC: Bloque CF(+) LT 500 kV Nueva Pan de Azúcar - Polpaico - ACCIONA - -
10:03:00 - PFV-MALGARIDA PFV-MALGARIDA 80 N - CI - OM P. Disp. = 175,2 MW; origen: SITR; SSCC: Bloque CF(-); SSCC: Bloque CF(+) LT 500 kV Nueva Pan de Azúcar - Polpaico - ACCIONA - -
10:03:00 - PE-LOSCURUROS PE-LOSCURUROS 1 N - MT - OM P. Disp. = 0 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - AES ANDES - -
10:03:00 - PFV-ANDES PFV-ANDES 9 N - CI - OM P. Disp. = 17,2 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - AES ANDES - -
10:03:00 - PFV-BOLERO-1 PFV-BOLERO-1 60 N - CI - OM P. Disp. = 118,9 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - AES ANDES - -
10:03:00 - PFV-ANDES2B PFV-ANDES2B 61 N - CI - OM P. Disp. = 110,8 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - AES ANDES - -
10:03:00 - PFV-ANDES4 PFV-ANDES4 60 N - CI - OM P. Disp. = 115,1 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - AES ANDES - -

PAGINA_PDF 63
19-04-2025 SSCC
Hora Movi. Equipo Central-Unidad Configuración Despacho Estado EO Consigna Consigna Instrucción 
Cmg Motivo Zona Desacople Condición Neomante Centro de SSCC BASEPOINT
00:00:00 - TER TENO GAS (U1-U26) TENOGAS_GLP 1 LF LC MT PCP OM Con SSCC LI2025000773 ENORCHILE - -
10:03:00 - PE-SANJUAN PE-SANJUAN 19 N - MT - OM P. Disp. = 0 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - COLBUN - -
10:03:00 - PE-TOTORAL PE-TOTORAL 12 N - MT - OM P. Disp. = 0 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - COLBUN - -
10:03:00 - PE-CANELA PE-CANELA 0 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
10:03:00 - PE-CANELA-2 PE-CANELA-2 0 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
10:03:00 - PE-SIERRAGORDA PE-SIERRAGORDA 8 N - CI - OM P. Disp. = 7,9 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
10:03:00 - PE-TALTAL PE-TALTAL 45 N - CI - OM P. Disp. = 73,3 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
10:03:00 - PE-VALLEDELOSVIENTOS PE-VALLEDELOSVIENTOS 2 N - CI - OM P. Disp. = 2 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
10:03:00 - PFV-CHANARES PFV-CHANARES 13 N - CI - OM P. Disp. = 28 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
10:03:00 - PFV-FINISTERRAE PFV-FINISTERRAE 112 N - CI - OM P. Disp. = 242,4 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
10:03:00 - PFV-LALACKAMA PFV-LALACKAMA 25 N - CI - OM P. Disp. = 37,7 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
10:03:00 - PFV-LALACKAMA-2 PFV-LALACKAMA-2 7 N - CI - OM P. Disp. = 7,2 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
10:03:00 - PFV-SOLDELILA PFV-SOLDELILA 10 N - CI - OM P. Disp. = 20,2 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
10:03:00 - PFV-AZABACHE PFV-AZABACHE 26 N - CI - OM P. Disp. = 45,8 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
10:03:00 - PFV-CAMPOSDELSOL PFV-CAMPOSDELSOL 171 N - CI - OM P. Disp. = 214,4 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
10:03:00 - PFV-VALLEDELSOL PFV-VALLEDELSOL 69 N - CI - OM P. Disp. = 142,4 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
10:03:00 - PFV-GUANCHOI PFV-GUANCHOI 16 N - CI - OM P. Disp. = 31 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
10:03:00 - PFV-LASSALINAS PFV-LASSALINAS 91 N - CI - OM P. Disp. = 183,3 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
10:03:00 - PE-MONTEREDONDO PE-MONTEREDONDO 0 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENGIE - -
10:03:00 - PE-CALAMA PE-CALAMA 6 N - CI - OM P. Disp. = 7,1 MW; origen: SITR; SSCC: Bloque CF(+) LT 500 kV Nueva Pan de Azúcar - Polpaico - ENGIE - -
10:03:00 - PFV-LOSLOROS PFV-LOSLOROS 13 N - CI - OM P. Disp. = 28 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENGIE - -
10:03:00 - PE-KALLPA PE-KALLPA 154 N - CI - OM P. Disp. = 225,8 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENGIE - -
10:03:00 - PFV-LLANODELLAMPOS PFV-LLANODELLAMPOS 45 N - CI - OM P. Disp. = 82 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENLASA - -
10:03:00 - PFV-SANTAISABEL PFV-SANTAISABEL 69 N - CI - OM P. Disp. = 120 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
10:03:00 - PFV-NUEVOQUILLAGUA PFV-NUEVOQUILLAGUA 2 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
10:03:00 - PFV-PAMPATIGRE PFV-PAMPATIGRE 47 N - CI - OM P. Disp. = 92,4 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
10:03:00 - PE-CABOLEONES-1 PE-CABOLEONES-1 1 N - MT - OM P. Disp. = 2,4 MW; origen: SITR; SSCC: Bloque CF(+) LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
10:03:00 - PE-CABOLEONES-2 PE-CABOLEONES-2 5 N - CI - OM P. Disp. = 4,8 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
10:03:00 - PE-CABOLEONES-3 PE-CABOLEONES-3 2 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
10:03:00 - PE-ELARRAYAN PE-ELARRAYAN 0 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
10:03:00 - PE-PUNTACOLORADA PE-PUNTACOLORADA 0 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
10:03:00 - PFV-CERRODOMINADOR PFV-CERRODOMINADOR 45 N - CI - OM P. Disp. = 90,6 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
10:03:00 - PFV-CONEJO PFV-CONEJO 47 N - CI - OM P. Disp. = 93,1 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
10:03:00 - PFV-JAMA-2 PFV-JAMA-2 2 N - CI - OM P. Disp. = 2 MW; origen: Gen. Actual LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
10:03:00 - PFV-MARIAELENA PFV-MARIAELENA 16 N - CI - OM P. Disp. = 26,3 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
10:03:00 - PFV-POZOALMONTE-2 PFV-POZOALMONTE-2 3 N - CI - OM P. Disp. = 6,5 MW; origen: Gen. Actual LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
10:03:00 - PFV-POZOALMONTE-3 PFV-POZOALMONTE-3 3 N - CI - OM P. Disp. = 2,7 MW; origen: Gen. Actual LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
10:03:00 - PFV-URIBESOLAR PFV-URIBESOLAR 24 N - CI - OM P. Disp. = 42,3 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
10:03:00 - PFV-LACRUZSOLAR PFV-LACRUZSOLAR 24 N - CI - OM P. Disp. = 48,2 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
10:03:00 - PE-TCHAMMA PE-TCHAMMA 14 N - CI - OM P. Disp. = 13,9 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
10:03:00 - PFV-DONACARMEN PFV-DONACARMEN 16 N - CI - OM P. Disp. = 22,7 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
10:03:00 - PFV-SANPEDRO-GPG PFV-SANPEDRO-GPG 47 N - CI - OM P. Disp. = 87,3 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
10:03:00 - PFV-JAMA-1 PFV-JAMA-1 2 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
10:03:00 - PFV-VALLEESCONDIDO PFV-VALLEESCONDIDO 44 N - CI - OM P. Disp. = 65,3 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
10:03:00 - PE-CERROTIGRE PE-CERROTIGRE 1 N - MT - OM P. Disp. = 0 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
10:03:00 - PE-LLANOSDELVIENTO PE-LLANOSDELVIENTO 1 N - MT - OM P. Disp. = 4,9 MW; origen: SITR; SSCC: Bloque CF(+) LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
10:03:00 - PFV-ELENA PFV-ELENA 30 N - CI - OM P. Disp. = 61,4 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
10:03:00 - PE-ATACAMA PE-ATACAMA 0 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
10:03:00 - PFV-CEME1 PFV-CEME1 185 N - CI - OM P. Disp. = 300,9 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - GENERADORA METROPOLITANA - -
10:03:00 - PE-SARCO PE-SARCO 1 N - CI - OM P. Disp. = 0,7 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - INNERGEX - -
10:03:00 - PFV-ELPELICANO PFV-ELPELICANO 49 N - CI - OM P. Disp. = 89,3 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - NOVASOURCE POWER - -
10:03:00 - PE-PUNTASIERRA PE-PUNTASIERRA 0 N - MT - OM P. Disp. = 0 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - PACIFIC HYDRO - -
10:03:00 - PFV-HUATACONDO PFV-HUATACONDO 40 N - CI - OM P. Disp. = 70,8 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - RNE - -
10:03:00 - PFV-CARRERAPINTO PFV-CARRERAPINTO 1 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - RNE - -
10:03:00 - PFV-DIEGODEALMAGRO PFV-DIEGODEALMAGRO 14 N - CI - OM P. Disp. = 22 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - RNE - -
10:03:00 - PFV-SOLDELDESIERTO PFV-SOLDELDESIERTO 103 N - CI - OM P. Disp. = 230 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - RNE - -
10:03:00 - PFV-JAVIERA PFV-JAVIERA 31 N - CI - OM P. Disp. = 48,3 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - RNE - -
10:03:00 - PFV-LAHUELLA PFV-LAHUELLA 38 N - CI - OM P. Disp. = 77,5 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - RNE - -
10:03:00 - PFV-DOMEYKO PFV-DOMEYKO 83 N - CI - OM P. Disp. = 122 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - RNE - -
10:03:00 - PFV-GRANJA PFV-GRANJA 50 N - CI - OM P. Disp. = 99,8 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - SIEMENS - -
10:03:00 - PFV-RIOESCONDIDO PFV-RIOESCONDIDO 71 N - CI - OM P. Disp. = 70,6 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - SIEMENS - -
10:03:00 - PFV-TAMARICO PFV-TAMARICO 48 N - CI - OM P. Disp. = 48 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - SIEMENS - -
10:03:00 - LOMALOSCOLORADOS-2 LOMALOSCOLORADOS-2_BIOGAS 18 N - PC - OM KDM - -
10:03:00 - - Inicia Ctx LT 500 kV Nueva Pan de Azúcar - Polpaico LT 500 kV Nueva Pan de Azúcar - Polpaico CDC - -
10:03:00 - Colocación: 2324; Ajuste : 50 CDC - Inicia Prorrata LT 500 kV Nueva Pan de Azúcar - Polpaico LT 500 kV Nueva Pan de Azúcar - Polpaico CDC - -
10:03:00 - CDC - - - - - - Finaliza Prorrata Generalizada costo SEN 0 Prorrata Generalizada costo SEN 0 - - CDC - -
10:04:00 - LOSPINOS LOSPINOS_DIESEL 104 N LC PC - SS SS COLBUN - -
10:04:00 - TER TENO GAS (U1-U26) TENOGAS_GLP 1 DLF DLC PP PCP OT  AcƟvacipon CTF(+) LI2025000773 ENORCHILE - -
10:05:00 - TRAPEN TRAPEN_DIESEL 81 N LC PC - OT Activacipon CTF(+) ENLASA - -
10:05:00 - ANGOSTURA-3 ANGOSTURA_RALCO_sinv 13 N - MT PCP RE N COLBUN - -
10:05:00 - RAPEL-1 RAPEL 0 RO - PS - OM A LI2022002402 ENEL GENERACION - -
10:06:00 - TER TENO GAS (U1-U26) TENOGAS_GLP 34 LF LC PC PCP OT  AcƟvacipon CTF(+) LI2025000773 ENORCHILE - -
10:06:00 - TER TENO (U1-U36) TENO_DIESEL 59 N LC PC - OT  AcƟvacipon CTF(+) ENLASA - -
10:07:00 - RAPEL-1 RAPEL 0 DRO - FS - OM A LI2022002402 ENEL GENERACION - -
10:08:00 - ANGOSTURA-2 ANGOSTURA_RALCO_sinv 0 DRO - FS - RE N LI2024001595 COLBUN - -
10:10:00 - CDC Inicia Ctx - - - - - - Inicia Ctx LT 110 kV El Peñón - La Ruca LT 110 kV El Peñón - La Ruca - - CDC - -
10:10:00 - PFV-DONAANTONIA PFV-DONAANTONIA 3 CI - 30 - OM P. Disp. = 53,4 MW; origen: SITR LT 110 kV El Peñón - La Ruca - SIEMENS - -
10:13:00 - PE-PUNTAPALMERAS PE-PUNTAPALMERAS 5 N - MT - OM P. Disp. = 0,4 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ACCIONA - -
10:13:00 - PFV-ALMEYDA PFV-ALMEYDA 16 N - CI - OM P. Disp. = 44,8 MW; origen: SITR; SSCC: Bloque CF(-); SSCC: Bloque CF(+) LT 500 kV Nueva Pan de Azúcar - Polpaico - ACCIONA - -
10:13:00 - PFV-ELROMERO PFV-ELROMERO 68 N - CI - OM P. Disp. = 136,2 MW; origen: SITR; SSCC: Bloque CF(-); SSCC: Bloque CF(+) LT 500 kV Nueva Pan de Azúcar - Polpaico - ACCIONA - -
10:13:00 - PFV-USYA PFV-USYA 3 N - CI - OM P. Disp. = 34,9 MW; origen: SITR; SSCC: Bloque CF(+) LT 500 kV Nueva Pan de Azúcar - Polpaico - ACCIONA - -
10:13:00 - PFV-MALGARIDA PFV-MALGARIDA 80 N - CI - OM P. Disp. = 174,8 MW; origen: SITR; SSCC: Bloque CF(-); SSCC: Bloque CF(+) LT 500 kV Nueva Pan de Azúcar - Polpaico - ACCIONA - -
10:13:00 - PE-LOSCURUROS PE-LOSCURUROS 1 N - MT - OM P. Disp. = 0 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - AES ANDES - -
10:13:00 - PFV-ANDES PFV-ANDES 10 N - CI - OM P. Disp. = 17 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - AES ANDES - -
10:13:00 - PFV-BOLERO-1 PFV-BOLERO-1 65 N - CI - OM P. Disp. = 126,1 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - AES ANDES - -
10:13:00 - PFV-ANDES2B PFV-ANDES2B 65 N - CI - OM P. Disp. = 117,8 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - AES ANDES - -
10:13:00 - PFV-ANDES4 PFV-ANDES4 64 N - CI - OM P. Disp. = 118,8 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - AES ANDES - -
10:13:00 - PE-SANJUAN PE-SANJUAN 19 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - COLBUN - -
10:13:00 - PE-TOTORAL PE-TOTORAL 12 N - MT - OM P. Disp. = 0 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - COLBUN - -
10:13:00 - PE-CANELA PE-CANELA 0 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
10:13:00 - PE-CANELA-2 PE-CANELA-2 0 N - MT - OM P. Disp. = 0 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
10:13:00 - PE-SIERRAGORDA PE-SIERRAGORDA 2 N - CI - OM P. Disp. = 2,1 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
10:13:00 - PE-TALTAL PE-TALTAL 48 N - CI - OM P. Disp. = 79,7 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
10:13:00 - PE-VALLEDELOSVIENTOS PE-VALLEDELOSVIENTOS 1 N - CI - OM P. Disp. = 1,2 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
10:13:00 - PFV-CHANARES PFV-CHANARES 14 N - CI - OM P. Disp. = 28 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
10:13:00 - PFV-FINISTERRAE PFV-FINISTERRAE 119 N - CI - OM P. Disp. = 241,8 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
10:13:00 - PFV-LALACKAMA PFV-LALACKAMA 27 N - CI - OM P. Disp. = 40,1 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
10:13:00 - PFV-LALACKAMA-2 PFV-LALACKAMA-2 7 N - CI - OM P. Disp. = 7,3 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
10:13:00 - PFV-SOLDELILA PFV-SOLDELILA 11 N - CI - OM P. Disp. = 20,3 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
10:13:00 - PFV-AZABACHE PFV-AZABACHE 28 N - CI - OM P. Disp. = 45,8 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
10:13:00 - PFV-CAMPOSDELSOL PFV-CAMPOSDELSOL 183 N - CI - OM P. Disp. = 210,1 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
10:13:00 - PFV-VALLEDELSOL PFV-VALLEDELSOL 74 N - CI - OM P. Disp. = 141,5 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
10:13:00 - PFV-GUANCHOI PFV-GUANCHOI 17 N - CI - OM P. Disp. = 18 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
10:13:00 - PFV-LASSALINAS PFV-LASSALINAS 98 N - CI - OM P. Disp. = 188,3 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
10:13:00 - PE-MONTEREDONDO PE-MONTEREDONDO 0 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENGIE - -
10:13:00 - PE-CALAMA PE-CALAMA 2 N - CI - OM P. Disp. = 2,9 MW; origen: SITR; SSCC: Bloque CF(+) LT 500 kV Nueva Pan de Azúcar - Polpaico - ENGIE - -
10:13:00 - PFV-LOSLOROS PFV-LOSLOROS 14 N - CI - OM P. Disp. = 28 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENGIE - -
10:13:00 - PE-KALLPA PE-KALLPA 165 N - CI - OM P. Disp. = 227,7 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENGIE - -
10:13:00 - PFV-LLANODELLAMPOS PFV-LLANODELLAMPOS 49 N - CI - OM P. Disp. = 76,8 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENLASA - -
10:13:00 - PFV-SANTAISABEL PFV-SANTAISABEL 73 N - CI - OM P. Disp. = 120 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
10:13:00 - PFV-NUEVOQUILLAGUA PFV-NUEVOQUILLAGUA 2 N - MT - OM P. Disp. = 0 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
10:13:00 - PFV-PAMPATIGRE PFV-PAMPATIGRE 50 N - CI - OM P. Disp. = 91,5 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -

PAGINA_PDF 64
19-04-2025 SSCC
Hora Movi. Equipo Central-Unidad Configuración Despacho Estado EO Consigna Consigna Instrucción 
Cmg Motivo Zona Desacople Condición Neomante Centro de SSCC BASEPOINT
00:00:00 - TER TENO GAS (U1-U26) TENOGAS_GLP 1 LF LC MT PCP OM Con SSCC LI2025000773 ENORCHILE - -
10:13:00 - PE-CABOLEONES-1 PE-CABOLEONES-1 1 N - MT - OM P. Disp. = 1,7 MW; origen: SITR; SSCC: Bloque CF(+) LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
10:13:00 - PE-CABOLEONES-2 PE-CABOLEONES-2 3 N - CI - OM P. Disp. = 2,8 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
10:13:00 - PE-CABOLEONES-3 PE-CABOLEONES-3 2 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
10:13:00 - PE-ELARRAYAN PE-ELARRAYAN 0 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
10:13:00 - PE-PUNTACOLORADA PE-PUNTACOLORADA 0 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
10:13:00 - PFV-CERRODOMINADOR PFV-CERRODOMINADOR 48 N - CI - OM P. Disp. = 90,4 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
10:13:00 - PFV-CONEJO PFV-CONEJO 50 N - CI - OM P. Disp. = 93 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
10:13:00 - PFV-JAMA-2 PFV-JAMA-2 2 N - CI - OM P. Disp. = 2 MW; origen: Gen. Actual LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
10:13:00 - PFV-MARIAELENA PFV-MARIAELENA 17 N - CI - OM P. Disp. = 26,2 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
10:13:00 - PFV-POZOALMONTE-2 PFV-POZOALMONTE-2 4 N - CI - OM P. Disp. = 6,4 MW; origen: Gen. Actual LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
10:13:00 - PFV-POZOALMONTE-3 PFV-POZOALMONTE-3 4 N - CI - OM P. Disp. = 4,4 MW; origen: Gen. Actual LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
10:13:00 - PFV-URIBESOLAR PFV-URIBESOLAR 25 N - CI - OM P. Disp. = 42,4 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
10:13:00 - PFV-LACRUZSOLAR PFV-LACRUZSOLAR 25 N - CI - OM P. Disp. = 48,1 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
10:13:00 - PE-TCHAMMA PE-TCHAMMA 6 N - MT - OM P. Disp. = 5,3 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
10:13:00 - PFV-DONACARMEN PFV-DONACARMEN 17 N - CI - OM P. Disp. = 24,9 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
10:13:00 - PFV-SANPEDRO-GPG PFV-SANPEDRO-GPG 50 N - CI - OM P. Disp. = 87,6 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
10:13:00 - PFV-JAMA-1 PFV-JAMA-1 2 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
10:13:00 - PFV-VALLEESCONDIDO PFV-VALLEESCONDIDO 47 N - CI - OM P. Disp. = 74,5 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
10:13:00 - PE-CERROTIGRE PE-CERROTIGRE 1 N - MT - OM P. Disp. = 0 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
10:13:00 - PE-LLANOSDELVIENTO PE-LLANOSDELVIENTO 1 N - MT - OM P. Disp. = 4,3 MW; origen: SITR; SSCC: Bloque CF(+) LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
10:13:00 - PFV-ELENA PFV-ELENA 33 N - CI - OM P. Disp. = 61,2 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
10:13:00 - PE-ATACAMA PE-ATACAMA 0 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
10:13:00 - PFV-CEME1 PFV-CEME1 199 N - CI - OM P. Disp. = 313,3 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - GENERADORA METROPOLITANA - -
10:13:00 - PE-SARCO PE-SARCO 2 N - CI - OM P. Disp. = 1,5 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - INNERGEX - -
10:13:00 - PFV-ELPELICANO PFV-ELPELICANO 52 N - CI - OM P. Disp. = 56,7 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - NOVASOURCE POWER - -
10:13:00 - PE-PUNTASIERRA PE-PUNTASIERRA - N - MT - OM P. Disp. = 0 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - PACIFIC HYDRO - -
10:13:00 - PFV-HUATACONDO PFV-HUATACONDO 43 N - CI - OM P. Disp. = 77,9 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - RNE - -
10:13:00 - PFV-CARRERAPINTO PFV-CARRERAPINTO 1 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - RNE - -
10:13:00 - PFV-DIEGODEALMAGRO PFV-DIEGODEALMAGRO 15 N - CI - OM P. Disp. = 22,9 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - RNE - -
10:13:00 - PFV-SOLDELDESIERTO PFV-SOLDELDESIERTO 111 N - CI - OM P. Disp. = 230 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - RNE - -
10:13:00 - PFV-JAVIERA PFV-JAVIERA 33 N - CI - OM P. Disp. = 48,2 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - RNE - -
10:13:00 - PFV-LAHUELLA PFV-LAHUELLA 41 N - CI - OM P. Disp. = 47,2 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - RNE - -
10:13:00 - PFV-DOMEYKO PFV-DOMEYKO 89 N - CI - OM P. Disp. = 122 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - RNE - -
10:13:00 - PFV-GRANJA PFV-GRANJA 54 N - CI - OM P. Disp. = 82,2 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - SIEMENS - -
10:13:00 - PFV-RIOESCONDIDO PFV-RIOESCONDIDO 77 N - CI - OM P. Disp. = 88,8 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - SIEMENS - -
10:13:00 - PFV-TAMARICO PFV-TAMARICO 69 N - CI - OM P. Disp. = 110,2 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - SIEMENS - -
10:13:00 - Colocación: 2467; Ajuste : 150 CDC - Ajuste Prorrata LT 500 kV Nueva Pan de Azúcar - Polpaico LT 500 kV Nueva Pan de Azúcar - Polpaico - -
10:13:00 - Colocación: 2467; Ajuste : 150 CDC - Ajuste Prorrata LT 500 kV Nueva Pan de Azúcar - Polpaico LT 500 kV Nueva Pan de Azúcar - Polpaico - -
10:17:00 - TER TENO (U1-U36) TENO_DIESEL 0 N LC PS - OT  Finalización AcƟvacipon CTF(+) ENLASA - -
10:17:00 - TRAPEN TRAPEN_DIESEL 0 N LC PS - OT  Finalización AcƟvacipon CTF(+) ENLASA - -
10:22:00 - LOSPINOS LOSPINOS_DIESEL 0 N LC PS - OM COLBUN - -
10:22:00 - TER TENO GAS (U1-U26) TENOGAS_GLP 0 LF LC PS PCP OM  Finalización AcƟvacipon CTF(+) LI2025000773 ENORCHILE - -
10:22:00 - Colocación: 2614; Ajuste : 300 CDC 0 Ajuste Prorrata LT 500 kV Nueva Pan de Azúcar - Polpaico LT 500 kV Nueva Pan de Azúcar - Polpaico - -
10:22:00 - PE-PUNTAPALMERAS PE-PUNTAPALMERAS 5 N - MT - OM P. Disp. = 0,4 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ACCIONA - -
10:22:00 - PFV-ALMEYDA PFV-ALMEYDA 16 N - CI - OM P. Disp. = 44,7 MW; origen: SITR; SSCC: Bloque CF(-); SSCC: Bloque CF(+) LT 500 kV Nueva Pan de Azúcar - Polpaico - ACCIONA - -
10:22:00 - PFV-ELROMERO PFV-ELROMERO 89 N - CI - OM P. Disp. = 157,1 MW; origen: SITR; SSCC: Bloque CF(-); SSCC: Bloque CF(+) LT 500 kV Nueva Pan de Azúcar - Polpaico - ACCIONA - -
10:22:00 - PFV-USYA PFV-USYA 4 N - CI - OM P. Disp. = 35,8 MW; origen: SITR; SSCC: Bloque CF(+) LT 500 kV Nueva Pan de Azúcar - Polpaico - ACCIONA - -
10:22:00 - PFV-MALGARIDA PFV-MALGARIDA 80 N - CI - OM P. Disp. = 174,6 MW; origen: SITR; SSCC: Bloque CF(-); SSCC: Bloque CF(+) LT 500 kV Nueva Pan de Azúcar - Polpaico - ACCIONA - -
10:22:00 - PE-LOSCURUROS PE-LOSCURUROS 1 N - MT - OM P. Disp. = 0 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - AES ANDES - -
10:22:00 - PFV-ANDES PFV-ANDES 11 N - CI - OM P. Disp. = 17 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - AES ANDES - -
10:22:00 - PFV-BOLERO-1 PFV-BOLERO-1 69 N - CI - OM P. Disp. = 126,1 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - AES ANDES - -
10:22:00 - PFV-ANDES2B PFV-ANDES2B 69 N - CI - OM P. Disp. = 117,8 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - AES ANDES - -
10:22:00 - PFV-ANDES4 PFV-ANDES4 68 N - CI - OM P. Disp. = 118,8 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - AES ANDES - -
10:22:00 - PE-SANJUAN PE-SANJUAN 19 N - MT - OM P. Disp. = 0 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - COLBUN - -
10:22:00 - PE-TOTORAL PE-TOTORAL 12 N - MT - OM P. Disp. = 0 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - COLBUN - -
10:22:00 - PE-CANELA PE-CANELA 0 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
10:22:00 - PE-CANELA-2 PE-CANELA-2 0 N - MT - OM P. Disp. = 0 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
10:22:00 - PE-SIERRAGORDA PE-SIERRAGORDA 10 N - CI - OM P. Disp. = 10,2 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
10:22:00 - PE-TALTAL PE-TALTAL 51 N - CI - OM P. Disp. = 82,5 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
10:22:00 - PE-VALLEDELOSVIENTOS PE-VALLEDELOSVIENTOS 1 N - MT - OM P. Disp. = 0,8 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
10:22:00 - PFV-CHANARES PFV-CHANARES 14 N - CI - OM P. Disp. = 27,9 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
10:22:00 - PFV-FINISTERRAE PFV-FINISTERRAE 127 N - CI - OM P. Disp. = 238,4 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
10:22:00 - PFV-LALACKAMA PFV-LALACKAMA 28 N - CI - OM P. Disp. = 40,1 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
10:22:00 - PFV-LALACKAMA-2 PFV-LALACKAMA-2 8 N - CI - OM P. Disp. = 7,8 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
10:22:00 - PFV-SOLDELILA PFV-SOLDELILA 11 N - CI - OM P. Disp. = 20,3 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
10:22:00 - PFV-AZABACHE PFV-AZABACHE 30 N - CI - OM P. Disp. = 45,8 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
10:22:00 - PFV-CAMPOSDELSOL PFV-CAMPOSDELSOL 195 N - CI - OM P. Disp. = 207,8 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
10:22:00 - PFV-VALLEDELSOL PFV-VALLEDELSOL 78 N - CI - OM P. Disp. = 140,1 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
10:22:00 - PFV-GUANCHOI PFV-GUANCHOI 18 N - CI - OM P. Disp. = 19,5 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
10:22:00 - PFV-LASSALINAS PFV-LASSALINAS 104 N - CI - OM P. Disp. = 188,5 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
10:22:00 - PE-MONTEREDONDO PE-MONTEREDONDO 0 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENGIE - -
10:22:00 - PE-CALAMA PE-CALAMA 1 N - MT - OM P. Disp. = 1,1 MW; origen: SITR; SSCC: Bloque CF(+) LT 500 kV Nueva Pan de Azúcar - Polpaico - ENGIE - -
10:22:00 - PFV-LOSLOROS PFV-LOSLOROS 15 N - CI - OM P. Disp. = 28 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENGIE - -
10:22:00 - PE-KALLPA PE-KALLPA 175 N - CI - OM P. Disp. = 221,3 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENGIE - -
10:22:00 - PFV-LLANODELLAMPOS PFV-LLANODELLAMPOS 52 N - CI - OM P. Disp. = 75,1 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENLASA - -
10:22:00 - PFV-SANTAISABEL PFV-SANTAISABEL 78 N - CI - OM P. Disp. = 120 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
10:22:00 - PFV-NUEVOQUILLAGUA PFV-NUEVOQUILLAGUA 2 N - MT - OM P. Disp. = 0 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
10:22:00 - PFV-PAMPATIGRE PFV-PAMPATIGRE 53 N - CI - OM P. Disp. = 91,3 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
10:22:00 - PE-CABOLEONES-1 PE-CABOLEONES-1 1 N - MT - OM P. Disp. = 3,8 MW; origen: SITR; SSCC: Bloque CF(+) LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
10:22:00 - PE-CABOLEONES-2 PE-CABOLEONES-2 3 N - CI - OM P. Disp. = 3,2 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
10:22:00 - PE-CABOLEONES-3 PE-CABOLEONES-3 2 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
10:22:00 - PE-ELARRAYAN PE-ELARRAYAN 0 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
10:22:00 - PE-PUNTACOLORADA PE-PUNTACOLORADA 0 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
10:22:00 - PFV-CERRODOMINADOR PFV-CERRODOMINADOR 51 N - CI - OM P. Disp. = 90,2 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
10:22:00 - PFV-CONEJO PFV-CONEJO 53 N - CI - OM P. Disp. = 91,4 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
10:22:00 - PFV-JAMA-2 PFV-JAMA-2 2 N - CI - OM P. Disp. = 2 MW; origen: Gen. Actual LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
10:22:00 - PFV-MARIAELENA PFV-MARIAELENA 18 N - CI - OM P. Disp. = 26,2 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
10:22:00 - PFV-POZOALMONTE-2 PFV-POZOALMONTE-2 4 N - CI - OM P. Disp. = 6,3 MW; origen: Gen. Actual LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
10:22:00 - PFV-POZOALMONTE-3 PFV-POZOALMONTE-3 5 N - CI - OM P. Disp. = 4,5 MW; origen: Gen. Actual LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
10:22:00 - PFV-URIBESOLAR PFV-URIBESOLAR 27 N - CI - OM P. Disp. = 42,4 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
10:22:00 - PFV-LACRUZSOLAR PFV-LACRUZSOLAR 27 N - CI - OM P. Disp. = 48,2 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
10:22:00 - PE-TCHAMMA PE-TCHAMMA 6 N - MT - OM P. Disp. = 2 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
10:22:00 - PFV-DONACARMEN PFV-DONACARMEN 18 N - CI - OM P. Disp. = 26,1 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
10:22:00 - PFV-SANPEDRO-GPG PFV-SANPEDRO-GPG 54 N - CI - OM P. Disp. = 87,6 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
10:22:00 - PFV-JAMA-1 PFV-JAMA-1 2 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
10:22:00 - PFV-VALLEESCONDIDO PFV-VALLEESCONDIDO 50 N - CI - OM P. Disp. = 74,5 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
10:22:00 - PE-CERROTIGRE PE-CERROTIGRE 1 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
10:22:00 - PE-LLANOSDELVIENTO PE-LLANOSDELVIENTO 1 N - MT - OM P. Disp. = 3,8 MW; origen: SITR; SSCC: Bloque CF(+) LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
10:22:00 - PFV-ELENA PFV-ELENA 35 N - CI - OM P. Disp. = 61,1 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
10:22:00 - PE-ATACAMA PE-ATACAMA 0 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
10:22:00 - PFV-CEME1 PFV-CEME1 211 N - CI - OM P. Disp. = 322,9 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - GENERADORA METROPOLITANA - -
10:22:00 - PE-SARCO PE-SARCO 4 N - CI - OM P. Disp. = 3,8 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - INNERGEX - -
10:22:00 - PFV-ELPELICANO PFV-ELPELICANO 55 N - CI - OM P. Disp. = 92 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - NOVASOURCE POWER - -
10:22:00 - PE-PUNTASIERRA PE-PUNTASIERRA 0 N - MT - OM P. Disp. = 0 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - PACIFIC HYDRO - -
10:22:00 - PFV-HUATACONDO PFV-HUATACONDO 46 N - CI - OM P. Disp. = 77,5 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - RNE - -
10:22:00 - PFV-CARRERAPINTO PFV-CARRERAPINTO 1 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - RNE - -
10:22:00 - PFV-DIEGODEALMAGRO PFV-DIEGODEALMAGRO 16 N - CI - OM P. Disp. = 23,8 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - RNE - -
10:22:00 - PFV-SOLDELDESIERTO PFV-SOLDELDESIERTO 118 N - CI - OM P. Disp. = 230 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - RNE - -
10:22:00 - PFV-JAVIERA PFV-JAVIERA 35 N - CI - OM P. Disp. = 48,2 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - RNE - -

PAGINA_PDF 65
19-04-2025 SSCC
Hora Movi. Equipo Central-Unidad Configuración Despacho Estado EO Consigna Consigna Instrucción 
Cmg Motivo Zona Desacople Condición Neomante Centro de SSCC BASEPOINT
00:00:00 - TER TENO GAS (U1-U26) TENOGAS_GLP 1 LF LC MT PCP OM Con SSCC LI2025000773 ENORCHILE - -
10:22:00 - PFV-LAHUELLA PFV-LAHUELLA 44 N - CI - OM P. Disp. = 79,7 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - RNE - -
10:22:00 - PFV-DOMEYKO PFV-DOMEYKO 94 N - CI - OM P. Disp. = 123 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - RNE - -
10:22:00 - PFV-GRANJA PFV-GRANJA 57 N - CI - OM P. Disp. = 100 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - SIEMENS - -
10:22:00 - PFV-RIOESCONDIDO PFV-RIOESCONDIDO 82 N - CI - OM P. Disp. = 85,9 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - SIEMENS - -
10:22:00 - PFV-TAMARICO PFV-TAMARICO 49 N - CI - OM P. Disp. = 48,7 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - SIEMENS - -
10:26:00 - TER TENO (U1-U36) TENO_DIESEL 0 DN DLC FS - OM ENLASA - -
10:27:00 - TER TENO GAS (U1-U26) TENOGAS_GLP 0 DLF DLC FS PCP OM LI2025000773 ENORCHILE - -
10:28:00 - TRAPEN TRAPEN_DIESEL 0 DN DLC FS - OM ENLASA - -
10:32:00 - LOSPINOS LOSPINOS_DIESEL 0 DN DLC FS - OM COLBUN - -
10:32:00 - MEJILLONES-CTM3 MEJILLONES-CTM3_TG1_GNL_A - RO - PS - OM Desacoplada TV LT 500 kV Nueva Pan de Azúcar - Polpaico  LI2025001829 ENGIE - -
10:34:00 - MEJILLONES-CTM3 MEJILLONES-CTM3_TG1_GNL_A - DRO - FS - OM Fuera de servicio TG LT 500 kV Nueva Pan de Azúcar - Polpaico LI2025001829 ENGIE - -
10:35:00 - Colocación: -18; Ajuste : -10 CDC 0 Ajuste Prorrata LT 110 kV El Peñón - La Ruca LT 110 kV El Peñón - La Ruca - -
10:35:00 - PFV-DONAANTONIA PFV-DONAANTONIA 3 CI - 20 - OM P. Disp. = 53,4 MW; origen: SITR LT 110 kV El Peñón - La Ruca - SIEMENS - -
11:00:00 - SANISIDRO-1 SANISIDRO-1_TG1+TV1_FSTVD_GN_A 340 RO LC PC - OM Cambio de combustible de GN-B a GN-A LI2024000720 ENEL GENERACION - -
11:00:00 - NEHUENCO-2 NEHUENCO-2_TG1+TV1_GN_A 260 RO LC MT - OM Cambio de combustible de GNL-E a GN-A LI2025000781 COLBUN - -
11:10:00 - CIPRESES_sinv 0 Cambio CMG - -
11:10:00 - CELCO CELCO_BL1_COGEN 1 LF - PC PCP OM LI2025000844. ARAUCO - -
11:10:00 - LAUTARO-1 LAUTARO-1_BL1+BL2_COGEN 26 N - PC - OM COMASA - -
11:10:00 - LAUTARO-2 LAUTARO-2_BL1+BL2_COGEN 22 N - PC - OM COMASA - -
11:10:00 - CIPRESES-1 CIPRESES_sinv 35 N - PC - OM N ENEL GENERACION - -
11:10:00 - CIPRESES-3 CIPRESES_sinv 28 LF - PC PCP OM N DI2025036577
 ENEL GENERACION - -
11:10:00 - CIPRESES-2 CIPRESES_sinv 35 RO - PC MTP OM N LI2024001465 ENEL GENERACION - -
11:10:00 - SANTAFE SANTAFE_BL1+BL2+BL3_COGEN 3 N - PC - OM SANTA FE - -
11:10:00 - NEHUENCO-2 NEHUENCO-2_TG1+TV1_GN_A 411 RO LC PC - OM LI2025000781 COLBUN - -
11:23:00 - SANISIDRO-2 SANISIDRO-2_TG1_GN_A 268 RO LC PC - OM LI2024000720 ENEL GENERACION - -
11:23:00 - SANISIDRO-2_TG1_GN_A 0 Cambio CMG - -
11:23:00 - ESCUADRON ESCUADRON_COGEN 1 LF - PC PCP OM LI2024001220 ESCUADRON - -
11:39:00 - PE-PUNTAPALMERAS PE-PUNTAPALMERAS 5 N - MT - OM P. Disp. = 0,3 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ACCIONA - -
11:39:00 - PFV-ALMEYDA PFV-ALMEYDA 14 N - CI - OM P. Disp. = 42,6 MW; origen: SITR; SSCC: Bloque CF(-); SSCC: Bloque CF(+) LT 500 kV Nueva Pan de Azúcar - Polpaico - ACCIONA - -
11:39:00 - PFV-ELROMERO PFV-ELROMERO 103 N - CI - OM P. Disp. = 183,6 MW; origen: SITR; SSCC: Bloque CF(-); SSCC: Bloque CF(+) LT 500 kV Nueva Pan de Azúcar - Polpaico - ACCIONA - -
11:39:00 - PFV-USYA PFV-USYA 5 N - CI - OM P. Disp. = 40,9 MW; origen: SITR; SSCC: Bloque CF(+) LT 500 kV Nueva Pan de Azúcar - Polpaico - ACCIONA - -
11:39:00 - PFV-MALGARIDA PFV-MALGARIDA 75 N - CI - OM P. Disp. = 169,9 MW; origen: SITR; SSCC: Bloque CF(-); SSCC: Bloque CF(+) LT 500 kV Nueva Pan de Azúcar - Polpaico - ACCIONA - -
11:39:00 - PE-LOSCURUROS PE-LOSCURUROS 1 N - MT - OM P. Disp. = 0 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - AES ANDES - -
11:39:00 - PFV-ANDES PFV-ANDES 11 N - CI - OM P. Disp. = 16,5 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - AES ANDES - -
11:39:00 - PFV-BOLERO-1 PFV-BOLERO-1 71 N - CI - OM P. Disp. = 121,1 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - AES ANDES - -
11:39:00 - PFV-ANDES2B PFV-ANDES2B 71 N - CI - OM P. Disp. = 116 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - AES ANDES - -
11:39:00 - PFV-ANDES4 PFV-ANDES4 70 N - CI - OM P. Disp. = 120,9 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - AES ANDES - -
11:39:00 - PE-SANJUAN PE-SANJUAN 19 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - COLBUN - -
11:39:00 - PE-TOTORAL PE-TOTORAL 12 N - MT - OM P. Disp. = 0 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - COLBUN - -
11:39:00 - PE-CANELA PE-CANELA 0 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
11:39:00 - PE-CANELA-2 PE-CANELA-2 0 N - MT - OM P. Disp. = 0 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
11:39:00 - PE-SIERRAGORDA PE-SIERRAGORDA 17 N - CI - OM P. Disp. = 17,4 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
11:39:00 - PE-TALTAL PE-TALTAL 52 N - CI - OM P. Disp. = 92,7 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
11:39:00 - PE-VALLEDELOSVIENTOS PE-VALLEDELOSVIENTOS 1 N - MT - OM P. Disp. = 0 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
11:39:00 - PFV-CHANARES PFV-CHANARES 15 N - CI - OM P. Disp. = 27 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
11:39:00 - PFV-FINISTERRAE PFV-FINISTERRAE 130 N - CI - OM P. Disp. = 229,8 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
11:39:00 - PFV-LALACKAMA PFV-LALACKAMA 29 N - CI - OM P. Disp. = 39,4 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
11:39:00 - PFV-LALACKAMA-2 PFV-LALACKAMA-2 8 N - CI - OM P. Disp. = 8,3 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
11:39:00 - PFV-SOLDELILA PFV-SOLDELILA 12 N - CI - OM P. Disp. = 19,8 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
11:39:00 - PFV-AZABACHE PFV-AZABACHE 31 N - CI - OM P. Disp. = 45,7 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
11:39:00 - PFV-CAMPOSDELSOL PFV-CAMPOSDELSOL 200 N - CI - OM P. Disp. = 200,1 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
11:39:00 - PFV-VALLEDELSOL PFV-VALLEDELSOL 80 N - CI - OM P. Disp. = 129,7 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
11:39:00 - PFV-GUANCHOI PFV-GUANCHOI 18 N - CI - OM P. Disp. = 19 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
11:39:00 - PFV-LASSALINAS PFV-LASSALINAS 106 N - CI - OM P. Disp. = 188,2 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
11:39:00 - PE-MONTEREDONDO PE-MONTEREDONDO 0 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENGIE - -
11:39:00 - PE-CALAMA PE-CALAMA 1 N - MT - OM P. Disp. = 0 MW; origen: SITR; SSCC: Bloque CF(+) LT 500 kV Nueva Pan de Azúcar - Polpaico - ENGIE - -
11:39:00 - PFV-LOSLOROS PFV-LOSLOROS 15 N - CI - OM P. Disp. = 28 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENGIE - -
11:39:00 - PE-KALLPA PE-KALLPA 180 N - CI - OM P. Disp. = 292,6 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENGIE - -
11:39:00 - PFV-LLANODELLAMPOS PFV-LLANODELLAMPOS 53 N - CI - OM P. Disp. = 77,2 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENLASA - -
11:39:00 - PFV-SANTAISABEL PFV-SANTAISABEL 80 N - CI - OM P. Disp. = 120 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
11:39:00 - PFV-NUEVOQUILLAGUA PFV-NUEVOQUILLAGUA 2 N - MT - OM P. Disp. = 0 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
11:39:00 - PFV-PAMPATIGRE PFV-PAMPATIGRE 55 N - CI - OM P. Disp. = 87,3 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
11:39:00 - PE-CABOLEONES-1 PE-CABOLEONES-1 1 N - MT - OM P. Disp. = 0 MW; origen: SITR; SSCC: Bloque CF(+) LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
11:39:00 - PE-CABOLEONES-2 PE-CABOLEONES-2 1 N - MT - OM P. Disp. = 0 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
11:39:00 - PE-CABOLEONES-3 PE-CABOLEONES-3 2 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
11:39:00 - PE-ELARRAYAN PE-ELARRAYAN 0 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
11:39:00 - PE-PUNTACOLORADA PE-PUNTACOLORADA 0 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
11:39:00 - PFV-CERRODOMINADOR PFV-CERRODOMINADOR 53 N - CI - OM P. Disp. = 87,8 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
11:39:00 - PFV-CONEJO PFV-CONEJO 55 N - CI - OM P. Disp. = 91 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
11:39:00 - PFV-JAMA-2 PFV-JAMA-2 2 N - CI - OM P. Disp. = 2,4 MW; origen: Gen. Actual LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
11:39:00 - PFV-POZOALMONTE-2 PFV-POZOALMONTE-2 4 N - CI - OM P. Disp. = 4,8 MW; origen: Gen. Actual LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
11:39:00 - PFV-POZOALMONTE-3 PFV-POZOALMONTE-3 4 N - CI - OM P. Disp. = 3,6 MW; origen: Gen. Actual LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
11:39:00 - PFV-URIBESOLAR PFV-URIBESOLAR 28 N - CI - OM P. Disp. = 41,3 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
11:39:00 - PFV-LACRUZSOLAR PFV-LACRUZSOLAR 28 N - CI - OM P. Disp. = 48,1 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
11:39:00 - PE-TCHAMMA PE-TCHAMMA 12 N - CI - OM P. Disp. = 11,5 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
11:39:00 - PFV-DONACARMEN PFV-DONACARMEN 18 N - CI - OM P. Disp. = 21,3 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
11:39:00 - PFV-SANPEDRO-GPG PFV-SANPEDRO-GPG 55 N - CI - OM P. Disp. = 87,6 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
11:39:00 - PFV-JAMA-1 PFV-JAMA-1 2 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
11:39:00 - PFV-VALLEESCONDIDO PFV-VALLEESCONDIDO 52 N - CI - OM P. Disp. = 81,1 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
11:39:00 - PE-CERROTIGRE PE-CERROTIGRE 1 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
11:39:00 - PE-LLANOSDELVIENTO PE-LLANOSDELVIENTO 1 N - MT - OM P. Disp. = 0 MW; origen: SITR; SSCC: Bloque CF(+) LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
11:39:00 - PFV-ELENA PFV-ELENA 36 N - CI - OM P. Disp. = 59,3 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
11:39:00 - PE-ATACAMA PE-ATACAMA 0 N - CI - OM P. Disp. = 0,2 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
11:39:00 - PFV-CEME1 PFV-CEME1 217 N - CI - OM P. Disp. = 380 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - GENERADORA METROPOLITANA - -
11:39:00 - PE-SARCO PE-SARCO 3 N - CI - OM P. Disp. = 3,1 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - INNERGEX - -
11:39:00 - PFV-ELPELICANO PFV-ELPELICANO 57 N - CI - OM P. Disp. = 92,5 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - NOVASOURCE POWER - -
11:39:00 - PE-PUNTASIERRA PE-PUNTASIERRA 0 N - MT - OM P. Disp. = 0 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - PACIFIC HYDRO - -
11:39:00 - PFV-HUATACONDO PFV-HUATACONDO 47 N - CI - OM P. Disp. = 52,5 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - RNE - -
11:39:00 - PFV-CARRERAPINTO PFV-CARRERAPINTO 1 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - RNE - -
11:39:00 - PFV-DIEGODEALMAGRO PFV-DIEGODEALMAGRO 17 N - CI - OM P. Disp. = 28,6 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - RNE - -
11:39:00 - PFV-SOLDELDESIERTO PFV-SOLDELDESIERTO 121 N - CI - OM P. Disp. = 230 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - RNE - -
11:39:00 - PFV-JAVIERA PFV-JAVIERA 36 N - CI - OM P. Disp. = 46,8 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - RNE - -
11:39:00 - PFV-LAHUELLA PFV-LAHUELLA 45 N - CI - OM P. Disp. = 49,5 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - RNE - -
11:39:00 - PFV-DOMEYKO PFV-DOMEYKO 97 N - CI - OM P. Disp. = 121 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - RNE - -
11:39:00 - PFV-GRANJA PFV-GRANJA 59 N - CI - OM P. Disp. = 93,1 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - SIEMENS - -
11:39:00 - PFV-RIOESCONDIDO PFV-RIOESCONDIDO 84 N - CI - OM P. Disp. = 124,1 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - SIEMENS - -
11:39:00 - PFV-TAMARICO PFV-TAMARICO 76 N - CI - OM P. Disp. = 94,8 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - SIEMENS - -
11:39:00 - Colocación: 2704; Ajuste : 150 CDC 0 Ajuste Prorrata LT 500 kV Nueva Pan de Azúcar - Polpaico LT 500 kV Nueva Pan de Azúcar - Polpaico - -
11:50:00 - PFV-DONAANTONIA PFV-DONAANTONIA 2 MT - 2 - OM P. Disp. = 53,4 MW; origen: SITR LT 110 kV El Peñón - La Ruca - SIEMENS - -
11:50:00 - Colocación: -18; Ajuste : -10 CDC 0 Ajuste Prorrata LT 110 kV El Peñón - La Ruca LT 110 kV El Peñón - La Ruca - -
11:50:00 - RALCO-1 RALCO_sinv 90 DRO - PP - OM N LI2023001195 ENEL GENERACION - -
11:54:00 - Colocación: 2769; Ajuste : 150 CDC 0 Ajuste Prorrata LT 500 kV Nueva Pan de Azúcar - Polpaico LT 500 kV Nueva Pan de Azúcar - Polpaico - -
11:54:00 - PE-PUNTAPALMERAS PE-PUNTAPALMERAS 5 N - MT - OM P. Disp. = 0,3 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ACCIONA - -
11:54:00 - PFV-ALMEYDA PFV-ALMEYDA 14 N - CI - OM P. Disp. = 43 MW; origen: SITR; SSCC: Bloque CF(-); SSCC: Bloque CF(+) LT 500 kV Nueva Pan de Azúcar - Polpaico - ACCIONA - -
11:54:00 - PFV-ELROMERO PFV-ELROMERO 105 N - CI - OM P. Disp. = 137,8 MW; origen: SITR; SSCC: Bloque CF(-); SSCC: Bloque CF(+) LT 500 kV Nueva Pan de Azúcar - Polpaico - ACCIONA - -
11:54:00 - PFV-USYA PFV-USYA 5 N - CI - OM P. Disp. = 41,9 MW; origen: SITR; SSCC: Bloque CF(+) LT 500 kV Nueva Pan de Azúcar - Polpaico - ACCIONA - -
11:54:00 - PFV-MALGARIDA PFV-MALGARIDA 72 N - CI - OM P. Disp. = 167,3 MW; origen: SITR; SSCC: Bloque CF(-); SSCC: Bloque CF(+) LT 500 kV Nueva Pan de Azúcar - Polpaico - ACCIONA - -

PAGINA_PDF 66
19-04-2025 SSCC
Hora Movi. Equipo Central-Unidad Configuración Despacho Estado EO Consigna Consigna Instrucción 
Cmg Motivo Zona Desacople Condición Neomante Centro de SSCC BASEPOINT
00:00:00 - TER TENO GAS (U1-U26) TENOGAS_GLP 1 LF LC MT PCP OM Con SSCC LI2025000773 ENORCHILE - -
11:54:00 - PE-LOSCURUROS PE-LOSCURUROS 2 N - CI - OM P. Disp. = 1,6 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - AES ANDES - -
11:54:00 - PFV-ANDES PFV-ANDES 11 N - CI - OM P. Disp. = 16,4 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - AES ANDES - -
11:54:00 - PFV-BOLERO-1 PFV-BOLERO-1 72 N - CI - OM P. Disp. = 121,1 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - AES ANDES - -
11:54:00 - PFV-ANDES2B PFV-ANDES2B 73 N - CI - OM P. Disp. = 116 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - AES ANDES - -
11:54:00 - PFV-ANDES4 PFV-ANDES4 71 N - CI - OM P. Disp. = 120,9 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - AES ANDES - -
11:54:00 - PE-SANJUAN PE-SANJUAN 19 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - COLBUN - -
11:54:00 - PE-TOTORAL PE-TOTORAL 12 N - MT - OM P. Disp. = 0 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - COLBUN - -
11:54:00 - PE-CANELA PE-CANELA 0 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
11:54:00 - PE-CANELA-2 PE-CANELA-2 0 N - MT - OM P. Disp. = 0 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
11:54:00 - PE-SIERRAGORDA PE-SIERRAGORDA 26 N - CI - OM P. Disp. = 26,3 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
11:54:00 - PE-TALTAL PE-TALTAL 53 N - CI - OM P. Disp. = 99 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
11:54:00 - PE-VALLEDELOSVIENTOS PE-VALLEDELOSVIENTOS 5 N - CI - OM P. Disp. = 4,9 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
11:54:00 - PFV-CHANARES PFV-CHANARES 15 N - CI - OM P. Disp. = 27 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
11:54:00 - PFV-FINISTERRAE PFV-FINISTERRAE 134 N - CI - OM P. Disp. = 230 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
11:54:00 - PFV-LALACKAMA PFV-LALACKAMA 30 N - CI - OM P. Disp. = 39,4 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
11:54:00 - PFV-LALACKAMA-2 PFV-LALACKAMA-2 9 N - CI - OM P. Disp. = 8,5 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
11:54:00 - PFV-SOLDELILA PFV-SOLDELILA 12 N - CI - OM P. Disp. = 19,8 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
11:54:00 - PFV-AZABACHE PFV-AZABACHE 31 N - CI - OM P. Disp. = 45,7 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
11:54:00 - PFV-CAMPOSDELSOL PFV-CAMPOSDELSOL 200 N - CI - OM P. Disp. = 199,5 MW; origen: Gen. Actual LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
11:54:00 - PFV-VALLEDELSOL PFV-VALLEDELSOL 82 N - CI - OM P. Disp. = 130,6 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
11:54:00 - PFV-GUANCHOI PFV-GUANCHOI 19 N - CI - OM P. Disp. = 19,4 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
11:54:00 - PFV-LASSALINAS PFV-LASSALINAS 109 N - CI - OM P. Disp. = 188,6 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
11:54:00 - PE-MONTEREDONDO PE-MONTEREDONDO 0 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENGIE - -
11:54:00 - PE-CALAMA PE-CALAMA 1 N - MT - OM P. Disp. = 4,4 MW; origen: SITR; SSCC: Bloque CF(+) LT 500 kV Nueva Pan de Azúcar - Polpaico - ENGIE - -
11:54:00 - PFV-LOSLOROS PFV-LOSLOROS 16 N - CI - OM P. Disp. = 28 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENGIE - -
11:54:00 - PE-KALLPA PE-KALLPA 184 N - CI - OM P. Disp. = 316,8 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENGIE - -
11:54:00 - PFV-LLANODELLAMPOS PFV-LLANODELLAMPOS 54 N - CI - OM P. Disp. = 76,6 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENLASA - -
11:54:00 - PFV-SANTAISABEL PFV-SANTAISABEL 82 N - CI - OM P. Disp. = 120 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
11:54:00 - PFV-NUEVOQUILLAGUA PFV-NUEVOQUILLAGUA 2 N - MT - OM P. Disp. = 0 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
11:54:00 - PFV-PAMPATIGRE PFV-PAMPATIGRE 56 N - CI - OM P. Disp. = 86,1 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
11:54:00 - PE-CABOLEONES-1 PE-CABOLEONES-1 1 N - MT - OM P. Disp. = 0 MW; origen: SITR; SSCC: Bloque CF(+) LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
11:54:00 - PE-CABOLEONES-2 PE-CABOLEONES-2 1 N - MT - OM P. Disp. = 0 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
11:54:00 - PE-CABOLEONES-3 PE-CABOLEONES-3 2 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
11:54:00 - PE-ELARRAYAN PE-ELARRAYAN 0 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
11:54:00 - PE-PUNTACOLORADA PE-PUNTACOLORADA 0 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
11:54:00 - PFV-CERRODOMINADOR PFV-CERRODOMINADOR 54 N - CI - OM P. Disp. = 87,2 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
11:54:00 - PFV-CONEJO PFV-CONEJO 56 N - CI - OM P. Disp. = 91,7 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
11:54:00 - PFV-JAMA-2 PFV-JAMA-2 3 N - CI - OM P. Disp. = 2,5 MW; origen: Gen. Actual LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
11:54:00 - PFV-POZOALMONTE-2 PFV-POZOALMONTE-2 4 N - CI - OM P. Disp. = 5,4 MW; origen: Gen. Actual LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
11:54:00 - PFV-POZOALMONTE-3 PFV-POZOALMONTE-3 5 N - CI - OM P. Disp. = 4,6 MW; origen: Gen. Actual LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
11:54:00 - PFV-URIBESOLAR PFV-URIBESOLAR 28 N - CI - OM P. Disp. = 41,1 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
11:54:00 - PFV-LACRUZSOLAR PFV-LACRUZSOLAR 28 N - CI - OM P. Disp. = 47,7 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
11:54:00 - PE-TCHAMMA PE-TCHAMMA 9 N - CI - OM P. Disp. = 16 MW; origen: SITR; SSCC: Bloque CF(+) LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
11:54:00 - PFV-DONACARMEN PFV-DONACARMEN 18 N - CI - OM P. Disp. = 18 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
11:54:00 - PFV-SANPEDRO-GPG PFV-SANPEDRO-GPG 56 N - CI - OM P. Disp. = 87,4 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
11:54:00 - PFV-JAMA-1 PFV-JAMA-1 2 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
11:54:00 - PFV-VALLEESCONDIDO PFV-VALLEESCONDIDO 53 N - CI - OM P. Disp. = 81,1 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
11:54:00 - PE-CERROTIGRE PE-CERROTIGRE 1 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico; SSCC: Bloque CF(+) LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
11:54:00 - PE-LLANOSDELVIENTO PE-LLANOSDELVIENTO 1 N - MT - OM P. Disp. = 0 MW; origen: SITR; SSCC: Bloque CF(+) LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
11:54:00 - PFV-ELENA PFV-ELENA 36 N - CI - OM P. Disp. = 59,8 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
11:54:00 - PE-ATACAMA PE-ATACAMA 0 N - MT - OM P. Disp. = 0 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
11:54:00 - PFV-CEME1 PFV-CEME1 222 N - CI - OM P. Disp. = 380 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - GENERADORA METROPOLITANA - -
11:54:00 - PE-SARCO PE-SARCO 0 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - INNERGEX - -
11:54:00 - PFV-ELPELICANO PFV-ELPELICANO 58 N - CI - OM P. Disp. = 85,9 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - NOVASOURCE POWER - -
11:54:00 - PE-PUNTASIERRA PE-PUNTASIERRA 0 N - MT - OM P. Disp. = 0 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - PACIFIC HYDRO - -
11:54:00 - PFV-HUATACONDO PFV-HUATACONDO 48 N - CI - OM P. Disp. = 61,8 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - RNE - -
11:54:00 - PFV-CARRERAPINTO PFV-CARRERAPINTO 1 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - RNE - -
11:54:00 - PFV-DIEGODEALMAGRO PFV-DIEGODEALMAGRO 17 N - CI - OM P. Disp. = 29 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - RNE - -
11:54:00 - PFV-SOLDELDESIERTO PFV-SOLDELDESIERTO 124 N - CI - OM P. Disp. = 230 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - RNE - -
11:54:00 - PFV-JAVIERA PFV-JAVIERA 37 N - CI - OM P. Disp. = 47,1 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - RNE - -
11:54:00 - PFV-LAHUELLA PFV-LAHUELLA 46 N - CI - OM P. Disp. = 69,5 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - RNE - -
11:54:00 - PFV-DOMEYKO PFV-DOMEYKO 99 N - CI - OM P. Disp. = 121 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - RNE - -
11:54:00 - PFV-GRANJA PFV-GRANJA 60 N - CI - OM P. Disp. = 100 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - SIEMENS - -
11:54:00 - PFV-RIOESCONDIDO PFV-RIOESCONDIDO 86 N - CI - OM P. Disp. = 98,5 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - SIEMENS - -
11:54:00 - PFV-TAMARICO PFV-TAMARICO 77 N - CI - OM P. Disp. = 105,4 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - SIEMENS - -
11:56:00 - RALCO-1 RALCO_sinv 90 RO - MT - OM N LI2023001195 ENEL GENERACION - -
12:00:00 - SANISIDRO-1 SANISIDRO-1_TG1+TV1_FSTVD_GN_B 340 RO LC PC - OM Cambio de combustible de GN-A a GN-B LI2024000720 ENEL GENERACION - -
12:08:00 - ESCUADRON ESCUADRON_COGEN 4 LF - MT PCP OM LI2024001220 ESCUADRON - -
12:08:00 - SANISIDRO-2 SANISIDRO-2_TG1_GN_A 130 RO LC MT - OM LI2024000720 ENEL GENERACION - -
12:08:00 - CIPRESES_sinv 0 Cambio CMG - -
12:40:00 - Colocación: 2585; Ajuste : -
150 CDC 0 Ajuste Prorrata LT 500 kV Nueva Pan de Azúcar - Polpaico LT 500 kV Nueva Pan de Azúcar - Polpaico - -
12:40:00 - PE-PUNTAPALMERAS PE-PUNTAPALMERAS 5 N - MT - OM P. Disp. = 0,5 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ACCIONA - -
12:40:00 - PFV-ALMEYDA PFV-ALMEYDA 13 N - CI - OM P. Disp. = 41,5 MW; origen: SITR; SSCC: Bloque CF(-); SSCC: Bloque CF(+) LT 500 kV Nueva Pan de Azúcar - Polpaico - ACCIONA - -
12:40:00 - PFV-ELROMERO PFV-ELROMERO 93 N - CI - OM P. Disp. = 167,7 MW; origen: SITR; SSCC: Bloque CF(-); SSCC: Bloque CF(+) LT 500 kV Nueva Pan de Azúcar - Polpaico - ACCIONA - -
12:40:00 - PFV-USYA PFV-USYA 6 N - CI - OM P. Disp. = 42,4 MW; origen: SITR; SSCC: Bloque CF(+) LT 500 kV Nueva Pan de Azúcar - Polpaico - ACCIONA - -
12:40:00 - PFV-MALGARIDA PFV-MALGARIDA 71 N - CI - OM P. Disp. = 165,7 MW; origen: SITR; SSCC: Bloque CF(-); SSCC: Bloque CF(+) LT 500 kV Nueva Pan de Azúcar - Polpaico - ACCIONA - -
12:40:00 - PE-LOSCURUROS PE-LOSCURUROS 1 N - MT - OM P. Disp. = 0,2 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - AES ANDES - -
12:40:00 - PFV-ANDES PFV-ANDES 10 N - CI - OM P. Disp. = 16,2 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - AES ANDES - -
12:40:00 - PFV-BOLERO-1 PFV-BOLERO-1 66 N - CI - OM P. Disp. = 116,8 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - AES ANDES - -
12:40:00 - PFV-ANDES2B PFV-ANDES2B 66 N - CI - OM P. Disp. = 115,8 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - AES ANDES - -
12:40:00 - PFV-ANDES4 PFV-ANDES4 65 N - CI - OM P. Disp. = 117,6 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - AES ANDES - -
12:40:00 - PE-SANJUAN PE-SANJUAN 19 N - MT - OM P. Disp. = 0 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - COLBUN - -
12:40:00 - PE-TOTORAL PE-TOTORAL 12 N - MT - OM P. Disp. = 0 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - COLBUN - -
12:40:00 - PE-CANELA PE-CANELA 0 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
12:40:00 - PE-CANELA-2 PE-CANELA-2 0 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
12:40:00 - PE-SIERRAGORDA PE-SIERRAGORDA 50 N - CI - OM P. Disp. = 50,2 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
12:40:00 - PE-TALTAL PE-TALTAL 49 N - CI - OM P. Disp. = 90,1 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
12:40:00 - PE-VALLEDELOSVIENTOS PE-VALLEDELOSVIENTOS 31 N - CI - OM P. Disp. = 31,4 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
12:40:00 - PFV-CHANARES PFV-CHANARES 14 N - CI - OM P. Disp. = 27,2 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
12:40:00 - PFV-FINISTERRAE PFV-FINISTERRAE 122 N - CI - OM P. Disp. = 191,3 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
12:40:00 - PFV-LALACKAMA PFV-LALACKAMA 27 N - CI - OM P. Disp. = 39,3 MW; origen: Gen. Actual LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
12:40:00 - PFV-LALACKAMA-2 PFV-LALACKAMA-2 8 N - CI - OM P. Disp. = 8,9 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
12:40:00 - PFV-SOLDELILA PFV-SOLDELILA 11 N - CI - OM P. Disp. = 19,1 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
12:40:00 - PFV-AZABACHE PFV-AZABACHE 28 N - CI - OM P. Disp. = 45,7 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
12:40:00 - PFV-CAMPOSDELSOL PFV-CAMPOSDELSOL 187 N - CI - OM P. Disp. = 199,5 MW; origen: Gen. Actual LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
12:40:00 - PFV-VALLEDELSOL PFV-VALLEDELSOL 75 N - CI - OM P. Disp. = 131,6 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
12:40:00 - PFV-GUANCHOI PFV-GUANCHOI 17 N - CI - OM P. Disp. = 19,2 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
12:40:00 - PFV-LASSALINAS PFV-LASSALINAS 99 N - CI - OM P. Disp. = 189 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
12:40:00 - PE-MONTEREDONDO PE-MONTEREDONDO 0 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENGIE - -
12:40:00 - PE-CALAMA PE-CALAMA 1 N - MT - OM P. Disp. = 26 MW; origen: SITR; SSCC: Bloque CF(+) LT 500 kV Nueva Pan de Azúcar - Polpaico - ENGIE - -
12:40:00 - PFV-LOSLOROS PFV-LOSLOROS 14 N - CI - OM P. Disp. = 28 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENGIE - -
12:40:00 - PE-KALLPA PE-KALLPA 168 N - CI - OM P. Disp. = 317,5 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENGIE - -
12:40:00 - PFV-LLANODELLAMPOS PFV-LLANODELLAMPOS 50 N - CI - OM P. Disp. = 77,8 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENLASA - -
12:40:00 - PFV-SANTAISABEL PFV-SANTAISABEL 75 N - CI - OM P. Disp. = 120 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
12:40:00 - PFV-NUEVOQUILLAGUA PFV-NUEVOQUILLAGUA 2 N - MT - OM P. Disp. = 0 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
12:40:00 - PFV-PAMPATIGRE PFV-PAMPATIGRE 51 N - CI - OM P. Disp. = 89,2 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
12:40:00 - PE-CABOLEONES-1 PE-CABOLEONES-1 1 N - MT - OM P. Disp. = 0 MW; origen: SITR; SSCC: Bloque CF(+) LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
12:40:00 - PE-CABOLEONES-2 PE-CABOLEONES-2 1 N - MT - OM P. Disp. = 0 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
12:40:00 - PE-CABOLEONES-3 PE-CABOLEONES-3 2 N - MT - OM P. Disp. = 0 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
12:40:00 - PE-ELARRAYAN PE-ELARRAYAN 0 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -

PAGINA_PDF 67
19-04-2025 SSCC
Hora Movi. Equipo Central-Unidad Configuración Despacho Estado EO Consigna Consigna Instrucción 
Cmg Motivo Zona Desacople Condición Neomante Centro de SSCC BASEPOINT
00:00:00 - TER TENO GAS (U1-U26) TENOGAS_GLP 1 LF LC MT PCP OM Con SSCC LI2025000773 ENORCHILE - -
12:40:00 - PE-PUNTACOLORADA PE-PUNTACOLORADA 0 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
12:40:00 - PFV-CERRODOMINADOR PFV-CERRODOMINADOR 49 N - CI - OM P. Disp. = 86,6 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
12:40:00 - PFV-CONEJO PFV-CONEJO 51 N - CI - OM P. Disp. = 91,3 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
12:40:00 - PFV-JAMA-2 PFV-JAMA-2 3 N - CI - OM P. Disp. = 2,5 MW; origen: Gen. Actual LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
12:40:00 - PFV-POZOALMONTE-2 PFV-POZOALMONTE-2 4 N - CI - OM P. Disp. = 5 MW; origen: Gen. Actual LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
12:40:00 - PFV-POZOALMONTE-3 PFV-POZOALMONTE-3 4 N - CI - OM P. Disp. = 3,9 MW; origen: Gen. Actual LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
12:40:00 - PFV-URIBESOLAR PFV-URIBESOLAR 26 N - CI - OM P. Disp. = 40,7 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
12:40:00 - PFV-LACRUZSOLAR PFV-LACRUZSOLAR 26 N - CI - OM P. Disp. = 47,5 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
12:40:00 - PE-TCHAMMA PE-TCHAMMA 11 N - CI - OM P. Disp. = 18,7 MW; origen: SITR; SSCC: Bloque CF(+) LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
12:40:00 - PFV-DONACARMEN PFV-DONACARMEN 17 N - CI - OM P. Disp. = 30,7 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
12:40:00 - PFV-SANPEDRO-GPG PFV-SANPEDRO-GPG 51 N - CI - OM P. Disp. = 86,9 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
12:40:00 - PFV-JAMA-1 PFV-JAMA-1 2 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
12:40:00 - PFV-VALLEESCONDIDO PFV-VALLEESCONDIDO 48 N - CI - OM P. Disp. = 84,2 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
12:40:00 - PE-CERROTIGRE PE-CERROTIGRE 1 N - MT - OM P. Disp. = 0 MW; origen: SITR; SSCC: Bloque CF(+) LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
12:40:00 - PE-LLANOSDELVIENTO PE-LLANOSDELVIENTO 1 N - MT - OM P. Disp. = 0 MW; origen: SITR; SSCC: Bloque CF(+) LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
12:40:00 - PFV-ELENA PFV-ELENA 33 N - CI - OM P. Disp. = 60 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
12:40:00 - PE-ATACAMA PE-ATACAMA 0 N - MT - OM P. Disp. = 0 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
12:40:00 - PFV-CEME1 PFV-CEME1 202 N - CI - OM P. Disp. = 380 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - GENERADORA METROPOLITANA - -
12:40:00 - PE-SARCO PE-SARCO 0 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - INNERGEX - -
12:40:00 - PFV-ELPELICANO PFV-ELPELICANO 53 N - CI - OM P. Disp. = 84,8 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - NOVASOURCE POWER - -
12:40:00 - PE-PUNTASIERRA PE-PUNTASIERRA 0 N - MT - OM P. Disp. = 0 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - PACIFIC HYDRO - -
12:40:00 - PFV-HUATACONDO PFV-HUATACONDO 44 N - CI - OM P. Disp. = 87,6 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - RNE - -
12:40:00 - PFV-CARRERAPINTO PFV-CARRERAPINTO 1 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - RNE - -
12:40:00 - PFV-DIEGODEALMAGRO PFV-DIEGODEALMAGRO 16 N - CI - OM P. Disp. = 30,6 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - RNE - -
12:40:00 - PFV-SOLDELDESIERTO PFV-SOLDELDESIERTO 113 N - CI - OM P. Disp. = 230 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - RNE - -
12:40:00 - PFV-JAVIERA PFV-JAVIERA 34 N - CI - OM P. Disp. = 47,5 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - RNE - -
12:40:00 - PFV-LAHUELLA PFV-LAHUELLA 42 N - CI - OM P. Disp. = 69,5 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - RNE - -
12:40:00 - PFV-DOMEYKO PFV-DOMEYKO 90 N - CI - OM P. Disp. = 119 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - RNE - -
12:40:00 - PFV-GRANJA PFV-GRANJA 55 N - CI - OM P. Disp. = 96,7 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - SIEMENS - -
12:40:00 - PFV-RIOESCONDIDO PFV-RIOESCONDIDO 79 N - CI - OM P. Disp. = 134,9 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - SIEMENS - -
12:40:00 - PFV-TAMARICO PFV-TAMARICO 71 N - CI - OM P. Disp. = 135,5 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - SIEMENS - -
12:57:00 - SANISIDRO-2_TG1_GN_A 0 Cambio CMG - -
12:57:00 - SANISIDRO-2 SANISIDRO-2_TG1_GN_A 268 RO LC PC - OM LI2024000720 ENEL GENERACION - -
12:57:00 - ESCUADRON ESCUADRON_COGEN 1 LF - PC PCP OM LI2024001220 ESCUADRON - -
13:00:00 - NEHUENCO-2 NEHUENCO-2_TG1+TV1_GNL_E 411 RO LC MT - OM Cambio de combustible de GN-A a GNL-E LI2025000781 COLBUN - -
13:04:00 - TRAPEN TRAPEN_DIESEL 1 DN DLC PP - OT Activación CTF(+) ENLASA - -
13:04:00 - TER TENO (U1-U36) TENO_DIESEL 1 DN DLC PP - OT Activación CTF(+) ENLASA - -
13:04:00 - HORNITOS-CTH HORNITOS-CTH_CAR - DF - FS PCP SDCF Sale del servicio en forma intempestiva con 86 MW. Causa informada: Señal de vibración en 
cojinete de turbina. IF2025003164 ENGIE - -
13:05:00 - TER TENO GAS (U1-U26) TENOGAS_GLP 1 DLF DLC PP PCP OT Activación CTF(+) LI2025000773 ENORCHILE - -
13:06:00 - COLMITO COLMITO_GN_A 18 DN DLC PP - OM CARDONES - -
13:06:00 - TER TENO (U1-U36) TENO_DIESEL 59 N LC PC - OT Activación CTF(+) ENLASA - -
13:06:00 - TER TENO GAS (U1-U26) TENOGAS_GLP 34 LF LC PC PCP OT Activación CTF(+) LI2025000773 ENORCHILE - -
13:06:00 - TRAPEN TRAPEN_DIESEL 81 N LC PC - OT Activación CTF(+) ENLASA - -
13:06:00 - Colocación: -18; Ajuste : -20 CDC 0 Ajuste Prorrata LT 66 kV Parral - Cauquenes LT 66 kV Parral - Cauquenes - -
13:06:00 - PFV-TAMANGO PFV-TAMANGO 1 N - MT - OM P. Disp. = 27,8 MW; origen: SITR LT 66 kV Parral - Cauquenes - ENOR CHILE - -
13:06:00 - LOSVIENTOS LOSVIENTOS_GNL_E_CNAVIA - DRO DLC FS - OT CSG - IL 2025000856 LI2025000539 GENERADORA METROPOLITANA - -
13:18:00 - Colocación: 2758; Ajuste : 150 CDC 0 Ajuste Prorrata LT 500 kV Nueva Pan de Azúcar - Polpaico LT 500 kV Nueva Pan de Azúcar - Polpaico - -
13:18:00 - PE-PUNTAPALMERAS PE-PUNTAPALMERAS 5 N - MT - OM P. Disp. = 0,3 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ACCIONA - -
13:18:00 - PFV-ALMEYDA PFV-ALMEYDA 13 N - CI - OM P. Disp. = 41,6 MW; origen: SITR; SSCC: Bloque CF(-); SSCC: Bloque CF(+) LT 500 kV Nueva Pan de Azúcar - Polpaico - ACCIONA - -
13:18:00 - PFV-ELROMERO PFV-ELROMERO 98 N - CI - OM P. Disp. = 151,2 MW; origen: SITR; SSCC: Bloque CF(-) LT 500 kV Nueva Pan de Azúcar - Polpaico - ACCIONA - -
13:18:00 - PFV-USYA PFV-USYA 9 N - CI - OM P. Disp. = 41,8 MW; origen: SITR; SSCC: Bloque CF(+) LT 500 kV Nueva Pan de Azúcar - Polpaico - ACCIONA - -
13:18:00 - PFV-MALGARIDA PFV-MALGARIDA 69 N - CI - OM P. Disp. = 163,5 MW; origen: SITR; SSCC: Bloque CF(-); SSCC: Bloque CF(+) LT 500 kV Nueva Pan de Azúcar - Polpaico - ACCIONA - -
13:18:00 - PE-LOSCURUROS PE-LOSCURUROS 1 N - MT - OM P. Disp. = 0 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - AES ANDES - -
13:18:00 - PFV-ANDES PFV-ANDES 11 N - CI - OM P. Disp. = 16,1 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - AES ANDES - -
13:18:00 - PFV-BOLERO-1 PFV-BOLERO-1 67 N - CI - OM P. Disp. = 117 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - AES ANDES - -
13:18:00 - PFV-ANDES2B PFV-ANDES2B 67 N - CI - OM P. Disp. = 111,3 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - AES ANDES - -
13:18:00 - PFV-ANDES4 PFV-ANDES4 66 N - CI - OM P. Disp. = 118,4 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - AES ANDES - -
13:18:00 - PE-SANJUAN PE-SANJUAN 19 N - MT - OM P. Disp. = 4,8 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - COLBUN - -
13:18:00 - PE-TOTORAL PE-TOTORAL 12 N - MT - OM P. Disp. = 0 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - COLBUN - -
13:18:00 - PE-CANELA PE-CANELA 0 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
13:18:00 - PE-CANELA-2 PE-CANELA-2 0 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
13:18:00 - PE-SIERRAGORDA PE-SIERRAGORDA 54 N - CI - OM P. Disp. = 53,7 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
13:18:00 - PE-TALTAL PE-TALTAL 50 N - CI - OM P. Disp. = 99 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
13:18:00 - PE-VALLEDELOSVIENTOS PE-VALLEDELOSVIENTOS 43 N - CI - OM P. Disp. = 42,8 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
13:18:00 - PFV-CHANARES PFV-CHANARES 14 N - CI - OM P. Disp. = 27,1 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
13:18:00 - PFV-FINISTERRAE PFV-FINISTERRAE 124 N - CI - OM P. Disp. = 235,8 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
13:18:00 - PFV-LALACKAMA PFV-LALACKAMA 28 N - CI - OM P. Disp. = 47,7 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
13:18:00 - PFV-LALACKAMA-2 PFV-LALACKAMA-2 8 N - CI - OM P. Disp. = 14,3 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
13:18:00 - PFV-SOLDELILA PFV-SOLDELILA 11 N - CI - OM P. Disp. = 19 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
13:18:00 - PFV-AZABACHE PFV-AZABACHE 29 N - CI - OM P. Disp. = 45,2 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
13:18:00 - PFV-CAMPOSDELSOL PFV-CAMPOSDELSOL 190 N - CI - OM P. Disp. = 199,6 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
13:18:00 - PFV-VALLEDELSOL PFV-VALLEDELSOL 76 N - CI - OM P. Disp. = 132 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
13:18:00 - PFV-GUANCHOI PFV-GUANCHOI 18 N - CI - OM P. Disp. = 18,6 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
13:18:00 - PFV-LASSALINAS PFV-LASSALINAS 101 N - CI - OM P. Disp. = 189,7 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
13:18:00 - PE-MONTEREDONDO PE-MONTEREDONDO 0 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENGIE - -
13:18:00 - PE-CALAMA PE-CALAMA 1 N - MT - OM P. Disp. = 42,2 MW; origen: SITR; SSCC: Bloque CF(+) LT 500 kV Nueva Pan de Azúcar - Polpaico - ENGIE - -
13:18:00 - PFV-LOSLOROS PFV-LOSLOROS 15 N - CI - OM P. Disp. = 28 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENGIE - -
13:18:00 - PE-KALLPA PE-KALLPA 171 N - CI - OM P. Disp. = 299,9 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENGIE - -
13:18:00 - PFV-LLANODELLAMPOS PFV-LLANODELLAMPOS 51 N - CI - OM P. Disp. = 76,2 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENLASA - -
13:18:00 - PFV-SANTAISABEL PFV-SANTAISABEL 76 N - CI - OM P. Disp. = 120 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
13:18:00 - PFV-NUEVOQUILLAGUA PFV-NUEVOQUILLAGUA 2 N - MT - OM P. Disp. = 0 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
13:18:00 - PFV-PAMPATIGRE PFV-PAMPATIGRE 52 N - CI - OM P. Disp. = 90,7 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
13:18:00 - PE-CABOLEONES-1 PE-CABOLEONES-1 3 N - CI - OM P. Disp. = 3,1 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
13:18:00 - PE-CABOLEONES-2 PE-CABOLEONES-2 3 N - CI - OM P. Disp. = 3,4 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
13:18:00 - PE-CABOLEONES-3 PE-CABOLEONES-3 4 N - CI - OM P. Disp. = 4 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
13:18:00 - PE-ELARRAYAN PE-ELARRAYAN 0 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
13:18:00 - PE-PUNTACOLORADA PE-PUNTACOLORADA 0 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
13:18:00 - PFV-CERRODOMINADOR PFV-CERRODOMINADOR 50 N - CI - OM P. Disp. = 87,1 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
13:18:00 - PFV-CONEJO PFV-CONEJO 52 N - CI - OM P. Disp. = 83,7 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
13:18:00 - PFV-JAMA-2 PFV-JAMA-2 3 N - CI - OM P. Disp. = 2,5 MW; origen: Gen. Actual LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
13:18:00 - PFV-POZOALMONTE-2 PFV-POZOALMONTE-2 4 N - CI - OM P. Disp. = 5,8 MW; origen: Gen. Actual LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
13:18:00 - PFV-POZOALMONTE-3 PFV-POZOALMONTE-3 4 N - CI - OM P. Disp. = 4,2 MW; origen: Gen. Actual LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
13:18:00 - PFV-URIBESOLAR PFV-URIBESOLAR 26 N - CI - OM P. Disp. = 40,8 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
13:18:00 - PFV-LACRUZSOLAR PFV-LACRUZSOLAR 26 N - CI - OM P. Disp. = 47,5 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
13:18:00 - PE-TCHAMMA PE-TCHAMMA 32 N - CI - OM P. Disp. = 32,2 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
13:18:00 - PFV-DONACARMEN PFV-DONACARMEN 12 N - CI - OM P. Disp. = 12,1 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
13:18:00 - PFV-SANPEDRO-GPG PFV-SANPEDRO-GPG 52 N - CI - OM P. Disp. = 87,2 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
13:18:00 - PFV-JAMA-1 PFV-JAMA-1 2 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
13:18:00 - PFV-VALLEESCONDIDO PFV-VALLEESCONDIDO 49 N - CI - OM P. Disp. = 80,5 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
13:18:00 - PE-CERROTIGRE PE-CERROTIGRE 1 N - MT - OM P. Disp. = 57 MW; origen: SITR; SSCC: Bloque CF(+) LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
13:18:00 - PE-LLANOSDELVIENTO PE-LLANOSDELVIENTO 75 N - CI - OM P. Disp. = 103,2 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
13:18:00 - PFV-ELENA PFV-ELENA 34 N - CI - OM P. Disp. = 59,6 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
13:18:00 - PE-ATACAMA PE-ATACAMA 0 N - MT - OM P. Disp. = 0 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
13:18:00 - PFV-CEME1 PFV-CEME1 206 N - CI - OM P. Disp. = 380 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - GENERADORA METROPOLITANA - -
13:18:00 - PE-SARCO PE-SARCO 1 N - CI - OM P. Disp. = 1 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - INNERGEX - -
13:18:00 - PFV-ELPELICANO PFV-ELPELICANO 54 N - CI - OM P. Disp. = 84 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - NOVASOURCE POWER - -
13:18:00 - PE-PUNTASIERRA PE-PUNTASIERRA 0 N - MT - OM P. Disp. = 0 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - PACIFIC HYDRO - -
13:18:00 - PFV-HUATACONDO PFV-HUATACONDO 45 N - CI - OM P. Disp. = 86,1 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - RNE - -
13:18:00 - PFV-CARRERAPINTO PFV-CARRERAPINTO 1 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - RNE - -
13:18:00 - PFV-DIEGODEALMAGRO PFV-DIEGODEALMAGRO 16 N - CI - OM P. Disp. = 29,5 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - RNE - -

PAGINA_PDF 68
19-04-2025 SSCC
Hora Movi. Equipo Central-Unidad Configuración Despacho Estado EO Consigna Consigna Instrucción 
Cmg Motivo Zona Desacople Condición Neomante Centro de SSCC BASEPOINT
00:00:00 - TER TENO GAS (U1-U26) TENOGAS_GLP 1 LF LC MT PCP OM Con SSCC LI2025000773 ENORCHILE - -
13:18:00 - PFV-SOLDELDESIERTO PFV-SOLDELDESIERTO 115 N - CI - OM P. Disp. = 230 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - RNE - -
13:18:00 - PFV-JAVIERA PFV-JAVIERA 35 N - CI - OM P. Disp. = 47,9 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - RNE - -
13:18:00 - PFV-LAHUELLA PFV-LAHUELLA 43 N - CI - OM P. Disp. = 72,8 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - RNE - -
13:18:00 - PFV-DOMEYKO PFV-DOMEYKO 92 N - CI - OM P. Disp. = 122 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - RNE - -
13:18:00 - PFV-GRANJA PFV-GRANJA 56 N - CI - OM P. Disp. = 99,4 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - SIEMENS - -
13:18:00 - PFV-RIOESCONDIDO PFV-RIOESCONDIDO 80 N - CI - OM P. Disp. = 126,8 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - SIEMENS - -
13:18:00 - PFV-TAMARICO PFV-TAMARICO 72 N - CI - OM P. Disp. = 81,6 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - SIEMENS - -
13:19:00 - QUINTERO-2 QUINTERO-2_GN_A 65 DN DLC PP - OM ENEL GENERACION - -
13:20:00 - NEHUENCO-2_TG1+TV1_GNL_E 0 Cambio CMG - -
13:20:00 - NEHUENCO-2 NEHUENCO-2_TG1+TV1_GNL_E 411 RO LC PC - OM LI2025000781 COLBUN - -
13:20:00 - EPACIFICO EPACIFICO_COGEN 16 RO - PC CF OM LI2022002169 ENERGIA PACIFICO - -
13:20:00 - NUEVAVENTANAS NUEVAVENTANAS_CAR 272 N - PC - OM AES ANDES - -
13:20:00 - ACONCAGUA ENAPACONCAGUA_COGEN 42 N - PC CF OM ENAP ACONCAGUA - -
13:20:00 - CANUTILLAR-1 CANUTILLAR 80 N - PC - OM N COLBUN - -
13:20:00 - CANUTILLAR-2 CANUTILLAR 80 N - PC - OM N COLBUN - -
13:20:00 - COLBUN-1 COLBUN_sinv 237 N - PC - OM N COLBUN - -
13:20:00 - SANTAFE SANTAFE_BL1+BL2+BL3+BL4_COGEN 3 N - PC - OM SANTA FE - -
13:27:00 - COLMITO COLMITO_GN_A 18 N LC PMT - OM CARDONES - -
13:31:00 - COLMITO COLMITO_GN_A 58 N LC PC - OM CARDONES - -
13:42:00 - QUINTERO-2 QUINTERO-2_GN_A 65 N LC PMT - OM ENEL GENERACION - -
13:48:00 - QUINTERO-2 QUINTERO-2_GN_A 129 N LC PC - OM ENEL GENERACION - -
13:50:00 - TER TENO (U1-U36) TENO_DIESEL - N LC PS - OT Finalización Activacipon CTF(+) ENLASA - -
13:50:00 - TRAPEN TRAPEN_DIESEL - N LC PS - OT Finalización Activacipon CTF(+) ENLASA - -
13:51:00 - TER TENO GAS (U1-U26) TENOGAS_GLP - LF LC PS PCP OT Finalización Activacipon CTF(+) LI2025000773 ENORCHILE - -
13:55:00 - TER TENO GAS (U1-U26) TENOGAS_GLP 0 DLF DLC FS PCP OM LI2025000773 ENORCHILE - -
13:59:00 - TER TENO (U1-U36) TENO_DIESEL 0 DN DLC FS - OM ENLASA - -
14:00:00 - NUEVAVENTANAS_CAR - Cambio CMG - -
14:00:00 - NEHUENCO-2 NEHUENCO-2_TG1+TV1_GNL_G 411 RO LC PC - OM Cambio de combustible de GNL-E a GNL-G LI2025000781 COLBUN - -
14:01:00 - TRAPEN TRAPEN_DIESEL - DN DLC FS - OM ENLASA - -
14:02:00 - MEJILLONES-CTM3 MEJILLONES-CTM3_TG1+TV1_GNL_A 91 DRO DLC PP - OM LT 500 kV Nueva Pan de Azúcar - Polpaico LI2025001829 ENGIE - -
14:09:00 - CORONEL CORONEL_GN_A 18 DRO DLC PP MTP OM LI2024001948 STS - -
14:09:00 - NEWEN NEWEN_GN_A 3 DN DLC PP - OM NEWEN - -
14:14:00 - ATACAMA-1 ATACAMA-1TG1AB_TG1A+TG1B+TV1_GNL_D 224 DN DLC PP PCP OM LT 500 kV Nueva Pan de Azúcar - Polpaico ENEL GENERACION - -
14:17:00 - RALCO_sinv - Cambio CMG - -
14:17:00 - RALCO-1 RALCO_sinv 150 RO - CI - OM N LI2023001195 ENEL GENERACION - -
14:24:00 - TER TENO GAS (U1-U26) TENOGAS_GLP 1 DLF DLC PP PCP OM LI2025000773 ENORCHILE - -
14:25:00 - YUNGAY-2 YUNGAY-2_GN_A 25 DLF DLC PP PCP OM LI2025000806 CARDONES - -
14:25:00 - YUNGAY-1 YUNGAY-1_GN_A 25 DN DLC PP - OM CARDONES - -
14:25:00 - YUNGAY-3 YUNGAY-3_GN_A 25 DN DLC PP - OM CARDONES - -
14:26:00 - NEWEN NEWEN_GN_A 15 N LC PC - OM NEWEN - -
14:28:00 - CMPCPACIFICO CMPCPACIFICO_BL1+BL2+BL3_COGEN 4 N - PC PCP OM SANTA FE - -
14:28:00 - TENOGAS_GLP - Cambio CMG - -
14:28:00 - TER TENO GAS (U1-U26) TENOGAS_GLP 34 N LC PC PCP OM ENORCHILE - -
14:30:00 - CORONEL CORONEL_GN_A 18 N LC PMT MTP OM STS - -
14:30:00 - RALCO-1 RALCO_sinv 300 RO - CI - OM N LI2023001195 ENEL GENERACION - -
14:30:00 - RALCO-1 RALCO_sinv 300 RO - CI - OM N LI2023001195 ENEL GENERACION - -
14:30:00 - MEJILLONES-CTM3 MEJILLONES-CTM3_TG1_GNL_A 51 RO LC PMT - OM LT 500 kV Nueva Pan de Azúcar - Polpaico LI2025001829 ENGIE - -
14:30:00 - ATACAMA-2 ATACAMA-2TG2B_TG2B+0.5TV2_GNL_D 109 DN DLC PP PCP OM LT 500 kV Nueva Pan de Azúcar - Polpaico  ENEL GENERACION - -
14:32:00 - CORONEL CORONEL_GN_A 46 N LC PC MTP OM STS - -
14:32:00 - RALCO-1 RALCO_sinv 345 RO - PC - OM N LI2023001195 ENEL GENERACION - -
14:33:00 - LOSPINOS LOSPINOS_DIESEL 17 N LC PMT - OM COLBUN - -
14:35:00 - YUNGAY-2 YUNGAY-2_GN_A 25 LF LC PC PCP OM LI2025000806 CARDONES - -
14:36:00 - LOSPINOS_DIESEL - Cambio CMG - -
14:36:00 - LOSPINOS LOSPINOS_DIESEL 104 N LC PC - OM COLBUN - -
14:39:00 - YUNGAY-3 YUNGAY-3_GN_A 53 N LC PC - OM CARDONES - -
14:40:00 - YUNGAY-1 YUNGAY-1_GN_A 52 N LC PC - OM CARDONES - -
14:40:00 - LOSVIENTOS LOSVIENTOS_GNL_E_CNAVIA 30 N LC PMT - OM GENERADORA METROPOLITANA - -
14:42:00 - RALCO-1 RALCO_sinv 200 RO - CI - OM N LI2023001195 ENEL GENERACION - -
14:44:00 - RALCO-1 RALCO_sinv 90 RO - MT - OM N LI2023001195 ENEL GENERACION - -
14:44:00 - RALCO-1 RALCO_sinv 90 RO - MT - OM N LI2023001195 ENEL GENERACION - -
14:49:00 - LOSVIENTOS LOSVIENTOS_GNL_E_CNAVIA 134 N LC PC - OM GNL-E GENERADORA METROPOLITANA - -
14:52:00 - YUNGAY-2_GN_A - Cambio CMG LT 154 kV Charrúa - Concepción - -
14:52:00 - YUNGAY-2_GN_A - Cambio CMG LT 154 kV Charrúa - Concepción - -
14:52:00 - YUNGAY-1 YUNGAY-1_GN_A 25 N LC MT - OT LT 154 kV Charrúa - Concepción CARDONES - -
14:52:00 - - Inicia Ctx LT 154 kV Charrúa - Concepción LT 154 kV Charrúa - Concepción CDC - -
14:52:00 - YUNGAY-2 YUNGAY-2_GN_A 25 LF LC MT PCP OM LT 154 kV Charrúa - Concepción LI2025000806 CARDONES - -
14:52:00 - YUNGAY-3 YUNGAY-3_GN_A 25 N LC MT - OM LT 154 kV Charrúa - Concepción CARDONES - -
15:00:00 - SANISIDRO-1 SANISIDRO-1_TG1+TV1_FSTVD_GN_A 340 RO LC PC - OM Cambio de combustible de GN-B a GN-A LI2024000720 ENEL GENERACION - -
15:00:00 - NEHUENCO-2 NEHUENCO-2_TG1+TV1_GNL_E 411 RO LC PC - OM Cambio de combustible de GNL-G a GNLE LI2025000781 COLBUN - -
15:00:00 - SANISIDRO-2 SANISIDRO-2_TG1_GN_B 268 RO LC PC - OM Cambio de combustible de GN-A a GN-B LI2024000720 ENEL GENERACION - -
15:03:00 - PANGUE-1 PANGUE_RALCO_sinv 225 RO - PC - RE N LI2025000184 ENEL GENERACION - -
15:07:00 - TRAPEN_DIESEL - Cambio CMG - -
15:07:00 - TRAPEN TRAPEN_DIESEL 81 N LC PC - OM ENLASA - -
15:08:00 - Colocación: 2833; Ajuste : 200 CDC 0 Ajuste Prorrata LT 500 kV Nueva Pan de Azúcar - Polpaico LT 500 kV Nueva Pan de Azúcar - Polpaico - -
15:08:00 - PE-PUNTAPALMERAS PE-PUNTAPALMERAS 5 N - MT - OM P. Disp. = 0,3 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ACCIONA - -
15:08:00 - PFV-ALMEYDA PFV-ALMEYDA 18 N - CI - OM P. Disp. = 46,8 MW; origen: SITR; SSCC: Bloque CF(-); SSCC: Bloque CF(+) LT 500 kV Nueva Pan de Azúcar - Polpaico - ACCIONA - -
15:08:00 - PFV-ELROMERO PFV-ELROMERO 86 N - CI - OM P. Disp. = 86,1 MW; origen: SITR; SSCC: Bloque CF(-) LT 500 kV Nueva Pan de Azúcar - Polpaico - ACCIONA - -
15:08:00 - PFV-USYA PFV-USYA 29 N - CI - OM P. Disp. = 33 MW; origen: SITR; SSCC: Bloque CF(+) LT 500 kV Nueva Pan de Azúcar - Polpaico - ACCIONA - -
15:08:00 - PFV-MALGARIDA PFV-MALGARIDA 2 N - MT - OM P. Disp. = 91,4 MW; origen: SITR; SSCC: Bloque CF(-); SSCC: Bloque CF(+) LT 500 kV Nueva Pan de Azúcar - Polpaico - ACCIONA - -
15:08:00 - PE-LOSCURUROS PE-LOSCURUROS 7 N - CI - OM P. Disp. = 7,3 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - AES ANDES - -
15:08:00 - PFV-ANDES PFV-ANDES 11 N - CI - OM P. Disp. = 17,1 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - AES ANDES - -
15:08:00 - PFV-BOLERO-1 PFV-BOLERO-1 69 N - CI - OM P. Disp. = 110,4 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - AES ANDES - -
15:08:00 - PFV-ANDES2B PFV-ANDES2B 70 N - CI - OM P. Disp. = 99,5 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - AES ANDES - -
15:08:00 - PFV-ANDES4 PFV-ANDES4 69 N - CI - OM P. Disp. = 104,3 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - AES ANDES - -
15:08:00 - PE-SANJUAN PE-SANJUAN 23 N - CI - OM P. Disp. = 25,8 MW; origen: SITR; SSCC: Bloque CF(+) LT 500 kV Nueva Pan de Azúcar - Polpaico - COLBUN - -
15:08:00 - PE-TOTORAL PE-TOTORAL 12 N - MT - OM P. Disp. = 0 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - COLBUN - -
15:08:00 - PE-CANELA PE-CANELA 0 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
15:08:00 - PE-CANELA-2 PE-CANELA-2 0 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
15:08:00 - PE-SIERRAGORDA PE-SIERRAGORDA 57 N - CI - OM P. Disp. = 57,3 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
15:08:00 - PE-TALTAL PE-TALTAL 51 N - CI - OM P. Disp. = 79,6 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
15:08:00 - PE-VALLEDELOSVIENTOS PE-VALLEDELOSVIENTOS 46 N - CI - OM P. Disp. = 85,8 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
15:08:00 - PFV-CHANARES PFV-CHANARES 15 N - CI - OM P. Disp. = 20,3 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
15:08:00 - PFV-FINISTERRAE PFV-FINISTERRAE 128 N - CI - OM P. Disp. = 216 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
15:08:00 - PFV-LALACKAMA PFV-LALACKAMA 29 N - CI - OM P. Disp. = 55 MW; origen: Gen. Actual LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
15:08:00 - PFV-LALACKAMA-2 PFV-LALACKAMA-2 9 N - CI - OM P. Disp. = 14,9 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
15:08:00 - PFV-SOLDELILA PFV-SOLDELILA 11 N - CI - OM P. Disp. = 18,4 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
15:08:00 - PFV-AZABACHE PFV-AZABACHE 28 N - CI - OM P. Disp. = 28,1 MW; origen: Gen. Actual LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
15:08:00 - PFV-CAMPOSDELSOL PFV-CAMPOSDELSOL 84 N - CI - OM P. Disp. = 83,6 MW; origen: Gen. Actual LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
15:08:00 - PFV-VALLEDELSOL PFV-VALLEDELSOL 79 N - CI - OM P. Disp. = 131,5 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
15:08:00 - PFV-GUANCHOI PFV-GUANCHOI 18 N - CI - OM P. Disp. = 31,2 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
15:08:00 - PFV-LASSALINAS PFV-LASSALINAS 105 N - CI - OM P. Disp. = 190 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
15:08:00 - PE-MONTEREDONDO PE-MONTEREDONDO 2 N - CI - OM P. Disp. = 1,7 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENGIE - -
15:08:00 - PE-CALAMA PE-CALAMA 84 N - CI - OM P. Disp. = 132,6 MW; origen: SITR; SSCC: Bloque CF(+) LT 500 kV Nueva Pan de Azúcar - Polpaico - ENGIE - -
15:08:00 - PFV-LOSLOROS PFV-LOSLOROS 15 N - CI - OM P. Disp. = 28 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENGIE - -
15:08:00 - PE-KALLPA PE-KALLPA 177 N - CI - OM P. Disp. = 265,2 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENGIE - -
15:08:00 - PFV-LLANODELLAMPOS PFV-LLANODELLAMPOS 29 N - CI - OM P. Disp. = 28,8 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENLASA - -
15:08:00 - PFV-SANTAISABEL PFV-SANTAISABEL 79 N - CI - OM P. Disp. = 120 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
15:08:00 - PFV-NUEVOQUILLAGUA PFV-NUEVOQUILLAGUA 2 N - MT - OM P. Disp. = 0 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
15:08:00 - PFV-PAMPATIGRE PFV-PAMPATIGRE 49 N - CI - OM P. Disp. = 49,2 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
15:08:00 - PE-CABOLEONES-1 PE-CABOLEONES-1 14 N - CI - OM P. Disp. = 14 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -

PAGINA_PDF 69
19-04-2025 SSCC
Hora Movi. Equipo Central-Unidad Configuración Despacho Estado EO Consigna Consigna Instrucción 
Cmg Motivo Zona Desacople Condición Neomante Centro de SSCC BASEPOINT
00:00:00 - TER TENO GAS (U1-U26) TENOGAS_GLP 1 LF LC MT PCP OM Con SSCC LI2025000773 ENORCHILE - -
15:08:00 - PE-CABOLEONES-2 PE-CABOLEONES-2 18 N - CI - OM P. Disp. = 18,1 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
15:08:00 - PE-CABOLEONES-3 PE-CABOLEONES-3 14 N - CI - OM P. Disp. = 14 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
15:08:00 - PE-ELARRAYAN PE-ELARRAYAN 0 N - MT - OM P. Disp. = 0 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
15:08:00 - PE-PUNTACOLORADA PE-PUNTACOLORADA 0 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
15:08:00 - PFV-CERRODOMINADOR PFV-CERRODOMINADOR 52 N - CI - OM P. Disp. = 89,8 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
15:08:00 - PFV-CONEJO PFV-CONEJO 54 N - CI - OM P. Disp. = 97,6 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
15:08:00 - PFV-JAMA-2 PFV-JAMA-2 9 N - CI - OM P. Disp. = 13,3 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
15:08:00 - PFV-POZOALMONTE-2 PFV-POZOALMONTE-2 3 N - CI - OM P. Disp. = 3,4 MW; origen: Gen. Actual LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
15:08:00 - PFV-POZOALMONTE-3 PFV-POZOALMONTE-3 4 N - CI - OM P. Disp. = 4 MW; origen: Gen. Actual LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
15:08:00 - PFV-URIBESOLAR PFV-URIBESOLAR 27 N - CI - OM P. Disp. = 52,7 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
15:08:00 - PFV-LACRUZSOLAR PFV-LACRUZSOLAR 27 N - CI - OM P. Disp. = 48 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
15:08:00 - PE-TCHAMMA PE-TCHAMMA 44 N - CI - OM P. Disp. = 49,1 MW; origen: SITR; SSCC: Bloque CF(+) LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
15:08:00 - PFV-DONACARMEN PFV-DONACARMEN 18 N - CI - OM P. Disp. = 18,7 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
15:08:00 - PFV-SANPEDRO-GPG PFV-SANPEDRO-GPG 54 N - CI - OM P. Disp. = 86,2 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
15:08:00 - PFV-JAMA-1 PFV-JAMA-1 2 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
15:08:00 - PFV-VALLEESCONDIDO PFV-VALLEESCONDIDO 51 N - CI - OM P. Disp. = 52 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
15:08:00 - PE-CERROTIGRE PE-CERROTIGRE 88 N - CI - OM P. Disp. = 175 MW; origen: SITR; SSCC: Bloque CF(+) LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
15:08:00 - PE-LLANOSDELVIENTO PE-LLANOSDELVIENTO 78 N - CI - OM P. Disp. = 94,8 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
15:08:00 - PFV-ELENA PFV-ELENA 35 N - CI - OM P. Disp. = 59,8 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
15:08:00 - PE-ATACAMA PE-ATACAMA 20 N - CI - OM P. Disp. = 19,6 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
15:08:00 - PFV-CEME1 PFV-CEME1 213 N - CI - OM P. Disp. = 300,5 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - GENERADORA METROPOLITANA - -
15:08:00 - PE-SARCO PE-SARCO 2 N - CI - OM P. Disp. = 2,3 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - INNERGEX - -
15:08:00 - PFV-ELPELICANO PFV-ELPELICANO 43 N - CI - OM P. Disp. = 42,6 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - NOVASOURCE POWER - -
15:08:00 - PE-PUNTASIERRA PE-PUNTASIERRA 1 N - CI - OM P. Disp. = 0,8 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - PACIFIC HYDRO - -
15:08:00 - PFV-HUATACONDO PFV-HUATACONDO 46 N - CI - OM P. Disp. = 83,3 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - RNE - -
15:08:00 - PFV-CARRERAPINTO PFV-CARRERAPINTO 1 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - RNE - -
15:08:00 - PFV-DIEGODEALMAGRO PFV-DIEGODEALMAGRO 17 N - CI - OM P. Disp. = 18 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - RNE - -
15:08:00 - PFV-SOLDELDESIERTO PFV-SOLDELDESIERTO 119 N - CI - OM P. Disp. = 230 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - RNE - -
15:08:00 - PFV-JAVIERA PFV-JAVIERA 36 N - CI - OM P. Disp. = 58,4 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - RNE - -
15:08:00 - PFV-LAHUELLA PFV-LAHUELLA 30 N - CI - OM P. Disp. = 30,4 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - RNE - -
15:08:00 - PFV-DOMEYKO PFV-DOMEYKO 54 N - CI - OM P. Disp. = 54 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - RNE - -
15:08:00 - PFV-GRANJA PFV-GRANJA 58 N - CI - OM P. Disp. = 57,7 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - SIEMENS - -
15:08:00 - PFV-RIOESCONDIDO PFV-RIOESCONDIDO 75 N - CI - OM P. Disp. = 75,3 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - SIEMENS - -
15:08:00 - PFV-TAMARICO PFV-TAMARICO 51 N - CI - OM P. Disp. = 51 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - SIEMENS - -
15:10:00 - RALCO-1 RALCO_sinv 200 RO - CI - OM N LI2023001195 ENEL GENERACION - -
15:14:00 - NEHUENCO-1 NEHUENCO-1_TG1_GNL_G - PO LC EP - EP Sincronizada en prueba LI2025000780 
2025042912 COLBUN - -
15:18:00 - TRINCAO_DIESEL TRINCAO_DIESEL 18 N LC PC - OM ENORCHILE - -
15:19:00 - RALCO-1 RALCO_sinv 90 RO - MT - OM N LI2023001195 ENEL GENERACION - -
15:22:00 - YUNGAY-1 YUNGAY-1_GN_A 0 N LC PS - OM LT 154 kV Charrúa - Concepción CARDONES - -
15:27:00 - MANTOSBLANCOS-MIMB MANTOSBLANCOS-MIMB_DIESEL 29 N LC PC - OT Ctx S/E Mantos Blancos 220/23 kV LT 500 kV Nueva Pan de Azúcar - Polpaico ENORCHILE - -
15:29:00 - YUNGAY-1 YUNGAY-1_GN_A 0 DN DLC FS - OM LT 154 kV Charrúa - Concepción CARDONES - -
15:30:00 - ATACAMA-2 ATACAMA-2TG2B_TG2B_GNL_D 63 N LC PMT - OM LT 500 kV Nueva Pan de Azúcar - Polpaico ENEL GENERACION - -
15:37:00 - TOCOPILLA-U16 TOCOPILLA-U16_TG1_GNL_A - PO - EP - EP PMM 2025000553 LT 500 kV Nueva Pan de Azúcar - Polpaico MM202500055
3 ENGIE - -
15:39:00 - Colocación: 2931; Ajuste : 250 CDC 0 Ajuste Prorrata LT 500 kV Nueva Pan de Azúcar - Polpaico LT 500 kV Nueva Pan de Azúcar - Polpaico - -
15:39:00 - PE-PUNTAPALMERAS PE-PUNTAPALMERAS 5 N - MT - OM P. Disp. = 0,4 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ACCIONA - -
15:39:00 - PFV-ALMEYDA PFV-ALMEYDA 2 N - MT - OM P. Disp. = 20,1 MW; origen: SITR; SSCC: Bloque CF(-); SSCC: Bloque CF(+) LT 500 kV Nueva Pan de Azúcar - Polpaico - ACCIONA - -
15:39:00 - PFV-ELROMERO PFV-ELROMERO 62 N - CI - OM P. Disp. = 62,1 MW; origen: SITR; SSCC: Bloque CF(-) LT 500 kV Nueva Pan de Azúcar - Polpaico - ACCIONA - -
15:39:00 - PFV-USYA PFV-USYA 23 N - CI - OM P. Disp. = 28,5 MW; origen: SITR; SSCC: Bloque CF(+) LT 500 kV Nueva Pan de Azúcar - Polpaico - ACCIONA - -
15:39:00 - PFV-MALGARIDA PFV-MALGARIDA 88 N - CI - OM P. Disp. = 183,3 MW; origen: SITR; SSCC: Bloque CF(-); SSCC: Bloque CF(+) LT 500 kV Nueva Pan de Azúcar - Polpaico - ACCIONA - -
15:39:00 - PE-LOSCURUROS PE-LOSCURUROS 10 N - CI - OM P. Disp. = 9,8 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - AES ANDES - -
15:39:00 - PFV-ANDES PFV-ANDES 10 N - CI - OM P. Disp. = 13,3 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - AES ANDES - -
15:39:00 - PFV-BOLERO-1 PFV-BOLERO-1 65 N - CI - OM P. Disp. = 110,4 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - AES ANDES - -
15:39:00 - PFV-ANDES2B PFV-ANDES2B 66 N - CI - OM P. Disp. = 99,5 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - AES ANDES - -
15:39:00 - PFV-ANDES4 PFV-ANDES4 65 N - CI - OM P. Disp. = 104,3 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - AES ANDES - -
15:39:00 - PE-SANJUAN PE-SANJUAN 29 N - CI - OM P. Disp. = 31 MW; origen: SITR; SSCC: Bloque CF(+) LT 500 kV Nueva Pan de Azúcar - Polpaico - COLBUN - -
15:39:00 - PE-TOTORAL PE-TOTORAL 12 N - MT - OM P. Disp. = 0 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - COLBUN - -
15:39:00 - PE-CANELA PE-CANELA 0 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
15:39:00 - PE-CANELA-2 PE-CANELA-2 0 N - MT - OM P. Disp. = 0 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
15:39:00 - PE-SIERRAGORDA PE-SIERRAGORDA 53 N - CI - OM P. Disp. = 53,3 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
15:39:00 - PE-TALTAL PE-TALTAL 48 N - CI - OM P. Disp. = 77,5 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
15:39:00 - PE-VALLEDELOSVIENTOS PE-VALLEDELOSVIENTOS 43 N - CI - OM P. Disp. = 85,2 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
15:39:00 - PFV-CHANARES PFV-CHANARES 10 N - CI - OM P. Disp. = 9,7 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
15:39:00 - PFV-FINISTERRAE PFV-FINISTERRAE 121 N - CI - OM P. Disp. = 241 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
15:39:00 - PFV-LALACKAMA PFV-LALACKAMA 27 N - CI - OM P. Disp. = 55 MW; origen: Gen. Actual LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
15:39:00 - PFV-LALACKAMA-2 PFV-LALACKAMA-2 8 N - CI - OM P. Disp. = 13,7 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
15:39:00 - PFV-SOLDELILA PFV-SOLDELILA 11 N - CI - OM P. Disp. = 18,4 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
15:39:00 - PFV-AZABACHE PFV-AZABACHE 28 N - CI - OM P. Disp. = 28,1 MW; origen: Gen. Actual LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
15:39:00 - PFV-CAMPOSDELSOL PFV-CAMPOSDELSOL 83 N - CI - OM P. Disp. = 83 MW; origen: Gen. Actual LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
15:39:00 - PFV-VALLEDELSOL PFV-VALLEDELSOL 75 N - CI - OM P. Disp. = 129,2 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
15:39:00 - PFV-GUANCHOI PFV-GUANCHOI 17 N - CI - OM P. Disp. = 31,2 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
15:39:00 - PFV-LASSALINAS PFV-LASSALINAS 99 N - CI - OM P. Disp. = 121 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
15:39:00 - PE-MONTEREDONDO PE-MONTEREDONDO 0 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENGIE - -
15:39:00 - PE-CALAMA PE-CALAMA 80 N - CI - OM P. Disp. = 140,9 MW; origen: SITR; SSCC: Bloque CF(+) LT 500 kV Nueva Pan de Azúcar - Polpaico - ENGIE - -
15:39:00 - PFV-LOSLOROS PFV-LOSLOROS 14 N - CI - OM P. Disp. = 28 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENGIE - -
15:39:00 - PFV-TAMAYA PFV-TAMAYA 56 N - CI - OM P. Disp. = 93,6 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENGIE - -
15:39:00 - PFV-COYA PFV-COYA 88 N - CI - OM P. Disp. = 141,1 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENGIE - -
15:39:00 - PE-KALLPA PE-KALLPA 167 N - CI - OM P. Disp. = 236 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENGIE - -
15:39:00 - PFV-LLANODELLAMPOS PFV-LLANODELLAMPOS 45 N - CI - OM P. Disp. = 44,7 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENLASA - -
15:39:00 - PFV-SANTAISABEL PFV-SANTAISABEL 74 N - CI - OM P. Disp. = 120 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
15:39:00 - PFV-NUEVOQUILLAGUA PFV-NUEVOQUILLAGUA 2 N - MT - OM P. Disp. = 0 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
15:39:00 - PFV-PAMPATIGRE PFV-PAMPATIGRE 48 N - CI - OM P. Disp. = 48 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
15:39:00 - PE-CABOLEONES-1 PE-CABOLEONES-1 18 N - CI - OM P. Disp. = 17,6 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
15:39:00 - PE-CABOLEONES-2 PE-CABOLEONES-2 26 N - CI - OM P. Disp. = 25,8 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
15:39:00 - PE-CABOLEONES-3 PE-CABOLEONES-3 27 N - CI - OM P. Disp. = 27 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
15:39:00 - PE-ELARRAYAN PE-ELARRAYAN 0 N - MT - OM P. Disp. = 0 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
15:39:00 - PE-PUNTACOLORADA PE-PUNTACOLORADA 0 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
15:39:00 - PFV-CERRODOMINADOR PFV-CERRODOMINADOR 49 N - CI - OM P. Disp. = 89,3 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
15:39:00 - PFV-CONEJO PFV-CONEJO 51 N - CI - OM P. Disp. = 93,6 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
15:39:00 - PFV-JAMA-2 PFV-JAMA-2 9 N - CI - OM P. Disp. = 13,3 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
15:39:00 - PFV-POZOALMONTE-2 PFV-POZOALMONTE-2 4 N - CI - OM P. Disp. = 5,9 MW; origen: Gen. Actual LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
15:39:00 - PFV-POZOALMONTE-3 PFV-POZOALMONTE-3 4 N - CI - OM P. Disp. = 4,3 MW; origen: Gen. Actual LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
15:39:00 - PFV-URIBESOLAR PFV-URIBESOLAR 26 N - CI - OM P. Disp. = 50,8 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
15:39:00 - PFV-LACRUZSOLAR PFV-LACRUZSOLAR 26 N - CI - OM P. Disp. = 47,6 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
15:39:00 - PE-TCHAMMA PE-TCHAMMA 31 N - CI - OM P. Disp. = 36,4 MW; origen: SITR; SSCC: Bloque CF(+) LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
15:39:00 - PFV-DONACARMEN PFV-DONACARMEN 17 N - CI - OM P. Disp. = 23,7 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
15:39:00 - PFV-SANPEDRO-GPG PFV-SANPEDRO-GPG 51 N - CI - OM P. Disp. = 84,7 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
15:39:00 - PFV-JAMA-1 PFV-JAMA-1 2 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
15:39:00 - PFV-VALLEESCONDIDO PFV-VALLEESCONDIDO 48 N - CI - OM P. Disp. = 52 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
15:39:00 - PE-CERROTIGRE PE-CERROTIGRE 90 N - CI - OM P. Disp. = 176 MW; origen: SITR; SSCC: Bloque CF(+) LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
15:39:00 - PE-LLANOSDELVIENTO PE-LLANOSDELVIENTO 73 N - CI - OM P. Disp. = 94,8 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
15:39:00 - PFV-ELENA PFV-ELENA 33 N - CI - OM P. Disp. = 59,4 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
15:39:00 - PE-ATACAMA PE-ATACAMA 29 N - CI - OM P. Disp. = 28,8 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
15:39:00 - PFV-CEME1 PFV-CEME1 201 N - CI - OM P. Disp. = 255,2 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - GENERADORA METROPOLITANA - -
15:39:00 - PE-SARCO PE-SARCO 2 N - CI - OM P. Disp. = 1,5 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - INNERGEX - -
15:39:00 - PFV-ELPELICANO PFV-ELPELICANO 31 N - CI - OM P. Disp. = 30,8 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - NOVASOURCE POWER - -
15:39:00 - PE-PUNTASIERRA PE-PUNTASIERRA 0 N - MT - OM P. Disp. = 0 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - PACIFIC HYDRO - -
15:39:00 - PFV-HUATACONDO PFV-HUATACONDO 44 N - CI - OM P. Disp. = 72 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - RNE - -
15:39:00 - PFV-CARRERAPINTO PFV-CARRERAPINTO 1 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - RNE - -
15:39:00 - PFV-DIEGODEALMAGRO PFV-DIEGODEALMAGRO 8 N - CI - OM P. Disp. = 7,9 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - RNE - -

PAGINA_PDF 70
19-04-2025 SSCC
Hora Movi. Equipo Central-Unidad Configuración Despacho Estado EO Consigna Consigna Instrucción 
Cmg Motivo Zona Desacople Condición Neomante Centro de SSCC BASEPOINT
00:00:00 - TER TENO GAS (U1-U26) TENOGAS_GLP 1 LF LC MT PCP OM Con SSCC LI2025000773 ENORCHILE - -
15:39:00 - PFV-SOLDELDESIERTO PFV-SOLDELDESIERTO 112 N - CI - OM P. Disp. = 230 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - RNE - -
15:39:00 - PFV-JAVIERA PFV-JAVIERA 34 N - CI - OM P. Disp. = 39,5 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - RNE - -
15:39:00 - PFV-LAHUELLA PFV-LAHUELLA 24 N - CI - OM P. Disp. = 23,9 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - RNE - -
15:39:00 - PFV-DOMEYKO PFV-DOMEYKO 90 N - CI - OM P. Disp. = 154 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - RNE - -
15:39:00 - PFV-GRANJA PFV-GRANJA 33 N - CI - OM P. Disp. = 32,9 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - SIEMENS - -
15:39:00 - PFV-RIOESCONDIDO PFV-RIOESCONDIDO 78 N - CI - OM P. Disp. = 113,5 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - SIEMENS - -
15:39:00 - PFV-TAMARICO PFV-TAMARICO 52 N - CI - OM P. Disp. = 51,9 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - SIEMENS - -
15:41:00 - NEWEN NEWEN_GNL_B 15 N LC PC - OM Cambio de combustible de GN-A a GN-B NEWEN - -
15:50:00 - MEJILLONES-IEM MEJILLONES-IEM_CAR 377 N - PC - OT Subida Anticipada LT 500 kV Nueva Pan de Azúcar - Polpaico ENGIE - -
15:50:00 - ANDINA-CTA ANDINA-CTA_CAR 177 N - PC - OT Subida Anticipada LT 500 kV Nueva Pan de Azúcar - Polpaico ENGIE - -
15:50:00 - COCHRANE-CCH2 COCHRANE-CCH2_CAR 275 RO - PC - OT Subida Anticipada LT 500 kV Nueva Pan de Azúcar - Polpaico LI2023001949  AES ANDES - -
15:50:00 - COCHRANE-CCH1 COCHRANE-CCH1_CAR 275 RO - PC - OT Subida Anticipada LT 500 kV Nueva Pan de Azúcar - Polpaico LI2024000732 AES ANDES - -
15:50:00 - ANGAMOS-ANG1 ANGAMOS-ANG1_CAR 277 RO - PC - OT Subida Anticipada LT 500 kV Nueva Pan de Azúcar - Polpaico LI2023001864 AES ANDES - -
15:50:00 - Colocación: 3046; Ajuste : 400 CDC 0 Ajuste Prorrata LT 500 kV Nueva Pan de Azúcar - Polpaico LT 500 kV Nueva Pan de Azúcar - Polpaico - -
15:50:00 - PE-PUNTAPALMERAS PE-PUNTAPALMERAS 5 N - MT - OM P. Disp. = 0,4 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ACCIONA - -
15:50:00 - PFV-ALMEYDA PFV-ALMEYDA 9 N - CI - OM P. Disp. = 38,3 MW; origen: SITR; SSCC: Bloque CF(-); SSCC: Bloque CF(+) LT 500 kV Nueva Pan de Azúcar - Polpaico - ACCIONA - -
15:50:00 - PFV-ELROMERO PFV-ELROMERO 65 N - CI - OM P. Disp. = 64,6 MW; origen: SITR; SSCC: Bloque CF(-) LT 500 kV Nueva Pan de Azúcar - Polpaico - ACCIONA - -
15:50:00 - PFV-USYA PFV-USYA 22 N - CI - OM P. Disp. = 26,7 MW; origen: SITR; SSCC: Bloque CF(+) LT 500 kV Nueva Pan de Azúcar - Polpaico - ACCIONA - -
15:50:00 - PFV-MALGARIDA PFV-MALGARIDA 39 N - CI - OM P. Disp. = 134,1 MW; origen: SITR; SSCC: Bloque CF(-); SSCC: Bloque CF(+) LT 500 kV Nueva Pan de Azúcar - Polpaico - ACCIONA - -
15:50:00 - PE-LOSCURUROS PE-LOSCURUROS 7 N - CI - OM P. Disp. = 6,5 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - AES ANDES - -
15:50:00 - PFV-ANDES PFV-ANDES 5 N - CI - OM P. Disp. = 4,9 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - AES ANDES - -
15:50:00 - PFV-BOLERO-1 PFV-BOLERO-1 71 N - CI - OM P. Disp. = 110,4 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - AES ANDES - -
15:50:00 - PFV-ANDES2B PFV-ANDES2B 72 N - CI - OM P. Disp. = 99,5 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - AES ANDES - -
15:50:00 - PFV-ANDES4 PFV-ANDES4 70 N - CI - OM P. Disp. = 104,3 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - AES ANDES - -
15:50:00 - PE-SANJUAN PE-SANJUAN 27 N - CI - OM P. Disp. = 29,4 MW; origen: SITR; SSCC: Bloque CF(+) LT 500 kV Nueva Pan de Azúcar - Polpaico - COLBUN - -
15:50:00 - PE-TOTORAL PE-TOTORAL 12 N - MT - OM P. Disp. = 0 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - COLBUN - -
15:50:00 - PE-CANELA PE-CANELA 0 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
15:50:00 - PE-CANELA-2 PE-CANELA-2 0 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
15:50:00 - PE-SIERRAGORDA PE-SIERRAGORDA 55 N - CI - OM P. Disp. = 54,7 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
15:50:00 - PE-TALTAL PE-TALTAL 53 N - CI - OM P. Disp. = 73 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
15:50:00 - PE-VALLEDELOSVIENTOS PE-VALLEDELOSVIENTOS 47 N - CI - OM P. Disp. = 85,8 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
15:50:00 - PFV-CHANARES PFV-CHANARES 10 N - CI - OM P. Disp. = 10,2 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
15:50:00 - PFV-FINISTERRAE PFV-FINISTERRAE 132 N - CI - OM P. Disp. = 237,2 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
15:50:00 - PFV-LALACKAMA PFV-LALACKAMA 29 N - CI - OM P. Disp. = 55 MW; origen: Gen. Actual LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
15:50:00 - PFV-LALACKAMA-2 PFV-LALACKAMA-2 9 N - CI - OM P. Disp. = 13,9 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
15:50:00 - PFV-SOLDELILA PFV-SOLDELILA 12 N - CI - OM P. Disp. = 18,4 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
15:50:00 - PFV-AZABACHE PFV-AZABACHE 28 N - CI - OM P. Disp. = 28 MW; origen: Gen. Actual LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
15:50:00 - PFV-CAMPOSDELSOL PFV-CAMPOSDELSOL 84 N - CI - OM P. Disp. = 83,7 MW; origen: Gen. Actual LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
15:50:00 - PFV-VALLEDELSOL PFV-VALLEDELSOL 81 N - CI - OM P. Disp. = 128,2 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
15:50:00 - PFV-GUANCHOI PFV-GUANCHOI 11 N - CI - OM P. Disp. = 11 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
15:50:00 - PFV-LASSALINAS PFV-LASSALINAS 107 N - CI - OM P. Disp. = 186,4 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
15:50:00 - PE-MONTEREDONDO PE-MONTEREDONDO 0 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENGIE - -
15:50:00 - PE-CALAMA PE-CALAMA 87 N - CI - OM P. Disp. = 137,7 MW; origen: SITR; SSCC: Bloque CF(+) LT 500 kV Nueva Pan de Azúcar - Polpaico - ENGIE - -
15:50:00 - PFV-LOSLOROS PFV-LOSLOROS 15 N - CI - OM P. Disp. = 28 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENGIE - -
15:50:00 - PFV-TAMAYA PFV-TAMAYA 61 N - CI - OM P. Disp. = 93,9 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENGIE - -
15:50:00 - PFV-COYA PFV-COYA 96 N - CI - OM P. Disp. = 141 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENGIE - -
15:50:00 - PE-KALLPA PE-KALLPA 181 N - CI - OM P. Disp. = 242,2 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENGIE - -
15:50:00 - PFV-LLANODELLAMPOS PFV-LLANODELLAMPOS 33 N - CI - OM P. Disp. = 32,7 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENLASA - -
15:50:00 - PFV-SANTAISABEL PFV-SANTAISABEL 81 N - CI - OM P. Disp. = 120 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
15:50:00 - PFV-NUEVOQUILLAGUA PFV-NUEVOQUILLAGUA 2 N - MT - OM P. Disp. = 0 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
15:50:00 - PFV-PAMPATIGRE PFV-PAMPATIGRE 32 N - CI - OM P. Disp. = 31,8 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
15:50:00 - PE-CABOLEONES-1 PE-CABOLEONES-1 19 N - CI - OM P. Disp. = 18,7 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
15:50:00 - PE-CABOLEONES-2 PE-CABOLEONES-2 32 N - CI - OM P. Disp. = 32,2 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
15:50:00 - PE-CABOLEONES-3 PE-CABOLEONES-3 26 N - CI - OM P. Disp. = 25,9 MW; origen: Gen. Actual LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
15:50:00 - PE-ELARRAYAN PE-ELARRAYAN 0 N - MT - OM P. Disp. = 0 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
15:50:00 - PE-PUNTACOLORADA PE-PUNTACOLORADA 0 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
15:50:00 - PFV-CERRODOMINADOR PFV-CERRODOMINADOR 53 N - CI - OM P. Disp. = 89 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
15:50:00 - PFV-CONEJO PFV-CONEJO 55 N - CI - OM P. Disp. = 97,4 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
15:50:00 - PFV-JAMA-2 PFV-JAMA-2 9 N - CI - OM P. Disp. = 13,3 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
15:50:00 - PFV-POZOALMONTE-2 PFV-POZOALMONTE-2 4 N - CI - OM P. Disp. = 5,7 MW; origen: Gen. Actual LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
15:50:00 - PFV-POZOALMONTE-3 PFV-POZOALMONTE-3 6 N - CI - OM P. Disp. = 5,7 MW; origen: Gen. Actual LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
15:50:00 - PFV-URIBESOLAR PFV-URIBESOLAR 28 N - CI - OM P. Disp. = 48,8 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
15:50:00 - PFV-LACRUZSOLAR PFV-LACRUZSOLAR 28 N - CI - OM P. Disp. = 47,1 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
15:50:00 - PE-TCHAMMA PE-TCHAMMA 30 N - CI - OM P. Disp. = 35,4 MW; origen: SITR; SSCC: Bloque CF(+) LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
15:50:00 - PFV-DONACARMEN PFV-DONACARMEN 18 N - CI - OM P. Disp. = 20,9 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
15:50:00 - PFV-SANPEDRO-GPG PFV-SANPEDRO-GPG 55 N - CI - OM P. Disp. = 84,2 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
15:50:00 - PFV-JAMA-1 PFV-JAMA-1 2 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
15:50:00 - PFV-VALLEESCONDIDO PFV-VALLEESCONDIDO 52 N - CI - OM P. Disp. = 52 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
15:50:00 - PE-CERROTIGRE PE-CERROTIGRE 89 N - CI - OM P. Disp. = 176 MW; origen: SITR; SSCC: Bloque CF(+) LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
15:50:00 - PE-LLANOSDELVIENTO PE-LLANOSDELVIENTO 80 N - CI - OM P. Disp. = 94,8 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
15:50:00 - PFV-ELENA PFV-ELENA 36 N - CI - OM P. Disp. = 55,9 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
15:50:00 - PE-ATACAMA PE-ATACAMA 29 N - CI - OM P. Disp. = 28,5 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
15:50:00 - PFV-CEME1 PFV-CEME1 219 N - CI - OM P. Disp. = 240,1 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - GENERADORA METROPOLITANA - -
15:50:00 - PE-SARCO PE-SARCO 2 N - CI - OM P. Disp. = 1,5 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - INNERGEX - -
15:50:00 - PFV-ELPELICANO PFV-ELPELICANO 23 N - CI - OM P. Disp. = 23,3 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - NOVASOURCE POWER - -
15:50:00 - PE-PUNTASIERRA PE-PUNTASIERRA 0 N - MT - OM P. Disp. = 0 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - PACIFIC HYDRO - -
15:50:00 - PFV-HUATACONDO PFV-HUATACONDO 47 N - CI - OM P. Disp. = 70,3 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - RNE - -
15:50:00 - PFV-CARRERAPINTO PFV-CARRERAPINTO 1 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - RNE - -
15:50:00 - PFV-DIEGODEALMAGRO PFV-DIEGODEALMAGRO 9 N - CI - OM P. Disp. = 8,7 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - RNE - -
15:50:00 - PFV-SOLDELDESIERTO PFV-SOLDELDESIERTO 122 N - CI - OM P. Disp. = 230 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - RNE - -
15:50:00 - PFV-JAVIERA PFV-JAVIERA 37 N - CI - OM P. Disp. = 39,5 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - RNE - -
15:50:00 - PFV-LAHUELLA PFV-LAHUELLA 20 N - CI - OM P. Disp. = 20,3 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - RNE - -
15:50:00 - PFV-DOMEYKO PFV-DOMEYKO 98 N - CI - OM P. Disp. = 153 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - RNE - -
15:50:00 - PFV-GRANJA PFV-GRANJA 32 N - CI - OM P. Disp. = 32,1 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - SIEMENS - -
15:50:00 - PFV-RIOESCONDIDO PFV-RIOESCONDIDO 85 N - CI - OM P. Disp. = 114,6 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - SIEMENS - -
15:50:00 - PFV-TAMARICO PFV-TAMARICO 76 N - CI - OM P. Disp. = 91,3 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - SIEMENS - -
15:57:00 - ATACAMA-1 ATACAMA-1TG1B_TG1B_GNL_D 63 N LC PMT - OM LT 500 kV Nueva Pan de Azúcar - Polpaico ENEL GENERACION - -
16:00:00 - NUEVARENCA NUEVARENCA_TG1+TV1_GNL_E 331 RO LC PC - OM Cambio de combustible de GN-A a GNL-E
LI2020001462 - 
 LI2022001933 
- 
LI2023001676 - 
 LI2024000680 
- 
LI2025000693 - 
 LI2025000749
GENERADORA METROPOLITANA - -
16:00:00 - SANISIDRO-1 SANISIDRO-1_TG1+TV1_FSTVD_GN_B 340 RO LC PC - OM Cambio de combustible de GN-A a GN-B LI2024000720 ENEL GENERACION - -
16:03:00 - GUACOLDA-1 GUACOLDA-1_CAR 125 LF LC PC PCP OT Subida Anticipada LT 500 kV Nueva Pan de Azúcar - Polpaico LI2025000725 - 
 LI2025000855 ENLASA - -
16:03:00 - GUACOLDA-2 GUACOLDA-2_CAR 129 LF - PC PCP OT Subida Anticipada LT 500 kV Nueva Pan de Azúcar - Polpaico
LI2024001206 - 
 LI2024000181 
- 
LI2024002072 - 
 LI2024000772 
- LI2025000524
ENLASA - -

PAGINA_PDF 71
19-04-2025 SSCC
Hora Movi. Equipo Central-Unidad Configuración Despacho Estado EO Consigna Consigna Instrucción 
Cmg Motivo Zona Desacople Condición Neomante Centro de SSCC BASEPOINT
00:00:00 - TER TENO GAS (U1-U26) TENOGAS_GLP 1 LF LC MT PCP OM Con SSCC LI2025000773 ENORCHILE - -
16:03:00 - Colocación: 3166; Ajuste : 600 CDC 0 Ajuste Prorrata LT 500 kV Nueva Pan de Azúcar - Polpaico LT 500 kV Nueva Pan de Azúcar - Polpaico - -
16:03:00 - PE-PUNTAPALMERAS PE-PUNTAPALMERAS 5 N - MT - OM P. Disp. = 0,3 MW; origen: SITR; SSCC: Bloque CF(-) LT 500 kV Nueva Pan de Azúcar - Polpaico - ACCIONA - -
16:03:00 - PFV-ALMEYDA PFV-ALMEYDA 2 N - MT - OM P. Disp. = 22,1 MW; origen: SITR; SSCC: Bloque CF(+) LT 500 kV Nueva Pan de Azúcar - Polpaico - ACCIONA - -
16:03:00 - PFV-ELROMERO PFV-ELROMERO 55 N - CI - OM P. Disp. = 54,7 MW; origen: SITR; SSCC: Bloque CF(-) LT 500 kV Nueva Pan de Azúcar - Polpaico - ACCIONA - -
16:03:00 - PFV-USYA PFV-USYA 21 N - CI - OM P. Disp. = 24,3 MW; origen: SITR; SSCC: Bloque CF(+) LT 500 kV Nueva Pan de Azúcar - Polpaico - ACCIONA - -
16:03:00 - PFV-MALGARIDA PFV-MALGARIDA 2 N - MT - OM P. Disp. = 48,3 MW; origen: SITR; SSCC: Bloque CF(-); SSCC: Bloque CF(+) LT 500 kV Nueva Pan de Azúcar - Polpaico - ACCIONA - -
16:03:00 - PE-LOSCURUROS PE-LOSCURUROS 3 N - CI - OM P. Disp. = 3,2 MW; origen: SITR; SSCC: Bloque CF(-) LT 500 kV Nueva Pan de Azúcar - Polpaico - AES ANDES - -
16:03:00 - PFV-ANDES PFV-ANDES 5 N - CI - OM P. Disp. = 5,3 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - AES ANDES - -
16:03:00 - PFV-BOLERO-1 PFV-BOLERO-1 86 N - CI - OM P. Disp. = 88,1 MW; origen: Pronóstico; SSCC: Bloque CF(-) LT 500 kV Nueva Pan de Azúcar - Polpaico - AES ANDES - -
16:03:00 - PFV-ANDES2B PFV-ANDES2B 72 N - CI - OM P. Disp. = 72,4 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - AES ANDES - -
16:03:00 - PFV-ANDES4 PFV-ANDES4 78 N - CI - OM P. Disp. = 77,9 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - AES ANDES - -
16:03:00 - PE-SANJUAN PE-SANJUAN 19 N - MT - OM P. Disp. = 19 MW; origen: SITR; SSCC: Bloque CF(+) LT 500 kV Nueva Pan de Azúcar - Polpaico - COLBUN - -
16:03:00 - PE-TOTORAL PE-TOTORAL 12 N - MT - OM P. Disp. = 0 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - COLBUN - -
16:03:00 - PE-CANELA PE-CANELA 0 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico; SSCC: Bloque CF(-) LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
16:03:00 - PE-CANELA-2 PE-CANELA-2 0 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
16:03:00 - PE-SIERRAGORDA PE-SIERRAGORDA 58 N - CI - OM P. Disp. = 57,9 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
16:03:00 - PE-TALTAL PE-TALTAL 63 N - CI - OM P. Disp. = 70,1 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
16:03:00 - PE-VALLEDELOSVIENTOS PE-VALLEDELOSVIENTOS 56 N - CI - OM P. Disp. = 78,4 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
16:03:00 - PFV-CHANARES PFV-CHANARES 9 N - CI - OM P. Disp. = 8,9 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
16:03:00 - PFV-FINISTERRAE PFV-FINISTERRAE 159 N - CI - OM P. Disp. = 231,2 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
16:03:00 - PFV-LALACKAMA PFV-LALACKAMA 35 N - CI - OM P. Disp. = 55 MW; origen: Gen. Actual LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
16:03:00 - PFV-LALACKAMA-2 PFV-LALACKAMA-2 11 N - CI - OM P. Disp. = 13,4 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
16:03:00 - PFV-SOLDELILA PFV-SOLDELILA 14 N - CI - OM P. Disp. = 15,2 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
16:03:00 - PFV-AZABACHE PFV-AZABACHE 28 N - CI - OM P. Disp. = 28,2 MW; origen: Gen. Actual LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
16:03:00 - PFV-CAMPOSDELSOL PFV-CAMPOSDELSOL 72 N - CI - OM P. Disp. = 72,1 MW; origen: Gen. Actual LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
16:03:00 - PFV-VALLEDELSOL PFV-VALLEDELSOL 98 N - CI - OM P. Disp. = 123,9 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
16:03:00 - PFV-GUANCHOI PFV-GUANCHOI 22 N - CI - OM P. Disp. = 24,5 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
16:03:00 - PFV-LASSALINAS PFV-LASSALINAS 130 N - CI - OM P. Disp. = 182,6 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
16:03:00 - PE-MONTEREDONDO PE-MONTEREDONDO 0 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico; SSCC: Bloque CF(-) LT 500 kV Nueva Pan de Azúcar - Polpaico - ENGIE - -
16:03:00 - PE-CALAMA PE-CALAMA 104 N - CI - OM P. Disp. = 138,4 MW; origen: SITR; SSCC: Bloque CF(+) LT 500 kV Nueva Pan de Azúcar - Polpaico - ENGIE - -
16:03:00 - PFV-LOSLOROS PFV-LOSLOROS 19 N - CI - OM P. Disp. = 28 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENGIE - -
16:03:00 - PFV-TAMAYA PFV-TAMAYA 74 N - CI - OM P. Disp. = 93 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENGIE - -
16:03:00 - PFV-COYA PFV-COYA 116 N - CI - OM P. Disp. = 141 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENGIE - -
16:03:00 - PE-KALLPA PE-KALLPA 219 N - CI - OM P. Disp. = 284,4 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENGIE - -
16:03:00 - PFV-LLANODELLAMPOS PFV-LLANODELLAMPOS 65 N - CI - OM P. Disp. = 85,9 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENLASA - -
16:03:00 - PFV-SANTAISABEL PFV-SANTAISABEL 98 N - CI - OM P. Disp. = 120 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
16:03:00 - PFV-NUEVOQUILLAGUA PFV-NUEVOQUILLAGUA 2 N - MT - OM P. Disp. = 0 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
16:03:00 - PFV-PAMPATIGRE PFV-PAMPATIGRE 35 N - CI - OM P. Disp. = 35,2 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
16:03:00 - PE-CABOLEONES-1 PE-CABOLEONES-1 14 N - CI - OM P. Disp. = 13,8 MW; origen: SITR; SSCC: Bloque CF(-) LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
16:03:00 - PE-CABOLEONES-2 PE-CABOLEONES-2 20 N - CI - OM P. Disp. = 20,4 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
16:03:00 - PE-CABOLEONES-3 PE-CABOLEONES-3 18 N - CI - OM P. Disp. = 18,2 MW; origen: Gen. Actual LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
16:03:00 - PE-ELARRAYAN PE-ELARRAYAN 3 N - CI - OM P. Disp. = 3,4 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
16:03:00 - PE-PUNTACOLORADA PE-PUNTACOLORADA 0 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
16:03:00 - PFV-CERRODOMINADOR PFV-CERRODOMINADOR 64 N - CI - OM P. Disp. = 88,1 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
16:03:00 - PFV-CONEJO PFV-CONEJO 67 N - CI - OM P. Disp. = 96,4 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
16:03:00 - PFV-JAMA-2 PFV-JAMA-2 11 N - CI - OM P. Disp. = 10,8 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
16:03:00 - PFV-POZOALMONTE-2 PFV-POZOALMONTE-2 5 N - CI - OM P. Disp. = 5,7 MW; origen: Gen. Actual LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
16:03:00 - PFV-POZOALMONTE-3 PFV-POZOALMONTE-3 4 N - CI - OM P. Disp. = 4,2 MW; origen: Gen. Actual; SSCC: Bloque CF(-) LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
16:03:00 - PFV-URIBESOLAR PFV-URIBESOLAR 34 N - CI - OM P. Disp. = 47,6 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
16:03:00 - PFV-LACRUZSOLAR PFV-LACRUZSOLAR 34 N - CI - OM P. Disp. = 46,3 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
16:03:00 - PE-TCHAMMA PE-TCHAMMA 30 N - CI - OM P. Disp. = 29,6 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
16:03:00 - PFV-DONACARMEN PFV-DONACARMEN 8 N - CI - OM P. Disp. = 7,9 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
16:03:00 - PFV-SANPEDRO-GPG PFV-SANPEDRO-GPG 67 N - CI - OM P. Disp. = 82,6 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
16:03:00 - PFV-JAMA-1 PFV-JAMA-1 2 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
16:03:00 - PFV-VALLEESCONDIDO PFV-VALLEESCONDIDO 48 N - CI - OM P. Disp. = 47,9 MW; origen: Gen. Actual LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
16:03:00 - PE-CERROTIGRE PE-CERROTIGRE 42 N - CI - OM P. Disp. = 172 MW; origen: SITR; SSCC: Bloque CF(+) LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
16:03:00 - PE-LLANOSDELVIENTO PE-LLANOSDELVIENTO 19 N - CI - OM P. Disp. = 91,7 MW; origen: Pronóstico; SSCC: Bloque CF(+) LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
16:03:00 - PFV-ELENA PFV-ELENA 43 N - CI - OM P. Disp. = 58,7 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
16:03:00 - PE-ATACAMA PE-ATACAMA 21 N - CI - OM P. Disp. = 21,3 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
16:03:00 - PFV-CEME1 PFV-CEME1 217 N - CI - OM P. Disp. = 216,8 MW; origen: SITR; SSCC: Bloque CF(-) LT 500 kV Nueva Pan de Azúcar - Polpaico - GENERADORA METROPOLITANA - -
16:03:00 - PE-SARCO PE-SARCO 2 N - CI - OM P. Disp. = 1,9 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - INNERGEX - -
16:03:00 - PFV-ELPELICANO PFV-ELPELICANO 24 N - CI - OM P. Disp. = 24,1 MW; origen: SITR; SSCC: Bloque CF(-) LT 500 kV Nueva Pan de Azúcar - Polpaico - NOVASOURCE POWER - -
16:03:00 - PE-PUNTASIERRA PE-PUNTASIERRA 0 N - MT - OM P. Disp. = 0 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - PACIFIC HYDRO - -
16:03:00 - PFV-HUATACONDO PFV-HUATACONDO 57 N - CI - OM P. Disp. = 66,5 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - RNE - -
16:03:00 - PFV-CARRERAPINTO PFV-CARRERAPINTO 1 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico; SSCC: Bloque CF(-) LT 500 kV Nueva Pan de Azúcar - Polpaico - RNE - -
16:03:00 - PFV-DIEGODEALMAGRO PFV-DIEGODEALMAGRO 8 N - CI - OM P. Disp. = 7,9 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - RNE - -
16:03:00 - PFV-SOLDELDESIERTO PFV-SOLDELDESIERTO 147 N - CI - OM P. Disp. = 230 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - RNE - -
16:03:00 - PFV-JAVIERA PFV-JAVIERA 31 N - CI - OM P. Disp. = 31,1 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - RNE - -
16:03:00 - PFV-LAHUELLA PFV-LAHUELLA 15 N - CI - OM P. Disp. = 15,3 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - RNE - -
16:03:00 - PFV-DOMEYKO PFV-DOMEYKO 38 N - CI - OM P. Disp. = 38 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - RNE - -
16:03:00 - PFV-GRANJA PFV-GRANJA 53 N - CI - OM P. Disp. = 53,1 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - SIEMENS - -
16:03:00 - PFV-RIOESCONDIDO PFV-RIOESCONDIDO 103 N - CI - OM P. Disp. = 104,5 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - SIEMENS - -
16:03:00 - PFV-TAMARICO PFV-TAMARICO 91 N - CI - OM P. Disp. = 91,2 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - SIEMENS - -
16:03:00 - GUACOLDA-3 GUACOLDA-3_CAR 154 RO - PC - OT Subida Anticipada LI2025000591 ENLASA - -
16:03:00 - GUACOLDA-5 GUACOLDA-5_CAR 156 RO - PC - OT Subida Anticipada LI2025000351 ENLASA - -
16:03:00 - GUACOLDA-4 GUACOLDA-4_CAR 154 RO - PC - OT Subida Anticipada LI2025000350 ENLASA - -
16:05:00 - ANGOSTURA-2 ANGOSTURA_RALCO_sinv 43 DRO - PP - RE SSCC N LI2024001595 COLBUN - -
16:20:00 - Colocación: 3086; Ajuste : 600 CDC 0 Ajuste Prorrata LT 500 kV Nueva Pan de Azúcar - Polpaico LT 500 kV Nueva Pan de Azúcar - Polpaico - -
16:20:00 - PE-PUNTAPALMERAS PE-PUNTAPALMERAS 5 N - MT - OM P. Disp. = 0,4 MW; origen: SITR; SSCC: Bloque CF(-) LT 500 kV Nueva Pan de Azúcar - Polpaico - ACCIONA - -
16:20:00 - PFV-ALMEYDA PFV-ALMEYDA 2 N - MT - OM P. Disp. = 11,7 MW; origen: SITR; SSCC: Bloque CF(+) LT 500 kV Nueva Pan de Azúcar - Polpaico - ACCIONA - -
16:20:00 - PFV-ELROMERO PFV-ELROMERO 25 N - CI - OM P. Disp. = 25 MW; origen: SITR; SSCC: Bloque CF(-) LT 500 kV Nueva Pan de Azúcar - Polpaico - ACCIONA - -
16:20:00 - PFV-USYA PFV-USYA 18 N - CI - OM P. Disp. = 21,4 MW; origen: SITR; SSCC: Bloque CF(+) LT 500 kV Nueva Pan de Azúcar - Polpaico - ACCIONA - -
16:20:00 - PFV-MALGARIDA PFV-MALGARIDA 2 N - MT - OM P. Disp. = 35,6 MW; origen: SITR; SSCC: Bloque CF(-); SSCC: Bloque CF(+) LT 500 kV Nueva Pan de Azúcar - Polpaico - ACCIONA - -
16:20:00 - PE-LOSCURUROS PE-LOSCURUROS 5 N - CI - OM P. Disp. = 4,8 MW; origen: SITR; SSCC: Bloque CF(-) LT 500 kV Nueva Pan de Azúcar - Polpaico - AES ANDES - -
16:20:00 - PFV-ANDES PFV-ANDES 11 N - CI - OM P. Disp. = 10,7 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - AES ANDES - -
16:20:00 - PFV-BOLERO-1 PFV-BOLERO-1 88 N - CI - OM P. Disp. = 88,1 MW; origen: Pronóstico; SSCC: Bloque CF(-) LT 500 kV Nueva Pan de Azúcar - Polpaico - AES ANDES - -
16:20:00 - PFV-ANDES2B PFV-ANDES2B 72 N - CI - OM P. Disp. = 72,4 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - AES ANDES - -
16:20:00 - PFV-ANDES4 PFV-ANDES4 78 N - CI - OM P. Disp. = 77,9 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - AES ANDES - -
16:20:00 - PE-SANJUAN PE-SANJUAN 24 N - CI - OM P. Disp. = 29,3 MW; origen: SITR; SSCC: Bloque CF(+) LT 500 kV Nueva Pan de Azúcar - Polpaico - COLBUN - -
16:20:00 - PE-TOTORAL PE-TOTORAL 12 N - MT - OM P. Disp. = 0 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - COLBUN - -
16:20:00 - PE-CANELA PE-CANELA 0 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico; SSCC: Bloque CF(-) LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
16:20:00 - PE-CANELA-2 PE-CANELA-2 0 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
16:20:00 - PE-SIERRAGORDA PE-SIERRAGORDA 52 N - CI - OM P. Disp. = 51,6 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
16:20:00 - PE-TALTAL PE-TALTAL 52 N - CI - OM P. Disp. = 52,1 MW; origen: Gen. Actual LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
16:20:00 - PE-VALLEDELOSVIENTOS PE-VALLEDELOSVIENTOS 58 N - CI - OM P. Disp. = 79,7 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
16:20:00 - PFV-CHANARES PFV-CHANARES 10 N - CI - OM P. Disp. = 9,5 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
16:20:00 - PFV-FINISTERRAE PFV-FINISTERRAE 165 N - CI - OM P. Disp. = 231,5 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
16:20:00 - PFV-LALACKAMA PFV-LALACKAMA 37 N - CI - OM P. Disp. = 51,9 MW; origen: Gen. Actual LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
16:20:00 - PFV-LALACKAMA-2 PFV-LALACKAMA-2 11 N - CI - OM P. Disp. = 12,2 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
16:20:00 - PFV-SOLDELILA PFV-SOLDELILA 15 N - CI - OM P. Disp. = 15,2 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
16:20:00 - PFV-AZABACHE PFV-AZABACHE 28 N - CI - OM P. Disp. = 28,1 MW; origen: Gen. Actual LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
16:20:00 - PFV-CAMPOSDELSOL PFV-CAMPOSDELSOL 80 N - CI - OM P. Disp. = 80,1 MW; origen: Gen. Actual LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
16:20:00 - PFV-VALLEDELSOL PFV-VALLEDELSOL 102 N - CI - OM P. Disp. = 122,7 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
16:20:00 - PFV-GUANCHOI PFV-GUANCHOI 23 N - CI - OM P. Disp. = 24,5 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
16:20:00 - PFV-LASSALINAS PFV-LASSALINAS 135 N - CI - OM P. Disp. = 179,7 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
16:20:00 - PE-MONTEREDONDO PE-MONTEREDONDO 0 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico; SSCC: Bloque CF(-) LT 500 kV Nueva Pan de Azúcar - Polpaico - ENGIE - -
16:20:00 - PE-CALAMA PE-CALAMA 81 N - CI - OM P. Disp. = 124 MW; origen: SITR; SSCC: Bloque CF(+) LT 500 kV Nueva Pan de Azúcar - Polpaico - ENGIE - -
16:20:00 - PFV-LOSLOROS PFV-LOSLOROS 19 N - CI - OM P. Disp. = 28 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENGIE - -
16:20:00 - PFV-TAMAYA PFV-TAMAYA 76 N - CI - OM P. Disp. = 90,5 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENGIE - -
16:20:00 - PFV-COYA PFV-COYA 120 N - CI - OM P. Disp. = 136,9 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENGIE - -

PAGINA_PDF 72
19-04-2025 SSCC
Hora Movi. Equipo Central-Unidad Configuración Despacho Estado EO Consigna Consigna Instrucción 
Cmg Motivo Zona Desacople Condición Neomante Centro de SSCC BASEPOINT
00:00:00 - TER TENO GAS (U1-U26) TENOGAS_GLP 1 LF LC MT PCP OM Con SSCC LI2025000773 ENORCHILE - -
16:20:00 - PE-KALLPA PE-KALLPA 227 N - CI - OM P. Disp. = 276,4 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENGIE - -
16:20:00 - PFV-LLANODELLAMPOS PFV-LLANODELLAMPOS 23 N - CI - OM P. Disp. = 23,2 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENLASA - -
16:20:00 - PFV-SANTAISABEL PFV-SANTAISABEL 101 N - CI - OM P. Disp. = 120 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
16:20:00 - PFV-NUEVOQUILLAGUA PFV-NUEVOQUILLAGUA 2 N - MT - OM P. Disp. = 0 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
16:20:00 - PFV-PAMPATIGRE PFV-PAMPATIGRE 34 N - CI - OM P. Disp. = 34,4 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
16:20:00 - PE-CABOLEONES-1 PE-CABOLEONES-1 22 N - CI - OM P. Disp. = 21,8 MW; origen: SITR; SSCC: Bloque CF(-) LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
16:20:00 - PE-CABOLEONES-2 PE-CABOLEONES-2 21 N - CI - OM P. Disp. = 20,5 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
16:20:00 - PE-CABOLEONES-3 PE-CABOLEONES-3 28 N - CI - OM P. Disp. = 28 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
16:20:00 - PE-ELARRAYAN PE-ELARRAYAN 1 N - CI - OM P. Disp. = 0,8 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
16:20:00 - PE-PUNTACOLORADA PE-PUNTACOLORADA 0 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
16:20:00 - PFV-CERRODOMINADOR PFV-CERRODOMINADOR 67 N - CI - OM P. Disp. = 86,2 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
16:20:00 - PFV-CONEJO PFV-CONEJO 69 N - CI - OM P. Disp. = 89,8 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
16:20:00 - PFV-JAMA-2 PFV-JAMA-2 11 N - CI - OM P. Disp. = 10,8 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
16:20:00 - PFV-POZOALMONTE-2 PFV-POZOALMONTE-2 5 N - CI - OM P. Disp. = 5,5 MW; origen: Gen. Actual LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
16:20:00 - PFV-POZOALMONTE-3 PFV-POZOALMONTE-3 6 N - CI - OM P. Disp. = 5,6 MW; origen: Gen. Actual; SSCC: Bloque CF(-) LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
16:20:00 - PFV-URIBESOLAR PFV-URIBESOLAR 35 N - CI - OM P. Disp. = 46,1 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
16:20:00 - PFV-LACRUZSOLAR PFV-LACRUZSOLAR 35 N - CI - OM P. Disp. = 44,6 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
16:20:00 - PE-TCHAMMA PE-TCHAMMA 38 N - CI - OM P. Disp. = 37,9 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
16:20:00 - PFV-DONACARMEN PFV-DONACARMEN 8 N - CI - OM P. Disp. = 7,5 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
16:20:00 - PFV-SANPEDRO-GPG PFV-SANPEDRO-GPG 69 N - CI - OM P. Disp. = 80,7 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
16:20:00 - PFV-JAMA-1 PFV-JAMA-1 2 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
16:20:00 - PFV-VALLEESCONDIDO PFV-VALLEESCONDIDO 48 N - CI - OM P. Disp. = 47,9 MW; origen: Gen. Actual LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
16:20:00 - PE-CERROTIGRE PE-CERROTIGRE 46 N - CI - OM P. Disp. = 176 MW; origen: SITR; SSCC: Bloque CF(+) LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
16:20:00 - PE-LLANOSDELVIENTO PE-LLANOSDELVIENTO 77 N - CI - OM P. Disp. = 150 MW; origen: SITR; SSCC: Bloque CF(+) LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
16:20:00 - PFV-ELENA PFV-ELENA 45 N - CI - OM P. Disp. = 54,7 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
16:20:00 - PE-ATACAMA PE-ATACAMA 24 N - CI - OM P. Disp. = 23,8 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
16:20:00 - PFV-CEME1 PFV-CEME1 190 N - CI - OM P. Disp. = 190,1 MW; origen: SITR; SSCC: Bloque CF(-) LT 500 kV Nueva Pan de Azúcar - Polpaico - GENERADORA METROPOLITANA - -
16:20:00 - PE-SARCO PE-SARCO 1 N - CI - OM P. Disp. = 1,2 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - INNERGEX - -
16:20:00 - PFV-ELPELICANO PFV-ELPELICANO 12 N - CI - OM P. Disp. = 12,1 MW; origen: SITR; SSCC: Bloque CF(-) LT 500 kV Nueva Pan de Azúcar - Polpaico - NOVASOURCE POWER - -
16:20:00 - PE-PUNTASIERRA PE-PUNTASIERRA 0 N - MT - OM P. Disp. = 0 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - PACIFIC HYDRO - -
16:20:00 - PFV-HUATACONDO PFV-HUATACONDO 57 N - CI - OM P. Disp. = 57,4 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - RNE - -
16:20:00 - PFV-CARRERAPINTO PFV-CARRERAPINTO 1 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico; SSCC: Bloque CF(-) LT 500 kV Nueva Pan de Azúcar - Polpaico - RNE - -
16:20:00 - PFV-DIEGODEALMAGRO PFV-DIEGODEALMAGRO 6 N - CI - OM P. Disp. = 6 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - RNE - -
16:20:00 - PFV-SOLDELDESIERTO PFV-SOLDELDESIERTO 153 N - CI - OM P. Disp. = 230 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - RNE - -
16:20:00 - PFV-JAVIERA PFV-JAVIERA 9 N - CI - OM P. Disp. = 8,7 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - RNE - -
16:20:00 - PFV-LAHUELLA PFV-LAHUELLA 10 N - CI - OM P. Disp. = 9,9 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - RNE - -
16:20:00 - PFV-DOMEYKO PFV-DOMEYKO 39 N - CI - OM P. Disp. = 39 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - RNE - -
16:20:00 - PFV-GRANJA PFV-GRANJA 53 N - CI - OM P. Disp. = 53,1 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - SIEMENS - -
16:20:00 - PFV-RIOESCONDIDO PFV-RIOESCONDIDO 89 N - CI - OM P. Disp. = 88,5 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - SIEMENS - -
16:20:00 - PFV-TAMARICO PFV-TAMARICO 41 N - CI - OM P. Disp. = 40,5 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - SIEMENS - -
16:29:00 - Colocación: -18; Ajuste : +8 CDC 0 Ajuste Prorrata LT 66 kV Parral - Cauquenes LT 66 kV Parral - Cauquenes - -
16:29:00 - PFV-TAMANGO PFV-TAMANGO 10 N - CI - OM P. Disp. = 27,8 MW; origen: SITR LT 66 kV Parral - Cauquenes - ENOR CHILE - -
16:36:00 - TRINCAO_DIESEL TRINCAO_DIESEL 0 N LC PS - OM ENORCHILE - -
16:36:00 - TRAPEN TRAPEN_DIESEL 0 N LC PS - OM ENLASA - -
16:38:00 - ATACAMA-2 ATACAMA-2TG2B_TG2B+0.5TV2_GNL_D 63 N LC PMT - OM Acoplada TV LT 500 kV Nueva Pan de Azúcar - Polpaico ENEL GENERACION - -
16:41:00 - Colocación: 2439; Ajuste : -
100 CDC 0 Ajuste Prorrata LT 500 kV Nueva Pan de Azúcar - Polpaico LT 500 kV Nueva Pan de Azúcar - Polpaico - -
16:41:00 - PE-PUNTAPALMERAS PE-PUNTAPALMERAS 5 N - MT - OM P. Disp. = 0,4 MW; origen: Pronóstico; SSCC: Bloque CF(-) LT 500 kV Nueva Pan de Azúcar - Polpaico - ACCIONA - -
16:41:00 - PFV-ALMEYDA PFV-ALMEYDA 2 N - MT - OM P. Disp. = 12,4 MW; origen: SITR; SSCC: Bloque CF(+) LT 500 kV Nueva Pan de Azúcar - Polpaico - ACCIONA - -
16:41:00 - PFV-ELROMERO PFV-ELROMERO 21 N - CI - OM P. Disp. = 21,2 MW; origen: SITR; SSCC: Bloque CF(-) LT 500 kV Nueva Pan de Azúcar - Polpaico - ACCIONA - -
16:41:00 - PFV-USYA PFV-USYA 14 N - CI - OM P. Disp. = 17,4 MW; origen: SITR; SSCC: Bloque CF(+) LT 500 kV Nueva Pan de Azúcar - Polpaico - ACCIONA - -
16:41:00 - PFV-MALGARIDA PFV-MALGARIDA 2 N - MT - OM P. Disp. = 41,7 MW; origen: SITR; SSCC: Bloque CF(-); SSCC: Bloque CF(+) LT 500 kV Nueva Pan de Azúcar - Polpaico - ACCIONA - -
16:41:00 - PE-LOSCURUROS PE-LOSCURUROS 6 N - CI - OM P. Disp. = 6,1 MW; origen: SITR; SSCC: Bloque CF(-) LT 500 kV Nueva Pan de Azúcar - Polpaico - AES ANDES - -
16:41:00 - PFV-ANDES PFV-ANDES 3 N - CI - OM P. Disp. = 2,5 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - AES ANDES - -
16:41:00 - PFV-ANDES2A PFV-ANDES2A 9 N - CI - OM P. Disp. = 9,2 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - AES ANDES - -
16:41:00 - PFV-BOLERO-1 PFV-BOLERO-1 62 N - CI - OM P. Disp. = 88,1 MW; origen: Pronóstico; SSCC: Bloque CF(-) LT 500 kV Nueva Pan de Azúcar - Polpaico - AES ANDES - -
16:41:00 - PFV-ANDES2B PFV-ANDES2B 62 N - CI - OM P. Disp. = 72,4 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - AES ANDES - -
16:41:00 - PFV-ANDES4 PFV-ANDES4 61 N - CI - OM P. Disp. = 77,9 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - AES ANDES - -
16:41:00 - PE-SANJUAN PE-SANJUAN 25 N - CI - OM P. Disp. = 30,5 MW; origen: SITR; SSCC: Bloque CF(+) LT 500 kV Nueva Pan de Azúcar - Polpaico - COLBUN - -
16:41:00 - PE-TOTORAL PE-TOTORAL 12 N - MT - OM P. Disp. = 0 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - COLBUN - -
16:41:00 - PE-CANELA PE-CANELA 0 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico; SSCC: Bloque CF(-) LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
16:41:00 - PE-CANELA-2 PE-CANELA-2 0 N - MT - OM P. Disp. = 0 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
16:41:00 - PE-SIERRAGORDA PE-SIERRAGORDA 49 N - CI - OM P. Disp. = 48,7 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
16:41:00 - PE-TALTAL PE-TALTAL 42 N - CI - OM P. Disp. = 42 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
16:41:00 - PE-VALLEDELOSVIENTOS PE-VALLEDELOSVIENTOS 41 N - CI - OM P. Disp. = 64 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
16:41:00 - PFV-CHANARES PFV-CHANARES 6 N - CI - OM P. Disp. = 5,5 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
16:41:00 - PFV-FINISTERRAE PFV-FINISTERRAE 115 N - CI - OM P. Disp. = 211,8 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
16:41:00 - PFV-LALACKAMA PFV-LALACKAMA 25 N - CI - OM P. Disp. = 48,1 MW; origen: Gen. Actual LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
16:41:00 - PFV-LALACKAMA-2 PFV-LALACKAMA-2 8 N - CI - OM P. Disp. = 11 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
16:41:00 - PFV-SOLDELILA PFV-SOLDELILA 10 N - CI - OM P. Disp. = 15,2 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
16:41:00 - PFV-AZABACHE PFV-AZABACHE 27 N - CI - OM P. Disp. = 28,1 MW; origen: Gen. Actual LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
16:41:00 - PFV-CAMPOSDELSOL PFV-CAMPOSDELSOL 102 N - CI - OM P. Disp. = 102,2 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
16:41:00 - PFV-VALLEDELSOL PFV-VALLEDELSOL 71 N - CI - OM P. Disp. = 119,8 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
16:41:00 - PFV-GUANCHOI PFV-GUANCHOI 16 N - CI - OM P. Disp. = 24,5 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
16:41:00 - PFV-LASSALINAS PFV-LASSALINAS 94 N - CI - OM P. Disp. = 167,7 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
16:41:00 - PE-MONTEREDONDO PE-MONTEREDONDO 3 N - CI - OM P. Disp. = 2,6 MW; origen: Pronóstico; SSCC: Bloque CF(-) LT 500 kV Nueva Pan de Azúcar - Polpaico - ENGIE - -
16:41:00 - PE-CALAMA PE-CALAMA 60 N - CI - OM P. Disp. = 102,1 MW; origen: SITR; SSCC: Bloque CF(+) LT 500 kV Nueva Pan de Azúcar - Polpaico - ENGIE - -
16:41:00 - PFV-LOSLOROS PFV-LOSLOROS 13 N - CI - OM P. Disp. = 28 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENGIE - -
16:41:00 - PFV-TAMAYA PFV-TAMAYA 53 N - CI - OM P. Disp. = 75,8 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENGIE - -
16:41:00 - PFV-COYA PFV-COYA 84 N - CI - OM P. Disp. = 114,3 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENGIE - -
16:41:00 - PE-KALLPA PE-KALLPA 158 N - CI - OM P. Disp. = 269,8 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENGIE - -
16:41:00 - PFV-LLANODELLAMPOS PFV-LLANODELLAMPOS 44 N - CI - OM P. Disp. = 43,7 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENLASA - -
16:41:00 - PFV-SANTAISABEL PFV-SANTAISABEL 71 N - CI - OM P. Disp. = 120 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
16:41:00 - PFV-NUEVOQUILLAGUA PFV-NUEVOQUILLAGUA 10 N - CI - OM P. Disp. = 10,1 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
16:41:00 - PFV-PAMPATIGRE PFV-PAMPATIGRE 21 N - CI - OM P. Disp. = 20,9 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
16:41:00 - PE-CABOLEONES-1 PE-CABOLEONES-1 24 N - CI - OM P. Disp. = 24,4 MW; origen: SITR; SSCC: Bloque CF(-) LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
16:41:00 - PE-CABOLEONES-2 PE-CABOLEONES-2 25 N - CI - OM P. Disp. = 25,4 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
16:41:00 - PE-CABOLEONES-3 PE-CABOLEONES-3 21 N - CI - OM P. Disp. = 20,5 MW; origen: Gen. Actual LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
16:41:00 - PE-ELARRAYAN PE-ELARRAYAN 4 N - CI - OM P. Disp. = 3,8 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
16:41:00 - PE-PUNTACOLORADA PE-PUNTACOLORADA 0 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
16:41:00 - PFV-CERRODOMINADOR PFV-CERRODOMINADOR 46 N - CI - OM P. Disp. = 80,5 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
16:41:00 - PFV-CONEJO PFV-CONEJO 48 N - CI - OM P. Disp. = 80,4 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
16:41:00 - PFV-JAMA-2 PFV-JAMA-2 8 N - CI - OM P. Disp. = 10,8 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
16:41:00 - PFV-POZOALMONTE-2 PFV-POZOALMONTE-2 4 N - CI - OM P. Disp. = 5,3 MW; origen: Gen. Actual LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
16:41:00 - PFV-POZOALMONTE-3 PFV-POZOALMONTE-3 4 N - CI - OM P. Disp. = 4 MW; origen: Gen. Actual; SSCC: Bloque CF(-) LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
16:41:00 - PFV-URIBESOLAR PFV-URIBESOLAR 10 N - CI - OM P. Disp. = 10,4 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
16:41:00 - PFV-LACRUZSOLAR PFV-LACRUZSOLAR 24 N - CI - OM P. Disp. = 43,2 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
16:41:00 - PE-TCHAMMA PE-TCHAMMA 36 N - CI - OM P. Disp. = 35,6 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
16:41:00 - PFV-DONACARMEN PFV-DONACARMEN 14 N - CI - OM P. Disp. = 14 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
16:41:00 - PFV-SANPEDRO-GPG PFV-SANPEDRO-GPG 48 N - CI - OM P. Disp. = 69,3 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
16:41:00 - PFV-JAMA-1 PFV-JAMA-1 2 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
16:41:00 - PFV-VALLEESCONDIDO PFV-VALLEESCONDIDO 45 N - CI - OM P. Disp. = 47,9 MW; origen: Gen. Actual LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
16:41:00 - PE-CERROTIGRE PE-CERROTIGRE 48 N - CI - OM P. Disp. = 178 MW; origen: SITR; SSCC: Bloque CF(+) LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
16:41:00 - PE-LLANOSDELVIENTO PE-LLANOSDELVIENTO 19 N - CI - OM P. Disp. = 91,7 MW; origen: Pronóstico; SSCC: Bloque CF(+) LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
16:41:00 - PFV-ELENA PFV-ELENA 31 N - CI - OM P. Disp. = 44,6 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
16:41:00 - PE-ATACAMA PE-ATACAMA 23 N - CI - OM P. Disp. = 23 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
16:41:00 - PFV-CEME1 PFV-CEME1 154 N - CI - OM P. Disp. = 154,1 MW; origen: SITR; SSCC: Bloque CF(-) LT 500 kV Nueva Pan de Azúcar - Polpaico - GENERADORA METROPOLITANA - -
16:41:00 - PE-SARCO PE-SARCO 1 N - CI - OM P. Disp. = 1,4 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - INNERGEX - -
16:41:00 - PFV-ELPELICANO PFV-ELPELICANO 12 N - CI - OM P. Disp. = 11,7 MW; origen: SITR; SSCC: Bloque CF(-) LT 500 kV Nueva Pan de Azúcar - Polpaico - NOVASOURCE POWER - -
16:41:00 - PE-PUNTASIERRA PE-PUNTASIERRA 0 N - MT - OM P. Disp. = 0 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - PACIFIC HYDRO - -
16:41:00 - PFV-HUATACONDO PFV-HUATACONDO 41 N - CI - OM P. Disp. = 50,2 MW; origen: Gen. Actual LT 500 kV Nueva Pan de Azúcar - Polpaico - RNE - -

PAGINA_PDF 73
19-04-2025 SSCC
Hora Movi. Equipo Central-Unidad Configuración Despacho Estado EO Consigna Consigna Instrucción 
Cmg Motivo Zona Desacople Condición Neomante Centro de SSCC BASEPOINT
00:00:00 - TER TENO GAS (U1-U26) TENOGAS_GLP 1 LF LC MT PCP OM Con SSCC LI2025000773 ENORCHILE - -
16:41:00 - PFV-CARRERAPINTO PFV-CARRERAPINTO 1 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico; SSCC: Bloque CF(-) LT 500 kV Nueva Pan de Azúcar - Polpaico - RNE - -
16:41:00 - PFV-DIEGODEALMAGRO PFV-DIEGODEALMAGRO 5 N - CI - OM P. Disp. = 4,7 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - RNE - -
16:41:00 - PFV-SOLDELDESIERTO PFV-SOLDELDESIERTO 106 N - CI - OM P. Disp. = 229,5 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - RNE - -
16:41:00 - PFV-JAVIERA PFV-JAVIERA 31 N - CI - OM P. Disp. = 31,1 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - RNE - -
16:41:00 - PFV-LAHUELLA PFV-LAHUELLA 10 N - CI - OM P. Disp. = 10 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - RNE - -
16:41:00 - PFV-DOMEYKO PFV-DOMEYKO 35 N - CI - OM P. Disp. = 35 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - RNE - -
16:41:00 - PFV-GRANJA PFV-GRANJA 52 N - CI - OM P. Disp. = 86,2 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - SIEMENS - -
16:41:00 - PFV-RIOESCONDIDO PFV-RIOESCONDIDO 74 N - CI - OM P. Disp. = 79,9 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - SIEMENS - -
16:41:00 - PFV-TAMARICO PFV-TAMARICO 45 N - CI - OM P. Disp. = 45,3 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - SIEMENS - -
16:44:00 - PEHUENCHE-1 PEHUENCHE 126 DN - PP - OT SSCC A ENEL GENERACION - -
16:45:00 - TRINCAO_DIESEL TRINCAO_DIESEL - DN DLC FS - OM ENORCHILE - -
16:49:00 - TRAPEN TRAPEN_DIESEL 0 DN DLC FS - OM ENLASA - -
16:50:00 - ATACAMA-2 ATACAMA-2TG2B_TG2B+0.5TV2_GNL_D 109 N LC MT - OM Estable a MT LT 500 kV Nueva Pan de Azúcar - Polpaico ENEL GENERACION - -
16:53:00 - YUNGAY-3_GN_A - Cambio CMG LT 154 kV Charrúa - Concepción - -
16:53:00 - YUNGAY-2 YUNGAY-2_GN_A 25 LF LC PC PCP OM LT 154 kV Charrúa - Concepción LI2025000806 CARDONES - -
16:53:00 - YUNGAY-3 YUNGAY-3_GN_A 53 N LC PC - OM LT 154 kV Charrúa - Concepción CARDONES - -
16:53:00 - YUNGAY-1 YUNGAY-1_GN_A 25 DN DLC PP - OM LT 154 kV Charrúa - Concepción CARDONES - -
16:56:00 - PEHUENCHE-1 PEHUENCHE 126 N - MT - OM SSCC A ENEL GENERACION - -
16:57:00 - Colocación: 2581; Ajuste : 600 CDC 0 Ajuste Prorrata LT 500 kV Nueva Pan de Azúcar - Polpaico LT 500 kV Nueva Pan de Azúcar - Polpaico - -
16:57:00 - PE-PUNTAPALMERAS PE-PUNTAPALMERAS 5 N - MT - OM P. Disp. = 0,4 MW; origen: SITR; SSCC: Bloque CF(-) LT 500 kV Nueva Pan de Azúcar - Polpaico - ACCIONA - -
16:57:00 - PFV-ALMEYDA PFV-ALMEYDA 2 N - MT - OM P. Disp. = 4,6 MW; origen: SITR; SSCC: Bloque CF(+) LT 500 kV Nueva Pan de Azúcar - Polpaico - ACCIONA - -
16:57:00 - PFV-ELROMERO PFV-ELROMERO 27 N - CI - OM P. Disp. = 26,7 MW; origen: SITR; SSCC: Bloque CF(-) LT 500 kV Nueva Pan de Azúcar - Polpaico - ACCIONA - -
16:57:00 - PFV-USYA PFV-USYA 12 N - CI - OM P. Disp. = 14,9 MW; origen: Gen. Actual; SSCC: Bloque CF(+) LT 500 kV Nueva Pan de Azúcar - Polpaico - ACCIONA - -
16:57:00 - PFV-MALGARIDA PFV-MALGARIDA 2 N - MT - OM P. Disp. = 18,6 MW; origen: SITR; SSCC: Bloque CF(-); SSCC: Bloque CF(+) LT 500 kV Nueva Pan de Azúcar - Polpaico - ACCIONA - -
16:57:00 - PE-LOSCURUROS PE-LOSCURUROS 4 N - CI - OM P. Disp. = 3,8 MW; origen: SITR; SSCC: Bloque CF(-) LT 500 kV Nueva Pan de Azúcar - Polpaico - AES ANDES - -
16:57:00 - PFV-ANDES PFV-ANDES 2 N - CI - OM P. Disp. = 1,5 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - AES ANDES - -
16:57:00 - PFV-ANDES2A PFV-ANDES2A 43 N - CI - OM P. Disp. = 43,1 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - AES ANDES - -
16:57:00 - PFV-BOLERO-1 PFV-BOLERO-1 78 N - CI - OM P. Disp. = 88,1 MW; origen: Pronóstico; SSCC: Bloque CF(-) LT 500 kV Nueva Pan de Azúcar - Polpaico - AES ANDES - -
16:57:00 - PFV-ANDES2B PFV-ANDES2B 72 N - CI - OM P. Disp. = 72,4 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - AES ANDES - -
16:57:00 - PFV-ANDES4 PFV-ANDES4 77 N - CI - OM P. Disp. = 77,9 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - AES ANDES - -
16:57:00 - PE-SANJUAN PE-SANJUAN 19 N - MT - OM P. Disp. = 18,8 MW; origen: SITR; SSCC: Bloque CF(+) LT 500 kV Nueva Pan de Azúcar - Polpaico - COLBUN - -
16:57:00 - PE-TOTORAL PE-TOTORAL 12 N - MT - OM P. Disp. = 0 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - COLBUN - -
16:57:00 - PE-CANELA PE-CANELA 0 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico; SSCC: Bloque CF(-) LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
16:57:00 - PE-CANELA-2 PE-CANELA-2 0 N - MT - OM P. Disp. = 0 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
16:57:00 - PE-SIERRAGORDA PE-SIERRAGORDA 48 N - CI - OM P. Disp. = 48,3 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
16:57:00 - PE-TALTAL PE-TALTAL 46 N - CI - OM P. Disp. = 46,2 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
16:57:00 - PE-VALLEDELOSVIENTOS PE-VALLEDELOSVIENTOS 51 N - CI - OM P. Disp. = 52,1 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
16:57:00 - PFV-CHANARES PFV-CHANARES 4 N - CI - OM P. Disp. = 3,8 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
16:57:00 - PFV-FINISTERRAE PFV-FINISTERRAE 144 N - CI - OM P. Disp. = 169 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
16:57:00 - PFV-LALACKAMA PFV-LALACKAMA 32 N - CI - OM P. Disp. = 36,9 MW; origen: Gen. Actual LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
16:57:00 - PFV-LALACKAMA-2 PFV-LALACKAMA-2 10 N - CI - OM P. Disp. = 10,4 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
16:57:00 - PFV-SOLDELILA PFV-SOLDELILA 13 N - CI - OM P. Disp. = 15,2 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
16:57:00 - PFV-AZABACHE PFV-AZABACHE 28 N - CI - OM P. Disp. = 28 MW; origen: Gen. Actual LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
16:57:00 - PFV-CAMPOSDELSOL PFV-CAMPOSDELSOL 59 N - CI - OM P. Disp. = 58,8 MW; origen: Gen. Actual LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
16:57:00 - PFV-VALLEDELSOL PFV-VALLEDELSOL 89 N - CI - OM P. Disp. = 113,6 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
16:57:00 - PFV-GUANCHOI PFV-GUANCHOI 20 N - CI - OM P. Disp. = 24,5 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
16:57:00 - PFV-LASSALINAS PFV-LASSALINAS 117 N - CI - OM P. Disp. = 139,5 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
16:57:00 - PE-MONTEREDONDO PE-MONTEREDONDO 3 N - CI - OM P. Disp. = 2,6 MW; origen: Pronóstico; SSCC: Bloque CF(-) LT 500 kV Nueva Pan de Azúcar - Polpaico - ENGIE - -
16:57:00 - PE-CALAMA PE-CALAMA 34 N - CI - OM P. Disp. = 76,7 MW; origen: SITR; SSCC: Bloque CF(+) LT 500 kV Nueva Pan de Azúcar - Polpaico - ENGIE - -
16:57:00 - PFV-LOSLOROS PFV-LOSLOROS 17 N - CI - OM P. Disp. = 28 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENGIE - -
16:57:00 - PFV-TAMAYA PFV-TAMAYA 62 N - CI - OM P. Disp. = 61,9 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENGIE - -
16:57:00 - PFV-COYA PFV-COYA 94 N - CI - OM P. Disp. = 93,9 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENGIE - -
16:57:00 - PE-KALLPA PE-KALLPA 198 N - CI - OM P. Disp. = 201 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENGIE - -
16:57:00 - PFV-LLANODELLAMPOS PFV-LLANODELLAMPOS 58 N - CI - OM P. Disp. = 70 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENLASA - -
16:57:00 - PFV-SANTAISABEL PFV-SANTAISABEL 88 N - CI - OM P. Disp. = 120 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
16:57:00 - PFV-NUEVOQUILLAGUA PFV-NUEVOQUILLAGUA 10 N - CI - OM P. Disp. = 10,1 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
16:57:00 - PFV-PAMPATIGRE PFV-PAMPATIGRE 16 N - CI - OM P. Disp. = 16 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
16:57:00 - PE-CABOLEONES-1 PE-CABOLEONES-1 8 N - CI - OM P. Disp. = 7,8 MW; origen: SITR; SSCC: Bloque CF(-) LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
16:57:00 - PE-CABOLEONES-2 PE-CABOLEONES-2 16 N - CI - OM P. Disp. = 15,7 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
16:57:00 - PE-CABOLEONES-3 PE-CABOLEONES-3 16 N - CI - OM P. Disp. = 16,1 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
16:57:00 - PE-ELARRAYAN PE-ELARRAYAN 2 N - CI - OM P. Disp. = 2,4 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
16:57:00 - PE-PUNTACOLORADA PE-PUNTACOLORADA 0 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
16:57:00 - PFV-CERRODOMINADOR PFV-CERRODOMINADOR 58 N - CI - OM P. Disp. = 71,8 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
16:57:00 - PFV-CONEJO PFV-CONEJO 60 N - CI - OM P. Disp. = 67,8 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
16:57:00 - PFV-JAMA-2 PFV-JAMA-2 10 N - CI - OM P. Disp. = 10,8 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
16:57:00 - PFV-POZOALMONTE-2 PFV-POZOALMONTE-2 4 N - CI - OM P. Disp. = 5 MW; origen: Gen. Actual LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
16:57:00 - PFV-POZOALMONTE-3 PFV-POZOALMONTE-3 4 N - CI - OM P. Disp. = 3,8 MW; origen: Gen. Actual; SSCC: Bloque CF(-) LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
16:57:00 - PFV-URIBESOLAR PFV-URIBESOLAR 10 N - CI - OM P. Disp. = 9,9 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
16:57:00 - PFV-LACRUZSOLAR PFV-LACRUZSOLAR 31 N - CI - OM P. Disp. = 40,7 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
16:57:00 - PE-TCHAMMA PE-TCHAMMA 31 N - CI - OM P. Disp. = 31 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
16:57:00 - PFV-DONACARMEN PFV-DONACARMEN 4 N - CI - OM P. Disp. = 4,3 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
16:57:00 - PFV-SANPEDRO-GPG PFV-SANPEDRO-GPG 57 N - CI - OM P. Disp. = 57,2 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
16:57:00 - PFV-JAMA-1 PFV-JAMA-1 2 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
16:57:00 - PFV-VALLEESCONDIDO PFV-VALLEESCONDIDO 32 N - CI - OM P. Disp. = 31,9 MW; origen: Gen. Actual LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
16:57:00 - PE-CERROTIGRE PE-CERROTIGRE 50 N - CI - OM P. Disp. = 180 MW; origen: SITR; SSCC: Bloque CF(+) LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
16:57:00 - PE-LLANOSDELVIENTO PE-LLANOSDELVIENTO 19 N - CI - OM P. Disp. = 91,7 MW; origen: Pronóstico; SSCC: Bloque CF(+) LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
16:57:00 - PFV-ELENA PFV-ELENA 39 N - CI - OM P. Disp. = 43,2 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
16:57:00 - PE-ATACAMA PE-ATACAMA 14 N - CI - OM P. Disp. = 13,6 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
16:57:00 - PFV-CEME1 PFV-CEME1 126 N - CI - OM P. Disp. = 125,9 MW; origen: SITR; SSCC: Bloque CF(-) LT 500 kV Nueva Pan de Azúcar - Polpaico - GENERADORA METROPOLITANA - -
16:57:00 - PE-SARCO PE-SARCO 1 N - CI - OM P. Disp. = 1,2 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - INNERGEX - -
16:57:00 - PFV-ELPELICANO PFV-ELPELICANO 16 N - CI - OM P. Disp. = 16,2 MW; origen: SITR; SSCC: Bloque CF(-) LT 500 kV Nueva Pan de Azúcar - Polpaico - NOVASOURCE POWER - -
16:57:00 - PE-PUNTASIERRA PE-PUNTASIERRA 0 N - MT - OM P. Disp. = 0 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - PACIFIC HYDRO - -
16:57:00 - PFV-HUATACONDO PFV-HUATACONDO 40 N - CI - OM P. Disp. = 40,4 MW; origen: Gen. Actual LT 500 kV Nueva Pan de Azúcar - Polpaico - RNE - -
16:57:00 - PFV-CARRERAPINTO PFV-CARRERAPINTO 1 N - MT - OM P. Disp. = 0 MW; origen: SITR; SSCC: Bloque CF(-) LT 500 kV Nueva Pan de Azúcar - Polpaico - RNE - -
16:57:00 - PFV-DIEGODEALMAGRO PFV-DIEGODEALMAGRO 3 N - CI - OM P. Disp. = 3,1 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - RNE - -
16:57:00 - PFV-SOLDELDESIERTO PFV-SOLDELDESIERTO 133 N - CI - OM P. Disp. = 206,1 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - RNE - -
16:57:00 - PFV-JAVIERA PFV-JAVIERA 6 N - CI - OM P. Disp. = 5,7 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - RNE - -
16:57:00 - PFV-LAHUELLA PFV-LAHUELLA 12 N - CI - OM P. Disp. = 11,9 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - RNE - -
16:57:00 - PFV-DOMEYKO PFV-DOMEYKO 40 N - CI - OM P. Disp. = 40 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - RNE - -
16:57:00 - PFV-GRANJA PFV-GRANJA 64 N - CI - OM P. Disp. = 79,8 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - SIEMENS - -
16:57:00 - PFV-RIOESCONDIDO PFV-RIOESCONDIDO 79 N - CI - OM P. Disp. = 78,6 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - SIEMENS - -
16:57:00 - PFV-TAMARICO PFV-TAMARICO 19 N - CI - OM P. Disp. = 19,1 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - SIEMENS - -
17:00:00 - ANGOSTURA-2 ANGOSTURA_RALCO_sinv 43 RO - MT - RE SSCC N LI2024001595 COLBUN - -
17:00:00 - ANGOSTURA-3 ANGOSTURA_RALCO_sinv 0 N - PS PCP RE N COLBUN - -
17:00:00 - SANISIDRO-1 SANISIDRO-1_TG1+TV1_FSTVD_GN_A 340 RO LC PC - OM Cambio de combustible de GN-B a GN-A LI2024000720 ENEL GENERACION - -
17:00:00 - SANISIDRO-2 SANISIDRO-2_TG1_GN_A 268 RO LC PC - OM Cambio de combustible de GN-B a GN-C LI2024000720 ENEL GENERACION - -
17:04:00 - ANGOSTURA-3 ANGOSTURA_RALCO_sinv 0 DN - FS PCP RE N COLBUN - -
17:06:00 - CDC Finaliza Ctx 0 Finaliza Ctx LT 66 kV Parral - Cauquenes LT 66 kV Parral - Cauquenes - - CDC - -
17:07:00 - Colocación: 2453; Ajuste : 600 CDC 0 Ajuste Prorrata LT 500 kV Nueva Pan de Azúcar - Polpaico LT 500 kV Nueva Pan de Azúcar - Polpaico - -
17:07:00 - PE-PUNTAPALMERAS PE-PUNTAPALMERAS 5 N - MT - OM P. Disp. = 0,4 MW; origen: SITR; SSCC: Bloque CF(-) LT 500 kV Nueva Pan de Azúcar - Polpaico - ACCIONA - -
17:07:00 - PFV-ALMEYDA PFV-ALMEYDA 4 N - CI - OM P. Disp. = 4,1 MW; origen: SITR; SSCC: Bloque CF(-) LT 500 kV Nueva Pan de Azúcar - Polpaico - ACCIONA - -
17:07:00 - PFV-ELROMERO PFV-ELROMERO 19 N - CI - OM P. Disp. = 18,7 MW; origen: SITR; SSCC: Bloque CF(-) LT 500 kV Nueva Pan de Azúcar - Polpaico - ACCIONA - -
17:07:00 - PFV-USYA PFV-USYA 11 N - CI - OM P. Disp. = 12,3 MW; origen: SITR; SSCC: Bloque CF(+) LT 500 kV Nueva Pan de Azúcar - Polpaico - ACCIONA - -
17:07:00 - PFV-MALGARIDA PFV-MALGARIDA 2 N - MT - OM P. Disp. = 15,8 MW; origen: SITR; SSCC: Bloque CF(+) LT 500 kV Nueva Pan de Azúcar - Polpaico - ACCIONA - -
17:07:00 - PE-LOSCURUROS PE-LOSCURUROS 7 N - CI - OM P. Disp. = 6,9 MW; origen: SITR; SSCC: Bloque CF(-) LT 500 kV Nueva Pan de Azúcar - Polpaico - AES ANDES - -
17:07:00 - PFV-ANDES PFV-ANDES 2 N - CI - OM P. Disp. = 2 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - AES ANDES - -
17:07:00 - PFV-ANDES2A PFV-ANDES2A 6 N - CI - OM P. Disp. = 5,5 MW; origen: SITR; SSCC: Bloque CF(-) LT 500 kV Nueva Pan de Azúcar - Polpaico - AES ANDES - -
17:07:00 - PFV-BOLERO-1 PFV-BOLERO-1 32 N - CI - OM P. Disp. = 31,5 MW; origen: Pronóstico; SSCC: Bloque CF(-) LT 500 kV Nueva Pan de Azúcar - Polpaico - AES ANDES - -
17:07:00 - PFV-ANDES2B PFV-ANDES2B 25 N - CI - OM P. Disp. = 24,9 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - AES ANDES - -
17:07:00 - PFV-ANDES4 PFV-ANDES4 26 N - CI - OM P. Disp. = 26,1 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - AES ANDES - -

PAGINA_PDF 74
19-04-2025 SSCC
Hora Movi. Equipo Central-Unidad Configuración Despacho Estado EO Consigna Consigna Instrucción 
Cmg Motivo Zona Desacople Condición Neomante Centro de SSCC BASEPOINT
00:00:00 - TER TENO GAS (U1-U26) TENOGAS_GLP 1 LF LC MT PCP OM Con SSCC LI2025000773 ENORCHILE - -
17:07:00 - PE-SANJUAN PE-SANJUAN 19 N - MT - OM P. Disp. = 17 MW; origen: SITR; SSCC: Bloque CF(-) LT 500 kV Nueva Pan de Azúcar - Polpaico - COLBUN - -
17:07:00 - PE-TOTORAL PE-TOTORAL 12 N - MT - OM P. Disp. = 0 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - COLBUN - -
17:07:00 - PE-CANELA PE-CANELA 0 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico; SSCC: Bloque CF(-) LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
17:07:00 - PE-CANELA-2 PE-CANELA-2 0 N - MT - OM P. Disp. = 0 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
17:07:00 - PE-SIERRAGORDA PE-SIERRAGORDA 44 N - CI - OM P. Disp. = 44 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
17:07:00 - PE-TALTAL PE-TALTAL 22 N - CI - OM P. Disp. = 22 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
17:07:00 - PE-VALLEDELOSVIENTOS PE-VALLEDELOSVIENTOS 48 N - CI - OM P. Disp. = 47,7 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
17:07:00 - PFV-CHANARES PFV-CHANARES 3 N - CI - OM P. Disp. = 3,1 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
17:07:00 - PFV-FINISTERRAE PFV-FINISTERRAE 143 N - CI - OM P. Disp. = 142,8 MW; origen: Gen. Actual LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
17:07:00 - PFV-LALACKAMA PFV-LALACKAMA 36 N - CI - OM P. Disp. = 35,6 MW; origen: Gen. Actual LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
17:07:00 - PFV-LALACKAMA-2 PFV-LALACKAMA-2 9 N - CI - OM P. Disp. = 8,7 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
17:07:00 - PFV-SOLDELILA PFV-SOLDELILA 6 N - CI - OM P. Disp. = 6,3 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
17:07:00 - PFV-AZABACHE PFV-AZABACHE 28 N - CI - OM P. Disp. = 27,9 MW; origen: Gen. Actual LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
17:07:00 - PFV-CAMPOSDELSOL PFV-CAMPOSDELSOL 43 N - CI - OM P. Disp. = 43,4 MW; origen: Gen. Actual LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
17:07:00 - PFV-VALLEDELSOL PFV-VALLEDELSOL 81 N - CI - OM P. Disp. = 81,2 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
17:07:00 - PFV-GUANCHOI PFV-GUANCHOI 10 N - CI - OM P. Disp. = 10 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
17:07:00 - PFV-LASSALINAS PFV-LASSALINAS 118 N - CI - OM P. Disp. = 117,8 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENEL GREEN POWER - -
17:07:00 - PE-MONTEREDONDO PE-MONTEREDONDO 3 N - CI - OM P. Disp. = 2,5 MW; origen: Pronóstico; SSCC: Bloque CF(-) LT 500 kV Nueva Pan de Azúcar - Polpaico - ENGIE - -
17:07:00 - PE-CALAMA PE-CALAMA 38 N - CI - OM P. Disp. = 68,2 MW; origen: SITR; SSCC: Bloque CF(-); SSCC: Bloque CF(+) LT 500 kV Nueva Pan de Azúcar - Polpaico - ENGIE - -
17:07:00 - PFV-LOSLOROS PFV-LOSLOROS 28 N - CI - OM P. Disp. = 28 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENGIE - -
17:07:00 - PFV-TAMAYA PFV-TAMAYA 55 N - CI - OM P. Disp. = 54,9 MW; origen: Gen. Actual LT 500 kV Nueva Pan de Azúcar - Polpaico - ENGIE - -
17:07:00 - PFV-COYA PFV-COYA 82 N - CI - OM P. Disp. = 81,8 MW; origen: Gen. Actual LT 500 kV Nueva Pan de Azúcar - Polpaico - ENGIE - -
17:07:00 - PE-KALLPA PE-KALLPA 207 N - CI - OM P. Disp. = 206,7 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENGIE - -
17:07:00 - PFV-LLANODELLAMPOS PFV-LLANODELLAMPOS 19 N - CI - OM P. Disp. = 19,2 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENLASA - -
17:07:00 - PFV-SANTAISABEL PFV-SANTAISABEL 120 N - CI - OM P. Disp. = 120 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
17:07:00 - PFV-NUEVOQUILLAGUA PFV-NUEVOQUILLAGUA 10 N - CI - OM P. Disp. = 10,1 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
17:07:00 - PFV-PAMPATIGRE PFV-PAMPATIGRE 15 N - CI - OM P. Disp. = 14,8 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
17:07:00 - PE-CABOLEONES-1 PE-CABOLEONES-1 10 N - CI - OM P. Disp. = 9,6 MW; origen: SITR; SSCC: Bloque CF(-) LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
17:07:00 - PE-CABOLEONES-2 PE-CABOLEONES-2 5 N - CI - OM P. Disp. = 5,1 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
17:07:00 - PE-CABOLEONES-3 PE-CABOLEONES-3 8 N - CI - OM P. Disp. = 8 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
17:07:00 - PE-ELARRAYAN PE-ELARRAYAN 3 N - CI - OM P. Disp. = 3 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
17:07:00 - PE-PUNTACOLORADA PE-PUNTACOLORADA 0 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
17:07:00 - PFV-CERRODOMINADOR PFV-CERRODOMINADOR 58 N - CI - OM P. Disp. = 58,2 MW; origen: SITR; SSCC: Bloque CF(-) LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
17:07:00 - PFV-CONEJO PFV-CONEJO 55 N - CI - OM P. Disp. = 55,4 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
17:07:00 - PFV-JAMA-2 PFV-JAMA-2 4 N - CI - OM P. Disp. = 3,9 MW; origen: Gen. Actual LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
17:07:00 - PFV-POZOALMONTE-2 PFV-POZOALMONTE-2 4 N - CI - OM P. Disp. = 4,4 MW; origen: Gen. Actual LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
17:07:00 - PFV-POZOALMONTE-3 PFV-POZOALMONTE-3 3 N - CI - OM P. Disp. = 3,3 MW; origen: Gen. Actual LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
17:07:00 - PFV-URIBESOLAR PFV-URIBESOLAR 17 N - CI - OM P. Disp. = 16,7 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
17:07:00 - PFV-LACRUZSOLAR PFV-LACRUZSOLAR 39 N - CI - OM P. Disp. = 38,5 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
17:07:00 - PE-TCHAMMA PE-TCHAMMA 33 N - CI - OM P. Disp. = 32,8 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
17:07:00 - PFV-DONACARMEN PFV-DONACARMEN 3 N - CI - OM P. Disp. = 3 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
17:07:00 - PFV-SANPEDRO-GPG PFV-SANPEDRO-GPG 50 N - CI - OM P. Disp. = 49,5 MW; origen: SITR; SSCC: Bloque CF(-) LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
17:07:00 - PFV-JAMA-1 PFV-JAMA-1 2 N - MT - OM P. Disp. = 0 MW; origen: Pronóstico LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
17:07:00 - PFV-VALLEESCONDIDO PFV-VALLEESCONDIDO 27 N - CI - OM P. Disp. = 27,1 MW; origen: Gen. Actual LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
17:07:00 - PE-CERROTIGRE PE-CERROTIGRE 102 N - CI - OM P. Disp. = 183 MW; origen: SITR; SSCC: Bloque CF(+) LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
17:07:00 - PE-LLANOSDELVIENTO PE-LLANOSDELVIENTO 80 N - CI - OM P. Disp. = 80,3 MW; origen: Pronóstico; SSCC: Bloque CF(-) LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
17:07:00 - PFV-ELENA PFV-ELENA 39 N - CI - OM P. Disp. = 38,6 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
17:07:00 - PE-ATACAMA PE-ATACAMA 10 N - CI - OM P. Disp. = 10,1 MW; origen: Gen. Actual LT 500 kV Nueva Pan de Azúcar - Polpaico - ENOR CHILE - -
17:07:00 - PFV-CEME1 PFV-CEME1 107 N - CI - OM P. Disp. = 106,9 MW; origen: SITR; SSCC: Bloque CF(-) LT 500 kV Nueva Pan de Azúcar - Polpaico - GENERADORA METROPOLITANA - -
17:07:00 - PE-SARCO PE-SARCO 2 N - CI - OM P. Disp. = 1,7 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - INNERGEX - -
17:07:00 - PFV-ELPELICANO PFV-ELPELICANO 10 N - CI - OM P. Disp. = 10 MW; origen: SITR; SSCC: Bloque CF(-) LT 500 kV Nueva Pan de Azúcar - Polpaico - NOVASOURCE POWER - -
17:07:00 - PE-PUNTASIERRA PE-PUNTASIERRA 0 N - MT - OM P. Disp. = 0 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - PACIFIC HYDRO - -
17:07:00 - PFV-HUATACONDO PFV-HUATACONDO 33 N - CI - OM P. Disp. = 33,1 MW; origen: Gen. Actual LT 500 kV Nueva Pan de Azúcar - Polpaico - RNE - -
17:07:00 - PFV-CARRERAPINTO PFV-CARRERAPINTO 1 N - MT - OM P. Disp. = 0 MW; origen: SITR; SSCC: Bloque CF(-) LT 500 kV Nueva Pan de Azúcar - Polpaico - RNE - -
17:07:00 - PFV-DIEGODEALMAGRO PFV-DIEGODEALMAGRO 3 N - CI - OM P. Disp. = 2,5 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - RNE - -
17:07:00 - PFV-SOLDELDESIERTO PFV-SOLDELDESIERTO 180 N - CI - OM P. Disp. = 179,5 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - RNE - -
17:07:00 - PFV-JAVIERA PFV-JAVIERA 5 N - CI - OM P. Disp. = 4,8 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - RNE - -
17:07:00 - PFV-LAHUELLA PFV-LAHUELLA 8 N - CI - OM P. Disp. = 7,6 MW; origen: SITR; SSCC: Bloque CF(-) LT 500 kV Nueva Pan de Azúcar - Polpaico - RNE - -
17:07:00 - PFV-DOMEYKO PFV-DOMEYKO 49 N - CI - OM P. Disp. = 49 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - RNE - -
17:07:00 - PFV-GRANJA PFV-GRANJA 76 N - CI - OM P. Disp. = 76 MW; origen: SITR; SSCC: Bloque CF(-) LT 500 kV Nueva Pan de Azúcar - Polpaico - SIEMENS - -
17:07:00 - PFV-RIOESCONDIDO PFV-RIOESCONDIDO 43 N - CI - OM P. Disp. = 42,7 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - SIEMENS - -
17:07:00 - PFV-TAMARICO PFV-TAMARICO 11 N - CI - OM P. Disp. = 11,4 MW; origen: SITR LT 500 kV Nueva Pan de Azúcar - Polpaico - SIEMENS - -
17:09:00 - PFV-DONAANTONIA PFV-DONAANTONIA 10 N - CI - OM P. Disp. = 53,4 MW; origen: SITR LT 110 kV El Peñón - La Ruca - SIEMENS - -
17:09:00 - Colocación: -18; Ajuste : 8 CDC 0 Ajuste Prorrata LT 110 kV El Peñón - La Ruca LT 110 kV El Peñón - La Ruca - -
17:09:00 - YUNGAY-1 YUNGAY-1_GN_A 25 N LC PMT - OM LT 154 kV Charrúa - Concepción CARDONES - -
17:10:00 - MEJILLONES-CTM3 MEJILLONES-CTM3_TG1+TV1_GNL_A 51 RO LC PMT - OM Acoplada TV LT 500 kV Nueva Pan de Azúcar - Polpaico LI2025001829 ENGIE - -
17:13:00 - YUNGAY-1 YUNGAY-1_GN_A 52 N LC PC - OM CARDONES - -
17:13:00 - - Finaliza Ctx LT 154 kV Charrúa - Concepción LT 154 kV Charrúa - Concepción CDC - -
17:14:00 - Colocación: 25; Ajuste : 10 CDC 0 Ajuste Prorrata LT 110 kV El Peñón - La Ruca LT 110 kV El Peñón - La Ruca - -
17:14:00 - PFV-DONAANTONIA PFV-DONAANTONIA 20 N - CI - OM P. Disp. = 23,1 MW; origen: SITR LT 110 kV El Peñón - La Ruca - SIEMENS - -
17:15:00 - KELAR KELAR-TG2_TG2_DIESEL 95 DRO DLC PP - OM LT 500 kV Nueva Pan de Azúcar - Polpaico LI2024000780 KELAR - -
17:17:00 - MEJILLONES-CTM3 MEJILLONES-CTM3_TG1+TV1_GNL_A 51 RO LC MT - OM Estable MT LT 500 kV Nueva Pan de Azúcar - Polpaico LI2025001829 ENGIE - -
17:20:00 - CDC Finaliza Ctx 0 - - - - - Finaliza Ctx LT 110 kV El Peñón - La Ruca LT 110 kV El Peñón - La Ruca - - CDC - -
17:21:00 - ATACAMA-1 ATACAMA-1TG1B_TG1B+0.5TV1_GNL_D 63 RO LC PMT - OM
LI2024000440 - 
 LI2021001953 
- LI2024001291
ENEL GENERACION - -
17:24:00 - ATACAMA-2 ATACAMA-2TG2B_TG2B+0.5TV2_GNL_D 165 N LC PC - OM ENEL GENERACION - -
17:24:00 - GUACOLDA-1 GUACOLDA-1_CAR 125 LF LC PC PCP OM LI2025000725 - 
 LI2025000855 ENLASA - -
17:24:00 - GUACOLDA-2 GUACOLDA-2_CAR 129 LF - PC PCP OM
LI2024001206 - 
 LI2024000181 
- 
LI2024002072 - 
 LI2024000772 
- LI2025000524
ENLASA - -
17:24:00 - COCHRANE-CCH2 COCHRANE-CCH2_CAR 275 RO - PC - OM LI2023001949  AES ANDES - -
17:24:00 - COCHRANE-CCH1 COCHRANE-CCH1_CAR 275 RO - PC - OM LI2024000732 AES ANDES - -
17:24:00 - ANGAMOS-ANG1 ANGAMOS-ANG1_CAR 277 RO - PC - OM LI2023001864 AES ANDES - -
17:24:00 - GUACOLDA-3 GUACOLDA-3_CAR 154 RO - PC - OM LI2025000591 ENLASA - -
17:24:00 - GUACOLDA-5 GUACOLDA-5_CAR 156 RO - PC - OM LI2025000351 ENLASA - -
17:24:00 - GUACOLDA-4 GUACOLDA-4_CAR 154 RO - PC - OM LI2025000350 ENLASA - -
17:24:00 - - Finaliza Ctx LT 500 kV Nueva Pan de Azúcar - Polpaico LT 500 kV Nueva Pan de Azúcar - Polpaico CDC - -
17:24:00 - - Finaliza Prorrata LT 500 kV Nueva Pan de Azúcar - Polpaico LT 500 kV Nueva Pan de Azúcar - Polpaico CDC - -
17:24:00 - ANDINA-CTA ANDINA-CTA_CAR 177 N - PC - OM LT 500 kV Nueva Pan de Azúcar - Polpaico ENGIE - -
17:24:00 - MEJILLONES-IEM MEJILLONES-IEM_CAR 377 N - PC - OM LT 500 kV Nueva Pan de Azúcar - Polpaico ENGIE - -
17:24:00 - MEJILLONES-CTM3 MEJILLONES-CTM3_TG1+TV1_GNL_A 149 RO LC PC - OM LI2025001829 ENGIE - -
17:30:00 - TALTAL-1 TALTAL-1_GNL_D 63 DN DLC PP - OM ENEL GENERACION - -
17:30:00 - TALTAL-2 TALTAL-2_GNL_D 63 DN DLC PP - OM ENEL GENERACION - -
17:30:00 - TRAPEN TRAPEN_DIESEL 1 DN DLC PP - OT Activación CTF(+) ENLASA - -
17:30:00 - TER TENO (U1-U36) TENO_DIESEL 1 DN DLC PP - OT Activación CTF(+) ENLASA - -
17:32:00 - RAPEL-1 RAPEL 45 DRO - PP - OM A LI2022002402 ENEL GENERACION - -
17:32:00 - RAPEL-2 RAPEL 40 DN - PP - OM A ENEL GENERACION - -
17:32:00 - RAPEL-4 RAPEL 58 DRO - PP MTP RE A LI2022002402 - 
 LI2024001288 ENEL GENERACION - -
17:33:00 - TER TENO (U1-U36) TENO_DIESEL 59 N LC PC - OT Activación CTF(+) ENLASA - -
17:33:00 - TRAPEN TRAPEN_DIESEL 81 N LC PC - OT Activación CTF(+) ENLASA - -

PAGINA_PDF 75
19-04-2025 SSCC
Hora Movi. Equipo Central-Unidad Configuración Despacho Estado EO Consigna Consigna Instrucción 
Cmg Motivo Zona Desacople Condición Neomante Centro de SSCC BASEPOINT
00:00:00 - TER TENO GAS (U1-U26) TENOGAS_GLP 1 LF LC MT PCP OM Con SSCC LI2025000773 ENORCHILE - -
17:34:00 - PEHUENCHE-2 PEHUENCHE 126 DN - PP - OM A ENEL GENERACION - -
17:35:00 - RAPEL-1 RAPEL 75 RO - PC - OM A LI2022002402 ENEL GENERACION - -
17:35:00 - RAPEL-2 RAPEL 75 N - PC - OM A ENEL GENERACION - -
17:35:00 - KELAR KELAR-TG2_TG2_DIESEL 95 RO LC PMT - OM LI2024000780 KELAR - -
17:36:00 - RAPEL-4 RAPEL 75 RO - PC MTP OM A LI2022002402 - 
 LI2024001288 ENEL GENERACION - -
17:41:00 - MANTOSBLANCOS-MIMB MANTOSBLANCOS-MIMB_DIESEL 0 N LC PS - OM Ctx S/E Mantos Blancos 220/23 kV ENORCHILE - -
17:43:00 - TALTAL-1 TALTAL-1_GNL_D 63 N LC PMT - OM ENEL GENERACION - -
17:45:00 - TALTAL-2 TALTAL-2_GNL_D 63 N LC PMT - OM ENEL GENERACION - -
17:45:00 - PEHUENCHE-2 PEHUENCHE 126 N - MT - OM A ENEL GENERACION - -
17:52:00 - TALTAL-1 TALTAL-1_GNL_D 116 N LC PC - OM ENEL GENERACION - -
17:52:00 - MANTOSBLANCOS-MIMB MANTOSBLANCOS-MIMB_DIESEL - DN DLC FS - OM Ctx S/E Mantos Blancos 220/23 kV ENORCHILE - -
17:54:00 - KELAR-TG2_TG2_DIESEL - Cambio CMG - -
17:54:00 - TRINCAO_DIESEL TRINCAO_DIESEL 1 DN DLC PP - OM ENORCHILE - -
17:54:00 - KELAR KELAR-TG2_TG2_DIESEL 164 RO LC PC - OM LI2024000780 KELAR - -
17:55:00 - TALTAL-2 TALTAL-2_GNL_D 122 N LC PC - OM ENEL GENERACION - -
17:57:00 - RAPEL-5 RAPEL 65 DLF - PP PCP OM A LI2022002402 ENEL GENERACION - -
17:58:00 - KELAR KELAR-TG1_TG1_DIESEL 95 DN DLC PP - OM KELAR - -
18:00:00 - QUINTERO-2 QUINTERO-2_GN_B 129 N LC PC - OM Cambio de combustible de GN-A a GN-B ENEL GENERACION - -
18:00:00 - RAPEL-5 RAPEL 70 LF - PC PCP OM A LI2022002402 ENEL GENERACION - -
18:00:00 - SANISIDRO-1 SANISIDRO-1_TG1+TV1_FSTVD_GN_B 340 RO LC PC - OM Cambio de combustible de GN-A a GN-B LI2024000720 ENEL GENERACION - -
18:02:00 - HORNITOS-CTH HORNITOS-CTH_CAR - PO - EP PCP EP E/S en pruebas IF2025003164 ENGIE - -
18:06:00 - TER TENO (U1-U36) TENO_DIESEL 1 N LC MT - OM ENLASA - -
18:06:00 - TRAPEN TRAPEN_DIESEL 1 N LC MT - OM ENLASA - -
18:10:00 - TRINCAO_DIESEL TRINCAO_DIESEL 18 N LC PC - OM ENORCHILE - -
18:17:00 - ATACAMA-1 ATACAMA-1TG1A_TG1A_GNL_D 63 N LC PMT PCP OM ENEL GENERACION - -
18:19:00 - KELAR KELAR-TG1_TG1_DIESEL 95 N LC PMT - OM KELAR - -
18:37:00 - KELAR-TG1_TG1_DIESEL - Cambio CMG - -
18:37:00 - KELAR KELAR-TG1_TG1_DIESEL 164 N LC PC - OM Estable a MT sube a PC KELAR - -
18:47:00 - TRAPEN TRAPEN_DIESEL 0 N LC PS - OM ENLASA - -
18:50:00 - TRAPEN TRAPEN_DIESEL - DN DLC FS - OM ENLASA - -
18:57:00 - ATACAMA-1 ATACAMA-1TG1AB_TG1A+TG1B+TV1_GNL_D 224 RO LC PMT - OM Acopla  TG1A
LI2024000440 - 
 LI2021001953 
- LI2024001291
ENEL GENERACION - -
19:00:00 - QUINTERO-2 QUINTERO-2_GN_A 129 N LC PC - OM Cambio de combustible de GN-B a GN-A ENEL GENERACION - -
19:00:00 - SANISIDRO-1 SANISIDRO-1_TG1+TV1_FSTVD_GN_A 340 RO LC PC - OM Cambio de combustible de GN-B a GN-A LI2024000720 ENEL GENERACION - -
19:00:00 - TOCOPILLA-U16 TOCOPILLA-U16_TG1_GNL_B - PO - EP - EP PMM 2025000553 y cambio de combustible LT 500 kV Nueva Pan de Azúcar - Polpaico MM202500055
3 ENGIE - -
19:00:00 - SANISIDRO-2 SANISIDRO-2_TG1_GN_B 268 RO LC PC - OM Cambio de combustible de GN-C a GN-B LI2024000720 ENEL GENERACION - -
19:05:00 - ATACAMA-1 ATACAMA-1TG1AB_TG1A+TG1B+TV1_GNL_D 396 RO LC PC - OM MT estable, sube a PC
LI2024000440 - 
 LI2021001953 
- LI2024001291
ENEL GENERACION - -
19:06:00 - LOSVIENTOS LOSVIENTOS_DIESEL_CNAVIA 134 N LC MT - OM Cambio de combustible de GNL-E a DIESEL GENERADORA METROPOLITANA - -
19:07:00 - RALCO-1 RALCO_sinv 120 RO - PC - OM Control cota y con SSCC N LI2023001195 ENEL GENERACION - -
19:18:00 - KELAR-TG2_TG2_DIESEL - Cambio CMG - -
19:18:00 - KELAR KELAR-TG1_TG1_DIESEL 95 N LC MT - OM KELAR - -
19:23:00 - LOSPINOS_DIESEL - Cambio CMG - -
19:23:00 - KELAR KELAR-TG2_TG2_DIESEL 95 RO LC MT - OM LI2024000780 KELAR - -
19:23:00 - TRINCAO_DIESEL TRINCAO_DIESEL 0 N LC PS - OM ENORCHILE - -
19:30:00 - TRINCAO_DIESEL TRINCAO_DIESEL 0 DN DLC FS - OM ENORCHILE - -
19:38:00 - TER TENO (U1-U36) TENO_DIESEL 0 N LC PS - OM ENLASA - -
19:39:00 - TER TENO (U1-U36) TENO_DIESEL - DN DLC FS - OM ENLASA - -
19:40:00 - COLMITO COLMITO_GN_A - N LC PS - OT CSG CARDONES - -
19:46:00 - RAPEL-4 RAPEL 0 RO - PS MTP OM A LI2022002402 - 
 LI2024001288 ENEL GENERACION - -
19:46:00 - RAPEL-5 RAPEL 0 LF - PS PCP OM A LI2022002402 ENEL GENERACION - -
19:47:00 - COLMITO COLMITO_GN_A - DN DLC FS - OT CSG CARDONES - -
19:49:00 - RAPEL-4 RAPEL 0 DRO - FS MTP OM A LI2022002402 - 
 LI2024001288 ENEL GENERACION - -
19:49:00 - RAPEL-5 RAPEL 0 DLF - FS PCP OM A LI2022002402 ENEL GENERACION - -
19:54:00 - ANGOSTURA-3 ANGOSTURA_RALCO_sinv 13 DN - PP PCP RE Por SSCC N COLBUN - -
20:00:00 - SANISIDRO-1 SANISIDRO-1_TG1+TV1_FSTVD_GN_B 340 RO LC PC - OM Cambio de combustible LI2024000720 ENEL GENERACION - -
20:00:00 - ANGOSTURA-3 ANGOSTURA_RALCO_sinv 45 N - PC PCP RE Por SSCC N COLBUN - -
20:00:00 - ANGOSTURA-2 ANGOSTURA_RALCO_sinv 0 RO - PS - RE Fin SSCC N LI2024001595 COLBUN - -
20:01:00 - COCHRANE-CCH2_CAR - Cambio CMG LT 500 kV Nueva Pan de Azúcar - Polpaico - -
20:01:00 - ATACAMA-2 ATACAMA-2TG2B_TG2B+0.5TV2_GNL_D 109 N LC MT - OM LT 500 kV Nueva Pan de Azúcar - Polpaico ENEL GENERACION - -
20:01:00 - COCHRANE-CCH1 COCHRANE-CCH1_CAR 60 RO - MT - OM LT 500 kV Nueva Pan de Azúcar - Polpaico LI2024000732 AES ANDES - -
20:01:00 - GUACOLDA-2 GUACOLDA-2_CAR 38 LF - MT PCP OM LT 500 kV Nueva Pan de Azúcar - Polpaico
LI2024001206 - 
 LI2024000181 
- 
LI2024002072 - 
 LI2024000772 
- LI2025000524
ENLASA - -
20:01:00 - ATACAMA-1 ATACAMA-1TG1AB_TG1A+TG1B+TV1_GNL_D 224 RO LC MT - OM LT 500 kV Nueva Pan de Azúcar - Polpaico
LI2024000440 - 
 LI2021001953 
- LI2024001291
ENEL GENERACION - -
20:01:00 - COCHRANE-CCH2 COCHRANE-CCH2_CAR 200 RO - CI - OM LT 500 kV Nueva Pan de Azúcar - Polpaico LI2023001949  AES ANDES - -
20:01:00 - - Inicia Ctx LT 500 kV Nueva Pan de Azúcar - Polpaico LT 500 kV Nueva Pan de Azúcar - Polpaico CDC - -
20:01:00 - TALTAL-1 TALTAL-1_GNL_D 63 N LC MT - OM Con SSCC LT 500 kV Nueva Pan de Azúcar - Polpaico ENEL GENERACION - -
20:01:00 - TALTAL-2 TALTAL-2_GNL_D 63 N LC MT - OM Con SSCC LT 500 kV Nueva Pan de Azúcar - Polpaico ENEL GENERACION - -
20:04:00 - ANGOSTURA-2 ANGOSTURA_RALCO_sinv 0 DRO - FS - RE N LI2024001595 COLBUN - -
20:13:00 - NUEVARENCA NUEVARENCA_TG1+TV1+FA1_GNL_E 370 RO LC PC - OM E/S FA
LI2020001462 - 
 LI2022001933 
- 
LI2023001676 - 
 LI2024000680 
- 
LI2025000693 - 
 LI2025000749
GENERADORA METROPOLITANA - -
20:25:00 - Colocación: 298; Ajuste : -70 CDC - Inicia Ctx S/E Jadresic 500/220 kV S/E Jadresic 500/220 kV CDC - -
20:48:00 - COCHRANE-CCH2 COCHRANE-CCH2_CAR 275 RO - PC - OM LT 500 kV Nueva Pan de Azúcar - Polpaico LI2023001949  AES ANDES - -
21:00:00 - SANISIDRO-1 SANISIDRO-1_TG1+TV1_FSTVD_GN_C 340 RO LC PC - OM Cambio de combustible LI2024000720 ENEL GENERACION - -
21:00:00 - HORNITOS-CTH HORNITOS-CTH_CAR 177 N - PC PCP OM Disponible, en servicio y cancelado IF 2025003164. LT 500 kV Nueva Pan de Azúcar - Polpaico ENGIE - -
21:04:00 - COCHRANE-CCH1_CAR - Cambio CMG LT 500 kV Nueva Pan de Azúcar - Polpaico - -
21:04:00 - COCHRANE-CCH1 COCHRANE-CCH1_CAR 275 RO - PC - OM LT 500 kV Nueva Pan de Azúcar - Polpaico LI2024000732 AES ANDES - -

PAGINA_PDF 76
19-04-2025 SSCC
Hora Movi. Equipo Central-Unidad Configuración Despacho Estado EO Consigna Consigna Instrucción 
Cmg Motivo Zona Desacople Condición Neomante Centro de SSCC BASEPOINT
00:00:00 - TER TENO GAS (U1-U26) TENOGAS_GLP 1 LF LC MT PCP OM Con SSCC LI2025000773 ENORCHILE - -
22:00:00 - NUEVARENCA NUEVARENCA_TG1+TV1_GNL_E 331 RO LC PC - OM F/S FA por CSG
LI2020001462 - 
 LI2022001933 
- 
LI2023001676 - 
 LI2024000680 
- 
LI2025000693 - 
 LI2025000749
GENERADORA METROPOLITANA - -
22:00:00 - SANISIDRO-1 SANISIDRO-1_TG1+TV1_FSTVD_GN_B 340 RO LC PC - OM Cambio de combustible LI2024000720 ENEL GENERACION - -
22:02:00 - PEHUENCHE-1 PEHUENCHE 0 N - PS - OM A ENEL GENERACION - -
22:05:00 - PEHUENCHE-1 PEHUENCHE 0 DN - FS - OM A ENEL GENERACION - -
22:05:00 - NEHUENCO-1 NEHUENCO-1_TG1+TV1_GNL_G - PO LC EP - EP E/S TV LI2025000780 -
2025042912 COLBUN - -
22:25:00 - Colocación: 298; Ajuste : -70 CDC 0 Inicia Prorrata S/E Jadresic 500/220 kV S/E Jadresic 500/220 kV CDC - -
22:25:00 - PE-TALTAL PE-TALTAL 67 N - CI - OM P. Disp. = 99 MW; origen: Gen. Actual S/E Jadresic 500/220 kV - ENEL GREEN POWER - -
22:25:00 - PE-KALLPA PE-KALLPA 231 N - CI - OM P. Disp. = 279,4 MW; origen: SITR S/E Jadresic 500/220 kV - ENGIE - -
22:28:00 - RAPEL-2 RAPEL 0 N - PS - OM A ENEL GENERACION - -
22:29:00 - RAPEL-1 RAPEL 45 RO - MT - OM Control cota A LI2022002402 ENEL GENERACION - -
22:30:00 - NEHUENCO-1 NEHUENCO-1_TG1+TV1_GNL_G 368 PO LC EP - EP disponible, en servcio y cancelada SDCF 2025042912. Sube a PC en pruebas, según IL 2025000780. LI2025000780 COLBUN - -
22:31:00 - RAPEL-2 RAPEL 0 DN - FS - OM A ENEL GENERACION - -
22:50:00 - TRINCAO_DIESEL TRINCAO_DIESEL 0 DN DLC FS - OM Por SSCC ENORCHILE - -
22:56:00 - RAPEL-1 RAPEL 0 RO - PS - OM A LI2022002402 ENEL GENERACION - -
22:58:00 - ANGOSTURA-2 ANGOSTURA_RALCO_sinv 43 DRO - PP - RE Por SSCC N LI2024001595 COLBUN - -
22:59:00 - RAPEL-1 RAPEL 0 DRO - FS - OM A LI2022002402 ENEL GENERACION - -
23:00:00 - PEHUENCHE-2 PEHUENCHE 126 N - MT - OM Fin SSCC A ENEL GENERACION - -
23:01:00 - TRINCAO_DIESEL TRINCAO_DIESEL 1 N LC MT - OM Por SSCC ENORCHILE - -
23:02:00 - ANGOSTURA-2 ANGOSTURA_RALCO_sinv 43 RO - MT - RE Por SSCC N LI2024001595 COLBUN - -
23:03:00 - ANGOSTURA-3 ANGOSTURA_RALCO_sinv 0 N - PS PCP RE N COLBUN - -
23:08:00 - ANGOSTURA-3 ANGOSTURA_RALCO_sinv 0 DN - FS PCP RE N COLBUN - -
23:17:00 - LOSVIENTOS LOSVIENTOS_DIESEL_CNAVIA 0 N LC PS - OM GENERADORA METROPOLITANA - -
23:29:00 - LOSVIENTOS LOSVIENTOS_DIESEL_CNAVIA 0 DN DLC FS - OM GENERADORA METROPOLITANA - -
23:31:00 - PANGUE-1 PANGUE_RALCO_sinv 150 RO - CI - RE N LI2025000184 ENEL GENERACION - -
23:33:00 - RALCO_sinv - Cambio CMG - -
23:33:00 - LOSPINOS LOSPINOS_DIESEL 17 N LC MT - OM COLBUN - -
23:33:00 - TER TENO GAS (U1-U26) TENOGAS_GLP 1 N LC MT PCP OM ENORCHILE - -
23:33:00 - YUNGAY-1 YUNGAY-1_GN_A 25 N LC MT - OM CARDONES - -
23:33:00 - YUNGAY-2 YUNGAY-2_GN_A 25 LF LC MT PCP OM LI2025000806 CARDONES - -
23:33:00 - YUNGAY-3 YUNGAY-3_GN_A 25 N LC MT - OM CARDONES - -
23:33:00 - CMPCPACIFICO CMPCPACIFICO_BL1+BL2_COGEN 4 N - PC PCP OM SANTA FE - -
23:45:00 - TER TENO (U1-U36) TENO_DIESEL 1 DN DLC PP - OT Inicia Activación CTF + ENLASA - -
23:45:00 - TRAPEN TRAPEN_DIESEL 1 DN DLC PP - OT Inicia Activación CTF + ENLASA - -
23:46:00 - TER TENO (U1-U36) TENO_DIESEL 59 N LC PC - OT Activación CTF + ENLASA - -
23:47:00 - TRAPEN TRAPEN_DIESEL 76 N LC CI - OT Activación CTF + ENLASA - -
23:50:00 - RALCO-2 RALCO_sinv 90 DRO DLC PP - OM Por SSCC N LI2023001195 ENEL GENERACION - -
23:55:00 - NEHUENCO-1 NEHUENCO-1_TG1+TV1_GNL_G 368 RO LC PC - OM Cancelada limitación IL 2025000751. LI2025000780 COLBUN - -

PAGINA_PDF 77
INFORME DIARIO
Sábado 19 de Abril del 2025


PAGINA_PDF 78
1DESVIACIONES DE LA PROGRAMACION
1.1. Centrales
Centrales Prog. Real Desv % Estado
BESS Alfalfal VR1 0.0 0.0 - DF
BESS Alfalfal VR2 147.8 162.0 +9.63 % LF
BESS Andes - 0.0 -
BESS Andes IV 521.5 677.1 +29.84 %
BESS Andes Solar IIA 251.3 251.9 +0.23 % LF
BESS Andes Solar IIB 520.8 523.4 +0.50 %
BESS Angamos - 2.9 GNP
BESS Arica 0.0 1.2 GNP
BESS Capricornio 172.5 225.5 +30.77 %
BESS Cochrane - 0.0 - LF
BESS Coya 475.1 575.3 +21.10 %
BESS Diego de Almagro Sur 32.0 17.5 -45.22 %
BESS Don Humberto 120.1 0.0 -100.00 % RO
BESS El Manzano 120.0 0.0 -100.00 %
BESS La Cabaña 137.7 0.0 -99.97 %
BESS María Elena 33.0 0.0 -100.00 %
BESS Nueva Imperial 0.0 0.0 -
BESS Nuevo Quillagua 380.0 550.9 +44.97 %
BESS Nuevo Quillagua II - 0.0 -
BESS Punta Sierra 3.0 4.8 +60.67 %
BESS Salvador 233.3 212.3 -9.02 %
BESS San Andrés 173.3 237.1 +36.86 %
BESS Tamaya 352.0 282.8 -19.65 %
BESS Uribe Solar 2.3 3.9 +65.35 %
BESS del Desierto - 363.3 GNP
CSP Cerro Dominador 0.0 0.0 - DF
GEO Cerro Pabellon 384.0 332.1 -13.53 % DF
HE Angostura 1433.7 1383.0 -3.54 % LF
HE Antuco 1984.3 2296.3 +15.72 % RO
HE Canutillar 3458.4 3242.0 -6.26 %
HE Cipreses 1654.0 1513.3 -8.51 % LF
HE Colbún 5080.8 4795.0 -5.63 % RO, MM
HE El Toro 2160.6 2662.7 +23.24 % RO
HE Los Cóndores 0.0 0.0 - RO
HE Machicura 1551.6 967.0 -37.68 % LF
HE Pangue 2347.2 2524.7 +7.56 % RO
HE Pehuenche 1567.6 2344.2 +49.54 % RO
HE Pilmaiquén 396.0 387.3 -2.19 % RO
HE Ralco 2321.8 2659.6 +14.55 % RO
HE Rapel 149.0 991.5 +565.46 % LF, MM
HP Abanico 687.3 719.5 +4.68 % RO
HP Alfalfal 1426.2 1570.2 +10.10 % RO
Centrales Prog. Real Desv % Estado
PMG HP La Confianza 0.0 0.0 - PMG
PMG HP Las Nieves - 0.0 - PMG
PMG HP Llauquereo 0.3 0.0 -100.00 % PMG
PMG HP MC1 86.3 75.9 -12.10 % PMG
PMG HP MC2 21.1 17.8 -15.47 % PMG
PMG HP MC3 23.2 22.3 -3.79 % PMG
PMG HP Mariposas 72.0 73.4 +1.94 % PMG
PMG HP Nalcas 57.6 45.5 -20.97 % PMG
PMG HP Ojos de Agua 168.5 166.0 -1.45 % PMG
PMG HP Palacios 7.6 7.2 -4.89 % PMG
PMG HP Piedras Negras 53.9 45.4 -15.86 % PMG
PMG HP Pulelfu 122.4 111.2 -9.14 % PMG
PMG HP Punta del Viento 0.0 49.5 - PMG
PMG HP Renaico 116.1 133.3 +14.77 % PMG
PMG HP Río Huasco 0.0 20.3 - PMG
PMG HP San Clemente 0.0 0.0 - PMG
PMG PE La Esperanza 66.9 29.1 -56.52 % PMG
PMG PFV Alto del Sol 56.2 54.9 -2.46 % PMG
PMG PFV Antay 20.2 61.5 +204.21 % PMG
PMG PFV Caracas II 71.6 65.2 -8.88 % PMG
PMG PFV Castilla 7.5 15.3 +103.47 % PMG
PMG PFV Chercan 54.1 15.8 -70.77 % PMG
PMG PFV De los Andes 49.9 34.8 -30.23 % PMG
PMG PFV Del Desierto 48.5 47.0 -3.17 % PMG
PMG PFV Don Oscar 54.2 40.9 -24.46 % PMG
PMG PFV Emilia 0.0 0.0 - PMG
PMG PFV Espiga de Oro 15.9 14.3 -9.90 % PMG
PMG PFV Guindo Santo - 0.0 - PMG
PMG PFV Llancay 0.0 0.0 - PMG
PMG PFV Loma Los Colorados 3.9 3.2 -17.95 % PMG, P
PMG PFV Lucas Solar 60.1 41.3 -31.38 % PMG
PMG PFV Machicura 52.1 54.3 +4.22 % PMG
PMG PFV North West 71.7 63.9 -10.79 % PMG
PMG PFV Palermo 24.7 38.4 +55.39 % PMG
PMG PFV Pataguilla 33.3 45.8 +37.46 % PMG
PMG PFV Peumo Yungay 57.7 53.5 -7.28 % PMG
PMG PFV Pilar Los Amarillos 6.7 11.7 +75.94 % PMG
PMG PFV Piloto Cardones 0.6 0.0 -95.24 % PMG
PMG PFV Puerto Seco 76.7 81.1 +5.78 % PMG
PMG PFV Quilmo 58.6 44.2 -24.55 % PMG
PMG PFV Raulí - 0.0 - PMG
PMG PFV Rucasol - 54.5 - PMG

PAGINA_PDF 79
HP Alfalfal 2 0.0 0.0 - DF
HP Ancoa 225.6 212.7 -5.72 % LF
HP Blanco 263.0 206.7 -21.41 %
HP Capullo 141.6 135.8 -4.10 %
HP Carilafquen 120.0 60.1 -49.92 %
HP Chacabuquito 216.9 216.1 -0.37 %
HP Chacayes 701.4 617.0 -12.03 %
HP Chapiquina 71.0 65.1 -8.35 %
HP Convento Viejo 42.0 42.0 -0.07 %
HP Coya 0.0 0.0 -
HP Cumbres 168.0 154.1 -8.30 %
HP Curillinque 1369.3 1162.0 -15.14 %
HP Digua 0.0 0.0 -
HP El Paso 162.0 151.9 -6.23 %
HP El Pinar 0.0 0.0 - P
HP Florida II 141.0 129.3 -8.30 %
HP Guayacán 153.5 147.9 -3.59 %
HP Hornitos 380.0 381.8 +0.47 %
HP Isla 1098.1 904.8 -17.61 %
HP Itata 0.0 0.0 - RO
HP Juncal 250.0 217.6 -12.96 %
HP La Confluencia 480.0 398.9 -16.90 % RO
HP La Higuera 504.0 486.7 -3.43 % RO
HP La Mina 201.7 0.0 -100.00 %
HP Laja I 140.1 91.0 -35.06 %
HP Las Lajas 0.0 0.0 - DF
HP Lican 0.0 0.0 - MM
HP Lircay 360.0 349.9 -2.81 %
HP Loma Alta 610.1 458.0 -24.93 % RO
HP Los Hierros 208.0 187.6 -9.81 % RO
HP Los Hierros II 0.0 32.8 GNP
HP Los Molles 71.0 70.1 -1.35 % RO
HP Los Quilos 387.0 391.0 +1.03 %
HP Maitenes 0.0 0.0 - DF
HP Malalcahuello 0.0 0.0 -
HP Mampil 67.0 56.1 -16.33 %
HP Mocho 232.0 166.2 -28.34 %
HP Palmucho 621.4 628.3 +1.11 %
HP Peuchen 65.0 40.4 -37.78 %
HP Providencia 144.0 142.6 -0.97 %
HP Pullinque 255.0 234.3 -8.11 %
HP Puntilla 336.6 330.5 -1.81 % RO
HP Queltehues 824.7 820.1 -0.55 % RO
HP Quilleco 0.0 0.0 -
HP Rio Picoiquen 24.0 26.0 +8.29 %
HP Rucatayo 416.0 409.9 -1.47 %
HP Rucue 0.0 100.0 GNP RO
HP Río Colorado 31.2 35.1 +12.50 %
HP San Andres 200.6 134.2 -33.12 %
HP San Ignacio 747.3 425.0 -43.13 %
HP Sauzal 710.0 472.3 -33.48 %
Centrales Prog. Real Desv % Estado
PMG PFV SDGx01 2.0 0.0 -100.00 % PMG, DF
PMG PFV Sol del Norte 47.5 52.6 +10.76 % PMG
PMG PFV Teno Solar 28.0 45.5 +62.36 % PMG
PMG PFV Tutuvén 0.0 0.0 -94.94 % PMG
PMG PFV Venezia 32.3 45.9 +42.22 % PMG
PMG PFV Villa Longaví 51.4 43.5 -15.33 % PMG
PMG TER Aguas Blancas 0.0 0.0 - PMG
PMG TER CMPC Tissue - 44.8 - PMG
PMG TER Calle Calle 0.0 0.0 - PMG, DF
PMG TER Celco 120.5 3.0 -97.48 % PMG, LF
PMG TER Chiloé 0.0 0.0 - PMG
PMG TER Concón 0.0 0.0 - PMG
PMG TER Constitución 0.0 0.0 - PMG
PMG TER El Totoral 0.0 0.0 - PMG, RO
PMG TER Las Vegas 0.0 0.0 - PMG
PMG TER Licantén 0.0 0.0 - PMG, DF
PMG TER Linares Norte 0.0 0.0 - PMG
PMG TER Maule 0.0 0.0 - PMG
PMG TER Placilla 0.0 0.0 - PMG
PMG TER Quintay 0.0 - - PMG
PMG TER San Gregorio 0.0 0.0 - PMG
PMGD PFV EL TRIUNFO 0.0 0.0 -
TER Andes Generación Diésel 0.0 0.0 -
TER Angamos-ANG1 4880.5 4966.5 +1.76 % RO
TER Angamos-ANG2 0.0 0.0 - RO, LF, DF
TER Antilhue 0.0 0.0 -
TER Arauco 576.0 76.3 -86.75 %
TER Arauco MAPA 2400.0 1559.2 -35.03 % P
TER Arica-GMAR 0.0 0.0 -
TER Arica-M1AR 0.0 0.0 - LF
TER Arica-M2AR 0.0 0.0 -
TER Atacama 1 Diésel 0.0 0.0 - LF
TER Atacama 1 GNL 2423.6 3381.6 +39.53 %
TER Atacama 1 Gas Arg 0.0 0.0 -
TER Atacama 2 Diésel 0.0 0.0 -
TER Atacama 2 GNL 654.0 2185.2 (*) +234.13 % RO, LF, DF
TER Atacama 2 Gas Arg 0.0 0.0 -
TER CBB Centro Diésel 0.0 0.0 - LF
TER CBB Centro FO6 0.0 0.0 -
TER CMPC Bucalemu 240.0 99.9 -58.38 %
TER CMPC Cordillera GNL 0.0 0.0 -
TER CMPC Cordillera Gas Arg 0.0 0.0 - LF, DF
TER CMPC Laja 0.0 0.0 - LF
TER CMPC Pacífico 623.1 384.5 -38.29 %
TER CMPC Santa Fe 120.0 218.1 +81.75 %
TER Campiche 0.0 0.0 -
TER Candelaria 1 Diésel 0.0 0.0 -
TER Candelaria 1 GNL 0.0 351.0 GNP
TER Candelaria 1 Gas Arg 0.0 0.0 -
TER Candelaria 2 Diésel 0.0 0.0 -
TER Candelaria 2 GNL 0.0 0.0 -
Centrales Prog. Real Desv % Estado

PAGINA_PDF 80
HP Sauzal 60 Hz - 0.0 -
HP Sauzalito 55.6 84.3 +51.47 %
HP Volcán 145.8 146.7 +0.63 % RO
PE ANTOFAGASTA 873.5 247.1 -71.72 % P
PE Alena 405.4 287.2 -29.15 % LF
PE Atacama 72.0 71.2 -1.11 %
PE Aurora 253.4 192.7 -23.97 %
PE Cabo Leones 1 180.8 46.1 -74.51 %
PE Cabo Leones 2 138.5 47.7 -65.53 %
PE Cabo Leones 3 208.8 51.5 -75.34 %
PE Calama 894.1 606.2 -32.21 %
PE Campo Lindo 283.3 232.9 -17.77 % RO
PE Canela 3.0 0.1 -95.97 %
PE Canela 2 20.2 0.4 -98.21 %
PE Cardonal 8.4 41.6 +397.37 %
PE Cerro Tigre 468.4 487.0 +3.97 %
PE Cuel 148.7 92.7 -37.65 %
PE El Arrayán 98.0 21.9 -77.65 %
PE El Maitén 50.9 70.5 +38.57 %
PE Horizonte Norte 1649.6 1981.2 +20.10 % P
PE Horizonte Sur 1681.6 1862.8 +10.78 % P
PE Kallpa 2649.3 4032.3 (*) +52.20 % RO
PE La Cabaña 738.2 737.8 -0.06 %
PE La Estrella 71.1 82.6 +16.22 %
PE La Flor 242.0 212.2 -12.33 %
PE Lebu 33.5 2.7 -92.00 %
PE Llanos del Viento 572.5 609.8 +6.50 %
PE Lomas de Duqueco 404.8 335.5 -17.11 % RO
PE Los Buenos Aires 132.5 88.0 -33.57 %
PE Los Cerrillos 13.6 68.5 +405.01 %
PE Los Cururos 92.2 26.7 -71.09 % LF
PE Los Olmos 664.9 433.2 -34.84 %
PE Malleco Norte 489.5 359.9 -26.48 % RO
PE Malleco Sur 808.3 590.0 -27.01 % RO
PE Manantiales 31.0 42.4 +36.69 %
PE Mesamavida 290.2 251.2 -13.44 %
PE Monte Redondo 21.6 7.1 -66.99 %
PE Negrete 214.3 137.3 -35.91 %
PE Puelche Sur 358.3 174.5 -51.30 %
PE Punta Colorada 6.3 0.0 -100.00 %
PE Punta Palmeras 11.7 3.7 -68.80 %
PE Punta Sierra 20.6 14.4 -30.16 %
PE Punta de Talca 159.7 25.5 -84.06 % P
PE Renaico 604.4 359.9 -40.45 %
PE Renaico II 1198.7 895.1 -25.33 %
PE San Gabriel 1378.8 752.1 -45.45 %
PE San Juan 270.6 94.6 -65.04 %
PE San Matías 398.6 250.3 -37.21 %
PE San Pedro 37.9 19.4 -48.71 %
PE San Pedro 2 60.4 42.5 -29.72 %
Centrales Prog. Real Desv % Estado
TER Candelaria 2 Gas Arg 0.0 0.0 -
TER Cardones 0.0 0.0 -
TER Cenizas 0.0 0.0 -
TER Chagual 0.0 0.0 -
TER Cholguán 206.5 297.7 +44.18 %
TER Chuyaca 0.0 0.0 -
TER Cochrane-CCH1 4448.9 4765.1 +7.11 % RO
TER Cochrane-CCH2 4577.5 4751.5 +3.80 % RO
TER Cogeneradora Aconcagua 631.0 0.0 -100.00 % RO
TER Cogeneradora Biobío 492.0 1190.0 +141.87 %
TER Colihues Diésel 0.0 - -
TER Colihues HFO 0.0 - -
TER Colmito Diésel 0.0 0.0 -
TER Colmito GNL 0.0 0.0 -
TER Colmito Gas Arg 0.0 331.6 GNP
TER Combarbala 0.0 0.0 -
TER Coronel Diésel 0.0 0.0 -
TER Coronel GNL 0.0 0.0 -
TER Coronel Gas Arg 0.0 408.4 GNP
TER Degañ 0.0 0.0 -
TER Degañ 2 0.0 0.0 -
TER Diego de Almagro 0.0 26.8 GNP
TER El Peñón 9.1 9.2 +0.55 %
TER El Salvador 0.0 69.0 GNP
TER Emelda 0.0 45.3 GNP
TER Energía Pacífico 374.4 297.5 -20.54 % RO
TER Escuadrón 18.9 23.7 +25.29 % LF
TER Esperanza-DS1 0.0 0.0 -
TER Esperanza-DS2 0.0 0.0 -
TER Esperanza-TG1 0.0 0.0 -
TER Guacolda 1 1896.0 2229.3 +17.58 % RO, LF
TER Guacolda 2 2185.0 2094.3 -4.15 % RO, LF
TER Guacolda 3 2651.0 2673.9 +0.87 % RO
TER Guacolda 4 2650.2 2635.6 -0.55 % RO
TER Guacolda 5 2288.4 2522.5 +10.23 % RO
TER Horcones Diésel 0.0 0.0 -
TER Horcones Gas Arg - 0.0 -
TER Huasco Diésel 0.0 0.0 -
TER Huasco IFO 0.0 0.0 -
TER IEM 6464.5 7087.7 +9.64 %
TER Kelar Diésel 0.0 1230.5 (*)GNP
TER Kelar GNL 0.0 0.0 - RO
TER Kelar Gas Arg 0.0 0.0 -
TER La Portada 0.0 0.0 -
TER Lautaro I 614.4 466.8 -24.02 % RO
TER Lautaro II 522.8 480.9 -8.02 % RO
TER Llanos Blancos 0.0 0.0 -
TER Loma Los Colorados II 535.9 310.9 -41.98 %
TER Los Espinos 0.0 0.0 -
TER Los Guindos TG1 0.0 0.0 -
Centrales Prog. Real Desv % Estado

PAGINA_PDF 81
PE Sarco 238.6 34.0 -85.76 %
PE Sierra Gorda Este 906.2 592.6 -34.61 % RO
PE Talinay Oriente 50.4 70.6 +40.26 %
PE Talinay Poniente 43.7 30.2 -30.86 %
PE Taltal 729.8 1092.2 +49.65 %
PE Tchamma 1422.5 1161.4 -18.36 %
PE Tolpan Sur 687.1 492.9 -28.26 %
PE Totoral 21.2 7.1 -66.54 % RO
PE Ucuquer 2 19.1 7.2 -62.36 %
PE Valle de los Vientos 308.2 390.4 +26.68 % LF
PFV Almeyda 119.8 154.5 +28.92 % RO
PFV Andes Solar 54.8 85.7 +56.52 %
PFV Andes Solar II-A 282.1 470.7 +66.86 %
PFV Andes Solar II-B 259.9 386.5 +48.73 %
PFV Andes Solar IV 350.9 529.1 +50.78 %
PFV Atacama Solar II 0.0 0.0 -
PFV Azabache 302.3 284.1 -6.02 %
PFV Bolero 599.1 576.1 -3.85 %
PFV CEME 1 1288.1 1789.0 +38.88 %
PFV Campos del Sol 834.6 1441.2 +72.68 %
PFV Capricornio 244.3 207.2 -15.18 %
PFV Carrera Pinto 406.3 9.7 -97.60 % LF
PFV Cerro Dominador 356.1 514.8 +44.56 %
PFV Chañares 179.6 135.7 -24.43 %
PFV Conejo 693.7 472.9 -31.83 %
PFV Coya 427.1 384.5 -9.97 %
PFV Desierto de Atacama - 1125.6 (*)GNP P
PFV Diego de Almagro 133.5 113.6 -14.88 %
PFV Diego de Almagro Sur 1723.9 1129.6 -34.47 %
PFV Domeyko 959.9 638.9 -33.44 %
PFV Don Humberto 341.8 380.1 +11.20 %
PFV Doña Antonia 54.7 111.4 +103.66 %
PFV Doña Carmen 98.1 84.5 -13.86 %
PFV El Aguila 11.4 13.4 +17.37 %
PFV El Manzano 352.4 405.6 +15.11 %
PFV El Pelicano 541.4 381.7 -29.50 %
PFV El Romero 849.5 705.9 -16.91 %
PFV Elena 427.7 321.8 -24.78 %
PFV Finis Terrae 1385.2 1219.0 -12.00 %
PFV Gran Teno 0.0 0.0 - DF
PFV Granja Solar 335.2 531.6 +58.58 % RO
PFV Guanchoi 292.9 123.5 -57.83 % RO
PFV Huatacondo 271.8 415.2 +52.75 %
PFV Jama 136.8 86.2 -36.95 % LF
PFV Javiera 355.4 271.8 -23.53 %
PFV LOS NARANJOS 0.0 0.0 -
PFV La Cruz Solar 299.0 258.2 -13.63 %
PFV La Huayca II 0.0 0.0 - LF
PFV La Huella 381.2 308.9 -18.97 %
PFV La Silla 6.8 6.7 -1.76 %
Centrales Prog. Real Desv % Estado
TER Los Guindos TG2 0.0 0.0 -
TER Los Pinos 51.0 946.0 +1754.90 %
TER Los Vientos Diésel 0.0 282.0 GNP
TER Los Vientos GNL 269.9 737.0 +173.02 % RO
TER Los Vientos Gas Arg 2370.7 0.0 (*) -100.00 %
TER Maitencillo 0.0 0.0 -
TER Mantos Blancos 0.0 9.6 GNP
TER Masisa 264.0 188.2 -28.73 %
TER Mejillones-CTA 3276.5 3247.0 -0.90 %
TER Mejillones-CTH 3320.7 2654.7 -20.05 %
TER Mejillones-CTM1 0.0 0.0 -
TER Mejillones-CTM2 0.0 0.0 -
TER Mejillones-CTM3 Diesel 0.0 0.0 -
TER Mejillones-CTM3 GNL 3843.8 3373.7 -12.23 %
TER Mejillones-CTM3 Gas Arg 0.0 0.0 -
TER Nehuenco 9B Diésel 0.0 0.0 - LF
TER Nehuenco 9B GNL 0.0 0.0 - DF
TER Nehuenco 9B Gas Arg 0.0 0.0 - LF
TER Nehuenco I Diésel 0.0 0.0 -
TER Nehuenco I GNL 1310.7 1083.0 -17.37 % RO
TER Nehuenco I Gas Arg 1310.7 0.0 (*) -100.00 %
TER Nehuenco II Diésel 0.0 0.0 -
TER Nehuenco II GNL 5373.3 6645.0 (*) +23.67 %
TER Nehuenco II Gas Arg 2171.1 1301.0 -40.08 % LF
TER Newen Diésel 0.0 0.0 -
TER Newen GNL 0.0 0.0 -
TER Newen Gas Arg 207.7 170.0 -18.13 %
TER Newen Otros 0.0 0.0 -
TER Norgener-NTO1 0.0 - -
TER Norgener-NTO2 0.0 - -
TER Nueva Aldea 1224.0 1015.0 -17.08 %
TER Nueva Aldea I 0.0 - -
TER Nueva Aldea II 0.0 0.0 -
TER Nueva Aldea III 0.0 - -
TER Nueva Renca Diésel 0.0 0.0 -
TER Nueva Renca GNL 330.5 3204.0 (*) +869.50 % RO
TER Nueva Renca Gas Arg 7475.1 3991.0 (*) -46.61 % RO
TER Nueva Ventanas 6090.7 5969.0 -2.00 %
TER Olivos 0.0 0.0 -
TER PAS Mejillones 408.0 540.9 +32.57 %
TER Pajonales 0.0 0.0 -
TER Punta Colorada Diésel 0.0 0.0 -
TER Punta Colorada IFO 0.0 0.0 -
TER Quintero 1A Diésel 0.0 0.0 -
TER Quintero 1A GNL 0.0 0.0 - MM
TER Quintero 1A Gas Arg 0.0 0.0 -
TER Quintero 1B Diésel 0.0 0.0 -
TER Quintero 1B GNL 0.0 0.0 -
TER Quintero 1B Gas Arg 1343.8 1744.0 +29.78 %
TER Renca 0.0 0.0 -
Centrales Prog. Real Desv % Estado

PAGINA_PDF 82
PFV Lalackama 34.0 301.8 +787.82 %
PFV Lalackama II 75.5 92.1 +22.01 %
PFV Las Salinas 1702.9 980.0 -42.45 %
PFV Leyda 489.9 372.1 -24.04 % P
PFV Llano de Llampos 468.9 369.1 -21.30 %
PFV Los Loros 220.2 129.9 -41.01 % LF
PFV Luz del Norte 0.0 7.5 GNP RO
PFV Malgarida 478.2 657.0 +37.41 % RO
PFV María Elena 317.8 0.0 -100.00 %
PFV Meseta de los Andes 653.0 634.6 -2.81 %
PFV Nuevo Quillagua 548.7 658.2 +19.94 %
PFV Nuevo Quillagua II - 0.0 -
PFV Pampa Camarones 41.4 38.4 -7.37 %
PFV Pampa Solar Norte 0.0 0.0 -
PFV Pampa Tigre 539.2 444.8 -17.51 %
PFV Pozo Almonte Solar II 13.8 49.2 +255.50 %
PFV Pozo Almonte Solar III 42.0 41.2 -2.09 %
PFV Quilapilun 0.0 3.0 GNP
PFV Rio Escondido 741.2 684.2 -7.69 % LF
PFV Salvador 51.3 17.7 -65.51 % LF
PFV San Andres 59.7 7.0 -88.34 % LF
PFV San Pedro 299.4 489.8 +63.62 %
PFV Santa Isabel 872.0 692.9 -20.55 % LF
PFV Santiago 403.7 439.0 +8.73 %
PFV Sol de Lila 177.1 90.9 -48.69 % LF
PFV Sol de los Andes 0.0 0.0 -
PFV Sol del Desierto 1287.0 1144.3 -11.09 %
PFV Taira 0.0 0.0 -
PFV Tamango 217.6 51.0 -76.56 %
PFV Tamarico Etapa 2 651.8 420.9 -35.42 %
PFV Tamaya Solar 389.6 313.3 -19.60 %
PFV Uribe Solar 422.2 172.3 -59.20 %
PFV Usya 205.6 98.4 -52.16 %
PFV Valle Escondido 506.6 427.5 -15.61 % LF
PFV Valle del Sol 866.9 840.7 -3.02 %
PFV Willka 0.0 0.4 GNP
PMG Cauquenes 59.7 53.0 -11.27 % PMG
PMG HP Aillin 0.1 0.0 -100.00 % PMG
PMG HP Alto Renaico 30.1 28.8 -4.27 % PMG, RO
PMG HP Callao 25.2 22.8 -9.62 % PMG
PMG HP Carena 166.8 165.4 -0.84 % PMG, RO, DF
PMG HP Chiburgo 120.0 120.0 - PMG
PMG HP Cipresillos 40.8 31.8 -22.06 % PMG
PMG HP Corrales 54.0 49.3 -8.66 % PMG
PMG HP Correntoso 19.2 18.5 -3.70 % PMG
PMG HP Dos Valles 27.2 27.9 +2.57 % PMG, P
PMG HP El Rincón 6.2 6.2 +0.07 % PMG
PMG HP Florida 0.0 0.0 - PMG
PMG HP Florida III 55.2 52.8 -4.35 % PMG
Centrales Prog. Real Desv % Estado
TER San Isidro I Diésel 0.0 0.0 -
TER San Isidro I GNL 0.0 0.0 - RO
TER San Isidro I Gas Arg 8069.8 7980.9 -1.10 %
TER San Isidro II Diésel 0.0 0.0 -
TER San Isidro II GNL 0.0 0.0 - MM
TER San Isidro II Gas Arg 4959.1 4953.5 -0.11 %
TER San Javier 1 0.0 0.0 -
TER San Javier 2 0.0 0.0 -
TER San Lorenzo 1 0.0 0.0 -
TER San Lorenzo 2 0.0 0.0 -
TER San Lorenzo 3 0.0 0.0 -
TER Santa Fe 1556.6 1228.0 -21.11 % RO
TER Santa Lidia 0.0 0.0 -
TER Santa Marta 360.2 155.1 -56.95 %
TER Santa María 0.0 0.0 - DF
TER Taltal 1 Diesel 0.0 0.0 -
TER Taltal 1 GNL 0.0 803.0 GNP
TER Taltal 1 Gas Arg 0.0 0.0 -
TER Taltal 2 Diesel 0.0 0.0 -
TER Taltal 2 GNL 0.0 825.0 GNP RO
TER Taltal 2 Gas Arg 0.0 0.0 -
TER Tarapacá-TGTAR 0.0 0.0 -
TER Teno 0.0 64.6 GNP
TER Teno Gas GLP 340.7 383.5 +12.56 % LF
TER Termopacifico 0.0 0.0 -
TER Tocopilla-TG1 0.0 0.0 -
TER Tocopilla-TG2 0.0 0.0 -
TER Tocopilla-TG3 Diesel 0.0 0.0 -
TER Tocopilla-TG3 GNL 0.0 0.0 - LF, DF
TER Tocopilla-TG3 Gas Arg 0.0 0.0 -
TER Tocopilla-U16 Diesel 0.0 0.0 -
TER Tocopilla-U16 GNL 0.0 1169.5 (*)GNP MM
TER Tocopilla-U16 Gas Arg 0.0 0.0 -
TER Trapen 19.5 148.2 +660.10 %
TER Trincao 12.4 42.5 +241.95 %
TER Ujina Diésel 0.0 0.0 -
TER Ujina HFO 0.0 0.0 -
TER Valdivia 504.0 678.3 +34.59 %
TER Viñales 528.0 539.4 +2.15 %
TER Yungay U1 Diesel 0.0 0.0 -
TER Yungay U1 GNL 0.0 0.0 -
TER Yungay U1 Gas Arg 0.0 418.9 GNP
TER Yungay U2 Diesel 0.0 0.0 -
TER Yungay U2 GNL 0.0 0.0 -
TER Yungay U2 Gas Arg 0.0 292.6 GNP LF
TER Yungay U3 Diesel 0.0 0.0 -
TER Yungay U3 GNL 0.0 0.0 -
TER Yungay U3 Gas Arg 0.0 525.7 GNP
TER Yungay U4 0.0 0.0 -
Centrales Prog. Real Desv % Estado

PAGINA_PDF 83
PMG HP Juncalito 0.0 0.0 - PMG
Centrales Prog. Real Desv % Estado
Total 197577.9 198546.2 +0.49 %
Centrales Prog. Real Desv % Estado

PAGINA_PDF 84
1.2. PMGD
Centrales Prog. Real Desv %
PMGD Cóndor La Ligua 22.6 19.5 -13.65 %
PMGD HP Allipén 63.3 63.8 +0.80 %
PMGD HP Alto Hospicio 22.6 22.5 -0.09 %
PMGD HP Arrayán - 0.1 -
PMGD HP Auxiliar del Maipo 75.5 73.2 -3.01 %
PMGD HP Boquiamargo 0.0 0.0 -
PMGD HP Bureo 29.6 19.6 -33.88 %
PMGD HP Calíboro 19.4 21.3 +9.96 %
PMGD HP Cavancha 0.0 0.0 -
PMGD HP Chanleufu II 76.4 78.6 +2.97 %
PMGD HP Collil 115.2 58.1 -49.60 %
PMGD HP Contra - 0.0 -
PMGD HP Cosapilla 9.4 5.5 -41.47 %
PMGD HP Cumpeo 46.2 35.9 -22.19 %
PMGD HP Curileufu - 0.0 -
PMGD HP Don Walterio 70.8 69.7 -1.54 %
PMGD HP Dongo 81.7 52.0 -36.41 %
PMGD HP Donguil 3.8 2.4 -37.47 %
PMGD HP Dosal - 0.0 -
PMGD HP Doña Hilda 2.1 2.0 -1.88 %
PMGD HP El Agrio 0.0 0.0 -
PMGD HP El Arrayán - 7.5 -
PMGD HP El Atajo 18.4 17.9 -2.40 %
PMGD HP El Brinco 1.9 1.9 +0.34 %
PMGD HP El Canelo 26.8 20.1 -25.22 %
PMGD HP El Colorado 35.0 19.8 -43.50 %
PMGD HP El Diuto 38.2 44.2 +15.65 %
PMGD HP El Galpón 8.4 8.6 +1.92 %
PMGD HP El Llano 0.9 0.0 -100.00 %
PMGD HP El Manzano 0.0 0.0 -
PMGD HP El Mirador 0.0 0.0 -83.88 %
PMGD HP El Portal 12.1 12.8 +5.97 %
PMGD HP El Toro Nº2 0.0 0.0 -
PMGD HP El Tártaro 0.0 0.0 -
PMGD HP Ensenada 19.5 21.0 +7.86 %
PMGD HP Eyzaguirre 0.0 0.0 -
PMGD HP La Arena 110.1 93.9 -14.78 %
PMGD HP La Bifurcada 2.9 2.8 -1.90 %
PMGD HP La Compañía II 21.6 21.5 -0.38 %
PMGD HP La Montaña 0.0 0.0 -
PMGD HP La Montaña II 0.0 0.0 -
PMGD HP La Paloma 0.0 0.0 -
PMGD HP La Viña-Alto La Viña 9.6 9.2 -4.70 %
PMGD HP Las Flores 58.6 52.7 -10.01 %
PMGD HP Las Vertientes 37.7 37.9 +0.47 %
PMGD HP Los Bajos 95.7 92.6 -3.23 %
PMGD HP Los Colonos - 0.0 -
PMGD HP Los Corrales 0.9 0.0 -100.00 %
PMGD HP Los Corrales II 0.0 0.0 -
Centrales Prog. Real Desv %
PMGD PFV Lo Chacón 6.6 10.9 +64.75 %
PMGD PFV Lo Miguel 0.0 49.9 -
PMGD PFV Lo Miranda 23.6 26.9 +14.04 %
PMGD PFV Lo Sierra 6.6 11.8 +79.33 %
PMGD PFV Lockma 71.6 72.5 +1.31 %
PMGD PFV Loica 15.8 16.9 +7.29 %
PMGD PFV Loma Tendida 5.1 13.1 +160.00 %
PMGD PFV Lomas Coloradas 6.4 3.9 -39.18 %
PMGD PFV Loncura 62.6 45.0 -28.17 %
PMGD PFV Loreto 7.3 12.4 +69.21 %
PMGD PFV Los Banos 34.9 22.7 -34.91 %
PMGD PFV Los Cisnes 29.4 33.5 +14.13 %
PMGD PFV Los Gorriones 14.3 16.7 +16.43 %
PMGD PFV Los Jotes 17.4 12.7 -26.97 %
PMGD PFV Los Lagos 8.1 9.6 +18.52 %
PMGD PFV Los Libertadores 30.9 23.2 -24.89 %
PMGD PFV Los Lirios 24.1 0.1 -99.50 %
PMGD PFV Los Magnolios 0.0 7.9 -
PMGD PFV Los Molinos 49.2 53.2 +8.11 %
PMGD PFV Los Morros I 4.7 8.1 +73.12 %
PMGD PFV Los Nogales 19.6 17.6 -10.34 %
PMGD PFV Los Paltos 7.4 10.0 +35.00 %
PMGD PFV Los Patos 17.5 18.9 +7.94 %
PMGD PFV Los Perales 17.8 14.6 -18.03 %
PMGD PFV Los Puquios 0.0 0.0 -
PMGD PFV Los Robles 8.6 9.9 +15.62 %
PMGD PFV Los Tauretes 12.6 13.7 +8.63 %
PMGD PFV Los Tilos 12.0 14.5 +21.08 %
PMGD PFV Los Tordos 28.1 33.9 +20.40 %
PMGD PFV Luce Solar 11.6 4.2 -63.97 %
PMGD PFV Luders 7.8 8.9 +13.85 %
PMGD PFV Lumbreras 13.0 14.9 +15.11 %
PMGD PFV Luna 11.8 0.0 -100.00 %
PMGD PFV Luna del Norte 8.0 14.0 +74.81 %
PMGD PFV Macao 0.0 0.0 -
PMGD PFV Macarena Solar 8.0 7.9 -1.38 %
PMGD PFV Maikono 15.2 11.3 -25.61 %
PMGD PFV Maimalicán 77.3 23.2 -70.03 %
PMGD PFV Maitenlahue 9.5 12.1 +27.83 %
PMGD PFV Malaquita II 65.5 52.9 -19.25 %
PMGD PFV Malinke 8.5 9.4 +9.61 %
PMGD PFV Malloco 8.3 11.6 +40.85 %
PMGD PFV Malvilla 10.4 13.6 +30.83 %
PMGD PFV Manao 15.7 12.9 -18.12 %
PMGD PFV Mandinga 22.7 22.3 -1.41 %
PMGD PFV Marambio 9.5 10.7 +13.21 %
PMGD PFV Marañon 69.5 41.8 -39.80 %
PMGD PFV Marchigue II 56.7 45.6 -19.53 %
PMGD PFV Marchigue VII 10.4 12.0 +15.85 %

PAGINA_PDF 85
PMGD HP Los Morros 17.9 17.7 -1.51 %
PMGD HP Los Padres 0.0 0.0 -
PMGD HP Los Portones 16.1 16.2 +0.58 %
PMGD HP MSA-I 46.3 29.3 -36.86 %
PMGD HP Maisán 2.3 2.1 -10.16 %
PMGD HP Mallarauco 77.9 71.5 -8.19 %
PMGD HP Maria Elena 0.0 5.0 -
PMGD HP Melo 38.0 43.3 +14.16 %
PMGD HP Molinera Villarrica 4.3 7.4 +70.55 %
PMGD HP Muchi 0.3 1.0 +235.00 %
PMGD HP Munilque 0.0 0.0 -
PMGD HP Munilque II 9.1 8.3 -9.25 %
PMGD HP Palmar 33.4 30.6 -8.50 %
PMGD HP Panguipulli - 0.0 -
PMGD HP Pehui 11.1 9.7 -13.07 %
PMGD HP Pichilonco 26.6 18.6 -29.96 %
PMGD HP Picoltué - 0.0 -
PMGD HP Puclaro 7.0 12.6 +79.48 %
PMGD HP Purísima 2.0 2.0 +0.54 %
PMGD HP Quillaileo 5.3 2.5 -52.09 %
PMGD HP Reca 13.9 10.9 -21.63 %
PMGD HP Robleria 35.9 36.9 +2.97 %
PMGD HP Río Mulchén 2.0 0.0 -100.00 %
PMGD HP Río Trueno 0.0 7.8 -
PMGD HP Santa Elena 15.1 12.1 -19.63 %
PMGD HP Santa Isabel 2.7 6.8 +147.06 %
PMGD HP Santa Rosa 11.5 11.7 +2.14 %
PMGD HP Sauce Andes 7.1 7.5 +4.53 %
PMGD HP Trailelfú 11.4 9.5 -16.87 %
PMGD HP Tranca del Toro 4.3 4.8 +12.31 %
PMGD HP Tranquil 60.7 43.1 -29.05 %
PMGD HP Truful Truful 16.1 16.0 -0.42 %
PMGD PE El Arrebol 60.2 20.1 -66.58 %
PMGD PE El Nogal 55.1 60.3 +9.52 %
PMGD PE Huajache 0.0 0.0 -
PMGD PE Las Peñas 35.1 93.3 +165.76 %
PMGD PE Lebu III 23.0 8.5 -62.99 %
PMGD PE Raki 0.0 0.0 -
PMGD PE Ucuquer 0.2 28.7 +14262.48 %
PMGD PFV Abastible Concon 0.0 0.0 -
PMGD PFV Alameda 19.0 38.3 +101.32 %
PMGD PFV Albatros 7.0 8.5 +21.26 %
PMGD PFV Albor Solar 36.0 30.6 -15.07 %
PMGD PFV Alcaldesa 42.1 38.2 -9.35 %
PMGD PFV Alcon Solar 20.5 27.7 +35.15 %
PMGD PFV Aldebaran 2.5 32.7 +1188.98 %
PMGD PFV Alhué 18.4 26.1 +41.70 %
PMGD PFV Alianza 34.2 26.3 -22.97 %
PMGD PFV Alicahue 12.1 13.0 +7.19 %
PMGD PFV Alto Bellavista 10.0 10.1 +0.60 %
PMGD PFV Alto Solar 12.8 14.7 +14.69 %
Centrales Prog. Real Desv %
PMGD PFV Margarita X 20.3 20.3 +0.01 %
PMGD PFV Marin 5.2 19.4 +272.36 %
PMGD PFV María Dolores 58.7 56.3 -4.06 %
PMGD PFV María Pinto 11.2 12.4 +10.97 %
PMGD PFV Meco Chillan 42.6 28.6 -32.78 %
PMGD PFV Meli 15.5 31.7 +104.33 %
PMGD PFV Membrillo 8.9 14.8 +66.89 %
PMGD PFV Mercurio Sur 14.0 18.8 +34.02 %
PMGD PFV Milán A 10.3 16.9 +63.41 %
PMGD PFV Mitchi 55.7 57.7 +3.50 %
PMGD PFV Montt 7.7 13.4 +74.03 %
PMGD PFV Mostazal 51.5 37.2 -27.77 %
PMGD PFV Moya 25.2 58.6 +132.42 %
PMGD PFV Mutupín 37.0 43.9 +18.54 %
PMGD PFV Nahuén 50.7 41.3 -18.46 %
PMGD PFV Nan 12.4 32.5 +161.30 %
PMGD PFV Nazarino Verano 9.0 12.8 +41.51 %
PMGD PFV Newentun 27.3 37.6 +37.56 %
PMGD PFV Nihue 6.0 11.5 +93.12 %
PMGD PFV Norte Chico 6.3 3.0 -51.90 %
PMGD PFV Ocoa 14.6 13.7 -6.30 %
PMGD PFV Olivia 13.1 7.6 -41.69 %
PMGD PFV Olivier 11.6 7.4 -35.89 %
PMGD PFV Olivillo 43.6 41.6 -4.43 %
PMGD PFV Orion 17.5 15.1 -13.83 %
PMGD PFV Orquidea Solar 17.4 11.9 -31.42 %
PMGD PFV Ovalle Norte 0.0 0.0 -
PMGD PFV Ovejería 42.6 41.6 -2.28 %
PMGD PFV PAS1 70.1 72.5 +3.41 %
PMGD PFV PSF El Peral 16.7 35.8 +114.23 %
PMGD PFV PSF Horizonte 11.9 28.2 +135.96 %
PMGD PFV PVP La Rosa 10.1 14.8 +46.64 %
PMGD PFV PVP Unihue 13.1 14.4 +9.46 %
PMGD PFV Pachira 53.4 53.4 -0.02 %
PMGD PFV Paillihue 58.4 53.2 -8.90 %
PMGD PFV Paine 78.3 76.4 -2.36 %
PMGD PFV Palto Sunlight 51.4 43.8 -14.92 %
PMGD PFV Pama 12.1 8.7 -27.77 %
PMGD PFV Panguilemo Aerop. 21.8 25.9 +19.11 %
PMGD PFV Panquehue II 26.4 23.5 -10.88 %
PMGD PFV Paraguay 33.9 38.7 +14.28 %
PMGD PFV Paranal 13.4 9.6 -28.16 %
PMGD PFV Parque Bicentenario 17.1 15.2 -10.84 %
PMGD PFV Parque Curicura 31.8 50.0 +57.27 %
PMGD PFV Parque El Olivar 57.3 52.0 -9.24 %
PMGD PFV Parque Farol Solar 16.8 22.3 +32.68 %
PMGD PFV Parque Jotabeche 29.1 30.6 +5.43 %
PMGD PFV Parque La Colonia 21.3 48.0 +125.55 %
PMGD PFV Parque La Travesía 14.6 32.7 +123.96 %
PMGD PFV Parque Nancagua 26.6 37.2 +40.08 %
PMGD PFV Parque PVP Itihue 57.7 40.9 -29.11 %
Centrales Prog. Real Desv %

PAGINA_PDF 86
PMGD PFV Altos de Til Til 5.3 10.5 +97.17 %
PMGD PFV Altos del Paico 0.0 - -
PMGD PFV Alturas de Ovalle 16.0 5.1 -67.83 %
PMGD PFV Amparo del Sol 8.6 6.9 -20.35 %
PMGD PFV Anakena 63.6 58.8 -7.58 %
PMGD PFV Ancahual 28.6 49.9 +74.37 %
PMGD PFV Antonia 5.4 7.4 +36.23 %
PMGD PFV Argomedo 29.6 40.5 +37.00 %
PMGD PFV Arica 11.8 15.1 +28.32 %
PMGD PFV Ariztía 12.3 10.0 -18.32 %
PMGD PFV Armazones 35.7 30.4 -14.67 %
PMGD PFV Aromo del Verano 6.3 11.5 +82.35 %
PMGD PFV Astillas 46.7 34.1 -26.92 %
PMGD PFV Avel Solar 59.6 53.0 -10.95 %
PMGD PFV Avellano 37.3 33.2 -10.97 %
PMGD PFV Aviles 21.5 15.7 -27.14 %
PMGD PFV Axel Solar 15.2 4.7 -69.40 %
PMGD PFV Ayla 22.8 45.8 +101.41 %
PMGD PFV Añuñuca del Verano 15.4 10.6 -31.03 %
PMGD PFV Barcelona 35.2 55.3 +57.17 %
PMGD PFV Belenos Til Til 47.4 45.2 -4.62 %
PMGD PFV Bellavista 0.0 0.0 -
PMGD PFV Bellavista 9.6 9.4 -2.20 %
PMGD PFV Belén 24.1 38.0 +57.71 %
PMGD PFV Berrueco 57.2 44.5 -22.26 %
PMGD PFV Blu 20.5 23.6 +15.14 %
PMGD PFV Buenas Yerbas 21.3 38.3 +80.29 %
PMGD PFV Bulnes 39.8 61.3 +53.94 %
PMGD PFV Bulnes Barones 15.3 12.3 -19.32 %
PMGD PFV Bérgamo 10.3 16.5 +60.88 %
PMGD PFV CE Caldera 27.8 29.7 +6.98 %
PMGD PFV CUARZO - 9.5 -
PMGD PFV Cabildo Sunlight 62.5 62.5 +0.00 %
PMGD PFV Cabilsol 13.3 0.0 -100.00 %
PMGD PFV Cabimas 0.4 0.6 +41.46 %
PMGD PFV Cabrero 45.7 51.4 +12.44 %
PMGD PFV Cachiyuyo II 64.6 54.1 -16.21 %
PMGD PFV Caimi 0.5 0.6 +20.83 %
PMGD PFV Calama 72.8 77.8 +6.81 %
PMGD PFV Calle Larga 9.1 13.1 +43.46 %
PMGD PFV Candelaria Solar 5.1 13.4 +162.62 %
PMGD PFV Canelillo 16.9 14.0 -17.14 %
PMGD PFV Canesa 6.1 13.7 +124.10 %
PMGD PFV Canquén 0.0 0.0 -
PMGD PFV Cantera 0.4 8.9 +1920.45 %
PMGD PFV Cantillana 0.0 0.0 -
PMGD PFV Cara De Gallo 4.4 4.6 +4.06 %
PMGD PFV Caracoles 13.7 18.0 +31.31 %
PMGD PFV Caranca 12.0 9.8 -18.67 %
PMGD PFV Casa de Lata - 0.0 -
Centrales Prog. Real Desv %
PMGD PFV Parque PVP Mayos 8.8 14.2 +61.66 %
PMGD PFV Parque San Javier 33.4 36.3 +8.59 %
PMGD PFV Parque Santa Fe 54.4 47.2 -13.24 %
PMGD PFV Parque Valparaiso 34.4 26.9 -21.76 %
PMGD PFV Pastrán 63.2 52.0 -17.65 %
PMGD PFV Patagua 34.4 43.4 +26.01 %
PMGD PFV Patricia Del Verano 27.3 43.1 +57.83 %
PMGD PFV Pedreros 9.5 9.6 +0.53 %
PMGD PFV Pegasus 17.9 14.0 -21.70 %
PMGD PFV Pellin 55.2 52.2 -5.40 %
PMGD PFV Pelumpen 13.6 11.2 -18.04 %
PMGD PFV Penaflor 27.1 42.5 +56.83 %
PMGD PFV Pencahue 35.1 36.9 +5.19 %
PMGD PFV Pencahue Este 16.2 17.3 +7.06 %
PMGD PFV Pepa 49.5 36.8 -25.66 %
PMGD PFV Pequen 9.7 15.3 +58.28 %
PMGD PFV Peralillo 19.7 19.6 -0.76 %
PMGD PFV Perséfone 18.1 24.4 +34.77 %
PMGD PFV Pesaro 10.9 11.2 +3.12 %
PMGD PFV Pica 1.6 1.8 +13.46 %
PMGD PFV Pichon 12.7 11.5 -9.76 %
PMGD PFV Picunche 17.2 47.8 +177.94 %
PMGD PFV Piduco 18.4 20.0 +8.75 %
PMGD PFV Pilpilen 11.6 13.9 +19.40 %
PMGD PFV Piquero 54.9 53.3 -2.90 %
PMGD PFV Pirque 9.9 12.5 +26.26 %
PMGD PFV Pitotoy 10.1 13.2 +30.59 %
PMGD PFV Pitra 14.5 13.3 -8.49 %
PMGD PFV Placilla 29.0 20.2 -30.17 %
PMGD PFV Playerito 18.6 16.2 -13.04 %
PMGD PFV Playero 18.8 16.3 -13.07 %
PMGD PFV Playeron 18.2 16.1 -11.18 %
PMGD PFV Plaza Sunlight 50.4 41.3 -18.11 %
PMGD PFV Plomo Verano 7.9 12.7 +62.09 %
PMGD PFV Población 12.1 13.9 +14.88 %
PMGD PFV Pocillas 14.3 15.1 +6.03 %
PMGD PFV Pomuyeto 18.3 14.3 -21.77 %
PMGD PFV Portezuelo 18.9 10.3 -45.66 %
PMGD PFV Pretty Field 19.3 7.3 -62.31 %
PMGD PFV Puangue 18.0 22.3 +23.71 %
PMGD PFV Pueblo Hundido 9.2 13.5 +46.74 %
PMGD PFV Pueblo Seco 58.3 50.0 -14.27 %
PMGD PFV Puelche 16.0 14.2 -11.29 %
PMGD PFV Puente Solar 7.3 12.2 +67.99 %
PMGD PFV Pullalli 8.5 12.1 +42.59 %
PMGD PFV Punta Baja 2.8 12.6 +350.74 %
PMGD PFV Quebrada de Talca 71.9 45.7 -36.46 %
PMGD PFV Queltehue 9.7 13.3 +36.49 %
PMGD PFV Quemados 14.6 29.4 +101.37 %
PMGD PFV Quetena 47.8 47.0 -1.86 %
Centrales Prog. Real Desv %

PAGINA_PDF 87
PMGD PFV Casabermeja 22.7 30.0 +32.00 %
PMGD PFV Casuto 8.5 11.2 +32.00 %
PMGD PFV Catemu 6.5 8.1 +23.85 %
PMGD PFV Cato Solar 17.5 13.2 -24.97 %
PMGD PFV Catán 0.0 0.0 -
PMGD PFV Cauce Solar - 0.0 -
PMGD PFV Cauquenes 16.7 14.0 -16.14 %
PMGD PFV Cañones Sunlight 57.2 38.8 -32.18 %
PMGD PFV Cefalu Solar 8.2 14.6 +77.92 %
PMGD PFV Centauro Solar 55.3 43.7 -20.94 %
PMGD PFV Cetus 7.6 12.7 +67.77 %
PMGD PFV Chacabuco 42.1 39.3 -6.70 %
PMGD PFV Chacaico 31.8 29.9 -5.95 %
PMGD PFV Chalinga 7.9 6.9 -12.85 %
PMGD PFV Champa 15.4 42.5 +175.86 %
PMGD PFV Chancon 15.5 9.6 -38.00 %
PMGD PFV Chañar del Verano 16.6 20.1 +21.45 %
PMGD PFV Chequen Solar 34.0 44.9 +32.25 %
PMGD PFV Chicauma Verano 39.4 51.3 +30.39 %
PMGD PFV Chilener 13.4 13.2 -1.56 %
PMGD PFV Chillán Huambali 10.4 13.9 +33.59 %
PMGD PFV Chimbarongo 14.9 14.2 -4.56 %
PMGD PFV Chinchorro 34.1 50.3 +47.83 %
PMGD PFV Cholguan 15.3 15.4 +0.10 %
PMGD PFV Chuchiñi 7.7 13.2 +71.93 %
PMGD PFV Cintac 0.0 2.4 +23900.00 %
PMGD PFV Cipres 44.6 42.8 -4.08 %
PMGD PFV Citrino 10.3 3.0 -70.78 %
PMGD PFV Ckilir 76.3 76.5 +0.21 %
PMGD PFV Clementina 12.0 26.7 +121.68 %
PMGD PFV Cocharcas 16.6 13.4 -19.35 %
PMGD PFV Cocinillas 16.8 14.2 -15.04 %
PMGD PFV Coinco 7.4 11.5 +54.37 %
PMGD PFV Colchagua 10.7 14.6 +36.19 %
PMGD PFV Colibri 1.8 0.0 -100.00 %
PMGD PFV Colina 48.2 50.7 +5.38 %
PMGD PFV Collanco - 0.0 -
PMGD PFV Coltauco Almendro 8.6 12.4 +44.28 %
PMGD PFV Condor Chepica 13.9 18.4 +32.11 %
PMGD PFV Condor Pelvin 8.5 10.0 +17.75 %
PMGD PFV Condor Petorca 8.4 13.9 +66.07 %
PMGD PFV Cordillerilla 9.0 6.5 -28.08 %
PMGD PFV Corso 0.0 0.0 -
PMGD PFV Cortijo 52.7 50.5 -4.14 %
PMGD PFV Covadonga 65.4 57.4 -12.32 %
PMGD PFV Coyunche 17.5 15.5 -11.52 %
PMGD PFV Crucero 18.4 3.6 -80.65 %
PMGD PFV Cruz 17.4 13.6 -21.76 %
PMGD PFV Curacavi 12.2 14.1 +14.87 %
PMGD PFV Curaco 47.5 0.5 -98.95 %
Centrales Prog. Real Desv %
PMGD PFV Quillay 4.2 11.7 +177.96 %
PMGD PFV Quilmo Solar 37.2 29.7 -20.21 %
PMGD PFV Quinantu 56.2 26.9 -52.22 %
PMGD PFV Quinta 16.5 15.3 -7.56 %
PMGD PFV Quinta Cabrero 0.0 0.0 -
PMGD PFV RDCL SAN 48.6 42.0 -13.57 %
PMGD PFV REN 0.0 0.0 -
PMGD PFV RLA 11.1 11.4 +2.34 %
PMGD PFV Ranguil 11.8 15.3 +30.10 %
PMGD PFV Ratulemus 16.9 14.6 -13.33 %
PMGD PFV Rauquen 28.8 45.0 +56.36 %
PMGD PFV Rcu 19.3 32.0 +65.56 %
PMGD PFV Recoleta 42.6 33.5 -21.40 %
PMGD PFV Rengo 24.1 36.4 +51.45 %
PMGD PFV Rexner 13.1 11.2 -13.95 %
PMGD PFV Rimini 42.3 45.9 +8.50 %
PMGD PFV Rinconada 23.7 23.7 +0.03 %
PMGD PFV Rinconada Alcones 44.7 54.4 +21.75 %
PMGD PFV Rinconada Norte 18.8 14.6 -22.44 %
PMGD PFV Rodeo 12.8 9.5 -25.94 %
PMGD PFV Roma 10.0 14.9 +49.10 %
PMGD PFV Romeria 40.2 44.5 +10.51 %
PMGD PFV Rosario 0.1 0.1 -
PMGD PFV Rovián 27.7 37.3 +34.48 %
PMGD PFV Rucapaine 21.8 48.2 +120.91 %
PMGD PFV Río Peuco 4.6 10.4 +124.84 %
PMGD PFV S. Antonio Monte 11.6 12.7 +8.86 %
PMGD PFV S. Francisco Parral 14.9 13.2 -11.39 %
PMGD PFV SDSI 5.1 5.1 +0.00 %
PMGD PFV SF Fortuna 15 0.0 15.0 -
PMGD PFV SGT Catapilco 60.2 39.4 -34.58 %
PMGD PFV SGT Tucapel 47.3 47.2 -0.03 %
PMGD PFV SLK CB Nueve 16.1 12.5 -22.06 %
PMGD PFV SP Malloa 8.6 13.4 +55.45 %
PMGD PFV SP Villa Alemana 13.7 12.0 -12.30 %
PMGD PFV Salerno Solar 8.9 11.8 +32.25 %
PMGD PFV Samo Bajo 12.1 8.9 -26.39 %
PMGD PFV San Alberto 22.0 19.1 -13.21 %
PMGD PFV San Antonio 24.7 25.9 +4.94 %
PMGD PFV San Camilo 13.1 17.6 +34.28 %
PMGD PFV San Carlos 17.1 13.4 -21.68 %
PMGD PFV San Eduardo 1.8 1.4 -18.18 %
PMGD PFV San Emilio I 10.2 14.2 +39.10 %
PMGD PFV San Eugenio 56.9 49.8 -12.47 %
PMGD PFV San Francisco 12.7 13.9 +9.37 %
PMGD PFV San Isidro 10.4 10.8 +3.75 %
PMGD PFV San José II 21.2 15.1 -29.00 %
PMGD PFV San Pedro 17.5 13.9 -20.69 %
PMGD PFV San Rafael 14.9 16.6 +11.46 %
PMGD PFV San Ramiro 58.4 36.9 -36.83 %
Centrales Prog. Real Desv %

PAGINA_PDF 88
PMGD PFV Cuz Cuz 8.0 13.4 +68.05 %
PMGD PFV Dadinco 19.6 15.8 -19.51 %
PMGD PFV Darlin 32.6 42.0 +28.68 %
PMGD PFV Diego de Almagro 60.3 51.0 -15.47 %
PMGD PFV Don Andrónico 6.4 10.6 +65.88 %
PMGD PFV Don Enrique 62.3 48.6 -21.98 %
PMGD PFV Don Eugenio 16.5 2.4 -85.48 %
PMGD PFV Don Jorge 13.1 17.8 +35.75 %
PMGD PFV Don Mariano 8.5 14.0 +63.85 %
PMGD PFV Don Martín 17.0 14.4 -15.04 %
PMGD PFV Don Matías 10.7 15.4 +44.02 %
PMGD PFV Don Rodrigo 25.6 30.5 +18.89 %
PMGD PFV Don Simón 10.6 27.8 +163.51 %
PMGD PFV Dona Rubena - 0.0 -
PMGD PFV Doña Igna 10.5 12.3 +17.21 %
PMGD PFV Doña Regina 17.0 15.2 -10.45 %
PMGD PFV Doñihue 28.9 37.8 +30.90 %
PMGD PFV Duqueco Solar 60.1 51.5 -14.28 %
PMGD PFV EA SF Graneros 5.6 11.1 +97.34 %
PMGD PFV EA SF Pichilemu 11.9 14.0 +17.00 %
PMGD PFV Ea Maiten 14.4 13.8 -4.44 %
PMGD PFV Eclipse 56.1 37.4 -33.33 %
PMGD PFV El Boco 11.3 31.5 +179.03 %
PMGD PFV El Caiquén 65.6 53.9 -17.84 %
PMGD PFV El Cardenal 13.7 13.7 +0.02 %
PMGD PFV El Carpintero 64.2 64.6 +0.58 %
PMGD PFV El Castaño 0.0 0.0 -
PMGD PFV El Cernicalo 7.1 9.8 +37.39 %
PMGD PFV El Cernicalo II 7.1 8.8 +22.69 %
PMGD PFV El Chercan 49.5 62.5 +26.45 %
PMGD PFV El Chincol 14.0 14.4 +2.71 %
PMGD PFV El Chucao 16.9 13.9 -17.51 %
PMGD PFV El Cuervo 12.9 15.0 +15.80 %
PMGD PFV El Cóndor 3.8 5.9 +55.59 %
PMGD PFV El Divisadero 9.6 16.3 +70.82 %
PMGD PFV El Estero 8.2 0.0 -100.00 %
PMGD PFV El Flamenco 44.5 56.8 +27.85 %
PMGD PFV El Gaviotin 43.6 8.4 -80.83 %
PMGD PFV El Huaso 11.7 9.3 -20.27 %
PMGD PFV El Ingenio 55.0 40.9 -25.78 %
PMGD PFV El Interlocutor 10.2 13.6 +33.30 %
PMGD PFV El Laurel 20.1 26.2 +30.63 %
PMGD PFV El Litre 46.2 45.0 -2.58 %
PMGD PFV El Loro Choroy 42.2 50.3 +19.13 %
PMGD PFV El Mirlo 26.4 44.8 +69.85 %
PMGD PFV El Monte 8.2 12.2 +49.63 %
PMGD PFV El Palqui 11.8 10.9 -7.96 %
PMGD PFV El Picurio 17.1 16.9 -0.99 %
PMGD PFV El Pilpen 18.3 13.9 -23.99 %
PMGD PFV El Pitio 14.2 15.2 +7.18 %
Centrales Prog. Real Desv %
PMGD PFV San Vicente TT 8.3 8.7 +5.05 %
PMGD PFV Sand Solar 5.0 5.0 +0.17 %
PMGD PFV Santa Adriana 11.0 11.6 +5.55 %
PMGD PFV Santa Amelia 11.4 15.4 +36.04 %
PMGD PFV Santa Blanca 6.2 11.7 +87.94 %
PMGD PFV Santa Carolina 10.5 14.8 +41.63 %
PMGD PFV Santa Cecilia 7.6 8.7 +13.95 %
PMGD PFV Santa Clara 9.0 2.9 -68.30 %
PMGD PFV Santa Cruz 37.4 48.1 +28.53 %
PMGD PFV Santa Elizabeth 28.8 43.7 +52.00 %
PMGD PFV Santa Emilia 9.9 19.3 +96.35 %
PMGD PFV Santa Ester 18.4 12.8 -30.56 %
PMGD PFV Santa Francisca 33.5 25.5 -23.70 %
PMGD PFV Santa Inés 0.0 0.0 -
PMGD PFV Santa Julia 13.3 14.4 +8.91 %
PMGD PFV Santa Laura 12.0 9.6 -20.42 %
PMGD PFV Santa Lucía 45.8 38.9 -14.90 %
PMGD PFV Santa Luisa 17.8 12.3 -31.16 %
PMGD PFV Santa Margarita 11.1 15.0 +34.47 %
PMGD PFV Santa Pamela 0.0 45.2 -
PMGD PFV Santa Rita 18.1 11.4 -36.89 %
PMGD PFV Santa Teresita 39.0 50.0 +28.18 %
PMGD PFV Santuario 12.7 14.1 +10.63 %
PMGD PFV Saturno Norte 20.7 27.4 +32.32 %
PMGD PFV Siete Colores 35.9 29.7 -17.23 %
PMGD PFV Sirimavo 13.0 12.8 -1.45 %
PMGD PFV Sofia 14.9 14.1 -5.61 %
PMGD PFV Sol de Septiembre 35.4 47.5 +34.11 %
PMGD PFV Sol del Maule 15.7 16.7 +6.36 %
PMGD PFV Sol del Norte 8.0 19.1 +138.77 %
PMGD PFV Solar Del Bueno 7.1 11.4 +59.28 %
PMGD PFV Solaris - 13.9 -
PMGD PFV Soy Solar 17.7 4.8 -73.11 %
PMGD PFV Sunhunter 59.6 54.1 -9.19 %
PMGD PFV Sunray - 32.0 -
PMGD PFV Tabolango 61.9 50.5 -18.39 %
PMGD PFV Talagante 23.7 26.5 +11.75 %
PMGD PFV Talca 27.2 33.0 +21.17 %
PMGD PFV Talhuén 10.8 9.7 -10.46 %
PMGD PFV Tallado 1.4 1.7 +28.89 %
PMGD PFV Tamarama 36.3 31.4 -13.52 %
PMGD PFV Tamarugo 20.6 18.7 -9.55 %
PMGD PFV Tambo Real 7.9 10.2 +28.61 %
PMGD PFV Taranto 44.4 43.6 -1.67 %
PMGD PFV Taruca 31.8 37.7 +18.75 %
PMGD PFV Techos de Altamira 0.8 0.0 -100.00 %
PMGD PFV Tes Solar 11.5 7.9 -31.75 %
PMGD PFV Tierra 34.7 44.0 +26.78 %
PMGD PFV Tijeral 14.8 14.8 +0.04 %
PMGD PFV Til Til 13.2 10.4 -21.10 %
Centrales Prog. Real Desv %

PAGINA_PDF 89
PMGD PFV El Piuquen 14.5 12.4 -14.79 %
PMGD PFV El Queltehue 18.6 14.2 -23.60 %
PMGD PFV El Quemado 12.5 12.1 -3.44 %
PMGD PFV El Queule 27.7 27.9 +0.86 %
PMGD PFV El Rayador 15.7 3.5 -77.70 %
PMGD PFV El Reconquistador 18.5 17.1 -7.31 %
PMGD PFV El Resplandor 6.1 6.1 +0.04 %
PMGD PFV El Roble 44.7 34.5 -22.82 %
PMGD PFV El Romeral 27.5 43.1 +56.93 %
PMGD PFV El Salitral 22.0 17.1 -22.26 %
PMGD PFV El Sauce 14.9 12.2 -17.92 %
PMGD PFV El Sharon 8.1 11.8 +44.84 %
PMGD PFV El Tiuque 6.1 6.7 +9.97 %
PMGD PFV El Trigal 47.5 50.6 +6.37 %
PMGD PFV El Trile 55.7 63.7 +14.23 %
PMGD PFV El Trébol 12.3 15.1 +22.94 %
PMGD PFV El Turpial 0.0 0.0 -
PMGD PFV El Zorzal 13.3 15.5 +16.24 %
PMGD PFV El Ñandú 12.6 16.1 +28.12 %
PMGD PFV Enami Solar 29.8 22.9 -23.06 %
PMGD PFV Encino 6.7 11.8 +75.86 %
PMGD PFV Encon 26.0 22.2 -14.81 %
PMGD PFV Erinome 14.7 15.3 +4.02 %
PMGD PFV Escorial del Verano 0.0 0.0 -
PMGD PFV Esfena 37.3 30.0 -19.43 %
PMGD PFV Esperanza 11.1 0.0 -100.00 %
PMGD PFV FRAGATA - 15.5 -
PMGD PFV Faramalla 5.8 6.8 +17.39 %
PMGD PFV Fardela Negra 12.6 11.1 -11.85 %
PMGD PFV Filomena 14.3 11.0 -22.74 %
PMGD PFV Flor del Llano 26.9 31.9 +18.97 %
PMGD PFV Florencia Solar 71.7 48.6 -32.33 %
PMGD PFV Foster 16.4 12.9 -21.47 %
PMGD PFV Fotovolt 0.0 0.0 -
PMGD PFV Fotovolt Lin 29.5 29.0 -1.63 %
PMGD PFV Francisco 16.1 12.7 -21.37 %
PMGD PFV Fulgor 17.0 15.6 -8.57 %
PMGD PFV Fuster del Verano 34.5 49.1 +42.27 %
PMGD PFV GR Lemu 28.9 31.4 +8.72 %
PMGD PFV GR Peumo 20.9 29.0 +38.58 %
PMGD PFV GR Pitao 55.2 58.6 +6.23 %
PMGD PFV GR Rauli 33.2 43.8 +31.98 %
PMGD PFV GR Santa Rosa 0.0 0.0 -
PMGD PFV Gabardo del Verano 14.8 39.3 +165.23 %
PMGD PFV Gabriela 66.8 52.5 -21.32 %
PMGD PFV Girasoles 9.6 13.3 +38.29 %
PMGD PFV Granada 49.3 50.4 +2.13 %
PMGD PFV Granate 63.3 50.1 -20.85 %
PMGD PFV Guadalao 12.0 17.2 +43.00 %
PMGD PFV Guadalupe 31.5 26.2 -16.75 %
Centrales Prog. Real Desv %
PMGD PFV Topacio 16.9 13.9 -17.61 %
PMGD PFV Torino 24.3 40.1 +65.09 %
PMGD PFV Tortolas del Verano 11.1 11.7 +5.67 %
PMGD PFV Tortuga 2.0 14.0 +611.27 %
PMGD PFV Tranque del Sol 58.1 40.5 -30.22 %
PMGD PFV Trebal 8.1 13.8 +71.34 %
PMGD PFV Trebo 11.0 14.3 +29.85 %
PMGD PFV Trica-Dos 10.8 14.5 +33.98 %
PMGD PFV Tricahue II 52.6 6.7 -87.28 %
PMGD PFV Trinidad 11.6 17.3 +48.89 %
PMGD PFV Tucuquere 9.8 12.5 +27.65 %
PMGD PFV Turquia 8.1 7.1 -11.98 %
PMGD PFV UTFSM V. Valdés 0.1 0.4 +660.00 %
PMGD PFV UTFSM Vitacura 0.0 0.1 -
PMGD PFV UTFSM Viña 0.4 1.0 +152.63 %
PMGD PFV VELASCO SOLAR 9.1 9.2 +0.33 %
PMGD PFV Valle Este II 47.9 53.5 +11.77 %
PMGD PFV Valle Oeste II 26.3 40.0 +51.94 %
PMGD PFV Valle de la Luna II 15.7 13.4 -14.84 %
PMGD PFV Ventisquero 32.4 32.3 -0.08 %
PMGD PFV Venturada 59.0 45.6 -22.85 %
PMGD PFV Verona 4.7 6.9 +48.39 %
PMGD PFV Vicente 5.8 5.8 +0.02 %
PMGD PFV Victoria 71.4 70.1 -1.95 %
PMGD PFV Villa Alegre 41.9 45.9 +9.53 %
PMGD PFV Villa CVE - 0.5 -
PMGD PFV Villa Cruz 11.9 17.4 +45.97 %
PMGD PFV Villa Moscoso 13.3 10.1 -24.32 %
PMGD PFV Villa Prat 14.2 15.8 +11.24 %
PMGD PFV Villa Seca 10.8 13.2 +21.76 %
PMGD PFV Villa Solar 13.7 15.3 +11.40 %
PMGD PFV Violeta 7.8 7.8 +0.13 %
PMGD PFV Vituco 2B 11.2 13.7 +23.05 %
PMGD PFV Viñas del Sol 33.4 36.4 +9.11 %
PMGD PFV Yahutela 30.2 23.8 -21.09 %
PMGD PFV Ñilhue 3.9 3.5 -8.29 %
PMGD PFV Ñiquén 14.0 0.0 -100.00 %
PMGD TER Aggreko 01 - 0.0 -
PMGD TER Agni - 0.0 -
PMGD TER Alerce - 0.0 -
PMGD TER Almendrado - 0.0 -
PMGD TER Ancalí - 0.0 -
PMGD TER Aromos - 0.0 -
PMGD TER Bellet - 0.0 -
PMGD TER Berlioz - 0.0 -
PMGD TER Bio Cruz - 0.0 -
PMGD TER Bluegate - 0.0 -
PMGD TER Boldos - 0.0 -
PMGD TER Calafate - 0.0 -
PMGD TER Calfuco - 0.0 -
Centrales Prog. Real Desv %

PAGINA_PDF 90
PMGD PFV Guanaco Solar 0.0 0.0 -
PMGD PFV Guarana 8.8 12.2 +39.09 %
PMGD PFV Génova 49.3 50.4 +2.22 %
PMGD PFV Helios 12.4 9.6 -22.25 %
PMGD PFV Hijuela 4 15.7 17.5 +11.50 %
PMGD PFV Homero 16.5 11.5 -30.12 %
PMGD PFV Hormiga 8.8 7.7 -12.44 %
PMGD PFV Hornitos 1.2 0.1 -89.43 %
PMGD PFV Huape 15.8 13.8 -12.75 %
PMGD PFV Huaquelon 59.2 48.6 -17.82 %
PMGD PFV Huigan 29.2 47.7 +63.26 %
PMGD PFV Hurtado 16.8 15.1 -10.18 %
PMGD PFV ICB 0.0 0.0 -
PMGD PFV ISIDRO 51.3 48.1 -6.14 %
PMGD PFV Idahue del Verano 9.8 12.5 +26.93 %
PMGD PFV Illapel 5X 8.9 16.6 +86.18 %
PMGD PFV Independencia 0.0 6.3 +15525.00 %
PMGD PFV Itahue Solar 14.2 32.9 +131.99 %
PMGD PFV Jahuel 32.2 24.7 -23.20 %
PMGD PFV Jardin Solar Petorca 51.9 43.2 -16.62 %
PMGD PFV Jaururo 7.7 10.4 +35.45 %
PMGD PFV Javiera Carrera 23.3 47.4 +103.61 %
PMGD PFV Jilguero 8.1 12.2 +50.26 %
PMGD PFV José Soler Mallafré 3.9 6.3 +61.73 %
PMGD PFV Kaufmann 0.0 0.0 -
PMGD PFV Konda 9.3 10.3 +11.18 %
PMGD PFV La Acacia 39.2 38.1 -2.88 %
PMGD PFV La Blanquina 16.5 34.6 +109.39 %
PMGD PFV La Chapeana 7.4 0.0 -100.00 %
PMGD PFV La Chimba Bis 15.7 8.4 -46.78 %
PMGD PFV La Esperanza II 56.7 46.1 -18.63 %
PMGD PFV La Estancia 14.7 14.7 +0.01 %
PMGD PFV La Foresta 13.8 16.2 +17.60 %
PMGD PFV La Frontera 30.2 29.9 -1.19 %
PMGD PFV La Gamboina 11.3 21.4 +90.23 %
PMGD PFV La Gonzalina de
Tuniche Sunlight
- 0.0 -
PMGD PFV La Huerta 14.1 16.1 +13.90 %
PMGD PFV La Lajuela 27.3 41.7 +52.64 %
PMGD PFV La Ligua 8.3 14.5 +74.10 %
PMGD PFV La Manga 22.0 11.2 -49.41 %
PMGD PFV La Muralla 9.6 13.4 +39.75 %
PMGD PFV La Palma Solar 67.1 51.1 -23.80 %
PMGD PFV La Paz 33.3 49.9 +49.85 %
PMGD PFV La Perla 10.0 17.5 +74.99 %
PMGD PFV La Vendimia 65.6 54.7 -16.55 %
PMGD PFV La Victoria 61.1 51.8 -15.29 %
PMGD PFV Lagunilla 7.9 2.2 -71.74 %
PMGD PFV Laja Andino 28.2 58.1 +106.28 %
PMGD PFV Las Arboledas 9.6 15.6 +62.25 %
Centrales Prog. Real Desv %
PMGD TER Camping - 0.0 -
PMGD TER Casablanca - 0.0 -
PMGD TER Casablanca II - 0.0 -
PMGD TER Cañete - 0.0 -
PMGD TER Chile - 0.0 -
PMGD TER Chillan - 0.0 -
PMGD TER Chorrillos - 0.0 -
PMGD TER Chufkén - 0.0 -
PMGD TER Ciruelillo - 0.0 -
PMGD TER Coelemu - 0.0 -
PMGD TER Conchalí - 0.0 -
PMGD TER Contulmo - 0.0 -
PMGD TER Copiulemu - 0.0 -
PMGD TER Cortés - 0.0 -
PMGD TER Curacautín - 0.0 -
PMGD TER Curauma - 0.0 -
PMGD TER Dagoberto - 0.0 -
PMGD TER Deuco - 0.0 -
PMGD TER Diesel Cerezo - 0.0 -
PMGD TER Diesel Coya - 0.0 -
PMGD TER Diésel Colaco
Pargua
- 0.0 -
PMGD TER Don Pedro - 0.0 -
PMGD TER Doña Javiera - 0.3 -
PMGD TER Egido - 0.0 -
PMGD TER El Campesino - 2.0 -
PMGD TER El Canelo - 0.0 -
PMGD TER El Faro - 0.0 -
PMGD TER El Jardin - 0.0 -
PMGD TER El Molle - 18.8 -
PMGD TER El Nogal - 0.0 -
PMGD TER Ermitaño - 0.0 -
PMGD TER Estancilla - 0.0 -
PMGD TER Estandartes - 0.0 -
PMGD TER Etersol - 0.0 -
PMGD TER Exequiel Fernández - 0.0 -
PMGD TER Gami - 14.5 -
PMGD TER HBS - 0.6 -
PMGD TER HBS GNL - 0.0 -
PMGD TER Holley - 0.0 -
PMGD TER La Gloria-21 - 0.0 -
PMGD TER Lagunitas - 0.0 -
PMGD TER Las Dalias - 0.0 -
PMGD TER Las Pampas - 0.0 -
PMGD TER Lebu - 0.0 -
PMGD TER Lepanto - 0.0 -
PMGD TER Lipigas Concón - 0.0 -
PMGD TER Lomas Coloradas - 25.0 -
PMGD TER Lonquimay - 0.0 -
PMGD TER Los Pinos - 50.9 -
Centrales Prog. Real Desv %

PAGINA_PDF 91
CSE:Conectada a Sistema Externo
DF:Desconexión Forzada
ERE:Estado de Reserva Estratégica
FE:Falla Externa
LF:Limitación Forzada
MM:Mantenimiento Mayor
P:Prueba de Puesta en Servicio
RO:Restricción Operativa
SI:Sin información
Abreviaturas:
PMGD PFV Las Bandurrias 5.6 6.4 +14.72 %
PMGD PFV Las Cabras 11.0 13.9 +26.68 %
PMGD PFV Las Cachañas 31.6 49.8 +57.62 %
PMGD PFV Las Catitas 54.0 52.9 -2.15 %
PMGD PFV Las Chacras 8.4 13.4 +59.29 %
PMGD PFV Las Chilcas 30.4 40.2 +32.14 %
PMGD PFV Las Codornices 7.8 15.5 +98.97 %
PMGD PFV Las Golondrinas 31.1 42.7 +37.23 %
PMGD PFV Las Lechuzas 7.7 15.2 +97.27 %
PMGD PFV Las Majadas 48.2 46.9 -2.76 %
PMGD PFV Las Mercedes 7.2 12.3 +69.75 %
PMGD PFV Las Mollacas 7.4 3.5 -52.55 %
PMGD PFV Las Palmas Verano 10.6 13.6 +27.54 %
PMGD PFV Las Palomas 14.2 14.4 +1.69 %
PMGD PFV Las Perdices 12.2 14.8 +21.31 %
PMGD PFV Las Rojas 4.8 1.0 -78.96 %
PMGD PFV Las Tacas - 12.4 -
PMGD PFV Las Taguas 56.6 9.9 -82.44 %
PMGD PFV Las Tencas 31.3 47.3 +51.42 %
PMGD PFV Las Terrazas 5.9 4.4 -25.25 %
PMGD PFV Las Torcazas 11.8 14.5 +22.77 %
PMGD PFV Las Tortolas 16.2 13.9 -14.28 %
PMGD PFV Las Turcas 14.1 7.1 -49.93 %
PMGD PFV Lenga 3.1 12.5 +308.25 %
PMGD PFV Liebre Verano 22.8 33.0 +45.06 %
PMGD PFV Lima 13.3 18.1 +35.97 %
PMGD PFV Linares 48.5 46.9 -3.16 %
PMGD PFV Lingue 14.1 13.5 -3.63 %
PMGD PFV Lipangue 10.7 15.7 +46.36 %
PMGD PFV Liquidambar 46.9 33.0 -29.69 %
PMGD PFV Lirio del Campo 8.8 11.1 +25.97 %
PMGD PFV Litoral Sunlight 50.8 45.0 -11.51 %
PMGD PFV Llanos de Potroso 26.0 9.1 -64.90 %
PMGD PFV Llay Llay 56.7 23.3 -58.86 %
PMGD PFV Lloica 13.3 13.3 +0.15 %
PMGD PFV Lluta Solar 10.4 17.8 +70.67 %
PMGD PFV Lo Boza 0.1 0.9 +608.33 %
Centrales Prog. Real Desv %
PMGD TER Los Sauces - 0.0 -
PMGD TER Los Álamos - 0.0 -
PMGD TER Louisiana Pacific - 0.0 -
PMGD TER Lousiana Pacific II - 0.0 -
PMGD TER Mayor Power - 0.0 -
PMGD TER Mimbre - 0.0 -
PMGD TER Monte Patria - 0.0 -
PMGD TER Multiexport - 0.0 -
PMGD TER Multiexport II - 0.0 -
PMGD TER Orafti - 7.5 -
PMGD TER PRP Campesina - 15.8 -
PMGD TER PRP Chifin - 12.9 -
PMGD TER PRP Las Quemas - 45.3 -
PMGD TER PRP Los Negros - 15.4 -
PMGD TER PRP Tambores - 12.6 -
PMGD TER Pinares - 0.0 -
PMGD TER Punitaqui - 0.0 -
PMGD TER Quitralman - 0.0 -
PMGD TER Ramadilla - 0.0 -
PMGD TER Rapaco - 13.4 -
PMGD TER Raso Power - 0.0 -
PMGD TER Rey - 0.0 -
PMGD TER Río Azul - 0.0 -
PMGD TER Salmofood - 0.0 -
PMGD TER Santa Irene - 0.0 -
PMGD TER Sepultura - 0.0 -
PMGD TER Tamm - 0.0 -
PMGD TER Tapihue - 0.0 -
PMGD TER Tigre - 0.0 -
PMGD TER Tirúa - 0.0 -
PMGD TER Tomaval - 0.0 -
PMGD TER Trebal Mapocho - 5.8 -
PMGD TER TrongolCuranilahue - 0.0 -
PMGD TER Yumbel - 0.0 -
PMGD TER Zapallar - 0.0 -
PMGD TER Zofri - 0.0 -
Total 14397.7 14987.5 +4.10 %
Centrales Prog. Real Desv %

PAGINA_PDF 92
2JUSTIFICACIÓN DE PRINCIPALES DESVIACIONES (*)
PE Kallpa Mayor generación real por mayor carga Eólica.
PFV Desierto de Atacama Generación en prueba de Puesta en Servicio.
TER Atacama 2 GNL Mayor generación real por costo marginal.
TER Kelar Diésel GNP por costo marginal.
TER Los Vientos Gas Arg Menor generación real por costo marginal.
TER Nehuenco I Gas Arg Menor generación real por indisponibilidad.
TER Nehuenco II GNL Mayor generación real por disponibilidad de GNL.
TER Nueva Renca Gas Arg Menor generación real por control suministro de gas Argentino.
TER Nueva Renca GNL Mayor generación real por disponibilidad de GNL.
TER Tocopilla-U16 GNL GNP por pruebas de Mantenimiento Mayor.

PAGINA_PDF 93
3ESTADO DE LAS CENTRALES
3.1. Desconexión Forzada
CENTRALES (≥100 MW) Disponibilidad (%) Observaciones
CSP Cerro Dominador 0.0 Indisponible. Causa informada: Inspección y reparación de rotura de tubería correspondiente al generador de vapor. Condiciones
requeridas, según SDCF 2023045296.
HP Alfalfal 2 0.0 U-1 y U-2 indisponibles. Causa Informada: Inspección por detección de desprendimientos focalizados en un sector del túnel Las
Lajas, según SDCF 2023012245 y 2023012246.
HP Las Lajas 0.0 U-1 y U-2 indisponibles. Causa informada: Realizar monitoreos de condición túnel por variaciones anormales de presión, según
SDCF 202312242 y 2023012244.
PFV Gran Teno 0.0 Indisponible. Causa informada: Falla transformador de poder por daño en aisladores, según IF 2024004680.
TER Angamos-ANG2 100.0 Con solicitud de desconexión de curso forzoso. Causa informada: Revisión del control de válvula de turbina por mal
funcionamiento, según SDCF 2025034855.
TER Atacama 2 GNL 98.0 TG2A sale de servicio en forma intempestiva con 108 MW. Causa informada: Alta temperatura de escape de gas. Según IF
2025002715.
TER Nehuenco 9B GNL 0.0 Indisponible. Causa informada: Falla en la partida, según IF 2025003087.
TER Santa María 0.0 Indisponible. Causa informada: Bloqueo del eje de turbina, según IF 2025002519.
3.2. Limitación Forzada
CENTRALES (≥100 MW) Disponibilidad (%) Observaciones
HE Angostura 100.0 Unidad 2 no puede participar en AGC, por problemas de comunicación entre ICCP. Según IL 2025000675
HE Cipreses 71.2 U2 y U3 limitada a 20 MW y 15 MW respectivamente, debido a intervenciones técnicas en el bobinado estatórico de las unidades
generadoras. Esto se debe a alzas de temperaturas en sus Descansos Lado A y Lado B. por consiguiente la unidad no puede
trabajar en control primario, secundario y terciario de frecuencia, además de no variar potencia reactiva, según IL 2024001465 e
IL 2024001147.
HE Rapel 80.0 U-5 con limitación. Causa informada: Se declara mínimo técnico de 65 MW y un máximo de 70 MW para evitar TRIP por
temperaturas altas y daños producto de las mismas, sin CPF ni CSF, según IL 2025000445
PE Los Cururos 98.7 Limitada a 107.65 MW. Causa informada: Falla en el controlador de unidad del aerogenerador N°16, según IL 2025000710.
PFV Carrera Pinto 90.0 C. PFV Carrera PintoQueda limitada a 69 MW. Causa informada: Falla en alimentador N° 1, según IL 2025000858
PFV Rio Escondido 81.0 Limitada a 130 MW. Causa informada: Limitación de inversores a raíz de incendio presentado el día 30.01.2025, según IL
2025000550.
PFV Santa Isabel 93.0 Limitada en 152.6 MW. Causa informada: Maniobras de normalización de inversores y string de módulos fotovoltaicos, según IL
2024001951.
PFV Sol de Lila 64.5 Limitada en 98 MW. Causa informada: Indisponibilidad de 11 Cabinas de Transformación MT por revisión integral de estado de
cabinas indisponibles, según IL 2024001990.
PFV Valle Escondido 91.4 Limitada a 98.46 MW. Causa informada: Falla en Inversor 11 del circuito 3 e inversor 19 del circuito 7, según IL 2025000024.
TER Angamos-ANG2 100.0 Limitada en 125 MW como MTP. Causa informada: Anormalidad en el control de válvulas de turbina a bajas cargas, según IL
2025000599.
TER Atacama 1 Diésel 68.0 TG1B limitada a 31 MW con combustible diésel. Causa informada: Alta presión diferencial de cámaras en circuito secundario,
según IL 2025000355.
TER Atacama 2 GNL 98.0 Limitada a 340 MW. Causa informada: Falla de bomba de vacío del condensador, según IL 2024001947.
TER Guacolda 1 81.0 C. Guacolda 1 limitada a 125 MW. Causa informada: Alto diferencial en los filtros de manga, según IL 2025000855.
TER Guacolda 2 90.0 Limitada a 130 MW. Causa informada: Máxima apertura de válvula de turbina (TMD), según IL 2025000179.
TER Nehuenco 9B Diésel 100.0 Limitada para arrancar con diésel, motivos descritos en la carta GO Carta N°012-2023. Compresor de aire atomizador (CAA)
queda con un bypass temporal, la unidad queda disponible solo con gas, según IL 2025000643

PAGINA_PDF 94
TER Nehuenco 9B Gas Arg 95.0 Limitada a una generación máxima de 95 MW. Causa informada: Por degradación de la unidad, según IL 2024000905.
TER Nehuenco II Gas Arg 100.0 Limitada. Causa informada: Sistema de excitación de la TG sin respaldo, según IL 2025000604.
CENTRALES (≥100 MW) Disponibilidad (%) Observaciones
3.3. Mantenimiento Mayor
CENTRALES (≥100 MW) Disponibilidad (%) Observaciones
HE Colbún 50.0 U-2 Mantenimiento Mayor.
HE Rapel 80.0 U-3 Mantenimiento Mayor.
TER Quintero 1A GNL 0.0 Mantenimiento Mayor.
TER San Isidro II GNL 63.0 TV Mantenimiento Mayor.
TER Tocopilla-U16 GNL 0.0 Mantenimiento Mayor.
3.4. Prueba de Puesta en Servicio
CENTRALES (≥100 MW) Disponibilidad (%) Observaciones
PE ANTOFAGASTA 0.0 En periodo de puesta en servicio.
PE Horizonte Norte 0.0 En periodo de puesta en servicio.
PE Horizonte Sur 0.0 En periodo de puesta en servicio.
PFV Desierto de Atacama 0.0 En periodo de puesta en servicio.
TER Arauco MAPA 0.0 En periodo de puesta en servicio.
3.5. Restricción Operativa
CENTRALES (≥100 MW) Disponibilidad (%) Observaciones
HE Antuco 100.0 Limitada. Causa informada: Debido al inicio de la temporada de riego 2024 - 2025, la central deberá generar en forma constante
todo el caudal del afluente natural más el caudal que la DOH solicite turbinar por la central El Toro, según IL 2024001968.
HE Colbún 50.0 C. Colbún entre las cotas 420 y 418 m s.n.m. si ambas unidades están en operación, una de ellas deberá permanecer enclavada
(solo para los efectos de llevar la central a los valores de potencia asignados, podrán admitirse tomas de carga en forma
sucesiva, de modo que al efectuar la toma de carga con una de las unidades la otra esté detenida o bien funcionando enclavada
en una potencia fija.), según IL 2025000840
HE El Toro 100.0 Limitada. Causa informada: Durante el periodo de riego, la central podrá variar su potencia activa si se cumplen las siguientes
condiciones, la tasa de extracción promedio diaria coincida con la tasa de extracción solicitada por la DOH para cada día, según
IL 2024001967.
HE Los Cóndores 100.0 De acuerdo con el marco operativo global de la Central Los Cóndores, todas las variaciones en el caudal son determinadas por la
Dirección de Obras Hidráulicas (DOH), previa solicitud de la Junta de Vigilancia del Río Maule o, en su caso, por la generación.
En consecuencia, las extracciones de agua de la Laguna del Maule deben realizarse preferentemente desde la Central Los
Cóndores, de acuerdo con los principios de uso eficiente del recurso hídrico. Cabe destacar que tanto los ajustes operativos de la
Central Los Cóndores como las compuertas de extracción de la Laguna del Maule están bajo el control y supervisión directa de la
DOH, lo que impide que la central pueda modular su generación de manera autónoma, según IL 2025000512.
HE Pangue 100.0 Limitada. Causa informada: Por compromisos en periodo de riego podrá operar por debajo de su valor de mínimo técnico
declarado. Para lo anterior, unidades deberán ser despachadas según lo siguiente: De lunes a domingo de 09.00 hrs. a 19.00 hrs:
Generar a una potencia mínima de 20 MW con unidades enclavadas para cumplir con caudal mínimo de 40 m3/s (variaciones
bruscas de caudal). El horario de inicio y término de la bajada y subida de carga podría variar ± una hora, siempre y cuando se
logre cumplir con las cotas objetivo del embalse Ralco declaradas en el convenio con la JVBB. Se debe respetar en todo
momento un caudal mínimo de 40 m3/s y un caudal promedio diario de 65 m3/s, según IL 2025000184.
HE Pehuenche 100.0 Sistema ERAG/EDAG con limitación. Causa informada: Se detecta falla presente en los equipos de la celda maestra del
esquema, según IL 2025000101.
HE Ralco 100.0 U-1 limitada a operar en AGC hasta poder realizar una revisión exhaustiva al Regulador de Velocidad, Gobernador y sus
Controladores, según IL 2024000371. U-2 no puede operar en modo AGC debido a falla en la comunicación desde Scada Bio Bio
y controlador de la unidad, según IL 2024001217.

PAGINA_PDF 95
HP Abanico 83.0 No se puede retirar completamente de servicio, para alimentar cliente externo Frontel, que alimenta la zona de Antuco, Abanico y
lago Laja, como tambén alimenta los SS/AA de central El Toro y respalda SS/AA de la central Antuco, según IL 2020002320.
HP Alfalfal 100.0 Limitada las Unidades de Central Alfalfal no pueden ser sujetas a reducción de generación (curtailment) y no podrán participar de
la prestación de SSCC, debido a que dichas acciones provocan movimientos de caudales y golpes de agua no planificados que
pueden afectar a otros usuarios del río, según IL 2024000725.
HP La Confluencia 100.0 Limitación. Causa informada: Mínimo técnico operacional por unidad de 90 MW en la central mientras dure la prorrata.
Disminución de carga por prorrata tiene como consecuencia desbordamiento en los reservorios Tinguiririca y Trica, según IL
2025000120.
HP La Higuera 100.0 Limitada a no bajar de 90 MW. Causa informada: Evitar desbordamiento en los reservorios Tinguiririca y Tricahue por altos
caudales entrantes, puede poner en peligro la vida y seguridad de terceros que transitan por la ruta I-45, según IL 2025000240.
HP Rucue 100.0 Limitada la central con el fin de operar en carga estable, minimizando las variaciones de carga, que no sean de causa natural,
durante las 24 horas del día. La Central no puede participar en el control terciario de frecuencia, según IL 2024001857.
PE Kallpa 100.0 Limitada a operar en AGC, según IL 2025000827.
PE Malleco Norte 100.0 Limitada a operar en AGC. Causa informada: Problemas de comunicación, según IL 2025000697.
PE Malleco Sur 100.0 Limitada a operar en AGC. Causa informada: Problemas de comunicación, según IL 2025000698.
PE Sierra Gorda Este 100.0 limitada a variar reactivos. Causa informada: Parque Eólico con limitación para absorber o inyectar Potencia Reactiva, debido a
falla en Controlador de cambiador de tap del transformador de poder en S/E El Arriero, según IL 2025000784.
PFV Granja Solar 100.0 Limitada e inyectar o absorber 17 MVAr, según IL 2024000700.
PFV Guanchoi 100.0 Limitada a prestar SSCC de CPF. Causa informada: Debido a bloqueo del sistema Under/Over Frecuency a nivel de SW del PPC,
se informa la imposibilidad de disponer la función de SSCC CPF, según IL 2025000738
PFV Luz del Norte 100.0 Limitada a mínimo técnico provisorio de 12 MW.
PFV Malgarida 100.0 Limitada para participar en SSCC-CPF debido a comportamiento irregular de la potencia activa al realizar su activación según
programa, según IL 2025000612.
TER Angamos-ANG1 100.0 Limitada para prestar servicios complementarios de CPF debido a la necesidad de mejoras en los sistemas de control, según IL
2023001864.
TER Angamos-ANG2 100.0 Limitada para prestar servicios complementarios de CPF debido a la necesidad de mejoras en los sistemas de control, según IL
2024000416.
TER Atacama 2 GNL 98.0 C. Atacama 2 TG2B +05 TV2C limitada a prestar servicio de AGC. Causa Informada: Error de telemetría, según IL 2025000787.
TER Cochrane-CCH1 100.0 Limitada a prestar servicios complementarios de CPF. Causa informada: debido a que los ensayos de verificación de SSCC dan
cuenta que la unidad no puede asegurar la adecuada entrega de CPF en modo "Coordinado" y "Caldera sigue" afectando la
seguridad del SEN, acorde con lo descrito en la comunicación COC 0074-2022, según IL 2024000732.
TER Cochrane-CCH2 100.0 Limitada para prestar servicios complementarios de CPF. Causa informada: debido a que los ensayos de verificación de SSCC
dan cuenta que la unidad no puede asegurar la adecuada entrega de CPF en modo "Coordinado" y "Caldera sigue" afectando la
seguridad del SEN, acorde con lo descrito en la comunicación COC 0085-2022, según IL 2023001949.
TER Guacolda 1 81.0 C. Guacolda U-1 con limitación. Causa informada: Para dar cumplimiento al DS13/2011 se actualizan los tiempos mínimos de
operación en ciclaje persistente para las Unidades de Central Guacolda. Unidad TER Guacolda U1, partida en frío (mayor a 48
horas F/S): 22 horas, partida en tibio (entre 8 y 48 horas F/S): 22 horas y partida en caliente (menor a 8 horas F/S): 9 horas.
Cancelada IL 2025000614.
TER Guacolda 2 90.0 C. Guacolda U-2 con limitación. Causa informada: Para dar cumplimiento al DS13/2011 se actualizan los tiempos mínimos de
operación en ciclaje persistente para las Unidades de Central Guacolda. Unidad TER Guacolda U2, partida en frío (mayor a 48
horas F/S): 12 horas, partida en tibio (entre 8 y 48 horas F/S): 12 horas y partida en caliente (menor a 8 horas F/S): 9 horas.
Cancelada IL 2025000592.
TER Guacolda 3 100.0 C. Guacolda U-3 con limitación. Causa informada: Para dar cumplimiento al DS13/2011 se actualizan los tiempos mínimos de
operación en ciclaje persistente para las Unidades de Central Guacolda. Unidad TER Guacolda U3, partida en frío (mayor a 48
horas F/S): 36 horas, partida en tibio (entre 8 y 48 horas F/S): 36 horas y partida en caliente (menor a 8 horas F/S): 21 horas.
Cancelada IL 2025000591.
TER Guacolda 4 100.0 C. Guacolda U-4 con limitación. Causa informada: Para dar cumplimiento al DS13/2011 se actualizan los tiempos mínimos de
operación en ciclaje persistente para las Unidades de Central Guacolda. Unidad TER Guacolda U4, partida en frío (mayor a 48
horas F/S): 39 horas, partida en tibio (entre 8 y 48 horas F/S): 39 horas y partida en caliente (menor a 8 horas F/S): 18 horas.
Cancelada IL 2025000590.
CENTRALES (≥100 MW) Disponibilidad (%) Observaciones

PAGINA_PDF 96
TER Guacolda 5 100.0 C. Guacolda U-5 con limitación. Causa informada: Para dar cumplimiento al DS13/2011 se actualizan los tiempos mínimos de
operación en ciclaje persistente para las Unidades de Central Guacolda. Unidad TER Guacolda U5, partida en frío (mayor a 48
horas F/S): 21 horas, partida en tibio (entre 8 y 48 horas F/S): 21 horas y partida en caliente (menor a 8 horas F/S): 21 horas.
Cancelada IL 2025000589.
TER Kelar GNL 100.0 TG1 y TG2 Las turbinas a gas están supeditadas al control operacional indicado por el fabricante del equipo General Electric.
Dentro de esta información, se solicita que después del retiro, el virador debe estar en servicio 6 horas como mínimo para evitar
vibraciones en el proceso de arranque siguiente, según IL 2024000778 - 2024000780.
TER Los Vientos GNL 100.0 Limitada. Causa informada: Con mínimo técnico de 68 MW operando con diésel y 70 MW operando con gas para mantener las
emisiones de contaminantes por debajo de los límites establecidos por la resolución de calificación, según IL 2025000535.
TER Nehuenco I GNL 100.0 No puede retirarse de servicio ni participar con SSCC. Causa informada: Realizar inspección y reparación de tubo roto de
condensador, según SICF 2025040409.
TER Nueva Renca Gas Arg 100.0 limitación de combustible. Causa informada: Debido a restricción por trabajos de empresa de gaseoducto argentina TGN
TER Nueva Renca GNL 100.0 Limitada a dar CTF de bajada en forma parcial. Causa informada: Con "Fuegos adicionales" sólo puede prestar servicios con
valores mayores y/o iguales a 40 MW, según IL 2024000680.
TER San Isidro I GNL 100.0 Limitación en ciclo combinado, es posible prestar servicios complementarios de AGC sólo en cargas inferiores a 260 MW (Ciclo) y
superiores a 200 MW (Ciclo), con una pendiente de carga de 6 MW/min, según IL 2024000720.
TER Taltal 2 GNL 100.0 Limitación. Causa informada: Unidad TG2 no puede realizar AGC entre 70 MW y 85 MW por aumento en la T° del túnel de carga.
Unidad no podrá prestar servicios complementarios entre 70 MW y 85 MW, según IL 2025000441.
CENTRALES (≥100 MW) Disponibilidad (%) Observaciones

PAGINA_PDF 97
4ANTECEDENTES DE LA OPERACIÓN DIARIA SEN
4.1. Observaciones
Hora
Centro de
Control Observación
00:00 CDC Cs. PFV Desierto de Atacama, PFV Leyda, PE Horizonte Norte, PE Horizonte Sur, PFV Loma Los Colorados, PE Lebu (Ampliación de 6,5 a 10 MW), Dos Valles, El Pinar U-1, PE
Punta de Talca, PE Antofagasta, Cogeneradora Mapa continúan en período de puesta en servicio.
00:00 Enel
Generación
C. Rapel se declara en condición de agotamiento con cota 101.88 m.s.n.m. y un gasto de 20 MWh.
00:00 Enel
Generación
C. Pehuenche se declara en condición de agotamiento con cota 641.28 m.s.n.m. y un gasto de 80 MWh.
00:48 STM SDAC deshabilitado.
00:48 STM S/E Cerro Navia deshabilitado trip por contingencia específica del autotransformador 2 de 220/110 kV, 400 MVA, sobre líneas de 110 kV El Salto - Cerro Navia 1 y 2.
02:04 CGE -
Transmisión
Línea de 66 kV Charrúa - Santa Clara con solicitud de desconexión de curso forzoso. Causa informada: Maniobra de apertura local de DDCC 89B1 S/E Santa clara, esto como
medida de resguardo del personal para que haga la maniobra en terreno de manera segura (Falla en tramo Los Tilos - Tap Off Santa Clara), según SDCF 2025042921.
02:21 SWC C. Diego de Almagro TG indisponible. Causa informada: Falla en el proceso de partida.
02:41 CGE -
Transmisión
Línea de 66 kV Charrúa - Santa Clara cancelada solicitud de desconexión de curso forzoso SDCF 2025042921. NOTA: Energizado tramo Los Tilos - Estructura N° 158 (Robo de
conductor entre las estructuras N°167 - 170, según IF 2025003150).
03:00 Enlasa C. Guacolda U-1 con limitación. Causa informada: Para dar cumplimiento al DS13/2011 se actualizan los tiempos mínimos de operación en ciclaje persistente para las Unidades de
Central Guacolda. Unidad TER Guacolda U1, partida en frío (mayor a 48 horas F/S): 22 horas, partida en tibio (entre 8 y 48 horas F/S): 22 horas y partida en caliente (menor a 8 horas
F/S): 9 horas. Cancelada IL 2025000614.
03:00 Enlasa C. Guacolda U-2 con limitación. Causa informada: Para dar cumplimiento al DS13/2011 se actualizan los tiempos mínimos de operación en ciclaje persistente para las Unidades de
Central Guacolda. Unidad TER Guacolda U2, partida en frío (mayor a 48 horas F/S): 12 horas, partida en tibio (entre 8 y 48 horas F/S): 12 horas y partida en caliente (menor a 8 horas
F/S): 9 horas. Cancelada IL 2025000592.
03:00 Enlasa C. Guacolda U-3 con limitación. Causa informada: Para dar cumplimiento al DS13/2011 se actualizan los tiempos mínimos de operación en ciclaje persistente para las Unidades de
Central Guacolda. Unidad TER Guacolda U3, partida en frío (mayor a 48 horas F/S): 36 horas, partida en tibio (entre 8 y 48 horas F/S): 36 horas y partida en caliente (menor a 8 horas
F/S): 21 horas. Cancelada IL 2025000591.
03:00 Enlasa C. Guacolda U-4 con limitación. Causa informada: Para dar cumplimiento al DS13/2011 se actualizan los tiempos mínimos de operación en ciclaje persistente para las Unidades de
Central Guacolda. Unidad TER Guacolda U4, partida en frío (mayor a 48 horas F/S): 39 horas, partida en tibio (entre 8 y 48 horas F/S): 39 horas y partida en caliente (menor a 8 horas
F/S): 18 horas. Cancelada IL 2025000590.
03:00 Enlasa C. Guacolda U-5 con limitación. Causa informada: Para dar cumplimiento al DS13/2011 se actualizan los tiempos mínimos de operación en ciclaje persistente para las Unidades de
Central Guacolda. Unidad TER Guacolda U5, partida en frío (mayor a 48 horas F/S): 21 horas, partida en tibio (entre 8 y 48 horas F/S): 21 horas y partida en caliente (menor a 8 horas
F/S): 21 horas. Cancelada IL 2025000589.
03:54 CGE -
Transmisión
Línea de 66 kV Santa Rosa - Alhué interrupción forzada por protecciones con reconexión automática con éxito, según IF 2025003162.
06:15 CGE -
Transmisión
Línea de 66 kV Las Cabras - El Manzano interrupción forzada por protecciones y se pierden 3.6 MW de consumos de S/E El Manzano. Causa informada: Choque de vehículo en T-
91, según IF 2025003163.
06:26 SWC C. Diego de Almagro TG disponible y en servicio.
07:03 Enlasa C. Guacolda 1 limitada a 125 MW. Causa informada: Alto diferencial en los filtros de manga, según IL 2025000855. Cancela limitación IL 2025000841.
07:15 CGE -
Transmisión
S/E El Manzano recupera 1 MW de consumos por redes de media tensión.
07:44 RNE C. PFV Carrera Pinto sale del servicio en forma intempestiva con 3.4 MW. Causa informada: Falla interna, según IF 2025003165
11:45 CGE -
Transmisión
S/E El Manzano recupera 1.1 MW de consumos por redes de media tensión.
13:00 Gen.
Metropolitana
C. Los Vientos con limitación para generar con gas argentino. Causa informada: Debido a restricción por trabajos de empresa de gaseoducto argentina TGN hasta el 23 de abril 2025,
se cuenta con una disponibilidad reducida de los combustibles de las series GN_A, GN_B y GN_C, según IL 2025000856.

PAGINA_PDF 98
13:04 Engie
Generación
C. Hornitos CTH sale del servicio en forma intempestiva con 86 MW. Causa informada: Señal de vibración en cojinete de turbina, según IF 2025003164.
15:14 Colbún C. Nehuenco 1 TG en servicio en pruebas, según SDCF 2025042912.
16:00 Transelec S/E Pan de Azúcar autotransformador N° 3 de 220/115/13.8 kV, 75 MVA limitado a 56 MVA. Causa informada: Capacidad del transformador queda limitada a 56 MVA por anormalidad
en uno de los grupos de los radiadores, según IL 2025000857. Cancelada IL 2025000729 (Limitado a 37.5 MVA).
16:40 RNE C. PFV Carrera Pinto disponible, en servicio y cancelado IF 2025003165. Queda limitada a 69 MW. Causa informada: Falla en alimentador N° 1, según IL 2025000858.
17:15 San Andrés C. San Andrés U-2 indisponible. Causa informada: Filtración en válvula desairadora, según IF 2025003166
18:02 Engie
Generación
C. Hornitos CTH en servicio en pruebas, según IF 2025003164.
18:47 CGE -
Transmisión
Línea de 66 kV Las Cabras - El Manzano cerrada, normalizados el 100 % de los consumos y cancelado IF 2025003163.
21:00 Engie
Generación
C. Hornitos CTH disponible, en servicio y cancelado IF 2025003164.
21:40 CGE -
Transmisión
Línea de 66 kV Charrúa - Santa Clara, tramo Los Tilos - Tap Off Santa Clara cerrado, normalizada topología y cancelado IF 2025003150.
22:05 Colbún C. Nehuenco 1 TV en servicio en pruebas, según SDCF 2025042912.
22:06 STM S/E Chacabuco Barra 1 de 12 kV interrupción forzada por protecciones y se pierden 17.4 MW de consumos. Causa informada: Se investiga, según IF 2025003167.
22:29 STM S/E Chacabuco Barra 1 de 12 kV recupera XX MW de consumos por redes de media tensión.
22:30 Colbún C. Nehuenco 1 disponible, en servicio y cancelada solicitud de desconexión de curso forzoso SDCF 2025042912. Sube a PC en pruebas, según IL 2025000751.
23:14 STM S/E Chacabuco Barra 1 de 12 kV disponible, en servicio y normalizados el 100% de los consumos. Cancelado IF 2025003167.
23:19 Transelec S/E San Vicente Barra A de 154 kV con solicitud de desconexión de curso forzoso. Causa informada: Se realizará el traspaso de consumos a la Barra 154 kV "sección A", en caso de
no operar desconectadores de forma eléctrica, maniobras serán realizadas a pie de equipo con apoyo de pértigas, según SDCF 2025042937.
23:43 San Andrés C. San Andrés U-2 disponible y cancelado IF 2025003166.
23:54 Colbún C. Candelaria 2 cancelada solicitud de desconexión de curso forzoso SDCF 2025042843.
23:55 Colbún C. Nehuenco 1 cancelada limitación IL 2025000751.
Hora
Centro de
Control Observación

PAGINA_PDF 99
4.2. Otras Observaciones
Hora
Centro de
Control Observación
08:00 STS CDC solicita reducir 7.8 MW de inyección de centrales PMGD de acuerdo al criterio de potencia máxima en S/E Cabrero por control de transferencia del transformador N° 2 de
66/23 kV, 16 MVA.
08:25 CDC La mayor tasa de disminución de generación Bruta, calculada cada 5 minutos, fue de -38,7 [MW/m]
09:40 CDC La mayor tasa de aumento de generación Bruta, calculada cada 5 minutos, fue de 16,7 [MW/m]
10:00 CDC La mayor disminución de generación Bruta horaria fue de -418,8 [MW]
15:03 CGE -
Transmisión
CDC solicita reducir 20 MW de inyección de centrales PMGD de acuerdo al criterio de prorrata máxima por control transferencia de la línea de 110 kV El Peñón - La Ruca - Ovalle.
17:08 CGE -
Transmisión
CDC finaliza reducción de inyección de centrales PMGD de acuerdo al criterio de prorrata máxima por control transferencia de la línea de 110 kV El Peñón - La Ruca - Ovalle.
18:00 STS CDC finaliza reducción de inyección de centrales PMGD de acuerdo al criterio de potencia máxima en S/E Cabrero por control de transferencia del transformador N° 2 de 66/23
kV, 16 MVA.
18:00 CDC El mayor aumento de generación Bruta horaria fue de 702,6 [MW]
4.3. Primera Energización de Instalaciones
Hora Centrol de Control Empresa Instalación
No hay registros para esta fecha.

PAGINA_PDF 100
5INDISPONIBILIDAD SCADA SEN
Centro de Control Instalación Fecha F/S Hora F/S Fecha E/S Hora E/S
Cenizas S/E Cenizas sin datos SCADA. 06/02/2017 18:50
Elektragen Constitución Cs. Constitución y Maule datos SCADA. 07/11/2017 08:00
Energía Pacífico C. Energía Pacífico datos SCADA. 23/06/2020 21:30
Enel Generación C. Ralco sin datos de temperatura. 04/06/2021 14:00
Enfragen (Prime Energía) C. Emelda sin cambio de estado en SCADA. 05/08/2021 07:30
Enfragen (Prime Energía) Cs. Degañ 1 y 2 datos SCADA. 31/05/2022 00:00
Colbún C. Carena datos SCADA. 25/10/2022 06:50
Potencia C. Espinos datos SCADA. 31/10/2023 20:00
Enel Generación C. Atacama datos SCADA congelados (Parcial). 09/05/2024 00:00
AES Andes S/E Bolero datos SCADA. 17/07/2024 10:42
San Andrés C. San Andrés datos SCADA. 18/09/2024 17:51
Enel Green Power C. PE Canela 1 y 2 señal de generación disponible. 28/10/2024 07:30
Innergex C. PFV San Andrés sin señal de generación actual y generación disponible. 28/10/2024 07:30
Scotta C. Rio Picoiquén, sin señal de generación y estado de interruptores de S/E. 28/10/2024 07:30
AES Andes C. PFV Andes 4 señal SITR de potencia disponible con valor erroneo, según IL 2024001808. 18/11/2024 14:30
AES Andes C. PFV Bolero 1 señal SITR de potencia disponible con valor errónea, según IL 2024001807. 18/11/2024 14:30
AES Andes C. PFV Andes 2B señal SITR de potencia disponible con valor erróneo, según IL 2024001917. 07/12/2024 09:31
Enor Chile C. PFV JAMA con informe de limitación. Causa informada: Central presenta problema de reportabilidad de potencia
disponible hacia el coordinador, según IL 2024001918.
07/12/2024 10:00
Engie Generación C. PFV Los Loros con informe de limitación. Causa informada: Central con problema en dato de disponibilidad enviado
hacia el SITR del Coordinador. Según IL 2024001919.
07/12/2024 11:50
AES Andes C. PFV Andes señal SITR de potencia disponible con valor erróneo, según IL 2024001925. 08/12/2024 08:55
AES Andes C. PFV Andes 2 señal SITR de potencia disponible con valor erróneo, según IL 2024001924. 08/12/2024 08:55
SUN Power C. PFV Pelicano y Luz del Norte datos scada F/S 21/12/2024 17:10
Enor Chile C. PFV Santa Isabel con informe de limitación. Causa informada: Central con problema en dato de disponibilidad
enviado hacia el SITR del Coordinador, según IL 2024002013.
24/12/2024 00:17
Enor Chile Minera Mantos blancos datos SCADA F/S. 23/01/2025 12:40
Capullo C. Capullo y C. Pulelfu datos Scada F/S 27/01/2025 14:11
Enfragen (Prime Energía) S/E Central Llanos Blancos sin datos SITR 08/02/2025 08:00
STS S/E María Elena datos SCADA F/S. 17/03/2025 01:43

PAGINA_PDF 101
6COMUNICACIONES SEN
Centro de Control Instalación Fecha F/S Hora F/S Fecha E/S Hora E/S
Imelsa -Crell Hot Line F/S. 22/12/2022 14:30
Hidro Maule Hot Line Principal y Respaldo F/S. 25/12/2023 00:00
Santa Marta Hot Line Principal y Respaldo F/S. 01/04/2024 00:00
LAP Hot Line Principal F/S. 08/01/2025 09:08
Cía. Minera Escondida Hot Line Principal F/S. 17/02/2025 08:00
Tinguiririca Energía Hot Line Principal y Respaldo F/S. 25/02/2025 15:17
Siemens Hot Line Principal y Respaldo F/S. 30/03/2025 01:00
Chilquinta Hot Line Principal y Respaldo F/S. 17/04/2025 12:20

PAGINA_PDF 102
7CAMBIOS TOPOLÓGICOS RELEVANTES SEN
Centro de Control Instalación Fecha F/S Hora F/S Fecha E/S Hora E/S
CGE - Transmisión S/E Pitrufquén 52B1 y 52BS cerrados, 52B3 y 52B4 abiertos por control transferencia del transformador de 220/66 kV y
75 MVA de S/E Lastarria (S/E Pitrufquén desde S/E Temuco).
12/02/2025 21:47
Transelec S/E Coronel interruptor 52B8 abierto y S/E Guindo interruptor 52B2 abierto para disminuir profundidad de falla en zona
de Concepción.
08/04/2025 00:00
STM S/E San Cristobal abierto 52H1 por control Tx llegada de líneas de 110 kV C. Navia - San Cristobal - El Salto 1 y 2 ante
falla de barra de 110 kV S/E C. Navia.
14/04/2025 17:12 19/04/2025 00:30
CGE - Transmisión S/E Villa Alegre 52B1 cerrado para disminuir profundidad de falla ante eventual robo de conductor. 19/04/2025 00:42 19/04/2025 07:02
CGE - Transmisión S/E Chillán interruptor B2 y S/E Monterrico interruptor B4 cerrados para disminuir profundidad de falla ante eventual
robo de conductor.
19/04/2025 00:44 19/04/2025 07:04
Transelec S/E Jadresic abiertos 52J2, 52J5 y 52J9 por control de transferencias del Transformador 500/220 kV y 750 MVA S/E
Jadresic.
19/04/2025 02:12 19/04/2025 08:11
Colbún S/E Jadresic abiertos 52J10 y 52J14 por control de transferencias del Transformador 500/220 kV y 750 MVA S/E
Jadresic.
19/04/2025 02:21 19/04/2025 08:14

PAGINA_PDF 103
8REGULACIÓN DE TENSIÓN SEN
Centro de Control Instalación Fecha F/S Hora F/S Fecha E/S Hora E/S
Nexpertia (TEN) Línea de 220 kV Roncacho - Nueva Pozo Almonte. 07/12/2024 16:25
Ferrovial Línea de 220 kV Punta Sierra - Centella 1. 15/03/2025 12:52
Celeoredes Línea de 220 kV Santa María - Charrúa 2. 24/03/2025 01:15
Chilquinta Línea de 220 kV Cerros de Huichahue - Nueva Pichirropulli 2. 05/04/2025 03:26
Chilquinta Línea de 220 KV Ciruelos - Cerros de Huichahue 2. 05/04/2025 03:26
Nexpertia S/E Cumbre CCSS de línea de 500 kV Cumbre - Nueva Cardones 1 y 2. 16/04/2025 17:19
Transelec S/E Nueva Pichirropulli 52J11 y 52J12 de la línea de 220 kV Tineo - Nueva Pichirropulli 2. 17/04/2025 16:01
Interchile S/E Nueva Pan de Azúcar CCSS de línea de 500 kV Nueva Pan de Azúcar - Polpaico 1 y 2. 17/04/2025 17:40
STS Línea de 220 kV Chiloé - Gamboa 1. 18/04/2025 04:25
Transelec Línea de 220 kV Ciruelos - Valdivia 1. 18/04/2025 04:46
Transelec Línea de 220 kV El Laurel - Nueva Pichirropulli 1. 18/04/2025 04:47
Transelec Línea de 220 kV Tineo - Nueva Pichirropulli 1. 18/04/2025 19:18
Transelec Línea de 500 kV Entre Ríos - Ancoa 2. 18/04/2025 21:26 19/04/2025 17:48
Ferrovial Línea de 220 kV Punta Sierra - Nueva Pan de Azúcar 1 18/04/2025 22:16
Transelec Línea de 500 kV Ancoa - Alto Jahuel 2. 19/04/2025 00:12 19/04/2025 17:53
Celeoredes Línea de 500 kV Ancoa - Alto Jahuel 3. 19/04/2025 01:59
Interchile Línea de 500 kV Nueva Maitencillo - Nueva Pan de Azúcar 1 19/04/2025 03:07
Transelec S/E Ancoa CCSS de línea de 500 kV Ancoa - Alto Jahuel 1. 19/04/2025 05:25
Transelec Línea de 500 kV Changos - Kimal 2. 19/04/2025 07:34 19/04/2025 17:55
Transelec Línea de 500 kV Entre Ríos - Ancoa 2. 19/04/2025 19:38
Transelec Línea de 500 kV Ancoa - Alto Jahuel 2. 19/04/2025 21:27

PAGINA_PDF 104
ANEXO Nº 4
Detalle de mantenimientos programados y forzados correspondientes al día 19 de abril 
de 2025

PAGINA_PDF 105
ANEXO Nº 5
Informes de trabajos y fallas de instalaciones ingresados en el sistema del Coordinador 
Eléctrico Nacional por STM S.A. y Enel Distribución Chile S.A.

PAGINA_PDF 106


PAGINA_PDF 107


PAGINA_PDF 108


PAGINA_PDF 109


PAGINA_PDF 110


PAGINA_PDF 111


PAGINA_PDF 112
ANEXO Nº 6
Otros antecedentes aportados por STM S.A. y Enel Distribución Chile S.A.

PAGINA_PDF 113
 
 
  
 
 
 
Informe de Falla 5 días Nº 2025003167 
Operación automática Barra MT1 de la S/E Chacabuco 
  
19 de abril de 2025, a las 22:06 horas. 
 
Zona:  Región Metropolitana 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 

PAGINA_PDF 114
 
Sociedad Transmisora Metropolitana S.A. - Domínica 185, Recoleta – Santiago - Chile 
Informe de Falla - abril de 2025 
 
 
 
 Información de la empresa 
 
• Nombre empresa propietaria: SOCIEDAD TRANSMISORA METROPOLITANA S.A. 
• Rut empresa: 77.611.649-1 
• Representante Legal: Francisco Alliende 
• Dirección: Manuel Bulnes 441, Osorno 
 Características de la instalación donde se produjo la falla  
2.1 Plan de mantenimiento 
En el archivo “Plan Mantenimiento 202 5.pdf” se encuentra el plan de mantenimiento asociado a la 
subestación Chacabuco. 
 
2.2 Vida útil del equipo 
 
La subestación Chacabuco, es una subestación de bajada de 110/12 y 110/23 kV que se encuentra ubicada 
en la calle San Ignacio N°1024, comuna de Quilicura. Esta instalación posee 8 transformadores de poder 
con una potencia total instalada de 334,9 MVA y da suministro a 27 alimentadores de Enel Distribución. 
Considerando el mantenimiento programado, la vida útil estimada de esta instalación es de 30 años 
adicionales aproximadamente. 
2.3 Retraso en inversiones pactadas 
 
No aplica. 
 Causa u origen de la falla 
 
El pasado sábado 19 de abril de 2025 a l as 22:06 horas se produjo  la operación automática (OA ) del 
interruptor lado MT del  Transformador N°1  (52CT1), por actuación de la protección de sobrecorriente, 
operando como respaldo frente a una falla  en la red de MT del alimentador Lautaro (no despejada por su 
protección de cabecera). 
 Instalaciones afectadas 
4.1 Estado y configuración en los momentos previos 
 
La subestación Chacabuco, se encontraba con condiciones normales de operación 
 
 
 
 
 
 

PAGINA_PDF 115
 
Sociedad Transmisora Metropolitana S.A. - Domínica 185, Recoleta – Santiago - Chile 
Informe de Falla - abril de 2025 
 
 
 
 
 
  
4.2 Diagrama simplificado 
Subestación Chacabuco, 110/12-23 kV 
 
 
4.3 Zona geográfica 
• 13125 Quilicura, Santiago, Región Metropolitana. 
 Pérdidas de generación 
No aplica. 
 Pérdidas de consumo 
6.1 Sistema de Transmisión 
 
Elemento 
Afectado Segmento Tramo Fecha 
Desconexión 
Hora 
Desconexión 
Fecha 
Normalización 
Hora 
Normalización 
S/E Chacabuco ST Zonal Barra MT1 19-04-2025 22:06 19-04-2025 23:13 
 
La Barra MT1, da suministro a 7 alimentadores de Enel Distribución  (San Ignacio, Lautaro, Araucarias, 
Caupolican, Maulen, Fresia y Mejillones). 
Barra MT1 
Interruptor 52CT1 
Equipo operado 
Punto de falla, Red de MT del 
Alimentador Lautaro 
Subestación Chacabuco 

PAGINA_PDF 116
 
Sociedad Transmisora Metropolitana S.A. - Domínica 185, Recoleta – Santiago - Chile 
Informe de Falla - abril de 2025 
 
 
 
 
 
 
 Cronología de eventos 
 
7.1 Eventos durante la evolución de la falla 
 
• 19/04/2025 a las 22:06 horas: Operación automática interruptor 52CT1. 
7.2 Acciones orientadas a la reposición del servicio y normalización de las instalaciones 
 
• 19/04/2025 a las 23:11 horas: Reposición manual relé maestro de barra MT1 (en terreno). 
• 19/04/2025 a las 23:13 horas: Cierre interruptor 52CT1, energizando nuevamente la barra MT1. 
 
7.3 Registros sistema Scada 
 
Adjuntamos los registros del SCADA asociados a esta operación automática.  
 Esquemas de protección y control 
8.1 Detalle de las protecciones operadas:  
 
S/E Chacabuco: Interruptor 52CT1: sobrecorriente de fase blanca, unidad de tiempo. 
 
8.2 Registros de falla 
 
Se adjunta el registro oscilográfico y de eventos de la protección indicada en el punto anterior  
(comtrade.zip).  
Al revisar el registro de eventos del alimentador Lautaro, se observa que no vio la falla (entre fases) en sus 
redes de MT, se adjunta en el registro de eventos de esta protección. 
    
 
8.3 Análisis del comportamiento de los dispositivos de protección y control 
 
De acuerdo con el tipo y punto de falla, la protección indicada en el punto 8.1, operó correctamente como 
respaldo, frente a la no operación de la protección del alimentador Lautaro, para una falla en la red de MT 
de este alimentador. 
 Análisis conjunto  
 
El pasado sábado 19 de abril de 2025 a las 22:06 horas se produjo la operación automática (OA) del 
interruptor lado MT del Transformador N°1 (52CT1), por actuación de la protección de sobrecorriente. 
 
Específicamente se produjo una falla en la red de media tensión ( Dx) del alimentador Lautaro y su 
protección no operó (ni generó registro  oscilográfico). Frente a esto la protección del interruptor 52CT1 
operó correctamente como respaldo despejando la falla. 

PAGINA_PDF 117
 
Sociedad Transmisora Metropolitana S.A. - Domínica 185, Recoleta – Santiago - Chile 
Informe de Falla - abril de 2025 
 
 
 
 Otros antecedentes  
10.1 Reiteración de la falla 
 
No se registra 
10.2 Acciones correctivas CP 
 
Durante la atención de la falla, se revisó el patio de MT de la subestación Chacabuco, sin identificar 
muestras de descarga eléctrica. Se procedió a resetear el relé maestro de la Barra MT1 (86T1) y se cerró 
el interruptor 52CT1, energizando la Barra MT1. 
Según lo informado por el despachador de turno, se produjo una falla en la red de MT del alimentador 
Lautaro y simultáneamente operó la protección del interruptor 52CT1. 
 
Se procedió a rescatar los registros  de eventos y configuración de las protecciones . Analizados estos, se 
identificó que la protección del alimentador Lautaro no actuó para la falla entre fases y si arrancó para fallas 
a tierra. Por lo que la falla fue despejada por la protección del interruptor 52CT1 en respaldo. 
 
El pasado domingo 20 de abril de 2025, se realizaron pruebas a la protección del alimentador Lautaro, 
identificando que s ólo operaba para fallas a tierra, al tratar de rescatar los eventos de estas pruebas, la 
protección no lo permitió. Se procedió a resetear y se repitieron las pruebas con resultado satisfactorio.  Se 
adjunta el informe de las pruebas realizadas, el permiso de trabajo y registro fotográfico del trabajo asociado 
a esta actividad (archivo investigación 20abr.zip). 
 
Complementariamente se revisó la coordinación de las protecciones del alimentador Lautaro y del 
interruptor 52CT1, verificando un adecuado paso de coordinación. Se adjunta el análisis de la coordinación 
de estas protecciones y sus print out (archivo análisis coordinación.zip). 
  
10.3 Acciones correctivas LP 
 
No aplica. 
 
10.4 Código de falla  
 
Código de Falla 1011 Desconexión debido a falla en instalaciones de terceros. 
Fenómeno Físico OPE26 Interrupción producida por falla en los sistemas de protección de la instalación. 
Elemento ID PR12 Sistemas de Protecciones 
Fenómeno eléctrico ID PR51 Protección de sobrecorriente temporizada de fase 
Modo ID 14 Varios 
 
10.5 Mantenimientos realizados en los últimos 24 meses 
 
Adjuntamos los registros de los mantenimientos realizados durante los últimos 24 meses de la S/E 
Chacabuco (cuadro resumen e informes técnicos). 
 
10.6 Clasificación de la falla  
La contingencia es clasificada como falla interna. 
 
Antecedentes solicitados según Res.Ex. 30989: 

PAGINA_PDF 118
 
Sociedad Transmisora Metropolitana S.A. - Domínica 185, Recoleta – Santiago - Chile 
Informe de Falla - abril de 2025 
 
 
 
1. Mantenimiento de los últimos 24 meses del equipo que produce la falla : e n el punto 10.5 se 
adjuntan los mantenimientos realizados durante los últimos 24 meses. 
 
2. Secuencia de operación de protecciones, incluyendo un informe técnico (como operaron las 
protecciones y como debieron a ver operado) : en el punto 10.2 se adjunta el análisis de la 
coordinación de las protecciones y sus print out. 
 
10.7 Clasificación de la ubicación de acuerdo con lo indicado en el Decreto 327 del año 1997 del Ministerio de 
Minería, Título IX, Artículo 25. 
 
La contingencia es clasificada como urbana. 
 

PAGINA_PDF 119
INTERNAL#
NUMERO 
MANTENIMIENTO POSICIÓN TIPO DE MANTENIMIENTO NOMBRE 
INSTALACION AÑO MES PRINCIPALES 
HALLAZGOS
60200705 PLAN INSPECCION SE PIS_INSP_VISUAL_SE CB 2025 1 EJECUTADO
60200706 PLAN INSPECCION SE PIS_INSP_VISUAL_SE CB 2025 5 PENDIENTE
60200707 PLAN INSPECCION SE PIS_INSP_VISUAL_SE CB 2025 9 PENDIENTE
60200708 PLAN TERMOGRAFIA SE PTS_INSP_TERMOGRAFICA_SE CB 2025 1 EJECUTADO
60200709 PLAN TERMOGRAFIA SE PTS_INSP_TERMOGRAFICA_SE CB 2025 3 EJECUTADO
60200710 PLAN TERMOGRAFIA SE PTS_INSP_TERMOGRAFICA_SE CB 2025 5 PENDIENTE
60200711 PLAN TERMOGRAFIA SE PTS_INSP_TERMOGRAFICA_SE CB 2025 7 PENDIENTE
60200712 PLAN TERMOGRAFIA SE PTS_INSP_TERMOGRAFICA_SE CB 2025 9 PENDIENTE
60200713 PLAN TERMOGRAFIA SE PTS_INSP_TERMOGRAFICA_SE CB 2025 11 PENDIENTE
60200714 PLAN DESRATIZADO SE PDS_DESRATIZADO_SE CB 2025 1 EJECUTADO
60200715 PLAN DESRATIZADO SE PDS_DESRATIZADO_SE CB 2025 5 PENDIENTE
60200716 PLAN DESRATIZADO SE PDS_DESRATIZADO_SE CB 2025 9 PENDIENTE
60200717 PLAN MANTENIMIENTO SISTEMA 
SANITARIO PSS_MPB_SISTEMA_SANITARIO CB 2025 12 PENDIENTE
60200718 PLAN MANTENIMIENTO  ASEO Y ORNATO 
SE PAO_ASEO_ORNA_SSEE CB 2025 1 EJECUTADO
60200719 PLAN MANTENIMIENTO  ASEO Y ORNATO 
SE PAO_ASEO_ORNA_SSEE CB 2025 3 EJECUTADO
60200720 PLAN MANTENIMIENTO  ASEO Y ORNATO 
SE PAO_ASEO_ORNA_SSEE CB 2025 5 PENDIENTE
60200721 PLAN MANTENIMIENTO  ASEO Y ORNATO 
SE PAO_ASEO_ORNA_SSEE CB 2025 7 PENDIENTE
60200722 PLAN MANTENIMIENTO  ASEO Y ORNATO 
SE PAO_ASEO_ORNA_SSEE CB 2025 9 PENDIENTE
60200723 PLAN MANTENIMIENTO  ASEO Y ORNATO 
SE PAO_ASEO_ORNA_SSEE CB 2025 11 PENDIENTE
60200724 PLAN ACCESOS Y PORTONES SE PAS_MEJORAMIENTO DE ACCESOS Y 
PORTONES CB 2025 1 EJECUTADO
60200725 PLAN INSPECCION CARGADOR BATERIA PIC_INSP_CARGADOR_BATERIA CB 2025 11 PENDIENTE

PAGINA_PDF 120
INTERNAL#
60200726 PLAN INSPECCION CARGADOR BATERIA PIC_INSP_CARGADOR_BATERIA CB 2025 11 PENDIENTE
60200727 PLAN MANTENIMIENTO CARGADOR 
BATERIA
MCB_MANTTO_CARGADOR_BATERIA 
CB27 CB 2025 4 EJECUTADO
60200728 PLAN MANTENIMIENTO CARGADOR 
BATERIA
MCB_MANTTO_CARGADOR_BATERIA 
CB28 CB 2025 4 EJECUTADO
60200729 PLAN INSPECCION BANCO BATERIAS PIB_INSP_BANCO BATERIAS CB 2025 11 PENDIENTE
60200730 PLAN INSPECCION BANCO BATERIAS PIB_INSP_BANCO BATERIAS CB 2025 11 PENDIENTE
60200731 PLAN MANTENIMIENTO BANCO BATERIAS PMB_BANCO_BATERIAS BB27 CB 2025 9 PENDIENTE
60200732 PRUEBA CAPACIDAD BANCO BATERIAS PCB_PRUEBA_CAPACIDAD_BANCO_B CB 2025 4 EJECUTADO
60200733 PLAN MANTENIMIENTO TABLEROS PMTD_PLAN_MANTENIMIENTO_TAB CB 2025 11 PENDIENTE
60200734 PLAN MANTENIMIENTO  AREAS VERDES PAV_MANTTO_AREAS_VERDES SE CB 2025 1 EJECUTADO
60200735 PLAN MANTENIMIENTO  AREAS VERDES PAV_MANTTO_AREAS_VERDES SE CB 2025 2 EJECUTADO
60200736 PLAN MANTENIMIENTO  AREAS VERDES PAV_MANTTO_AREAS_VERDES SE CB 2025 3 EJECUTADO
60200737 PLAN MANTENIMIENTO  AREAS VERDES PAV_MANTTO_AREAS_VERDES SE CB 2025 4 EJECUTADO
60200738 PLAN MANTENIMIENTO  AREAS VERDES PAV_MANTTO_AREAS_VERDES SE CB 2025 5 PENDIENTE
60200739 PLAN MANTENIMIENTO  AREAS VERDES PAV_MANTTO_AREAS_VERDES SE CB 2025 6 PENDIENTE
60200740 PLAN MANTENIMIENTO  AREAS VERDES PAV_MANTTO_AREAS_VERDES SE CB 2025 7 PENDIENTE
60200741 PLAN MANTENIMIENTO  AREAS VERDES PAV_MANTTO_AREAS_VERDES SE CB 2025 8 PENDIENTE
60200742 PLAN MANTENIMIENTO  AREAS VERDES PAV_MANTTO_AREAS_VERDES SE CB 2025 9 PENDIENTE
60200743 PLAN MANTENIMIENTO  AREAS VERDES PAV_MANTTO_AREAS_VERDES SE CB 2025 10 PENDIENTE
60200744 PLAN MANTENIMIENTO  AREAS VERDES PAV_MANTTO_AREAS_VERDES SE CB 2025 11 PENDIENTE
60200745 PLAN MANTENIMIENTO  AREAS VERDES PAV_MANTTO_AREAS_VERDES SE CB 2025 12 PENDIENTE
60200746 PLAN DESMALEZADO SE PDE_DESMALEZADO_SE CB 2025 1 EJECUTADO
60200747 PLAN DESMALEZADO SE PDE_DESMALEZADO_SE CB 2025 5 PENDIENTE
60200748 PLAN DESMALEZADO SE PDE_DESMALEZADO_SE CB 2025 9 PENDIENTE
60200749 PLAN ROCE VERANO PRV_PLAN_ROCE_SE CB 2025 11 PENDIENTE
60200750 PLAN ROCE VERANO PRV_PLAN_ROCE_SE CB 2025 12 PENDIENTE
60200751 PLAN INSPECCION AIRE ACONDICIONADO PAC_INSP_AACC_SE CB 2025 1 EJECUTADO
60200752 PLAN INSPECCION AIRE ACONDICIONADO PAC_INSP_AACC_SE CB 2025 2 EJECUTADO
60200753 PLAN INSPECCION AIRE ACONDICIONADO PAC_INSP_AACC_SE CB 2025 3 EJECUTADO
60200754 PLAN INSPECCION AIRE ACONDICIONADO PAC_INSP_AACC_SE CB 2025 4 EJECUTADO
60200755 PLAN INSPECCION AIRE ACONDICIONADO PAC_INSP_AACC_SE CB 2025 5 PENDIENTE

PAGINA_PDF 121
INTERNAL#
60200756 PLAN INSPECCION AIRE ACONDICIONADO PAC_INSP_AACC_SE CB 2025 6 PENDIENTE
60200757 PLAN INSPECCION AIRE ACONDICIONADO PAC_INSP_AACC_SE CB 2025 7 PENDIENTE
60200758 PLAN INSPECCION AIRE ACONDICIONADO PAC_INSP_AACC_SE CB 2025 8 PENDIENTE
60200759 PLAN INSPECCION AIRE ACONDICIONADO PAC_INSP_AACC_SE CB 2025 9 PENDIENTE
60200760 PLAN INSPECCION AIRE ACONDICIONADO PAC_INSP_AACC_SE CB 2025 10 PENDIENTE
60200761 PLAN INSPECCION AIRE ACONDICIONADO PAC_INSP_AACC_SE CB 2025 11 PENDIENTE
60200762 PLAN INSPECCION AIRE ACONDICIONADO PAC_INSP_AACC_SE CB 2025 12 PENDIENTE
60200763 PLAN MANTENIMIENTO AIRE 
ACONDICIONADO MAC_MANTO_AACC _SE CB 2025 1 EJECUTADO
60200764 PLAN MANTENIMIENTO AIRE 
ACONDICIONADO MAC_MANTO_AACC _SE CB 2025 4 EJECUTADO
60200765 PLAN MANTENIMIENTO AIRE 
ACONDICIONADO MAC_MANTO_AACC _SE CB 2025 5 PENDIENTE
60200766 PLAN MANTENIMIENTO AIRE 
ACONDICIONADO MAC_MANTO_AACC _SE CB 2025 7 PENDIENTE
60200767 PLAN MANTENIMIENTO AIRE 
ACONDICIONADO MAC_MANTO_AACC _SE CB 2025 8 PENDIENTE
60200768 PLAN MANTENIMIENTO AIRE 
ACONDICIONADO MAC_MANTO_AACC _SE CB 2025 9 PENDIENTE
60200769 PLAN MANTENIMIENTO AIRE 
ACONDICIONADO MAC_MANTO_AACC _SE CB 2025 10 PENDIENTE
60200770 PLAN MANTENIMIENTO AIRE 
ACONDICIONADO MAC_MANTO_AACC _SE CB 2025 11 PENDIENTE
60200771 PLAN LAVADO AISLACION SE PLS_PLAN_LAVADO_AISLACION SE CB 2025 1 EJECUTADO
60200772 PLAN SISTEMA DE ALUMBRADO PSA_SIST_ALUMB_SE CB 2025 4 EJECUTADO

PAGINA_PDF 122
INTERNAL#
60200773 PLAN MEDICIÓN MALLA TIERRA SE PMM_MEDICIÓN_MALLA_PAT CB 2025 1 EJECUTADO
60200774 PLAN TOMA DE MUESTRA DE ACEITE TMA_CUBA T1 CB 2025 3 EJECUTADO
60200775 PLAN TOMA DE MUESTRA DE ACEITE TMA_CUBA T2 CB 2025 3 EJECUTADO
60200776 PLAN TOMA DE MUESTRA DE ACEITE TMA_CUBA T3 CB 2025 3 EJECUTADO
60200777 PLAN TOMA DE MUESTRA DE ACEITE TMA_CUBA T4 CB 2025 3 EJECUTADO
60200778 PLAN TOMA DE MUESTRA DE ACEITE TMA_CUBA T5 CB 2025 3 EJECUTADO
60200779 PLAN TOMA DE MUESTRA DE ACEITE TMA_CUBA T6 CB 2025 3 EJECUTADO
60200780 PLAN TOMA DE MUESTRA DE ACEITE TMA_CUBA T7 CB 2025 3 EJECUTADO
60200781 PLAN TOMA DE MUESTRA DE ACEITE TMA_CUBA T8 CB 2025 3 EJECUTADO
60200782 PLAN MEDICION PROTECCIONES 
MECANICAS PPM_MED_PROT_MEC T5 CB 2025 8 PENDIENTE
60200783 PRUEBAS EFECTIVAS DE TRANSFERENCIA 
110 KV PET_PRUEBAS_TRANSF_AUT_110KV CB 2025 4 EJECUTADO
60200784 PLAN CERTIFICACIÓN DE MEDIDORES PCM_PLAN_CERT_MEDIDORES CB 2025 4 EJECUTADO
60200785 PLAN MANTENIMIENTO MEDIDORES 
FACTURACION
PMMF_PLAN_MANTO_MED_FACTUR
ACION CB 2025 4 EJECUTADO
60200786 PLAN INSPECCIÓN SISTEMA DE 
TELEPROTECCIÓN (13) PIST_PLAN_SIST_TELEPROTECCION CB 2025 9 PENDIENTE
60200787 PLAN MANTENIMIENTO SCADA PSD_PLAN_MANTTO_SCADA CB 2025 1 EJECUTADO
60200788 PLAN MANTENIMIENTO SISTEMA 
CONTROL LOCAL SE PSCL_PLAN_MANTO_SCL CB 2025 1 EJECUTADO
60200789 PLAN ANALISIS DE ACEITE PAA_ANLS DE ACEITE T1 CB 2025 3 EJECUTADO
60200790 PLAN ANALISIS DE ACEITE PAA_ANLS DE ACEITE T2 CB 2025 3 EJECUTADO
60200791 PLAN ANALISIS DE ACEITE PAA_ANLS DE ACEITE T3 CB 2025 3 EJECUTADO
60200792 PLAN ANALISIS DE ACEITE PAA_ANLS DE ACEITE T4 CB 2025 3 EJECUTADO
60200793 PLAN ANALISIS DE ACEITE PAA_ANLS DE ACEITE T5 CB 2025 3 EJECUTADO
60200794 PLAN ANALISIS DE ACEITE PAA_ANLS DE ACEITE T6 CB 2025 3 EJECUTADO
60200795 PLAN ANALISIS DE ACEITE PAA_ANLS DE ACEITE T7 CB 2025 3 EJECUTADO
60200796 PLAN ANALISIS DE ACEITE PAA_ANLS DE ACEITE T8 CB 2025 3 EJECUTADO
60210038 PLAN MANTENIMIENTO SE PMS_89 E51-1 (F3) MPB CB 2025 7 PENDIENTE
60210037 PLAN MANTENIMIENTO SE PMS_89 E51-1 (F2) MPB CB 2025 7 PENDIENTE
60210036 PLAN MANTENIMIENTO SE PMS_89 E51-1 (F1) MPB CB 2025 7 PENDIENTE
60210035 PLAN MANTENIMIENTO SE PMS_89 E50-1 (F3) MPB CB 2025 7 PENDIENTE

PAGINA_PDF 123
INTERNAL#
60210034 PLAN MANTENIMIENTO SE PMS_89 E50-1 (F2) MPB CB 2025 7 PENDIENTE
60210033 PLAN MANTENIMIENTO SE PMS_89 E50-1 (F1) MPB CB 2025 7 PENDIENTE
60210032 PLAN MANTENIMIENTO SE PMS_89 E49-1 (F3) MPB CB 2025 7 PENDIENTE
60210031 PLAN MANTENIMIENTO SE PMS_89 E49-1 (F2) MPB CB 2025 7 PENDIENTE
60210030 PLAN MANTENIMIENTO SE PMS_89 E49-1 (F1) MPB CB 2025 7 PENDIENTE
60210029 PLAN MANTENIMIENTO SE PMS_89 EB7P-F (F1) MPB CB 2025 7 PENDIENTE
60210028 PLAN MANTENIMIENTO SE PMS_89 EB7P-F (F3) MPB CB 2025 7 PENDIENTE
60210027 PLAN MANTENIMIENTO SE PMS_89 EB7P-F (F2) MPB CB 2025 7 PENDIENTE
60210026 PLAN MANTENIMIENTO SE PMS_89 DT7 (F2) MPB CB 2025 7 PENDIENTE
60210025 PLAN MANTENIMIENTO SE PMS_89 DT7 (F1) MPB CB 2025 7 PENDIENTE
60210024 PLAN MANTENIMIENTO SE PMS_89 DT7 (F3) MPB CB 2025 7 PENDIENTE
60210023 PLAN MANTENIMIENTO SE PMS_TC DT3-1 T.B (F1) MPB CB 2025 7 PENDIENTE
60210022 PLAN MANTENIMIENTO SE PMS_TC DT3-1 T.B (F2) MPB CB 2025 7 PENDIENTE
60210021 PLAN MANTENIMIENTO SE PMS_TC DT3-1 T.B (F3) MPB CB 2025 7 PENDIENTE
60210020 PLAN MANTENIMIENTO SE PMS_89 DT3-2 MPB CB 2025 7 PENDIENTE
60210019 PLAN MANTENIMIENTO SE PMS_89 D18-2 (F3) MPB CB 2025 7 PENDIENTE
60210018 PLAN MANTENIMIENTO SE PMS_89 D18-2 (F2) MPB CB 2025 7 PENDIENTE
60210017 PLAN MANTENIMIENTO SE PMS_89 D18-2 (F1) MPB CB 2025 7 PENDIENTE
60210016 PLAN MANTENIMIENTO SE PMS_89 D17-2 (F1) MPB CB 2025 7 PENDIENTE
60210015 PLAN MANTENIMIENTO SE PMS_89 D17-2 (F3) MPB CB 2025 7 PENDIENTE
60210014 PLAN MANTENIMIENTO SE PMS_89 D17-2 (F2) MPB CB 2025 7 PENDIENTE
60210013 PLAN MANTENIMIENTO SE PMS_89 D16-2 (F3) MPB CB 2025 7 PENDIENTE
60210012 PLAN MANTENIMIENTO SE PMS_89 D16-2 (F1) MPB CB 2025 7 PENDIENTE
60210011 PLAN MANTENIMIENTO SE PMS_89 D16-2 (F2) MPB CB 2025 7 PENDIENTE
60210010 PLAN MANTENIMIENTO SE PMS_89 D15-2 (F1) MPB CB 2025 7 PENDIENTE
60210009 PLAN MANTENIMIENTO SE PMS_89 D15-2 (F3) MPB CB 2025 7 PENDIENTE
60210008 PLAN MANTENIMIENTO SE PMS_89 D15-2 (F2) MPB CB 2025 7 PENDIENTE
60210007 PLAN MANTENIMIENTO SE PMS_89 DR3-8-1 (F3) MPB CB 2025 7 PENDIENTE
60210006 PLAN MANTENIMIENTO SE PMS_89 DR3-8-1 (F2) MPB CB 2025 7 PENDIENTE
60210005 PLAN MANTENIMIENTO SE PMS_89 DR3-8-1 (F1) MPB CB 2025 7 PENDIENTE
60210004 PLAN MANTENIMIENTO SE PMS_89 EB3P-F (F1) MPB CB 2025 7 PENDIENTE
60210003 PLAN MANTENIMIENTO SE PMS_89 EB3P-F (F3) MPB CB 2025 7 PENDIENTE
60210002 PLAN MANTENIMIENTO SE PMS_89 EB3P-F (F2) MPB CB 2025 7 PENDIENTE

PAGINA_PDF 124
INTERNAL#
60210001 PLAN MANTENIMIENTO SE PMS_89 DT3-1 MPB CB 2025 7 PENDIENTE
60210000 PLAN MANTENIMIENTO SE PMS_89 D18-1 MPB CB 2025 7 PENDIENTE
60209999 PLAN MANTENIMIENTO SE PMS_89 D17-1 MPB CB 2025 7 PENDIENTE
60209998 PLAN MANTENIMIENTO SE PMS_89 D16-1 MPB CB 2025 7 PENDIENTE
60209997 PLAN MANTENIMIENTO SE PMS_89 D15-1 MPB CB 2025 7 PENDIENTE
60209996 PLAN MANTENIMIENTO RELÉ DE 
PROTECCIÓN (PRT-3) PRT-3_52 ET1 MPB CB 2025 7 PENDIENTE
60209995 PLAN MANTENIMIENTO SE PMS_52 ET1 MPB CB 2025 7 PENDIENTE
60209994 PLAN MANTENIMIENTO 
CONTROLADORES (CRT-2) CTR-2_52 AR MPB CB 2025 7 PENDIENTE
60209993 PLAN MANTENIMIENTO SE PMS_52 AR MPB CB 2025 7 PENDIENTE
60209992 PLAN MANTENIMIENTO 
CONTROLADORES (CRT-2) CTR-2_52 DR3-8 MPB CB 2025 7 PENDIENTE
60209991 PLAN MANTENIMIENTO SE PMS_52 DR3-8 MPB CB 2025 7 PENDIENTE
60209990 PLAN MANTENIMIENTO 
CONTROLADORES (CRT-2) CTR-2_52 DR MPB CB 2025 7 PENDIENTE
60209989 PLAN MANTENIMIENTO SE PMS_52 DR MPB CB 2025 7 PENDIENTE
60209988 PLAN MANTENIMIENTO RELÉ DE 
PROTECCIÓN (PRT-3) PRT-3_52 D15 MPB CB 2025 7 PENDIENTE
60209987 PLAN MANTENIMIENTO SE PMS_52 D15 MPB CB 2025 7 PENDIENTE
60209986 PLAN MANTENIMIENTO RELÉ DE 
PROTECCIÓN (PRT-3) PRT-3_52 D11 MPB CB 2025 7 PENDIENTE
60209985 PLAN MANTENIMIENTO SE PMS_52 D11 MPB CB 2025 7 PENDIENTE
60209984 PLAN MANTENIMIENTO RELÉ DE 
PROTECCIÓN (PRT-3) PRT-3_52 D10 MPB CB 2025 7 PENDIENTE
60209983 PLAN MANTENIMIENTO SE PMS_52 D10 MPB CB 2025 7 PENDIENTE
60209982 PLAN MANTENIMIENTO 
CONTROLADORES (CRT-2) CTR-2_52 E5 MPB CB 2025 7 PENDIENTE
60209981 PLAN MANTENIMIENTO SE PMS_52 E5 MPB CB 2025 7 PENDIENTE
60209980 PLAN MANTENIMIENTO RELÉ DE 
PROTECCIÓN (PRT-3) PRT-3_52 D59 MPB CB 2025 7 PENDIENTE
60208919 PLAN MANTENIMIENTO SE PMS_52 D59 MPB CB 2025 7 PENDIENTE

PAGINA_PDF 125
INTERNAL#
60208918 PLAN MANTENIMIENTO RELÉ DE 
PROTECCIÓN (PRT-3) PRT-3_52 D58 MPB CB 2025 7 PENDIENTE
60208917 PLAN MANTENIMIENTO SE PMS_52 D58 MPB CB 2025 7 PENDIENTE
60208916 PLAN MANTENIMIENTO RELÉ DE 
PROTECCIÓN (PRT-3) PRT-3_52 D57 MPB CB 2025 7 PENDIENTE
60208915 PLAN MANTENIMIENTO SE PMS_52 D57 MPB CB 2025 7 PENDIENTE

PAGINA_PDF 126
INTERNAL#
Numero de 
mantenimiento
Tipo de 
mantenimiento Nombre de instalación Fecha Principales hallazgos
1 Preventivo
Medición corriente de fuga 
pararrayo Transformador N°1 25-01-2023 Sin observaciones
2 Preventivo
Lavado de aislación con tensión 
a patios de la subestación 03-06-2023 Sin observaciones
3 Preventivo
Inspección termográfica a 
patios de la subestación 17-06-2023 Sin observaciones
4 Preventivo
Pruebas efectivas de la 
protección, alimentador 
Lautaro 03-11-2023 Sin observaciones
5 Preventivo
Verificación de ajustes, 
alimentador Lautaro 03-11-2023 Sin observaciones
6 Preventivo
Mantenimiento preventivo 
interruptor alimentador 
Lautaro 03-11-2023 Sin observaciones
7 Preventivo
Inspección termográfica a 
patios de la subestación 04-01-2024 Sin observaciones
8 Preventivo
Lavado de aislación con tensión 
a patios de la subestación 25-01-2024 Sin observaciones
9 Preventivo
Análisis cromatográfico a 
Transformador N°1 18-03-2024 Sin observaciones
10 Preventivo
Inspección termográfica a 
patios de la subestación 17-07-2024 Sin observaciones
11 Preventivo
Mantenimiento preventivo 
desconectador lado barra 
auxiliar, alimentador Lautaro 08-08-2024 Sin observaciones
12 Preventivo
Mantenimiento preventivo 
desconectador lado barra 
auxiliar, Transformador N°1 08-08-2024 Sin observaciones
13 Preventivo
Medición corriente de fuga 
pararrayo Transformador N°1 10-09-2024 Sin observaciones
14
Inspección termográfica a 
patios de la subestación 02-10-2024 Sin observaciones
15 Preventivo
Análisis cromatográfico a 
Transformador N°1 06-11-2024 Sin observaciones
16 Preventivo
Análisis fisico-quimico 
Transformador N°1 06-11-2024 Sin observaciones
17 Preventivo
Análisis de furanos, 
Transformador N°1 06-11-2024 Sin observaciones
18 Preventivo
Inspección termográfica a 
patios de la subestación 08-01-2025 Sin observaciones
19 Preventivo
Lavado de aislación con tensión 
a patios de la subestación 30-01-2025 Sin observaciones

PAGINA_PDF 127
INTERNAL#
20 Preventivo
Análisis de aceite 
Transformador N°1 14-03-2025 Sin observaciones

PAGINA_PDF 128
HIST_TIMESTAMP LOCATION TEXT CATEGORY
19/04/2025 18:06:19s CHACABUC 52HT4 TR4 Alarma General ALARMA SAE2C
19/04/2025 18:07:37s CHACABUC 52HT4 TR4 Alarma General NORMAL SAE2C
19/04/2025 22:06:09s CHACABUC 52CT1 Rele S/C Fases ALARMA SAE2C
19/04/2025 22:06:09s CHACABUC 52CT1 Rele Maestro Barra ALARMA SAE2C
19/04/2025 22:06:10s CHACABUC 52CT1 TR1 Estado Interruptor ABIERTO SAE1A
19/04/2025 22:06:10s CHACABUC 52CT1 Rele S/C Fases NORMAL SAE2C
19/04/2025 22:07:42s CHACABUC 52C1 SAN IGNACIO Rele Bloq. Rec. Aut. NORMAL SAE2D
19/04/2025 22:07:42s CHACABUC 52C1 SAN IGNACIO Estado ReconexiÃ³n DESHABILITADA SAE1C
19/04/2025 22:07:55s CHACABUC CHACABUC.C_B08.52CC1A.EST.ABRIR CTRL ISSUED BY DMENESES CONTROL
19/04/2025 22:08:03s CHACABUC 52CC1A BBCC1A Estado Interruptor ABIERTO By DMENESES SAE1A
19/04/2025 22:08:13s CHACABUC CHACABUC.C_B07.52C7.EST.ABRIR CTRL ISSUED BY DMENESES CONTROL
19/04/2025 22:08:22s CHACABUC CHACABUC.C_B06.52C6.EST.ABRIR CTRL ISSUED BY DMENESES CONTROL
19/04/2025 22:08:23s CHACABUC 52C7 MEJILLONES Estado Interruptor ABIERTO By DMENESES SAE1A
19/04/2025 22:08:30s CHACABUC 52C6 FRESIA Estado Interruptor ABIERTO By DMENESES SAE1A
19/04/2025 22:08:31s CHACABUC CHACABUC.C_B05.52C5.EST.ABRIR CTRL ISSUED BY DMENESES CONTROL
19/04/2025 22:08:39s CHACABUC 52C5 MAULEN Estado Interruptor ABIERTO By DMENESES SAE1A
19/04/2025 22:08:59s CHACABUC CHACABUC.C_B04.52C4.EST.ABRIR CTRL ISSUED BY DMENESES CONTROL
19/04/2025 22:09:03s CHACABUC 52C4 CAUPOLICAN Estado Interruptor ABIERTO By DMENESES SAE1A
19/04/2025 22:09:12s CHACABUC CHACABUC.C_B03.52C3.EST.ABRIR CTRL ISSUED BY DMENESES CONTROL
19/04/2025 22:09:22s CHACABUC CHACABUC.C_B03.52C3.EST.ABRIR TIMEOUT by DMENESES CONTROL
19/04/2025 22:09:23s CHACABUC 52C3 ARAUCARIA Estado Interruptor ABIERTO SAE1A
19/04/2025 22:09:44s CHACABUC CHACABUC.C_B02.52C2.EST.ABRIR CTRL ISSUED BY DMENESES CONTROL
19/04/2025 22:09:54s CHACABUC CHACABUC.C_B02.52C2.EST.ABRIR TIMEOUT by DMENESES CONTROL
19/04/2025 22:09:55s CHACABUC 52C2 LAUTARO Estado Interruptor ABIERTO SAE1A
19/04/2025 22:10:55s CHACABUC CHACABUC.C_B01.52C1.EST.ABRIR CTRL ISSUED BY DMENESES CONTROL
19/04/2025 22:10:58s CHACABUC 52C3 ARAUCARIA Rele Bloq. Rec. Autom. NORMAL SAE2D
19/04/2025 22:10:58s CHACABUC 52C3 ARAUCARIA Estado ReconexiÃ³n DESHABILITADA SAE1C
19/04/2025 22:11:00s CHACABUC 52C1 SAN IGNACIO Estado Interruptor ABIERTO By DMENESES SAE1A
19/04/2025 22:19:40s CHACABUC 52C2 LAUTARO Rele Bloq. Rec. Aut. NORMAL SAE2D
19/04/2025 22:19:40s CHACABUC 52C2 LAUTARO Estado ReconexiÃ³n DESHABILITADA SAE1C
19/04/2025 22:19:50s CHACABUC 52C5 MAULEN Rele Bloq. Rec. Aut. NORMAL SAE2D
19/04/2025 22:19:50s CHACABUC 52C5 MAULEN Estado ReconexiÃ³n DESHABILITADA SAE1C
19/04/2025 22:20:02s CHACABUC 52C7 MEJILLONES Estado ReconexiÃ³n DESHABILITADA SAE1C
19/04/2025 22:26:02s CHACABUC CHACABUC.C_B10.52CC1A_2.EST.ABRIR CTRL ISSUED BY DMENESES CONTROL
19/04/2025 22:26:11s CHACABUC 52CC1A-2 BBCC1A Estado Interruptor ABIERTO By DMENESES SAE1A
19/04/2025 22:26:25s CHACABUC CHACABUC.C_B09.52CC1A_1.EST.ABRIR CTRL ISSUED BY DMENESES CONTROL
19/04/2025 22:26:35s CHACABUC 52CC1A-1 BBCC1A Estado Interruptor ABIERTO By DMENESES SAE1A
19/04/2025 22:37:59s CHACABUC 52C4 CAUPOLICAN Rele Bloq. Rec. Aut. NORMAL SAE2D
19/04/2025 22:37:59s CHACABUC 52C4 CAUPOLICAN Estado ReconexiÃ³n DESHABILITADA SAE1C
19/04/2025 22:38:00s CHACABUC 52C6 FRESIA Rele Bloq. Rec. Aut. NORMAL SAE2D
19/04/2025 22:38:00s CHACABUC 52C6 FRESIA Estado ReconexiÃ³n DESHABILITADA SAE1C
19/04/2025 23:11:37s CHACABUC 52CT1 Rele Maestro Barra NORMAL SAE2C
19/04/2025 23:13:19s CHACABUC CHACABUC.C_T01.52CT1.EST.CERRAR CTRL ISSUED BY DMENESES CONTROL
19/04/2025 23:13:29s CHACABUC CHACABUC.C_T01.52CT1.EST.CERRAR TIMEOUT by DMENESES CONTROL
19/04/2025 23:13:41s CHACABUC CHACABUC.C_T01.52CT1.EST.ABRIR CTRL ISSUED BY DMENESES CONTROL
19/04/2025 23:13:52s CHACABUC 52CT1 TR1 Estado Interruptor CERRADO SAE1A
19/04/2025 23:35:29s CHACABUC 52C5 MAULEN Estado Interruptor CERRADO SAE1A
19/04/2025 23:39:58s CHACABUC 52C1 SAN IGNACIO Estado Interruptor CERRADO SAE1A
19/04/2025 23:57:46s CHACABUC 52C2 LAUTARO Estado Interruptor CERRADO SAE1A
20/04/2025 00:01:56s CHACABUC 52C4 CAUPOLICAN Estado Interruptor CERRADO SAE1A
20/04/2025 00:03:52s CHACABUC 52C6 FRESIA Estado Interruptor CERRADO SAE1A
20/04/2025 00:05:09s CHACABUC 52C7 MEJILLONES Estado Interruptor CERRADO SAE1A
20/04/2025 02:33:47s CHACABUC 52C1 SAN IGNACIO Rele Bloq. Rec. Aut. ALARMA SAE2D
20/04/2025 02:33:47s CHACABUC 52C1 SAN IGNACIO Estado Reconexión HABILITADA SAE1C
20/04/2025 02:33:54s CHACABUC 52C2 LAUTARO Rele Bloq. Rec. Aut. ALARMA SAE2D
20/04/2025 02:33:54s CHACABUC 52C2 LAUTARO Estado Reconexión HABILITADA SAE1C
20/04/2025 02:34:47s CHACABUC 52C3 ARAUCARIA Rele Bloq. Rec. Autom. ALARMA SAE2D
20/04/2025 02:34:47s CHACABUC 52C3 ARAUCARIA Estado Reconexión HABILITADA SAE1C
20/04/2025 02:34:47s CHACABUC 52C4 CAUPOLICAN Rele Bloq. Rec. Aut. ALARMA SAE2D
20/04/2025 02:34:47s CHACABUC 52C4 CAUPOLICAN Estado Reconexión HABILITADA SAE1C
20/04/2025 02:34:47s CHACABUC 52C5 MAULEN Rele Bloq. Rec. Aut. ALARMA SAE2D
20/04/2025 02:34:47s CHACABUC 52C5 MAULEN Estado Reconexión HABILITADA SAE1C
20/04/2025 02:34:50s CHACABUC 52C7 MEJILLONES Estado Reconexión HABILITADA SAE1C
20/04/2025 02:35:09s CHACABUC 52C6 FRESIA Rele Bloq. Rec. Aut. ALARMA SAE2D
20/04/2025 02:35:09s CHACABUC 52C6 FRESIA Estado Reconexión HABILITADA SAE1C

PAGINA_PDF 129
 
 
  
 
 
  Página 1 de 3 
  
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
ANÁLISIS DE OPERACIÓN 
INTERRUPTOR 52CT1 
S/E CHACABUCO 
19 de abril de 2025 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 

PAGINA_PDF 130
 
 
  
 
 
  Página 2 de 3 
 
OBJETIVOS 
Analizar la operación de la protección de sobrecorriente del interruptor 52CT1 de 
la subestación Chacabuco, ocurrida el pasado sábado 19 de abril de 2025. 
 
INTRODUCCIÓN 
 
El pasado sábado 19 de abril a las 22:06 hrs., se produjo la operación automática 
(OA) del interruptor 52CT1, por actuación de la protección de sobrecorriente, 
operando como respaldo frente a una falla en la red de MT del alimentador 
Lautaro. 
 
CONDICIONES OPERACIONALES PREVIAS A LA OPERACIÓN 
 
La subestación Chacabuco, se encontraba con condiciones normales de 
operación. El alimentador Lautaro se encontraba conectado a la Barra MT1. 
 
  
Figura 1 Diagrama unilineal simplificado de la S/E Chacabuco 
 

PAGINA_PDF 131
 
 
  
 
 
  Página 3 de 3 
CAUSAS DE LA OPERACIÓN 
 
Al producirse la falla en la red de MT del alimentador Lautaro, se produjo la 
operación de la protección del interruptor 52CT1.  
 
Analizados los registros de eventos y configuración de las protecciones, se 
identificó que la protección del alimentador Lautaro no vio la falla (entre fases) y 
esta fue despejada como respaldo por la protección del interruptor 52CT1. 
 
Como operaron las protecciones: 
Operó la protección del interruptor 52CT1, como respaldo de la protección del 
alimentador Lautaro (no vio la falla entre fases). 
 
Como debería haber operado: 
Al producirse una falla en la red de MT del alimentador Lautaro, debería haber 
operado su protección, despejando la falla. 
 
 
Al revisar la coordinación de la protección del alimentador Lautaro y del interruptor 
52CT1, se observa un adecuado espacio de coordinación. 
 
A continuación, el diagrama de coordinación: 
 
 
 
 
 
Interruptor 52CT1 
1- Sobrecorriente de fase 
3- Sobrecorriente de neutro 
 
Alimentador Lautaro 
2- Sobrecorriente de fase 
4- Sobrecorriente residual 

PAGINA_PDF 132
 
  
 
 
 
Informe de Falla Definitivo Nº 003168/2025 
Perdida de Tension Barra 12kV N°1, S/E Chacabuco. 
  
19 de abril de 2025, a las 22:06 horas. 
 
Zona:  Región Metropolitana 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
25 de abril de 2025 

PAGINA_PDF 133
 
Enel Distribución Chile S.A.- Roger de Flor 2728 – Las Condes – Chile / T: +56 2 26752000 
 
Informe de Falla - abril de 2025 
 
 
 
 Información de la empresa 
• Nombre empresa propietaria: Enel Distribución Chile S.A. 
• Rut empresa: 96.800.570-7 
• Representante Legal: Mónica Hodor. 
• Dirección: Roger de Flor N° 2728. 
 Características de la instalación donde se produjo la falla  
2.1 Plan de mantenimiento 
No aplica. 
  
2.2 Vida útil del equipo 
No aplica 
 
2.3 Retraso en inversiones pactadas 
No aplica. 
 Causa u origen de la falla 
El pasado sábado 19 de abril de 2025 a las 22:06 horas, se produjo la pérdida de suministro en la barra 12 
kV N°1 de subestación Chacabuco, lo anterior debido a una falla en la red de transmisión de propiedad de 
la empresa STM II S.A.  
 Instalaciones afectadas 
4.1 Estado y configuración en los momentos previos 
Condición normal de operación. 
4.2 Diagrama simplificado 
No aplica. 
4.3 Zona geográfica 
13107, Huechuraba, Región Metropolitana. 
13125, Quilicura, Región Metropolitana. 
 Pérdidas de generación 
No aplica. 
  

PAGINA_PDF 134
 
Enel Distribución Chile S.A.- Roger de Flor 2728 – Las Condes – Chile / T: +56 2 26752000 
 
Informe de Falla - abril de 2025 
 
 
 
 Pérdidas de consumo 
6.1 Afectación desagregada 
 
S/E Componente Fecha 
Inicio 
Hora 
Inicio 
Fecha 
Termino 
Hora 
Termino Carga kW Energía 
KWh 
Clientes 
Afectados 
Protecciones y/o 
motivo de interrupción 
Chacabuco 
Alim Araucarias 
19/04/2025 22:06:07 19/04/2025 
22:10:30 1102,20 80,52 87 
Sin Tension 
22:12:01 567,80 55,83 9 
Alim Mejillones 
22:10:34 3400,00 252,17 3449 
22:12:34 800,00 86,00 1635 
22:13:23 50,00 6,06 6 
22:14:51 750,00 109,17 39 
Alim Caupolicán 22:14:38 1650,00 234,21 175 
Alim Lautaro 
22:16:50 1644,80 293,78 71 
22:25:01 925,20 291,44 23 
Alim Maúlen 22:29:39 1130,00 443,21 78 
Alim San Ignacio 23:06:01 4640,00 4632,27 22 
Alim Fresia 
22:26:49 384,40 132,62 47 
23:14:13 235,60 267,41 7 
 
 
6.2 Afectación acumulada 
 
S/E Componente Fecha 
Inicio 
Hora 
Inicio 
Fecha 
Termino 
Hora 
Termino Carga kW energía 
KWh 
Clientes 
Afectados 
Protecciones y/o 
motivo de interrupción 
Chacabuco 
Alim Araucarias 
19/04/2025 
22:06:07 
19/04/2025 
22:10:30 1670,00 122,00 96 
Sin Tension 
22:10:30 22:12:01 567,80 14,35 9 
Alim Mejillones 
22:06:07 22:10:34 5000,00 370,83 5129 
22:10:34 22:12:34 1600,00 53,33 1680 
22:12:34 22:13:23 800,00 10,89 45 
22:13:23 22:14:51 750,00 18,33 39 
Alim Caupolicán 22:06:07 22:14:38 1650,00 234,21 175 
Alim Lautaro 
22:06:07 22:16:50 2570,00 459,03 94 
22:16:50 22:25:01 925,20 126,19 23 
Alim Maúlen 22:06:07 22:29:39 1130,00 443,21 78 
Alim San Ignacio 22:06:07 23:06:01 4640,00 4632,27 22 
Alim Fresia 
22:06:07 22:26:49 620,00 213,90 54 
22:26:49 23:14:13 23,60 18,64 7 
 
El detalle de los clientes afectados mayores a 3 minutos será cargado en la plataforma Neomante, a más tardar 
el día 25 de mayo 2025, luego del cierre mensual de reporte de interrupciones a la SEC. 
 

PAGINA_PDF 135
 
Enel Distribución Chile S.A.- Roger de Flor 2728 – Las Condes – Chile / T: +56 2 26752000 
 
Informe de Falla - abril de 2025 
 
 
 
 Cronología de eventos 
7.1 Eventos durante la evolución de la falla 
• A las 22:06 horas del 19 de abril de 2025, se produce la Perdida de Tensión en la barra N° 1 12kV, S/E 
Chacabuco. 
 
7.2 Acciones orientadas a la reposición del servicio y normalización de las instalaciones  
• A las 22:08 horas del 19 de abril de 2025, se realiza apertura manual de los interruptores 12kV de los 
alimentadores Mejillones, Maúlen y Fresia. 
• A las 22:09 horas del 19 de abril de 2025, se realiza apertura manual de  los interruptores 12kV de los 
alimentadores Caupolicán, Araucarias y Lautaro. 
• A las 22:10 horas del 19 de abril de 2025, se realiza apertura manual del interruptor 12kV del alimentador 
San Ignacio. 
• A las 22:1 2 horas del 19 de abril de 2025, se logró restablecer el suministro eléctrico al 100% de los 
clientes del alimentador Araucarias, mediante una maniobra de realimentación por la red de media 
tensión. 
• A las 22:1 4 horas del 19 de abril de 2025, se logró restablecer el suministro eléctrico al 100% de los 
clientes del alimentador Caupolicán, mediante una maniobra de realimentación por la red de media 
tensión. 
• A las 22:1 4 horas del 19 de abril de 2025, se logró restablecer el suministro eléctrico al 100% de los 
clientes del alimentador Mejillones, mediante una maniobra de realimentación por la red de media 
tensión. 
• A las 22: 25 horas del 19 de abril de 2025, se logró restablecer el suministro eléctrico al 100% de los 
clientes del alimentador Lautaro, mediante una maniobra de realimentación por la red de media tensión. 
• A las 22: 29 horas del 19 de abril de 2025, se logró restablecer el suministro eléctrico al 100% de los 
clientes del alimentador Maúlen, mediante una maniobra de realimentación por la red de media tensión. 
• A las 2 3:06 horas del 19 de abril de 2025, se logró restablecer el suministro eléctrico al 100% de los 
clientes del alimentador San Ignacio, mediante una maniobra de realimentación por la red de media 
tensión. 
• A las 23:13 horas del 19 de abril de 2025, se realiza la energización positiva de la barra 12kV N°1.  
• A las 22:1 4 horas del 19 de abril de 2025, se logró restablecer el suministro eléctrico al 100% de los 
clientes del alimentador Fresia, mediante una maniobra de realimentación por la red de media tensión.  
 
7.3 Registros sistema Scada 
No aplica. 
 
 Esquemas de protección y control 
8.1 Detalle de las protecciones operadas:  
No aplica, protecciones operadas pertenecen a empresa externa 
 
8.2 Registros de falla 
No aplica. 
8.3 Análisis del comportamiento de los dispositivos de protección y control 
No aplica. 

PAGINA_PDF 136
 
Enel Distribución Chile S.A.- Roger de Flor 2728 – Las Condes – Chile / T: +56 2 26752000 
 
Informe de Falla - abril de 2025 
 
 
 
 Análisis conjunto  
El pasado sábado 19 de abril de 202 5 a las 22:06 horas, se produjo la pérdida de suministro en los 
alimentadores Araucarias, Mejillones, Caupolicán, Lautaro, Maúlen, San Ignacio y Fresia, lo anterior debido 
a una falla en la red de transmisión de propiedad de la empresa STM II S.A. 
A las 23:13 horas del sábado 19 de abril de 2025, se realiza la energización positiva de la barra 12kV N°1  
de SE Chacabuco. 
 
A las 23:14 horas del sábado 19 de abril de 2025, se normaliza el 100% del suministro eléctrico. 
  
 Otros antecedentes  
10.1 Reiteración de la falla 
No Aplica 
10.2 Acciones correctivas CP 
No aplica. 
10.3 Acciones correctivas LP 
No aplica. 
10.4 Código de falla 
 
Código de Falla 1011 Desconexión debido a falla en instalaciones de terceros 
Fenómeno Físico OTR3 No aplica 
Elemento ID PR6 No aplica 
Fenómeno eléctrico ID PR51 No aplica 
Modo ID 13 No aplica 
10.5 Mantenimientos realizados en los últimos 24 meses  
No aplica. 
10.6 Clasificación de la falla  
La contingencia fue clasificada como falla externa. 
 
10.7 Clasificación de la ubicación de acuerdo con lo indicado en el Decreto 327 del año 1997 del Ministerio de 
Minería, Título IX, Artículo 25. 
La contingencia es clasificada como urbana. 