Estudio para análisis de falla EAF 190/2025 
“Desconexión forzada de la barra N°1 12 kV de S/E Chacabuco” 
Fecha de Emisión: 19-05-2025 
 
 
 
1. Descripción general de la interrupción 
 
     a. Fecha y Hora de la falla 
Fecha 26/04/2025 
Hora 11:45 
Consumos desconectados (MW) 28.59 
Demanda previa del sistema (MW) 9494 
Porcentaje de desconexión 0.301 % 
Calificación Apagón No aplica (porcentaje de desconexión < 10%) 
 
      b. Identificación instalación afectada 
Nombre de la instalación Chacabuco / SE009T0835 
Tipo de instalación Subestación 
Tensión nominal 110, 23 y 12 kV 
Segmento Transmisión Zonal 
Propietario instalación afectada Sociedad Transmisora Metropolitana S.A. 
RUT 77.611.649-1 
Representante Legal Francisco Alliende 
Dirección Manuel Bulnes 441, Osorno 
 
       c. Identificación del elemento fallado 
Nombre del elemento fallado Interruptor 52C1 de S/E Chacabuco / IM01T0835PA011T0835SE009T0835 
Propietario elemento fallado Sociedad Transmisora Metropolitana S.A. 
RUT 77.611.649-1 
Representante Legal Francisco Alliende 
Dirección Manuel Bulnes 441, Osorno 
 
 
 
 
 
 
 