Según lo indicado por la empresa Enel Distribución Chile S.A.: 
“El pasado sábado 26 de abril de 2025 a las 11:44 horas, se produjo la pérdida de suministro en 
los alimentadores Araucarias, Mejillones, Caupolicán, Lautaro, Maúlen, San Ignacio y Fresia, lo 
anterior debido a una falla en la red de transmisión de propiedad de la empresa STM II S.A. 
A las 12:22 horas del sábado 26 de abril de 2025, se realiza la energización positiva de la barra 
12kV N°1 de SE Chacabuco. 
A las 14:56 horas del sábado 26 de abril de 2025, se normaliza el 100% del suministro eléctrico”. 
Acciones preventivas y/o correctivas 
a) La instalación afectada no cuenta con un plan de acción en curso. 
b) Acciones correctivas a corto plazo:  
La empresa STM S.A. señala: 
“Durante la atención de la falla, se revisó el patio de MT de la subestación Chacabuco, sin identificar 
muestras de descarga eléctrica. Se procedió a resetear el relé maestro de la Barra MT1 (86T1) y se 
cerró el interruptor 52CT1, energizando la Barra MT1. 
Se procedió a rescatar los registros de eventos y configuración de las protecciones. Analizados estos, 
se identificó que la protección del alimentador San Ignacio operó, pero su interruptor abrió con retardo. 
Por lo que la falla fue despejada correctamente por la protección del interruptor 52CT1. 
El pasado domingo 4 de mayo de 2025, se realizaron pruebas al interruptor del alimentador San 
Ignacio, identificando un retardo en su apertura. Se realizo un mantenimiento a su mecanismo y quedó 
operativo. Adjuntamos el reporte de esta actividad. 
Complementariamente se revisó la coordinación de las protecciones del alimentador San Ignacio y del 
interruptor 52CT1, verificando un adecuado paso de coordinación. Se adjunta el análisis de la 
coordinación de estas protecciones y sus print out”. 
La empresa Enel Distrubución Chile S.A. señala que “no aplica”. 
c) Acciones correctivas a largo plazo: 
Las empresas Enel Distrubución Chile S.A. y STM S.A. señala que “no aplica”. 
 