 
 
 
 
 
 
h) Lo solicitado por STM a la Comisión, mediante Carta N° 1565992, de 31 
de marzo de 2025, en adelante “Carta N° 1565992”; 
 
i) Lo autorizado por la Comisión a STM, mediante Oficio Ordinario N° 243, de 
03 de abril de 2025, en adelante “Oficio Ordinario N° 243”; 
 
j) Lo informado por STM a la Comisión, mediante Carta N° 1566155, de 04 
de abril de 2025, en adelante “Carta N° 1566155”; 
 
k) Lo dispuesto en el Decreto N°12A, de 21 de noviembre de 2022, del 
Ministerio de Energía, que Nombra a don Marco Antonio Mancilla Ayancán 
en el cargo de Secretario Ejecutivo de la Comisión Nacional de Energía; y 
 
l) Lo señalado en la Resolución N° 36, de 2024, de la Contraloría General de 
la República. 
 
CONSIDERANDO: 
 
1) Que, mediante Carta N° 1561030, de 15 de noviembre de 2024 , STM sometió a evaluación 
del Coordinador el proyecto “Nuevo Transformador para Data Center Chile 2 ” a fin de que la 
ejecución de las obras de dicho proyecto sea autorizada en conformidad a lo establecido en el 
artículo 102° de la Ley, en adelante el “Proyecto”; 
2) Que, de acuerdo a lo informado por STM en la carta singularizada en el considerando anterior, 
y en su informe adjunto, con título “Estudio de Justificación de Autorización de Obra Urgente 
Bajo Artículo 102° LGSE Nuevo Transformador para “Data Center Chile 2””, el Proyecto 
consiste en la ampliación de S/E Chacabuco mediante la instalación de un nuevo transformador 
AT/MT 110/23 kV 40 MVA, emplazado físicamente dentro de la subestación, con el objetivo de 
abastecer la demanda del proyecto “Data Center Chile 2”, de Ascenty Chile SpA, ubicado en 
la comuna de Quilicura, provincia de Santiago, Región Metropolitana. 
 
3) Que, STM justifica la ejecución del Proyecto mediante lo establecido en el artículo 102° de la 
Ley, en la necesidad de asegurar el abastecimiento del consumo del  proyecto “Data Center 
Chile 2” de Ascenty Chile SpA , el cual tendrá una demanda inicial de 1,5 MW el año 2025 y 
alcanzará una demanda de  20,4 MW al año 203 1. Adicionalmente, el Promotor presenta la 
Declaración de Impacto Ambiental del proyecto “Data Center Chile 2”, calificada 
favorablemente el 05 de junio de 2021  por el Servicio de Evaluación Ambiental , mediante 
Resolución Exenta N° 486/2021, lo cual acredita que el proyecto de consumo inici ó su 
tramitación. 
4) Que, mediante Carta DE 00648-25, de 31 de enero de 2025 , el Coordinador informó a esta 
Comisión la aprobación  del informe  presentado por STM relativo a  la obra “Nuevo 
Transformador para Data Center Chile 2”, para ser ejecutado en virtud de lo establecido en el 
inciso segundo del artículo 102° de la Ley, por los motivos que en la misma carta se indican; 
 