 
 
 
 
 
5) Que, de acuerdo a lo informado por el Coordinador en la minuta adjunta a la carta 
singularizada en el considerando anterior, con título: ““Nuevo Transformador para Data Center 
Chile 2” Aplicación del Artículo 102° - Ley General de Servicios Eléctricos”, el Proyecto en 
cuestión tiene como objetivo dar solución a la conexión de consumos del proyecto “Data Center 
Chile 2” de Ascenty Chile SpA , ubicado en la comuna de Quilicura, provincia de Santiago, 
Región Metropolitana, el cual tendrá una demanda inicial de 1,5 MW el año 2025 y alcanzará 
una demanda de 20,4 MW al año 2031; 
6) Que, de acuerdo a lo informado por el Coordinador, las comunicaciones asociadas al proyecto 
por parte del promotor fueron las siguientes: 
a. 20 de noviembre de 2024: El Promotor mediante la Carta N° 1561030 , presenta 
informe por medio del cual promueve el desarrollo del proyecto “Nuevo Transformador 
para Data Center Chile 2”, que permite suministrar energía al proyecto “Data Center 
Chile 2”, mediante la aplicación del artículo 102° de la LGSE.  
 
b. 2 de enero de 2025: El Coordinador mediante la carta DE00029 -25, solicita 
antecedentes adicionales sobre la obra urgente “Nuevo Transformador para Data 
Center Chile 2” bajo aplicación del artículo 102°.  
 
c. 16 de enero de 202 5: El Promotor mediante la Carta N° 1563137 , entrega 
antecedentes adicionales sobre la obra urgente “Nuevo Transformador para Data 
Center Chile 2”. 
 
7) Que, en particular, el Coordinador señala en su minuta que la necesidad del proyecto “Nuevo 
Transformador para Data Center Chile 2”, se justifica debido a que el requerimiento planteado 
por el promotor tiene como objetivo asegurar el abastecimiento de la demanda del proyecto 
“Data Center Chile 2” de Ascenty Chile SpA.  El Coordinador afirma que actualmente  la S/E 
Chacabuco carece de la infraestructura de transmisión necesaria para abastecer 
completamente la proyección  de demanda  esperada al final del horizonte . Por otro lado, 
considerando los criterios de confiabilidad requeridos para la operación del proyecto “Data 
Center Chile 2”, se  evidencia la incapacidad de abastecer este nuevo consumo desde la S/E 
Chacabuco, en caso de una falla en uno de los transformadores existentes de dicha 
subestación;   
 
8) Que, en relación a la urgencia de las obras de transmisión, el Coordinador considera que  la 
obra es urgente debido a que, si se opta por el proceso de planificación formal, los plazos 
asociados para la materialización del proyecto de transmisión no permitirían que esté 
terminado antes del año 2030, mientras que el suministro se requiere a fines del 2025;   
 
9) Que, en cuanto a la exclusión del proceso de planificación de la transmisión, el Coordinador 
hace presente que el promotor argumenta que este proyecto no fue incluido en los planes de 
expansión de la transmisión de años anteriores, porque inicialmente Ascenty Chile SpA decidió 
gestionar su factibilidad a través del régimen de Acceso Abierto. Sin embargo, esta Comisión, 
mediante el Oficio Ordinario N°414/2024 de 18 de junio de 2024, emitió una respuesta formal 
confirmando la imposibilidad regulatoria de implementar la solución inicialmente planteada , 
que consistía en instalar un transformador de uso dedicado dentro de la S/E Chacabuco, ya 