
=== PDF PAGE 1 ===
Estudio para análisis de falla EAF 067/2021 
“Falla en línea 220 kV Nueva Lampa - Cerro Navia Nº1” 
Fecha de Emisión: 29-03-2021 
 
1. Descripción pormenorizada de la perturbación 
 
Fecha y Hora de la falla 
Fecha 08/03/2021 
Hora 12:30 
Consumos desconectados (MW) 49.60 
Demanda previa del sistema (MW) 10885.04 
Porcentaje de desconexión 0.456 % 
Calificación Apagón No aplica (porcentaje de desconexión < 10%) 
 
     b.   Identificación instalación afectada 
Nombre de la instalación Línea 220 kV Nueva Lampa - Cerro Navia Nº1 / LT017CI1TR02----T002 
Tipo de instalación Línea 
Tensión nominal 220 kV 
Segmento Transmisión Nacional 
Propietario instalación afectada Transelec S.A. 
RUT 76.555.400-4 
Representante Legal Andrés Kuhlmann 
Dirección Orinoco 90, piso 14, Las Condes, Santiago 
 
     c.   Identificación del elemento fallado 
Nombre del elemento fallado Línea 220 kV Nueva Lampa - Cerro Navia Nº1 / LT017CI1TR02----T002 
Propietario elemento fallado Transelec S.A. 
RUT 76.555.400-4 
Representante Legal Andrés Kuhlmann 
Dirección Orinoco 90, piso 14, Las Condes, Santiago 
 
 
 
 
 
 
=== PDF PAGE 2 ===
      d.1 Origen y causa de la falla 
Según lo informado por Transelec S.A. en su informe de falla de 48 horas, la falla en la línea 220 kV 
Nueva Lampa - Cerro Navia Nº1 se origina por “disminución de distancia eléctrica” causada por 
“acortamiento de distancia con árbol en vano N°67” de la mencionada línea de transmisión. 
      d.2 Fenómeno Físico: 
ARB2: Caída de árbol sobre la línea o instalación. 
La empresa Transelec S.A. no envió registros para acreditar la presunción de la causa de la falla. 
      d.3 Reiteración 
Reiteración Fenómeno Físico en la instalación afectada: esta instalación no ha sido afectada por el 
mismo fenómeno físico, durante los últimos 24 meses. 
Reiteración Fenómeno Físico en instalaciones del mismo propietario: se han producido 4 falla en 
instalaciones del mismo propietario con un fenómeno físico similar (homologado), durante los últimos 
24 meses móviles, correspondiente al Estudio para Análisis de Falla EAF 163-2020, EAF 210-2020, 
EAF 281-2020 y EAF 056-2021. 
Cantidad de fallas (sin importar Fenómeno Físico) en la misma instalación: no se han producido fallas 
en la misma instalación afectada, durante los últimos 24 meses móviles. 
      d.4 Fenómeno eléctrico 
DI21: Distancia (admitancia, impedancia o reactancia). 
     e.  Detalles de la instalación, equipo o elemento donde se produjo la falla 
El elemento donde se originó la falla corresponde a la línea 220 kV Nueva Lampa - Cerro Navia Nº1, 
con un conductor por fase del tipo ACSR GROSBEAK, con una capacidad nominal de 310.2 [MVA] 
(permanente a 25°C con sol y a tensión nominal) y cuya fecha de puesta en servicio fue en el año 
1973, de acuerdo con lo informado en el Sistema Infotécnica del Coordinador. 
Transelec S.A. no remitió los antecedentes respecto de los mantenimientos realizados a este 
elemento durante los últimos 24 meses. 
      f.   Ubicación urbana o rural según DS 327/1997 
No aplica. 
      g.   Proposición del propietario respecto del origen de la falla 
No informado. 
La empresa Transelec S.A. no envía antecedentes asociados a la proposición del origen de la falla. 
      h.   Comuna donde se presenta la falla 
13302: Lampa 
      i.   Fecha de entrega de la información al Coordinador 
Coordinado Informe de 48 horas (10/03/2021) Informe de 5 días (15/03/2021) 
Enel Transmisión 08/03/2021 16/03/2021 
Transelec 08/03/2021 No enviado 
 
 
 
=== PDF PAGE 3 ===
2. Descripción del equipamiento afectado 
 
a. Sistema de Generación 
Central Unidad Pérdida de Generación (MW) H. Desconexión H. Normalización 
   Total: 0.00 MW 
 
 
b. Sistema de Transmisión 
Elemento Afectado Segmento Tramo Hora Desc. Hora Norm. 
Nueva Lampa - Cerro Navia 220KV C1 ST Nacional    12:30 19:10 
S/E Lampa ST Adicional Barra 220 kV 12:30 14:25 
- Fechas y horas señaladas corresponden a lo informado por Enel Transmisión Chile S.A., Transelec S.A. y a lo observado 
en los registros SITR del Coordinador 
c. Consumos 
Sub-
Estación 
Alimentador 
/ Paño   Comuna 
Pérdida de 
Consumo 
(MW) 
% consumo 
pre-falla 
Clientes 
Afectados H. Desc. H. Dispon. H. Norm. 
S/E Lampa Laminación 
52ET1 Lampa 6.89  0.063 1 12:30  14:25 15:08 
S/E Lampa Acería 52ET2 Lampa 42.71  0.392 1 12:30  14:25 15:08 
             Total:  49.60 MW       0.456 %           1  
- Fechas, horas y montos señalados corresponden a lo informado por Enel Transmisión Chile S.A. 
 
3. Estimación de la energía no suministrada 
 
Sub-Estación Alimentador 
/ Paño Empresa Tipo de 
Cliente 
Pérdida de 
Consumo 
(MW) 
Tiempo 
Indispon. 
(h) 
Tiempo 
Desc. 
(h) 
ENS 
(MWh) 
S/E Lampa Laminación 
52ET1 
ENEL 
Distribución Libre* 6.89  1.92 2.63 18.14 
S/E Lampa Acería 52ET2 ENEL 
Distribución Libre* 42.71  1.92 2.63 112.47 
Clientes Regulados  : 130.61 MWh 
Clientes Libres : 0.00 MWh 
Total : 130.61 MWh 
- Fechas, horas y montos señalados corresponden a lo informado por Enel Distribución Chile S.A. 
* Consumos de Enel Distribución Chile S.A. asociados a su cliente Gerdau Aza. 
 
 
 
 
 
 
 
 
=== PDF PAGE 4 ===
- Curva de recuperación esperada v/s recuperación real. 
14:25 14:2515:08 15:0814:0214:0914:1614:2414:3114:3814:4514:5215:0015:0715:14Laminación 52ET1 Acería 52ET2S/E Lampa S/E LampaRecuperación EsperadaRecuperación Real 
No se aprecian diferencias significativas entre los horarios de recuperación real respecto de los 
horarios de disponibilidad de las barras primarias respectivas para recuperar consumos. 
- Velocidad promedio de recuperación. 
Rango Potencia 
(MW) 
Tiempo 
recuperación (h) 
Velocidad de 
recuperación 
(MW/h) 
Primer 80 % 39.68 2.63 15.07 
Último 20 % 9.92 2.63 3.77 
100 % Total 49.60 2.63 18.84 
 
4. Descripción de las configuraciones en los momentos previo y posterior a la falla 
 
Demanda del sistema previo a la falla: 10885.04 MW 
Regulación de Frecuencia 
Control distribuido de frecuencia en el SEN previo a la falla, mediante las centrales Angamos (ANG1 y 
ANG2), Cochrane (CCH1 y CCH2), El Toro (U1, U2, U3 y U4), Kelar (TG1), Norgener (NTO1) y 
Tocopilla (U15 y U16). 
Operación Programada 
En anexo Nº1 se adjunta el detalle de la generación programada para el día 08 de marzo de 2021. 
Operación Real 
En anexo Nº2 se adjunta el detalle de la generación real del día 08 de marzo de 2021. 
Movimiento de centrales e informe diario del CDC 
En anexo Nº3 se presenta el detalle del movimiento de centrales e informe diario del CDC para el día 
08 de marzo de 2021. 
Mantenimientos 
En anexo Nº4 se presenta el detalle de los mantenimientos programados y forzados para el día 08 de 
marzo de 2021. 
=== PDF PAGE 5 ===
Estado y configuración previo a la falla 
En los momentos previos a la desconexión forzada, el trasformador Nº1 220/23 kV de S/E Lampa se 
encontraba fuera de servicio por falla interna. El resto de las instalaciones de transmisión se 
encontraban en servicio normal. 
Otros antecedentes relevantes 
De acuerdo con consignado en el Informe de Turno del CDC y los registros del Coordinador: 
15:38 horas: Línea de 220 kV Cerro Navia - Nueva Lampa 1 y 2 con solicitud de intervención de 
curso forzoso. Causa informada: Corte y poda de árboles con riesgo, según SICF 2021019912 y 
2021019913 
 
Acciones preventivas y/o correctivas 
a) La instalación afectada no cuenta con una auditoría, plan de acción u otro tipo de mantenimiento 
en curso. 
b) Acciones correctivas a corto plazo:  
Enel Transmisión Chile S.A. indica que “Se realizó una inspección visual de la subestación, sin 
identificar muestras de descarga en el patio de 220 KV ni daños evidentes en los transformadores 
de Poder. Tampoco se identificaron otras protecciones operadas en esta subestación” y que “Se 
identificó operada la protección del Interruptor de 220 kV de la S/E Lampa. A continuación, se 
procedió a reestablecer el servicio al cliente AZA”. 
c) Acciones correctivas a largo plazo:  
Enel Transmisión Chile S.A. indica que “Durante el mes de abril se desarrollará una investigación 
para identificar la causa de la operación de la protección del Interruptor 220 kV de la subestación 
Lampa”. 
 
 
 
 
 
 
 
=== PDF PAGE 6 ===
Diagrama simplificado de las instalaciones previo a la falla 
 
 
 
 
5. Cronología de eventos y la descripción de las causas de los eventos 
 
Hora Involucrado Evento 
12:30 Enel 
Transmisión 
Apertura de los interruptores 52J5 y 52J6 de S/E Nueva Lampa, correspondientes a la 
línea 220 kV Nueva Lampa - Cerro Navia Nº1, por operación de protecciones. 
12:30 Transelec Apertura del interruptor 52J61 de S/E Cerro Navia, correspondiente a la línea 220 kV 
Nueva Lampa - Cerro Navia Nº1, por operación de protecciones. 
12:30 Enel 
Transmisión 
Apertura del interruptor 52J1 de S/E Lampa, asociado a su barra de 220 kV, por 
operación de su protección de sobrecorriente residual (elemento instantáneo). 
- Horas y eventos señalados corresponden a lo informado por Enel Transmisión S.A. y Transelec S.A. 
 
=== PDF PAGE 7 ===
6. Normalización del servicio 
 
Fecha Involucrado Hora Acción 
08/03/2021 Enel 
Transmisión 14:21 Se realiza prueba de energización exitosa de los arranques Nº1 y Nº2 de S/E 
Lampa. 
08/03/2021 Enel 
Transmisión 14:25 Se realiza prueba de energización exitosa de los transformadores Nº2 y Nº3 
220/23 kV de S/E Lampa. 
08/03/2021 Enel 
Transmisión 15:08 Se realiza cierre de los alimentadores Acería y Laminación de S/E Lampa, 
normalizando el suministro de los consumos afectados. 
08/03/2021 Transelec 16:57 Se realiza cierre del interruptor 52J61 de S/E Cerro Navia, correspondiente a 
la línea 220 kV Nueva Lampa - Cerro Navia Nº1. * 
08/03/2021 Enel 
Transmisión 19:10 
Se realiza cierre del interruptor 52J6 de S/E Nueva Lampa, correspondiente a 
la línea 220 kV Nueva Lampa - Cerro Navia Nº1, normalizando la línea 
afectada. * 
08/03/2021 Enel 
Transmisión 19:11 Se realiza cierre del interruptor 52J5 de S/E Nueva Lampa, normalizando 
todas las instalaciones afectadas. * 
- Fechas, horas, maniobras y eventos señalados corresponden a lo informado por Enel Transmisión Chile S.A. y Transelec 
S.A. 
* Eventos observados en registros SCADA del Coordinador 
7. Análisis de las causas de la falla y de la actuación de los dispositivos de protección y control 
 
Alrededor de las 12:30 horas del día 08/03/2021 se registra la apertura de los interruptores 52J5 y 
52J6 de S/E Nueva Lampa y 52J61 de S/E Cerro Navia, correspondientes a la línea 220 kV Nueva 
Lampa - Cerro Navia Nº1. Junto con lo anterior, se produce la apertura del interruptor 52J1 de S/E 
Lampa, lo que provoca la pérdida de los consumos de dicha S/E, con un monto de 49.60 MW. 
La apertura de los interruptores de la línea 220 kV Nueva Lampa - Cerro Navia Nº1 se origina por la 
operación de protecciones eléctricas, producto de una falla ocurrida en dicha línea, la que se origina 
por “disminución de distancia eléctrica” causada por “acortamiento de distancia con árbol en vano 
N°67”, según lo informado por Transelec S.A. en su informe de falla de 48 horas. 
Respecto del desempeño de las protecciones eléctricas, ni Transelec S.A. (dueño del paño J61 de S/E 
Cerro Navia y de la línea afectada) ni Enel Transmisión S.A. (dueño de S/E Nueva Lampa), enviaron 
registros asociados a la operación de las protecciones de los extremos de la línea 220 kV Nueva 
Lampa - Cerro Navia Nº1, por lo que no es posible analizar el desempeño de las respectivas 
protecciones ante este evento. 
Adicionalmente, y de manera coincidente con la desconexión forzada de la línea 220 kV Nueva 
Lampa - Cerro Navia Nº1, se produce la operación de la protección de sobrecorriente residual 
(elemento instantáneo) asociada al interruptor 52J1 de S/E Lampa, alimentado desde la línea 220 kV 
Polpaico - Nueva Lampa Nº1, presentándose a continuación el registro fotográfico del relé (Enel 
Transmisión Chile S.A. señala que el relé “no posee la capacidad de generar registros de falla”). 
=== PDF PAGE 8 ===
 
Registro fotográfico relé 50N paño J1 S/E Lampa 
Respecto de la operación de este relé, y considerando que la falla informada se produjo en la línea 
220 kV Nueva Lampa - Cerro Navia Nº1, y no en línea 220 kV Polpaico - Nueva Lampa Nº1, es 
posible presumir que la unidad instantánea del relé del paño J1 de S/E Lampa operó de manera no 
selectiva, coincidente con las protecciones de la línea fallada, lo que provocó la pérdida innecesaria 
de los consumos de S/E Lampa frente a este evento. 
 
8. Detalle de toda la información utilizada en la evaluación de la falla 
 
Detalle de la generación programada para el día 08 de marzo de 2021 (Anexo N°1). 
Detalle de la generación real del día 08 de marzo de 2021 (Anexo N°2). 
Detalle del Movimiento de Centrales e Informe Diario del CDC correspondientes al día 08 de marzo de 
2021 (Anexo N°3). 
Detalle de los mantenimientos programados y forzados para el día 08 de marzo de 2021 (Anexo 
N°4). 
Informes de fallas de instalaciones ingresados en el sistema del Coordinador Eléctrico Nacional por 
Enel Transmisión Chile S.A. y Transelec S.A. (Anexo N°5). 
Otros antecedentes aportados por Enel Transmisión Chile S.A. (Anexo N°6). 
 
9. Análisis de las actuaciones de protecciones 
 
9.1 Incumplimiento Normativo 
Los incumplimientos normativos detectados en el desarrollo de la falla, por parte de los involucrados 
son: 
Enel Distribución Chile S.A.: 
 
- Fecha de envío de la información entregada al Coordinador, de acuerdo con lo indicado en la 
NTSyCS. 
- Características de las protecciones asociadas al paño 52J1 de S/E Lampa, las cuales no permiten 
el registro de oscilografías ni eventos. 
 
=== PDF PAGE 9 ===
Transelec S.A.: 
 
- No envío del Informe de Falla de 5 días asociado al evento. 
- No envío de la información requerida al Coordinador, de acuerdo con lo indicado en la NTSyCS. 
 
9.2 Estándares Normativos Art. 1-14 NTSyCS 
 
Los incumplimientos del propietario del elemento afectado, reportados en la versión vigente del 
“Informe Anual de Cumplimientos, Artículo 1-14 Norma Técnica de Seguridad y Calidad de Servicio”, 
no incidieron en el origen y causa de la falla, ni en el desarrollo de las maniobras que permitieron la 
normalización de servicio. 
 
9.3 Desempeño de Protecciones Eléctricas y Modo de operación de interruptores 
 
Según los antecedentes proporcionados por los coordinados involucrados, y el respectivo análisis 
realizado por el Coordinador: 
 
◦ No se dispone de antecedentes para pronunciarse respecto de la operación de las protecciones 
asociadas a los interruptores 52J5 y52J6 de S/E Nueva Lampa, pertenecientes a la línea 220 kV 
Nueva Lampa - Cerro Navia Nº1. 
No se dispone de antecedentes para pronunciarse respecto del modo de operación de los 
interruptores 52J5y 52J6 de S/E Nueva Lampa. 
◦ No se dispone de antecedentes para pronunciarse respecto de la operación de las protecciones 
asociadas al interruptor 52J61 de S/E Cerro Navia, pertenecientes a la línea 220 kV Nueva 
Lampa - Cerro Navia Nº1. 
No se dispone de antecedentes para pronunciarse respecto del modo de operación del interruptor 
52J61 de S/E Cerro Navia. 
◦ Se presume incorrecta operación de la protección de sobrecorriente residual (elemento 
instantáneo) asociada al interruptor 52J1 de S/E Lampa. 
Se presume correcto modo de operación del interruptor 52J1 de S/E Lampa. 
 
 9.4 Desempeño EDAC 
  
No aplica pronunciarse sobre el desempeño de EDAC ante este evento. 
 
9.5 Desempeño EDAG 
 
No aplica pronunciarse sobre el desempeño de EDAG ante este evento. 
 
10. Análisis de las acciones e instrucciones del CDC y la actuación de los CC que corresponda 
 
De acuerdo con el análisis realizado por el Coordinador: 
a) Se produjo una falla en la línea 220 kV Nueva Lampa - Cerro Navia Nº1 originada por 
“disminución de distancia eléctrica” causada por “acortamiento de distancia con árbol en 
vano N°67” de la mencionada línea de transmisión, lo que provoca la apertura por operación 
de protecciones de los respectivos interruptores de sus extremos. Junto con lo anterior, se 
produce la apertura del interruptor 52J1 de S/E Lampa de su barra de 220 kV, por operación 
de la protección de sobrecorriente residual (elemento instantáneo). Con lo anterior, y en base 
al análisis realizado en el punto 7 de este informe, no es posible concluir respecto del 
desempeño de las protecciones eléctricas encargadas del despeje de la falla ocurrida en la 
línea 220 kV Nueva Lampa - Cerro Navia N°1, no obstante se presume que la protección 
asociada al interruptor 52J1 de S/E Lampa habría presentado un desempeño incorrecto, sin 
ser selectiva, de acuerdo con el punto de falla informado, teniendo como consecuencia la 
pérdida de 49.6 MW de consumos de esta S/E (cliente libre “Gerdau Aza” de Enel Distribución 
Chile S.A.). 
=== PDF PAGE 10 ===
b) Se evidenciaron incumplimientos normativos en el desarrollo del evento que provocó la falla, 
pudiendo existir una operación no selectiva de las protecciones asociadas al paño J1 de S/E 
Lampa, aun sin disponer de antecedentes del desempeño de las protecciones de la línea 220 
kV Nueva Lampa - Cerro Navia N°1. Cabe destacar que la empresa propietaria de esta 
protección menciona en sus antecedentes que desarrollará una investigación para identificar 
la causa de su operación, habida cuenta que no se evidenciaron anomalías en los 
transformadores de poder de S/E Lampa. 
c) No se evidenciaron incumplimientos asociados al elemento afectado por la falla, reportados 
en la versión vigente del “Informe Anual de Cumplimientos, Artículo 1-14 Norma Técnica de 
Seguridad y Calidad de Servicio”. 
d) Para el desarrollo de la falla no hay observaciones respecto de la aplicación de los Planes de 
Recuperación de servicio asociados a las instalaciones involucradas, ni de las actuaciones del 
CDC y los respectivos CC durante la falla del día 08 de marzo de 2021. 
 
11. Recomendación respecto de las instalaciones a las cuales el Coordinador Eléctrico Nacional 
debería solicitar una auditoría 
 
 
a) Auditorías, planes de acción, instrucciones de acciones correctivas de largo y/o corto plazo. 
Se solicitará el siguiente plan de acción a la empresa Enel Transmisión Chile S.A.: 
 Revisión y verificación de la coordinación de las protecciones del paño J1 de S/E Lampa. 
Por el momento no se solicitarán auditorías o instrucciones de acciones correctivas. 
b) Solicitudes de ampliación de información. 
Se solicitará a Enel Transmisión Chile S.A. la siguiente información: 
 Antecedentes asociados a la operación de las protecciones de los interruptores 52J5 y 
52J6 de S/E Nueva Lampa. 
Se solicitará a Transelec S.A. la siguiente información: 
 Envío del informe de falla de 5 días asociado a este evento. 
 Envío de la información faltante de acuerdo con lo indicado en las Resoluciones Exentas 
de la SEC N°30891-2019 y N°30989-2019. 
 
 
 
 
=== PDF PAGE 11 ===
ANEXO Nº1
Detalle de la generación programada para el día 08 de marzo de 2021
=== PDF PAGE 12 ===
Periodo Desde: 06-03-2021 11-03-2021
COORDINADOR ELÉCTRICO NACIONAL Programación Diaria del Sistema Eléctrico Nacional
lunes 08 de marzo de 2021 1 2 3 4 5 6 7 8 9 10 11 12 13 14 15 16 17 18 19 20 21 22 23 24
Costos Operación 240 240 237 233 235 236 250 253 255 251 245 237 237 239 249 259 265 267 267 280 298 293 292 266 6,124               
Costos Encendido/Detención 1 0 0 0 0 0 0 4 5 10 0 1 0 0 1 1 0 0 0 9 0 0 0 1 35                     
Costos Totales [kUSD] 241 240 237 233 235 236 250 258 260 261 245 238 237 239 251 260 265 267 267 289 298 293 292 267 6,159              
Costo Marginal Quillota 220 kV 108.0 108.9 105.1 105.9 105.2 105.9 110.9 124.3 125.6 98.0 82.2 82.6 82.5 101.7 101.8 101.5 101.2 78.7 94.5 128.4 143.7 133.7 131.3 130.8 108.03             
Pérdidas [MWh] 189 188 182 181 179 181 191 204 244 387 452 504 551 573 578 586 552 535 327 254 257 260 238 229 8,024               
Consumos Propios [MWh] 454 454 454 454 454 454 454 455 456 456 456 455 455 455 456 457 457 457 457 466 467 467 467 465 10,982             
Demanda Total [MWh] 8044 7975 7857 7719 7653 7682 7900 8268 8841 9350 9625 9822 9967 10094 10201 10229 10183 9985 9688 9549 9728 9832 9514 9304 219,011           
Generación Total [MWh] 8688 8617 8494 8355 8286 8318 8544 8927 95411019410533107811097311122112351127211192109771047110269104521056010219 9998 238,017     
 
Hidroeléctricas de Pasada 1 2 3 4 5 6 7 8 9 10 11 12 13 14 15 16 17 18 19 20 21 22 23 24Total
Total 895 856 814 823 779 766 771 792 763 750 751 767 761 753 768 783 773 789 807 845 922 979 999 992 19,697            
CHAPIQUINA 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 10 10 10 10 172
COSAPILLA 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 12
ELTORON2 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 22
CAVANCHA 1 1 1 1 1 1 1 1 1 1 1 2 2 2 2 2 2 2 2 3 3 3 3 3 42
ALTOHOSPICIO 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 22
SANTAROSA 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 12
RIOHUASCO 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 46
PUCLARO 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 38
LOSMOLLES 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 36
LAPALOMA 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 22
ELTARTARO 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CH-HORNITOS 28 28 27 27 27 27 27 27 27 27 27 24 24 24 24 24 25 25 25 27 27 28 28 28 632
JUNCAL 15 15 15 15 15 15 15 15 15 15 15 15 15 15 15 15 15 15 15 15 15 15 15 15 360
JUNCALITO 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 1 1 1 10
COMPANIA-2 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 24
BLANCO 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
LOSQUILOS 27 27 27 27 27 27 27 27 27 27 27 27 27 27 27 27 27 27 27 27 27 27 27 27 648
CHACABUQUITO 16 16 16 16 16 16 16 16 16 16 16 16 16 16 16 16 16 16 16 16 16 16 16 16 382
SAUCEANDES 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 12
CARENA 8 8 8 8 8 8 8 8 7 6 5 4 4 4 5 6 7 7 8 8 8 8 8 8 167
ALFALFAL 140 135 133 129 110 109 109 109 107 109 107 108 105 96 98 98 98 109 116 133 141 143 142 144 2827
MAITENES 11 11 12 11 11 11 11 11 12 11 12 12 11 12 11 11 11 12 11 11 12 11 12 11 272
QUELTEHUES 34 34 34 34 35 35 35 34 31 30 32 32 30 30 30 30 30 29 30 32 32 33 35 34 775
VOLCAN 11 9 9 10 10 10 10 9 9 9 9 9 9 8 9 9 9 9 9 10 10 10 11 11 228
GUAYACAN 8 8 8 8 8 8 8 8 8 8 8 8 8 8 8 8 8 8 8 8 8 8 8 8 202
FLORIDA-1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
FLORIDA-2 6 6 6 7 8 7 7 6 6 5 5 5 5 5 4 4 4 4 4 4 4 4 5 5 125
FLORIDA-3 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 55
PUNTILLA 14 14 15 16 17 17 16 16 16 15 15 15 15 15 15 15 15 15 15 15 15 14 14 14 363
EYZAGUIRRE 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 14
LASVERTIENTES 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 26
ELLLANO 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 5
ELRINCON 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 5
MALLARAUCO 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 72
LOSBAJOS 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 5 118
AUXDELMAIPO 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 86
LOSMORROS 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 31
COYA 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SAUZAL 56 56 56 56 56 56 56 56 56 56 56 56 56 56 56 56 56 56 56 56 56 56 56 56 1342
SAUZALITO 11 11 11 11 11 11 11 11 11 11 11 11 11 11 11 11 11 11 11 11 11 11 11 11 269
CHACAYES 79 79 79 79 79 79 79 74 74 69 64 64 64 64 64 64 64 64 74 74 79 79 79 79 1742
SANANDRES 23 23 23 22 22 22 22 22 22 22 22 39 39 39 39 39 40 40 40 40 40 40 40 40 762
CONVENTOVIEJO 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 62
LAHIGUERA 85 85 85 85 85 85 85 85 85 85 85 85 85 85 85 85 85 85 85 85 85 85 85 85 2040
LACONFLUENCIA 80 80 70 70 60 60 65 80 70 60 60 60 60 60 60 60 60 60 60 70 80 80 80 80 1625
ELPASO 18 18 18 18 12 10 10 10 10 10 10 12 12 12 25 25 25 25 25 30 30 35 35 35 470
DOSVALLES 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 34
PALACIOS 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 31
LIRCAY 15 15 15 15 15 15 15 15 15 15 15 15 15 15 15 15 15 15 15 15 15 15 15 15 348
MARIPOSAS 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 48
PROVIDENCIA 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 24
=== PDF PAGE 13 ===
Periodo Desde: 06-03-2021 11-03-2021
COORDINADOR ELÉCTRICO NACIONAL Programación Diaria del Sistema Eléctrico Nacional
lunes 08 de marzo de 2021 1 2 3 4 5 6 7 8 9 10 11 12 13 14 15 16 17 18 19 20 21 22 23 24
Costos Operación 240 240 237 233 235 236 250 253 255 251 245 237 237 239 249 259 265 267 267 280 298 293 292 266 6,124               
Costos Encendido/Detención 1 0 0 0 0 0 0 4 5 10 0 1 0 0 1 1 0 0 0 9 0 0 0 1 35                     
Costos Totales [kUSD] 241 240 237 233 235 236 250 258 260 261 245 238 237 239 251 260 265 267 267 289 298 293 292 267 6,159              
Costo Marginal Quillota 220 kV 108.0 108.9 105.1 105.9 105.2 105.9 110.9 124.3 125.6 98.0 82.2 82.6 82.5 101.7 101.8 101.5 101.2 78.7 94.5 128.4 143.7 133.7 131.3 130.8 108.03             
Pérdidas [MWh] 189 188 182 181 179 181 191 204 244 387 452 504 551 573 578 586 552 535 327 254 257 260 238 229 8,024               
Consumos Propios [MWh] 454 454 454 454 454 454 454 455 456 456 456 455 455 455 456 457 457 457 457 466 467 467 467 465 10,982             
Demanda Total [MWh] 8044 7975 7857 7719 7653 7682 7900 8268 8841 9350 9625 9822 9967 10094 10201 10229 10183 9985 9688 9549 9728 9832 9514 9304 219,011           
Generación Total [MWh] 8688 8617 8494 8355 8286 8318 8544 8927 95411019410533107811097311122112351127211192109771047110269104521056010219 9998 238,017     
RIOCOLORADO 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 72
ROBLERIA 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 34
ANCOA 19 19 19 19 19 19 19 19 19 19 19 19 19 19 19 19 19 19 19 19 19 19 19 19 449
ITATA 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ELDIUTO 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 55
MUNILQUE-1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 7
MUNILQUE-2 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ELATAJO 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 24
BIFURCADA 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 5
CALIBORO 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 24
RENAICO 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 67
ALTORENAICO 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 17
RIOPICOIQUEN 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 34
BOQUIAMARGO 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ELMIRADOR 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PEUCHEN 45 20 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 57 86 86 86 379
MAMPIL 28 21 9 21 9 0 0 14 0 0 0 0 0 0 0 14 0 0 0 0 0 21 37 35 210
LOSPADRES 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
LLAUQUEREO 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ELCANELO 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 41
DONGUIL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ALLIPEN 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 62
RIOTRUENO 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 17
ELMANZANO 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 53
TRUFUL-TRUFUL 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 19
MOLINERAVILLARRICA 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 2
TRAILELFU 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 5
CARILAFQUEN 15 15 15 15 15 15 15 15 15 16 16 16 16 16 16 16 16 17 17 17 16 16 16 16 372
MALALCAHUELLO 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
QUILLAILEO 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 2
BUREO 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
LAVINA 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 10
MULCHEN 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ELAGRIO 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 2
SANTAELENA 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PULLINQUE 4 4 4 4 4 4 4 4 4 9 9 9 9 9 9 9 9 9 9 9 9 9 9 4 169
RECA 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 2
SANTAISABEL 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 12
HIDROMOCHO 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 67
LOSCORRALES-1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
LOSCORRALES-2 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
RININAHUE 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 22
MSA-1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 2
MAISAN 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 2
LAMONTANA-1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
LAMONTANA-2 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PURISIMA 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 2
ELGALPON 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 7
CUMPEO 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 43
DONWALTERIO 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
MELO 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 41
LICAN 0 0 0 0 0 0 0 0 0 0 6 6 6 6 6 6 6 6 6 6 0 0 0 0 60
DONAHILDA 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
MARIAELENA 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
=== PDF PAGE 14 ===
Periodo Desde: 06-03-2021 11-03-2021
COORDINADOR ELÉCTRICO NACIONAL Programación Diaria del Sistema Eléctrico Nacional
lunes 08 de marzo de 2021 1 2 3 4 5 6 7 8 9 10 11 12 13 14 15 16 17 18 19 20 21 22 23 24
Costos Operación 240 240 237 233 235 236 250 253 255 251 245 237 237 239 249 259 265 267 267 280 298 293 292 266 6,124               
Costos Encendido/Detención 1 0 0 0 0 0 0 4 5 10 0 1 0 0 1 1 0 0 0 9 0 0 0 1 35                     
Costos Totales [kUSD] 241 240 237 233 235 236 250 258 260 261 245 238 237 239 251 260 265 267 267 289 298 293 292 267 6,159              
Costo Marginal Quillota 220 kV 108.0 108.9 105.1 105.9 105.2 105.9 110.9 124.3 125.6 98.0 82.2 82.6 82.5 101.7 101.8 101.5 101.2 78.7 94.5 128.4 143.7 133.7 131.3 130.8 108.03             
Pérdidas [MWh] 189 188 182 181 179 181 191 204 244 387 452 504 551 573 578 586 552 535 327 254 257 260 238 229 8,024               
Consumos Propios [MWh] 454 454 454 454 454 454 454 455 456 456 456 455 455 455 456 457 457 457 457 466 467 467 467 465 10,982             
Demanda Total [MWh] 8044 7975 7857 7719 7653 7682 7900 8268 8841 9350 9625 9822 9967 10094 10201 10229 10183 9985 9688 9549 9728 9832 9514 9304 219,011           
Generación Total [MWh] 8688 8617 8494 8355 8286 8318 8544 8927 95411019410533107811097311122112351127211192109771047110269104521056010219 9998 238,017     
CHANLEUFU 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 14
TRANQUIL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PEHUI 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 12
PICHILONCO 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PILMAIQUEN 9 9 9 9 9 9 9 9 9 9 9 9 9 9 9 9 9 14 14 14 14 14 14 14 251
RUCATAYO 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CUMBRES 6 6 6 6 6 6 6 6 6 6 6 6 6 6 6 6 6 6 6 6 6 6 6 6 138
PULELFU 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 67
CAPULLO 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 84
MUCHI 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
LASFLORES 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 5
PALMAR 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 31
CORRENTOSO 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NALCAS 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CALLAO 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
HIDROBONITO-MC1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 24
HIDROBONITO-MC2 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 1 12
ENSENADA 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
LAARENA 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ELCOLORADO 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 5
COLLIL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 2
DONGO 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 2
Eólicas 1 2 3 4 5 6 7 8 9 10 11 12 13 14 15 16 17 18 19 20 21 22 23 24Total
Total 834 675 646 580 534 502 481 466 452 362 436 461 507 553 569 560 545 532 528 514 503 466 426 402 12,533            
PE-SIERRAGORDA 6 7 8 9 11 14 17 18 14 8 6 13 32 58 79 92 100 99 85 58 24 6 3 3 769
PE-VALLEDELOSVIENTOS 1 1 1 1 2 2 3 3 3 1 3 13 37 63 77 81 82 83 80 73 58 36 13 2 718
PE-TALTAL 4 4 4 4 4 4 5 6 5 3 3 6 15 29 41 48 47 39 27 14 7 10 23 38 389
PE-SARCO 65 46 29 18 12 8 4 3 2 3 5 7 7 6 5 4 4 5 6 8 9 9 8 6 280
PE-CABOLEONES-1 26 16 10 5 3 2 1 1 1 4 8 13 17 17 14 10 7 5 4 5 5 3 2 2 179
PE-CABOLEONES-2 104 83 61 42 28 17 10 7 9 14 23 32 37 37 34 29 24 21 21 24 27 29 29 28 772
PE-CABOLEONES-3 37 30 22 16 10 6 4 2 3 5 8 11 13 13 12 10 8 8 8 9 10 11 11 10 277
PE-SANJUAN 73 51 33 17 8 4 2 0 0 0 0 0 0 0 0 0 0 0 0 0 14 12 6 3 223
PE-PUNTACOLORADA 0 0 0 0 0 0 0 0 0 0 0 1 3 4 5 5 5 5 4 4 3 1 0 0 42
PE-ELARRAYAN 34 28 21 12 7 4 2 1 1 1 1 1 2 2 2 3 3 3 4 4 4 3 2 2 146
PE-TALINAYPONIENTE 26 23 19 15 9 5 3 2 2 1 2 2 3 3 4 4 4 4 5 6 6 6 6 5 165
PE-TALINAYORIENTE 5 3 3 2 2 1 1 1 1 1 1 2 4 6 9 12 13 12 10 7 5 4 3 2 108
PE-PUNTASIERRA 28 22 19 16 11 6 3 2 1 1 1 2 2 3 3 2 2 2 3 4 5 5 4 4 149
PE-LOSCURUROS 7 5 4 2 1 1 0 0 1 1 1 1 1 2 2 3 3 4 4 5 4 3 2 2 58
PE-MONTEREDONDO 7 6 5 4 2 1 1 0 0 0 0 1 1 1 1 1 1 1 1 1 2 2 2 1 40
PE-PUNTAPALMERAS 13 11 8 5 3 1 1 0 0 0 0 1 1 1 1 1 1 1 1 1 1 1 2 2 55
PE-CANELA 2 2 1 1 1 0 0 0 0 0 0 0 1 1 1 1 0 0 0 0 1 1 1 1 14
PE-CANELA-2 17 14 9 5 3 1 1 0 0 0 0 1 1 1 1 1 1 1 1 1 1 2 2 2 64
PE-TOTORAL 11 8 4 1 1 0 0 0 0 0 0 0 0 0 0 0 0 1 1 1 2 2 2 1 36
PE-UCUQUER-2 5 5 5 5 5 5 5 4 4 3 3 2 2 1 1 1 2 2 2 1 1 1 1 1 65
PE-UCUQUER 3 3 3 3 3 3 3 3 3 2 2 1 1 1 1 1 1 1 1 1 1 1 0 0 44
PE-LASPENAS 4 4 4 4 4 4 4 4 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 2 75
PE-ELMAITEN 7 6 6 7 7 6 5 5 4 4 4 4 4 3 3 3 3 4 4 5 7 8 8 7 122
PE-CUEL 23 24 25 27 28 29 30 29 28 27 24 21 18 15 12 10 9 10 11 14 17 19 19 19 485
PE-RENAICO 65 69 73 78 81 82 83 83 82 80 77 71 65 58 50 43 37 36 40 47 53 57 56 53 1515
PE-SANGABRIEL 113 69 124 131 139 144 145 141 134 69 120 114 104 93 83 72 65 65 74 87 97 99 97 93 2472
PE-LAFLOR 30 30 30 31 31 31 31 31 31 30 30 30 29 26 23 21 19 18 20 23 27 28 26 23 647
PE-TOLPANSUR 60 50 59 62 64 66 67 67 68 50 57 55 51 46 42 41 39 37 38 41 44 47 44 43 1238
PE-ELNOGAL 6 6 5 5 7 6 5 6 6 3 5 7 7 8 4 3 4 4 7 7 8 6 3 1 128
=== PDF PAGE 15 ===
Periodo Desde: 06-03-2021 11-03-2021
COORDINADOR ELÉCTRICO NACIONAL Programación Diaria del Sistema Eléctrico Nacional
lunes 08 de marzo de 2021 1 2 3 4 5 6 7 8 9 10 11 12 13 14 15 16 17 18 19 20 21 22 23 24
Costos Operación 240 240 237 233 235 236 250 253 255 251 245 237 237 239 249 259 265 267 267 280 298 293 292 266 6,124               
Costos Encendido/Detención 1 0 0 0 0 0 0 4 5 10 0 1 0 0 1 1 0 0 0 9 0 0 0 1 35                     
Costos Totales [kUSD] 241 240 237 233 235 236 250 258 260 261 245 238 237 239 251 260 265 267 267 289 298 293 292 267 6,159              
Costo Marginal Quillota 220 kV 108.0 108.9 105.1 105.9 105.2 105.9 110.9 124.3 125.6 98.0 82.2 82.6 82.5 101.7 101.8 101.5 101.2 78.7 94.5 128.4 143.7 133.7 131.3 130.8 108.03             
Pérdidas [MWh] 189 188 182 181 179 181 191 204 244 387 452 504 551 573 578 586 552 535 327 254 257 260 238 229 8,024               
Consumos Propios [MWh] 454 454 454 454 454 454 454 455 456 456 456 455 455 455 456 457 457 457 457 466 467 467 467 465 10,982             
Demanda Total [MWh] 8044 7975 7857 7719 7653 7682 7900 8268 8841 9350 9625 9822 9967 10094 10201 10229 10183 9985 9688 9549 9728 9832 9514 9304 219,011           
Generación Total [MWh] 8688 8617 8494 8355 8286 8318 8544 8927 95411019410533107811097311122112351127211192109771047110269104521056010219 9998 238,017     
PE-LOSBUENOSAIRES 22 22 23 23 23 23 23 23 23 23 22 21 19 17 15 13 12 12 14 16 18 19 19 17 460
PE-LAESPERANZA 8 8 8 8 9 9 9 9 8 8 8 7 7 6 6 5 5 5 5 5 6 6 6 6 166
PE-LEBU-3 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 49
PE-LEBU 3 3 3 3 3 3 3 3 3 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 57
PE-HUAJACHE 3 3 3 3 3 3 3 3 3 2 2 2 2 2 2 2 2 2 2 2 2 2 2 2 56
PE-RAKI 4 4 4 4 4 4 4 4 4 3 3 3 3 3 4 3 3 3 3 3 3 3 3 3 84
PE-ELARREBOL 4 3 2 2 2 2 2 2 2 1 3 2 3 4 3 3 3 4 6 7 7 7 6 7 86
PE-AURORA 7 6 5 5 5 5 4 2 2 3 5 9 12 16 21 25 28 29 27 23 17 12 7 3 276
PE-SANPEDRO 1 1 1 1 1 0 0 0 0 0 0 0 0 0 0 0 1 1 1 1 2 2 2 4 20
PE-SANPEDRO-2 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 1 1 1 2 8
Solares 1 2 3 4 5 6 7 8 9 10 11 12 13 14 15 16 17 18 19 20 21 22 23 24Total
Total 0 0 0 0 0 0 7 196 1040 2119 2598 2847 2976 3026 3004 2944 2814 2473 1624 421 3 0 0 0 28,090            
PFV-ELAGUILA 0 0 0 0 0 0 0 0 0 1 1 2 2 2 2 2 2 1 1 0 0 0 0 0 16
PFV-PAMPACAMARONES 0 0 0 0 0 0 0 0 1 4 5 5 6 6 6 6 6 5 5 1 0 0 0 0 56
PFV-POZOALMONTE-1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PFV-POZOALMONTE-2 0 0 0 0 0 0 0 0 3 7 7 7 7 7 7 7 7 7 4 1 0 0 0 0 73
PFV-POZOALMONTE-3 0 0 0 0 0 0 0 3 9 12 14 14 13 12 12 12 12 11 6 1 0 0 0 0 132
PFV-LOSPUQUIOS 0 0 0 0 0 0 0 0 1 2 2 3 3 3 3 3 2 2 1 0 0 0 0 0 22
PFV-PICA 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PFV-LAHUAYCA-2 0 0 0 0 0 0 0 1 4 10 16 20 22 22 22 20 16 10 5 2 0 0 0 0 170
PFV-HUATACONDO 0 0 0 0 0 0 1 9 36 67 79 82 82 82 81 81 78 62 33 8 0 0 0 0 780
PFV-BELLAVISTA-1 0 0 0 0 0 0 0 0 4 8 9 9 9 9 9 9 9 9 7 2 0 0 0 0 92
PFV-ATACAMASOLAR-2 0 0 0 0 0 0 0 0 10 36 69 98 117 125 126 122 113 93 62 21 0 0 0 0 991
PFV-NUEVOQUILLAGUA 0 0 0 0 0 0 0 1 24 68 80 82 85 86 85 84 83 78 55 12 0 0 0 0 822
PFV-GRANJA 0 0 0 0 0 0 0 0 34 80 94 99 101 100 100 100 99 96 81 22 0 0 0 0 1006
PFV-USYA 0 0 0 0 0 0 0 0 6 21 36 46 51 51 51 50 44 32 17 4 0 0 0 0 408
PFV-CALAMA-1 0 0 0 0 0 0 0 0 5 9 9 9 9 9 9 9 9 9 8 3 0 0 0 0 95
PFV-SANPEDRO-GPG 0 0 0 0 0 0 0 5 30 61 78 83 83 83 82 80 77 69 46 14 0 0 0 0 791
PFV-VICTORIA 0 0 0 0 0 0 0 0 3 8 9 9 9 9 9 9 9 9 7 1 0 0 0 0 90
PFV-JAMA-1 0 0 0 0 0 0 0 5 17 26 27 27 27 27 27 26 25 21 10 1 0 0 0 0 266
PFV-JAMA-2 0 0 0 0 0 0 0 4 13 19 20 20 20 20 20 20 19 15 7 1 0 0 0 0 197
PFV-MARIAELENA 0 0 0 0 0 0 0 6 30 53 56 56 56 55 55 55 54 49 31 6 0 0 0 0 560
PFV-FINISTERRAE 0 0 0 0 0 0 0 11 50 90 90 90 90 90 90 90 90 87 51 10 0 0 0 0 930
PFV-AZABACHE 0 0 0 0 0 0 0 0 1 1 2 2 2 2 2 2 2 1 1 0 0 0 0 0 16
PFV-PUERTOSECO 0 0 0 0 0 0 0 0 4 8 9 9 9 9 9 9 9 8 4 0 0 0 0 0 87
PFV-CERRODOMINADOR 0 0 0 0 0 0 5 32 67 79 88 90 88 85 84 86 87 81 51 12 0 0 0 0 934
PFV-BOLERO-1 0 0 0 0 0 0 0 13 60 105 113 115 116 115 116 116 115 107 69 15 0 0 0 0 1176
PFV-URIBESOLAR 0 0 0 0 0 0 0 5 22 40 46 47 48 48 48 48 47 44 29 8 0 0 0 0 479
PFV-ANDES 0 0 0 0 0 0 0 3 11 17 18 18 18 17 17 17 17 16 10 2 0 0 0 0 180
PFV-ANDES2A 0 0 0 0 0 0 0 0 8 21 26 26 26 26 25 23 22 20 13 4 0 0 0 0 241
PFV-LALACKAMA 0 0 0 0 0 0 0 7 26 42 46 48 49 49 48 47 45 40 25 6 0 0 0 0 477
PFV-LALACKAMA-2 0 0 0 0 0 0 0 1 6 10 12 12 12 12 12 12 11 10 6 1 0 0 0 0 119
PFV-PAMPASOLARNORTE 0 0 0 0 0 0 0 4 25 51 61 63 64 64 63 62 61 56 37 10 0 0 0 0 620
PFV-CONEJO 0 0 0 0 0 0 0 8 42 82 94 98 100 101 101 100 97 86 52 11 0 0 0 0 971
PFV-ALMEYDA 0 0 0 0 0 0 0 0 15 43 49 51 51 51 51 51 51 50 44 12 0 0 0 0 520
PFV-JAVIERA 0 0 0 0 0 0 0 5 26 49 58 60 61 61 61 60 60 56 36 7 0 0 0 0 599
PFV-COVADONGA 0 0 0 0 0 0 0 0 0 1 4 9 9 9 9 9 9 9 7 2 0 0 0 0 77
PFV-CHANARES 0 0 0 0 0 0 0 2 10 22 30 32 32 33 33 32 31 26 14 3 0 0 0 0 299
PFV-SALVADOR 0 0 0 0 0 0 0 7 28 46 49 50 50 50 50 50 49 46 33 10 0 0 0 0 519
PFV-PILARLOSAMARILLOS 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PFV-DIEGODEALMAGRO 0 0 0 0 0 0 0 1 7 16 22 27 28 29 29 27 24 18 9 2 0 0 0 0 237
PFV-DAS 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PFV-CARRERAPINTO 0 0 0 0 0 0 0 4 29 66 70 70 70 70 70 70 70 62 31 4 0 0 0 0 685
=== PDF PAGE 16 ===
Periodo Desde: 06-03-2021 11-03-2021
COORDINADOR ELÉCTRICO NACIONAL Programación Diaria del Sistema Eléctrico Nacional
lunes 08 de marzo de 2021 1 2 3 4 5 6 7 8 9 10 11 12 13 14 15 16 17 18 19 20 21 22 23 24
Costos Operación 240 240 237 233 235 236 250 253 255 251 245 237 237 239 249 259 265 267 267 280 298 293 292 266 6,124               
Costos Encendido/Detención 1 0 0 0 0 0 0 4 5 10 0 1 0 0 1 1 0 0 0 9 0 0 0 1 35                     
Costos Totales [kUSD] 241 240 237 233 235 236 250 258 260 261 245 238 237 239 251 260 265 267 267 289 298 293 292 267 6,159              
Costo Marginal Quillota 220 kV 108.0 108.9 105.1 105.9 105.2 105.9 110.9 124.3 125.6 98.0 82.2 82.6 82.5 101.7 101.8 101.5 101.2 78.7 94.5 128.4 143.7 133.7 131.3 130.8 108.03             
Pérdidas [MWh] 189 188 182 181 179 181 191 204 244 387 452 504 551 573 578 586 552 535 327 254 257 260 238 229 8,024               
Consumos Propios [MWh] 454 454 454 454 454 454 454 455 456 456 456 455 455 455 456 457 457 457 457 466 467 467 467 465 10,982             
Demanda Total [MWh] 8044 7975 7857 7719 7653 7682 7900 8268 8841 9350 9625 9822 9967 10094 10201 10229 10183 9985 9688 9549 9728 9832 9514 9304 219,011           
Generación Total [MWh] 8688 8617 8494 8355 8286 8318 8544 8927 95411019410533107811097311122112351127211192109771047110269104521056010219 9998 238,017     
PFV-LUZDELNORTE 0 0 0 0 0 0 0 14 59 100 110 113 115 115 115 115 115 105 69 19 0 0 0 0 1162
PFV-LLANODELLAMPOS 0 0 0 0 0 0 0 8 39 74 83 85 84 82 82 82 82 77 51 12 0 0 0 0 842
PFV-SANANDRES 0 0 0 0 0 0 0 2 13 29 38 41 42 42 42 41 40 35 21 5 0 0 0 0 392
PFV-ANTAY 0 0 0 0 0 0 0 0 1 3 7 9 9 9 9 9 9 7 4 1 0 0 0 0 75
PFV-PILOTOCARDONES 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 2
PFV-PEPASOLAR1 0 0 0 0 0 0 0 0 0 0 1 2 2 2 2 2 2 2 2 1 0 0 0 0 16
PFV-ESPERANZA 0 0 0 0 0 0 0 0 1 1 2 2 3 3 3 2 2 2 1 0 0 0 0 0 21
PFV-GUADALAO 0 0 0 0 0 0 0 0 0 0 0 1 2 2 2 2 2 2 2 1 0 0 0 0 18
PFV-LAESTANCIA 0 0 0 0 0 0 0 0 0 2 2 2 2 2 2 2 2 2 2 1 0 0 0 0 23
PFV-LASCHACRAS 0 0 0 0 0 0 0 0 0 0 0 1 2 2 2 2 2 2 2 1 0 0 0 0 18
PFV-LASTERRAZAS 0 0 0 0 0 0 0 0 1 1 2 2 3 3 3 2 2 2 1 0 0 0 0 0 21
PFV-LOSLOROS 0 0 0 0 0 0 0 3 12 20 25 27 30 32 34 30 24 16 8 2 0 0 0 0 263
PFV-HORNITOS 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 2
PFV-VALLESOLARESTE 0 0 0 0 0 0 0 0 2 3 3 9 9 9 9 9 9 9 7 2 0 0 0 0 79
PFV-VALLESOLAROESTE 0 0 0 0 0 0 0 0 3 3 3 9 9 9 9 9 9 9 7 2 0 0 0 0 81
PFV-MALAQUITA 0 0 0 0 0 0 0 0 2 7 9 9 9 9 9 9 9 9 8 3 0 0 0 0 90
PFV-CACHIYUYO 0 0 0 0 0 0 0 0 4 8 8 9 8 9 9 9 9 9 6 1 0 0 0 0 88
PFV-SANTACECILIA 0 0 0 0 0 0 0 0 0 1 2 2 2 2 2 2 2 1 1 0 0 0 0 0 17
PFV-ELROMERO 0 0 0 0 0 0 0 7 39 93 140 174 189 190 182 167 136 86 38 7 0 0 0 0 1447
PFV-ELPELICANO 0 0 0 0 0 0 0 8 40 77 90 92 92 91 90 91 91 81 49 12 0 0 0 0 904
PFV-LASILLA 0 0 0 0 0 0 0 0 0 1 1 1 2 2 2 2 1 1 1 0 0 0 0 0 13
PFV-PUNTABAJASOLAR 0 0 0 0 0 0 0 0 1 1 2 2 2 2 2 2 2 2 1 0 0 0 0 0 19
PFV-SOLDELNORTE 0 0 0 0 0 0 0 0 0 1 2 2 3 3 3 3 2 2 1 0 0 0 0 0 21
PFV-LUNADELNORTE 0 0 0 0 0 0 0 0 0 1 2 2 3 3 3 3 2 2 1 0 0 0 0 0 21
PFV-TAMBOREAL 0 0 0 0 0 0 0 0 0 1 2 2 3 3 3 3 2 2 1 0 0 0 0 0 21
PFV-LAGUNILLA 0 0 0 0 0 0 0 0 1 1 2 2 2 2 2 2 2 2 1 0 0 0 0 0 20
PFV-AMPARODELSOL 0 0 0 0 0 0 0 0 1 2 2 2 2 2 2 2 2 2 2 1 0 0 0 0 23
PFV-SDGx01 0 0 0 0 0 0 0 0 0 0 1 1 1 1 1 1 1 1 0 0 0 0 0 0 7
PFV-LACHAPEANA 0 0 0 0 0 0 0 0 1 1 2 2 2 2 2 2 2 2 1 0 0 0 0 0 19
PFV-ALTURASDEOVALLE 0 0 0 0 0 0 0 0 1 3 4 4 5 5 5 5 4 4 3 1 0 0 0 0 41
PFV-LACHIMBABIS 0 0 0 0 0 0 0 0 0 0 1 2 2 2 2 2 2 2 2 1 0 0 0 0 20
PFV-PAMA 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PFV-TALHUEN 0 0 0 0 0 0 0 0 1 3 3 3 3 3 3 3 3 3 2 0 0 0 0 0 29
PFV-SANTACLARA 0 0 0 0 0 0 0 0 0 0 0 2 3 3 3 3 3 3 2 1 0 0 0 0 21
PFV-LASMOLLACAS 0 0 0 0 0 0 0 0 1 1 2 2 2 2 2 2 2 2 1 0 0 0 0 0 19
PFV-ELDIVISADERO 0 0 0 0 0 0 0 0 0 1 2 2 2 2 2 2 2 2 1 0 0 0 0 0 19
PFV-ELSALITRAL 0 0 0 0 0 0 0 0 0 2 2 3 3 3 1 2 1 2 2 0 0 0 0 0 21
PFV-LOMASCOLORADAS 0 0 0 0 0 0 0 0 0 1 1 1 2 2 2 2 1 1 1 0 0 0 0 0 13
PFV-CASASBLANCAS 0 0 0 0 0 0 0 0 0 1 1 1 1 1 0 1 1 1 1 0 0 0 0 0 8
PFV-BELLAVISTA 0 0 0 0 0 0 0 0 0 1 2 2 2 2 2 2 2 2 1 0 0 0 0 0 19
PFV-CANESA1 0 0 0 0 0 0 0 0 0 2 2 0 2 3 3 2 1 1 1 0 0 0 0 0 15
PFV-SANTALAURA 0 0 0 0 0 0 0 0 1 2 2 3 3 3 3 3 3 2 2 1 0 0 0 0 25
PFV-MONTTSOLAR 0 0 0 0 0 0 0 0 0 0 1 1 1 2 2 1 1 2 2 1 0 0 0 0 14
PFV-CHUCHINI 0 0 0 0 0 0 0 0 1 1 2 2 2 2 2 2 2 2 1 0 0 0 0 0 19
PFV-COCINILLAS 0 0 0 0 0 0 0 0 0 1 0 1 2 3 2 2 1 1 1 0 0 0 0 0 14
PFV-CANELILLO 0 0 0 0 0 0 0 0 0 1 2 1 1 3 2 2 1 1 1 0 0 0 0 0 15
PFV-ILLAPEL-5 0 0 0 0 0 0 0 0 0 1 0 1 3 3 3 3 2 1 1 0 0 0 0 0 17
PFV-CHALINGA 0 0 0 0 0 0 0 0 0 2 0 0 2 3 2 1 1 0 1 0 0 0 0 0 12
PFV-ALICAHUE 0 0 0 0 0 0 0 0 0 0 1 0 1 2 2 1 1 2 1 0 0 0 0 0 12
PFV-CUZCUZ 0 0 0 0 0 0 0 0 1 1 2 2 2 2 2 2 2 2 1 0 0 0 0 0 20
PFV-NORTECHICO-1 0 0 0 0 0 0 0 0 0 0 0 0 1 1 2 1 1 2 1 0 0 0 0 0 10
PFV-JAURURO 0 0 0 0 0 0 0 0 0 0 0 0 1 1 2 2 2 2 2 1 0 0 0 0 13
PFV-LALIGUA 0 0 0 0 0 0 0 0 0 0 1 1 1 2 3 2 2 1 1 0 0 0 0 0 13
PFV-PULLALLI 0 0 0 0 0 0 0 0 0 0 0 0 1 1 2 2 2 2 2 1 0 0 0 0 14
=== PDF PAGE 17 ===
Periodo Desde: 06-03-2021 11-03-2021
COORDINADOR ELÉCTRICO NACIONAL Programación Diaria del Sistema Eléctrico Nacional
lunes 08 de marzo de 2021 1 2 3 4 5 6 7 8 9 10 11 12 13 14 15 16 17 18 19 20 21 22 23 24
Costos Operación 240 240 237 233 235 236 250 253 255 251 245 237 237 239 249 259 265 267 267 280 298 293 292 266 6,124               
Costos Encendido/Detención 1 0 0 0 0 0 0 4 5 10 0 1 0 0 1 1 0 0 0 9 0 0 0 1 35                     
Costos Totales [kUSD] 241 240 237 233 235 236 250 258 260 261 245 238 237 239 251 260 265 267 267 289 298 293 292 267 6,159              
Costo Marginal Quillota 220 kV 108.0 108.9 105.1 105.9 105.2 105.9 110.9 124.3 125.6 98.0 82.2 82.6 82.5 101.7 101.8 101.5 101.2 78.7 94.5 128.4 143.7 133.7 131.3 130.8 108.03             
Pérdidas [MWh] 189 188 182 181 179 181 191 204 244 387 452 504 551 573 578 586 552 535 327 254 257 260 238 229 8,024               
Consumos Propios [MWh] 454 454 454 454 454 454 454 455 456 456 456 455 455 455 456 457 457 457 457 466 467 467 467 465 10,982             
Demanda Total [MWh] 8044 7975 7857 7719 7653 7682 7900 8268 8841 9350 9625 9822 9967 10094 10201 10229 10183 9985 9688 9549 9728 9832 9514 9304 219,011           
Generación Total [MWh] 8688 8617 8494 8355 8286 8318 8544 8927 95411019410533107811097311122112351127211192109771047110269104521056010219 9998 238,017     
PFV-ARIZTIA 0 0 0 0 0 0 0 0 0 0 0 1 1 1 2 2 1 1 2 1 0 0 0 0 11
PFV-SANTAJULIA 0 0 0 0 0 0 0 0 1 2 2 2 3 3 3 3 2 2 2 0 0 0 0 0 24
PFV-CABILSOL 0 0 0 0 0 0 0 0 1 2 2 2 3 3 3 3 2 2 2 0 0 0 0 0 24
PFV-LOSPALTOS 0 0 0 0 0 0 0 0 0 0 1 1 1 2 2 1 1 2 2 0 0 0 0 0 12
PFV-ELQUEMADO 0 0 0 0 0 0 0 0 0 0 1 1 1 2 2 2 1 2 2 0 0 0 0 0 14
PFV-DONACARMEN 0 0 0 0 0 0 0 1 4 10 16 21 25 28 28 27 23 16 8 2 0 0 0 0 209
PFV-SANTUARIO 0 0 0 0 0 0 0 0 1 2 3 3 3 3 3 3 3 3 2 1 0 0 0 0 28
PFV-CALLELARGA 0 0 0 0 0 0 0 0 0 0 0 1 1 2 2 2 1 1 1 0 0 0 0 0 12
PFV-CASUTO 0 0 0 0 0 0 0 0 0 0 1 1 1 2 2 2 2 1 1 0 0 0 0 0 11
PFV-SANFRANCISCO 0 0 0 0 0 0 0 0 1 2 3 3 3 3 3 3 3 3 2 1 0 0 0 0 28
PFV-FILOMENA 0 0 0 0 0 0 0 0 0 1 0 1 2 1 1 1 1 1 1 0 0 0 0 0 11
PFV-NILHUE 0 0 0 0 0 0 0 0 0 0 1 1 1 1 1 1 1 1 0 0 0 0 0 0 7
PFV-HORMIGA 0 0 0 0 0 0 0 0 0 1 1 2 2 2 2 2 2 1 1 0 0 0 0 0 15
PFV-JAHUEL 0 0 0 0 0 0 0 0 1 2 1 1 4 3 3 3 3 3 3 1 0 0 0 0 27
PFV-MARIN 0 0 0 0 0 0 0 0 0 0 1 1 1 2 2 2 2 1 1 0 0 0 0 0 14
PFV-ENCONSOLAR 0 0 0 0 0 0 0 0 1 2 1 1 5 6 5 4 6 3 4 1 0 0 0 0 38
PFV-SANTAINES 0 0 0 0 0 0 0 0 1 2 2 2 2 2 2 2 0 0 0 0 0 0 0 0 16
PFV-LOSPERALES 0 0 0 0 0 0 0 0 0 0 1 2 3 2 3 3 2 1 1 0 0 0 0 0 19
PFV-VALLEDELALUNA-2 0 0 0 0 0 0 0 0 1 2 3 3 3 3 3 3 3 3 2 1 0 0 0 0 27
PFV-CRUZSOLAR1 0 0 0 0 0 0 0 0 0 1 1 1 1 2 2 2 3 2 1 0 0 0 0 0 16
PFV-LIPANGUE 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PFV-PITRA 0 0 0 0 0 0 0 0 0 1 2 3 3 2 2 2 2 2 1 0 0 0 0 0 19
PFV-SOLDESEPTIEMBRE 0 0 0 0 0 0 0 0 1 2 4 7 7 8 9 8 7 5 2 1 0 0 0 0 61
PFV-TREBALSOLAR 0 0 0 0 0 0 0 0 0 1 2 2 2 3 3 2 2 2 1 0 0 0 0 0 19
PFV-ELQUELTEHUE 0 0 0 0 0 0 0 0 1 3 3 3 3 3 3 3 3 3 2 0 0 0 0 0 29
PFV-ELBOCO 0 0 0 0 0 0 0 0 1 1 2 2 3 3 3 3 2 2 1 0 0 0 0 0 22
PFV-GRANADA 0 0 0 0 0 0 0 0 2 6 8 8 8 8 8 8 8 7 6 2 0 0 0 0 75
PFV-OLIVILLO 0 0 0 0 0 0 0 0 0 1 5 7 7 6 8 8 8 8 5 2 0 0 0 0 66
PFV-PANQUEHUE-2 0 0 0 0 0 0 0 0 1 3 4 5 5 6 6 5 5 4 2 0 0 0 0 0 46
PFV-OVEJERIA 0 0 0 0 0 0 0 0 3 7 8 8 8 8 8 8 8 8 6 3 0 0 0 0 82
PFV-ELLITREII 0 0 0 0 0 0 0 0 1 2 6 7 5 6 8 7 8 5 2 1 0 0 0 0 57
PFV-PICURIO 0 0 0 0 0 0 0 0 1 2 3 3 3 3 3 3 3 3 3 1 0 0 0 0 29
PFV-TILTIL 0 0 0 0 0 0 0 0 1 1 2 3 3 3 3 3 2 2 1 0 0 0 0 0 23
PFV-LOMALOSCOLORADOS 0 0 0 0 0 0 0 0 1 1 1 1 1 1 1 1 1 1 1 0 0 0 0 0 9
PFV-LUNA 0 0 0 0 0 0 0 0 0 0 0 1 2 2 2 2 2 2 1 0 0 0 0 0 15
PFV-ELQUEULE 0 0 0 0 0 0 0 0 0 0 1 1 4 5 5 5 5 5 4 2 0 0 0 0 38
PFV-LOMIRANDA 0 0 0 0 0 0 0 0 1 4 6 6 6 6 5 6 5 5 4 1 0 0 0 0 54
PFV-OCOA 0 0 0 0 0 0 0 0 1 3 3 3 3 3 3 3 3 3 3 1 0 0 0 0 30
PFV-LOSTILOS 0 0 0 0 0 0 0 0 0 2 3 1 2 3 3 3 3 3 2 1 0 0 0 0 26
PFV-SANTIAGOSOLAR 0 0 0 0 0 0 0 3 15 40 64 78 87 90 88 80 63 40 15 2 0 0 0 0 665
PFV-LOSGIRASOLES 0 0 0 0 0 0 0 0 0 1 2 2 2 2 2 2 2 2 2 0 0 0 0 0 20
PFV-ELPIQUERO 0 0 0 0 0 0 0 0 0 0 2 3 3 2 2 3 3 3 2 1 0 0 0 0 23
PFV-CATEMU 0 0 0 0 0 0 0 0 0 1 1 1 1 2 2 1 2 1 0 0 0 0 0 0 10
PFV-TUCUQUERE 0 0 0 0 0 0 0 0 0 1 1 1 1 2 3 2 3 2 1 0 0 0 0 0 17
PFV-RODEO 0 0 0 0 0 0 0 0 0 1 1 1 1 2 2 2 2 1 0 0 0 0 0 0 13
PFV-PLACILLA 0 0 0 0 0 0 0 0 0 1 2 7 8 8 8 8 8 8 6 2 0 0 0 0 67
PFV-UTFSM-VINA-DEL-MAR 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1
PFV-UTFSM-VALPARAISO-VALDES 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PFV-PEDREROS 0 0 0 0 0 0 0 0 0 1 1 1 1 2 3 2 3 2 1 0 0 0 0 0 15
PFV-DONEUGENIO 0 0 0 0 0 0 0 0 1 2 3 3 3 3 3 3 3 3 2 1 0 0 0 0 27
PFV-LAQUINTA 0 0 0 0 0 0 0 0 1 2 3 3 3 3 3 3 3 3 2 1 0 0 0 0 27
PFV-LUDERS 0 0 0 0 0 0 0 0 1 3 3 3 3 3 3 3 3 3 3 1 0 0 0 0 28
PFV-ESPERANZA-2 0 0 0 0 0 0 0 0 3 6 7 8 8 8 8 8 8 7 5 2 0 0 0 0 77
PFV-CHANCON 0 0 0 0 0 0 0 0 1 2 2 2 2 2 2 2 2 2 2 1 0 0 0 0 23
=== PDF PAGE 18 ===
Periodo Desde: 06-03-2021 11-03-2021
COORDINADOR ELÉCTRICO NACIONAL Programación Diaria del Sistema Eléctrico Nacional
lunes 08 de marzo de 2021 1 2 3 4 5 6 7 8 9 10 11 12 13 14 15 16 17 18 19 20 21 22 23 24
Costos Operación 240 240 237 233 235 236 250 253 255 251 245 237 237 239 249 259 265 267 267 280 298 293 292 266 6,124               
Costos Encendido/Detención 1 0 0 0 0 0 0 4 5 10 0 1 0 0 1 1 0 0 0 9 0 0 0 1 35                     
Costos Totales [kUSD] 241 240 237 233 235 236 250 258 260 261 245 238 237 239 251 260 265 267 267 289 298 293 292 267 6,159              
Costo Marginal Quillota 220 kV 108.0 108.9 105.1 105.9 105.2 105.9 110.9 124.3 125.6 98.0 82.2 82.6 82.5 101.7 101.8 101.5 101.2 78.7 94.5 128.4 143.7 133.7 131.3 130.8 108.03             
Pérdidas [MWh] 189 188 182 181 179 181 191 204 244 387 452 504 551 573 578 586 552 535 327 254 257 260 238 229 8,024               
Consumos Propios [MWh] 454 454 454 454 454 454 454 455 456 456 456 455 455 455 456 457 457 457 457 466 467 467 467 465 10,982             
Demanda Total [MWh] 8044 7975 7857 7719 7653 7682 7900 8268 8841 9350 9625 9822 9967 10094 10201 10229 10183 9985 9688 9549 9728 9832 9514 9304 219,011           
Generación Total [MWh] 8688 8617 8494 8355 8286 8318 8544 8927 95411019410533107811097311122112351127211192109771047110269104521056010219 9998 238,017     
PFV-ESTERO 0 0 0 0 0 0 0 0 0 0 0 1 1 2 2 2 2 1 1 0 0 0 0 0 11
PFV-PERALILLO 0 0 0 0 0 0 0 0 1 3 3 3 3 3 3 3 3 3 2 1 0 0 0 0 29
PFV-MOSTAZAL 0 0 0 0 0 0 0 0 3 7 8 9 9 9 8 8 8 8 7 3 0 0 0 0 87
PFV-SANTA_CAROLINA 0 0 0 0 0 0 0 0 0 1 2 3 3 2 2 2 2 2 2 1 0 0 0 0 23
PFV-EL_ROMERAL 0 0 0 0 0 0 0 0 1 4 8 8 8 8 7 7 7 7 6 2 0 0 0 0 72
PFV-CHIMBARONGO 0 0 0 0 0 0 0 0 1 2 2 2 2 2 2 2 2 2 2 1 0 0 0 0 25
PFV-DONMARIANO 0 0 0 0 0 0 0 0 1 2 2 2 2 2 2 2 2 2 2 1 0 0 0 0 23
PFV-LOSLIBERTADORES 0 0 0 0 0 0 0 0 2 4 5 6 7 7 7 7 6 4 2 1 0 0 0 0 58
PFV-ARGOMEDO 0 0 0 0 0 0 0 0 0 1 2 6 7 7 7 7 7 7 5 1 0 0 0 0 58
PFV-CATANSOLAR 0 0 0 0 0 0 0 0 1 2 3 3 3 3 3 3 3 3 2 0 0 0 0 0 26
PFV-RAULI 0 0 0 0 0 0 0 0 2 7 8 9 9 9 9 9 9 8 6 2 0 0 0 0 84
PFV-VILLAPRAT 0 0 0 0 0 0 0 0 0 0 1 2 0 0 0 0 0 0 1 1 0 0 0 0 5
PFV-LLANOSDEPOTROSO 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PFV-LASROJAS 0 0 0 0 0 0 0 0 0 1 2 3 3 3 3 3 2 3 1 0 0 0 0 0 23
PFV-LOSPATOS 0 0 0 0 0 0 0 0 1 3 3 3 3 3 3 3 3 3 3 1 0 0 0 0 31
PFV-LAFRONTERA 0 0 0 0 0 0 0 0 1 3 4 4 4 4 4 4 4 4 3 1 0 0 0 0 41
PFV-PARAGUAY 0 0 0 0 0 0 0 0 2 6 8 8 8 8 8 8 8 8 5 2 0 0 0 0 80
PFV-TALCA 0 0 0 0 0 0 0 0 2 5 7 7 7 7 7 7 7 7 5 2 0 0 0 0 71
PFV-QUINANTU 0 0 0 0 0 0 0 0 1 2 2 2 2 2 2 2 2 2 2 1 0 0 0 0 23
PFV-RANGUIL 0 0 0 0 0 0 0 0 0 0 0 1 1 2 1 1 2 2 2 0 0 0 0 0 14
PFV-LAACACIA 0 0 0 0 0 0 0 0 3 7 8 8 8 8 8 8 8 8 5 1 0 0 0 0 81
PFV-SANTAAMELIA 0 0 0 0 0 0 0 0 0 0 0 1 2 2 2 2 2 2 2 1 0 0 0 0 13
PFV-ANTONIA 0 0 0 0 0 0 0 0 0 0 1 2 2 2 1 2 2 2 2 1 0 0 0 0 17
PFV-LORETO 0 0 0 0 0 0 0 0 0 0 1 2 2 2 2 2 2 2 1 0 0 0 0 0 18
PFV-ROVIAN 0 0 0 0 0 0 0 0 0 1 4 7 7 7 6 6 6 6 5 2 0 0 0 0 56
PFV-JSOLERM 0 0 0 0 0 0 0 0 0 1 1 1 1 1 1 1 1 1 1 0 0 0 0 0 12
PFV-DONJORGE 0 0 0 0 0 0 0 0 0 0 0 1 1 1 1 1 0 0 1 0 0 0 0 0 5
PFV-RAUQUEN 0 0 0 0 0 0 0 0 2 6 8 8 8 8 8 8 8 8 6 2 0 0 0 0 81
PFV-LALAJUELA 0 0 0 0 0 0 0 0 0 1 1 3 5 5 5 5 5 4 4 1 0 0 0 0 37
PFV-ALTOSTILTIL 0 0 0 0 0 0 0 0 0 0 1 1 1 2 2 2 2 1 0 0 0 0 0 0 11
PFV-QUILAPILUN 0 0 0 0 0 0 0 7 34 72 91 95 97 98 96 92 85 73 47 13 1 0 0 0 902
PFV-KONDA 0 0 0 0 0 0 0 0 0 0 1 1 1 2 1 2 2 1 1 0 0 0 0 0 11
PFV-CHACABUCO 0 0 0 0 0 0 0 0 1 3 5 5 4 7 7 7 6 3 2 1 0 0 0 0 51
PFV-LASARAUCARIAS 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PFV-TECHOSDEALTAMIRA 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1
PFV-PUENTE 0 0 0 0 0 0 0 0 0 0 1 2 2 2 2 2 2 2 2 1 0 0 0 0 22
PFV-PIRQUE 0 0 0 0 0 0 0 0 0 2 2 2 2 2 2 2 2 2 1 0 0 0 0 0 21
PFV-FOTOVOLTSOLAR-1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PFV-DARLIN 0 0 0 0 0 0 0 0 0 0 2 5 5 5 5 5 5 5 5 2 0 0 0 0 46
PFV-FRANCISCO 0 0 0 0 0 0 0 0 1 3 3 3 3 3 3 3 3 3 2 0 0 0 0 0 29
PFV-TRICAHUE-2 0 0 0 0 0 0 0 0 0 2 6 7 8 8 8 8 8 8 6 2 0 0 0 0 73
PFV-SANISIDRO 0 0 0 0 0 0 0 0 1 2 2 2 2 2 2 2 2 2 2 1 0 0 0 0 22
PFV-LABLANQUINA-1 0 0 0 0 0 0 0 0 3 6 8 8 8 8 8 8 8 7 5 2 0 0 0 0 75
PFV-CANDELARIA 0 0 0 0 0 0 0 0 1 2 2 2 2 2 2 2 2 2 2 1 0 0 0 0 23
PFV-MARIAPINTO 0 0 0 0 0 0 0 0 0 0 1 2 2 2 2 2 2 2 2 1 0 0 0 0 15
PFV-HOMERO 0 0 0 0 0 0 0 0 1 3 3 3 3 3 3 3 3 3 2 0 0 0 0 0 29
PFV-ELPILPEN 0 0 0 0 0 0 0 0 1 3 3 3 3 3 3 3 3 3 2 1 0 0 0 0 29
PFV-LASMERCEDES-1 0 0 0 0 0 0 0 0 0 1 2 2 2 2 2 2 2 2 2 1 0 0 0 0 22
PFV-CITRINO 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PFV-GUANACO 0 0 0 0 0 0 0 0 0 1 2 3 3 3 3 3 3 2 2 1 0 0 0 0 23
PFV-LIRIODECAMPO 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1
PFV-QUILLAY 0 0 0 0 0 0 0 0 0 0 0 2 2 2 2 2 2 2 2 1 0 0 0 0 18
PFV-LUMBRERAS 0 0 0 0 0 0 0 0 0 0 1 3 3 3 3 3 3 3 2 1 0 0 0 0 25
PFV-ALTOSDELPAICO 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
=== PDF PAGE 19 ===
Periodo Desde: 06-03-2021 11-03-2021
COORDINADOR ELÉCTRICO NACIONAL Programación Diaria del Sistema Eléctrico Nacional
lunes 08 de marzo de 2021 1 2 3 4 5 6 7 8 9 10 11 12 13 14 15 16 17 18 19 20 21 22 23 24
Costos Operación 240 240 237 233 235 236 250 253 255 251 245 237 237 239 249 259 265 267 267 280 298 293 292 266 6,124               
Costos Encendido/Detención 1 0 0 0 0 0 0 4 5 10 0 1 0 0 1 1 0 0 0 9 0 0 0 1 35                     
Costos Totales [kUSD] 241 240 237 233 235 236 250 258 260 261 245 238 237 239 251 260 265 267 267 289 298 293 292 267 6,159              
Costo Marginal Quillota 220 kV 108.0 108.9 105.1 105.9 105.2 105.9 110.9 124.3 125.6 98.0 82.2 82.6 82.5 101.7 101.8 101.5 101.2 78.7 94.5 128.4 143.7 133.7 131.3 130.8 108.03             
Pérdidas [MWh] 189 188 182 181 179 181 191 204 244 387 452 504 551 573 578 586 552 535 327 254 257 260 238 229 8,024               
Consumos Propios [MWh] 454 454 454 454 454 454 454 455 456 456 456 455 455 455 456 457 457 457 457 466 467 467 467 465 10,982             
Demanda Total [MWh] 8044 7975 7857 7719 7653 7682 7900 8268 8841 9350 9625 9822 9967 10094 10201 10229 10183 9985 9688 9549 9728 9832 9514 9304 219,011           
Generación Total [MWh] 8688 8617 8494 8355 8286 8318 8544 8927 95411019410533107811097311122112351127211192109771047110269104521056010219 9998 238,017     
PFV-LAUREL 0 0 0 0 0 0 0 0 0 1 2 6 6 6 6 6 6 6 5 1 0 0 0 0 50
PFV-LOSIERRA 0 0 0 0 0 0 0 0 0 0 1 2 3 3 3 2 2 1 1 0 0 0 0 0 17
PFV-SANTAADRIANA 0 0 0 0 0 0 0 0 0 0 1 2 2 2 2 2 2 2 2 1 0 0 0 0 19
PFV-CRUCERO 0 0 0 0 0 0 0 0 0 0 0 0 1 2 2 2 1 2 2 0 0 0 0 0 13
PFV-SANPEDRO 0 0 0 0 0 0 0 0 0 1 2 2 3 3 3 3 2 2 1 0 0 0 0 0 22
PFV-RLA 0 0 0 0 0 0 0 0 0 0 0 1 2 2 2 2 2 2 2 1 0 0 0 0 17
PFV-ELROBLE 0 0 0 0 0 0 0 0 1 2 3 3 3 3 3 3 3 2 2 0 0 0 0 0 25
PFV-ELSAUCE 0 0 0 0 0 0 0 0 1 2 3 3 3 3 3 3 3 2 2 0 0 0 0 0 25
PFV-SANTAROSA 0 0 0 0 0 0 0 0 0 0 3 7 8 8 8 8 8 8 6 2 0 0 0 0 65
PFV-ECLIPSE 0 0 0 0 0 0 0 0 0 1 2 3 6 8 8 8 7 5 3 1 0 0 0 0 51
PFV-LASTORCAZAS 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PFV-LASTURCAS 0 0 0 0 0 0 0 0 1 3 3 3 3 3 3 3 3 3 2 0 0 0 0 0 29
PFV-MARCHIGUE-2 0 0 0 0 0 0 0 0 3 6 7 8 8 8 8 8 8 7 5 2 0 0 0 0 77
PFV-MARCHIGUE-7 0 0 0 0 0 0 0 0 0 0 1 1 2 2 2 2 2 2 2 1 0 0 0 0 18
PFV-PILPILEN 0 0 0 0 0 0 0 0 0 0 0 1 1 1 2 2 2 2 2 1 0 0 0 0 16
PFV-POBLACION 0 0 0 0 0 0 0 0 0 0 1 1 2 2 2 2 2 2 2 1 0 0 0 0 18
PFV-PORTEZUELO 0 0 0 0 0 0 0 0 1 2 2 3 3 3 3 3 3 2 2 1 0 0 0 0 26
PFV-VITUCO2B 0 0 0 0 0 0 0 0 0 0 1 2 2 2 2 2 2 2 2 1 0 0 0 0 19
PFV-LAMANGA-1 0 0 0 0 0 0 0 0 1 2 3 3 3 3 3 3 3 3 2 1 0 0 0 0 30
PFV-CORDILLERILLA 0 0 0 0 0 0 0 0 0 1 1 1 1 1 1 1 1 1 1 0 0 0 0 0 12
PFV-ALTOSOLAR 0 0 0 0 0 0 0 0 0 0 0 0 1 2 3 3 2 2 1 0 0 0 0 0 14
PFV-DONIHUE 0 0 0 0 0 0 0 0 1 4 5 7 7 7 7 7 7 7 5 2 0 0 0 0 64
PFV-LASCODORNICES 0 0 0 0 0 0 0 0 1 2 3 3 3 3 3 3 3 3 2 1 0 0 0 0 28
PFV-ELCERNICALO-1 0 0 0 0 0 0 0 0 1 1 1 1 1 1 1 1 1 1 1 1 0 0 0 0 15
PFV-ELCERNICALO-2 0 0 0 0 0 0 0 0 1 1 1 1 1 1 1 1 1 1 1 1 0 0 0 0 15
PFV-CHUCAO 0 0 0 0 0 0 0 0 1 2 2 2 2 2 0 2 2 2 2 1 0 0 0 0 20
PFV-NIQUEN 0 0 0 0 0 0 0 0 1 2 2 2 2 2 2 2 2 2 2 0 0 0 0 0 22
PFV-BICENTENARIO 0 0 0 0 0 0 0 0 1 2 2 2 2 2 0 0 0 0 0 0 0 0 0 0 11
PFV-CHINCOL 0 0 0 0 0 0 0 0 1 2 3 3 3 3 3 3 3 3 2 1 0 0 0 0 26
PFV-LOSGORRIONES 0 0 0 0 0 0 0 0 1 3 3 3 3 3 3 3 3 3 3 1 0 0 0 0 30
PFV-PLAYERO 0 0 0 0 0 0 0 0 0 2 3 3 3 2 2 3 3 3 2 1 0 0 0 0 25
PFV-PLAYERITO 0 0 0 0 0 0 0 0 1 2 3 3 3 2 2 3 3 3 2 1 0 0 0 0 25
PFV-LASLECHUZAS 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PFV-LUCESOLAR 0 0 0 0 0 0 0 0 0 0 0 0 1 2 2 2 2 2 1 0 0 0 0 0 13
PFV-RINCONADA 0 0 0 0 0 0 0 0 0 2 4 5 6 8 7 7 7 7 6 2 0 0 0 0 60
PFV-PITOTOY 0 0 0 0 0 0 0 0 1 2 2 2 2 2 2 2 2 2 2 1 0 0 0 0 24
PFV-QUELTEHUE 0 0 0 0 0 0 0 0 0 0 1 2 2 3 3 3 2 2 2 1 0 0 0 0 20
PFV-LASTORTOLAS 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 2
PFV-LASPALOMAS 0 0 0 0 0 0 0 0 1 3 3 3 3 3 3 3 3 3 3 1 0 0 0 0 31
PFV-COCHARCAS 0 0 0 0 0 0 0 0 1 2 2 2 2 2 2 2 2 2 2 1 0 0 0 0 22
PFV-VILLACRUZ 0 0 0 0 0 0 0 0 0 2 2 3 2 2 3 3 3 3 2 1 0 0 0 0 24
PFV-SANTAFE 0 0 0 0 0 0 0 0 1 5 8 8 8 8 8 8 8 7 5 1 0 0 0 0 73
PFV-VILLAALEGRE 0 0 0 0 0 0 0 0 2 5 7 8 8 8 8 8 8 7 5 2 0 0 0 0 73
PFV-ELCONDOR 0 0 0 0 0 0 0 0 0 1 1 1 1 1 1 1 1 1 1 0 0 0 0 0 9
PFV-LEMU 0 0 0 0 0 0 0 0 1 4 5 5 5 4 4 5 5 4 3 1 0 0 0 0 45
PFV-LASPERDICES 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PFV-TRICADOS 0 0 0 0 0 0 0 0 0 1 2 2 2 2 2 2 2 2 1 0 0 0 0 0 17
PFV-VILLASECA 0 0 0 0 0 0 0 0 1 2 2 2 2 2 2 2 2 2 2 1 0 0 0 0 22
PFV-CIPRES 0 0 0 0 0 0 0 0 7 5 5 5 5 5 5 5 5 5 5 5 0 0 0 0 62
PFV-ELPITIO 0 0 0 0 0 0 0 0 1 3 3 3 3 3 3 3 3 3 3 1 0 0 0 0 31
PFV-ELRESPLANDOR 0 0 0 0 0 0 0 0 0 2 2 2 2 2 2 2 2 2 1 0 0 0 0 0 21
Térmicas 1 2 3 4 5 6 7 8 9 10 11 12 13 14 15 16 17 18 19 20 21 22 23 24Total
Total 6145 6163 6101 6015 6076 6090 6335 6458 6364 6221 6034 5941 5940 5966 6072 6179 6163 6401 6468 6820 6938 6861 6857 6676 151,281         
=== PDF PAGE 20 ===
Periodo Desde: 06-03-2021 11-03-2021
COORDINADOR ELÉCTRICO NACIONAL Programación Diaria del Sistema Eléctrico Nacional
lunes 08 de marzo de 2021 1 2 3 4 5 6 7 8 9 10 11 12 13 14 15 16 17 18 19 20 21 22 23 24
Costos Operación 240 240 237 233 235 236 250 253 255 251 245 237 237 239 249 259 265 267 267 280 298 293 292 266 6,124               
Costos Encendido/Detención 1 0 0 0 0 0 0 4 5 10 0 1 0 0 1 1 0 0 0 9 0 0 0 1 35                     
Costos Totales [kUSD] 241 240 237 233 235 236 250 258 260 261 245 238 237 239 251 260 265 267 267 289 298 293 292 267 6,159              
Costo Marginal Quillota 220 kV 108.0 108.9 105.1 105.9 105.2 105.9 110.9 124.3 125.6 98.0 82.2 82.6 82.5 101.7 101.8 101.5 101.2 78.7 94.5 128.4 143.7 133.7 131.3 130.8 108.03             
Pérdidas [MWh] 189 188 182 181 179 181 191 204 244 387 452 504 551 573 578 586 552 535 327 254 257 260 238 229 8,024               
Consumos Propios [MWh] 454 454 454 454 454 454 454 455 456 456 456 455 455 455 456 457 457 457 457 466 467 467 467 465 10,982             
Demanda Total [MWh] 8044 7975 7857 7719 7653 7682 7900 8268 8841 9350 9625 9822 9967 10094 10201 10229 10183 9985 9688 9549 9728 9832 9514 9304 219,011           
Generación Total [MWh] 8688 8617 8494 8355 8286 8318 8544 8927 95411019410533107811097311122112351127211192109771047110269104521056010219 9998 238,017     
ARICA-GMAR_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ARICA-M1AR_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ARICA-M2AR_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TARAPACA-TGTAR_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
UJINA-1_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
UJINA-1_HFO 0 0 0 0 0 0 0 0 7 7 7 7 7 7 7 7 7 7 7 5 7 7 7 7 110
UJINA-2_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
UJINA-2_HFO 0 0 0 0 0 0 0 0 0 7 7 7 7 7 7 7 7 7 7 5 7 7 7 7 105
UJINA-3_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
UJINA-3_HFO 0 0 0 0 0 0 0 5 5 7 7 7 7 7 7 7 7 7 7 5 7 7 7 7 116
UJINA-4_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
UJINA-4_HFO 0 0 0 0 0 0 0 0 0 7 7 7 7 7 7 7 7 7 7 5 7 7 7 5 103
UJINA-5_HFO 7 7 7 7 7 7 7 9 9 9 9 9 9 9 9 9 9 9 9 9 9 9 9 9 201
UJINA-6_HFO 7 7 7 7 7 7 7 9 9 9 9 9 9 9 9 9 9 9 9 9 9 9 9 9 201
CERROPABELLON-G1A_GEO 16 16 16 16 16 16 16 16 16 16 16 16 16 16 16 16 16 16 16 16 16 16 16 16 384
CERROPABELLON-G2A_GEO 16 16 16 16 16 16 16 16 16 16 16 16 16 16 16 16 16 16 16 16 16 16 16 16 384
NORGENER-NTO1_CAR 126 126 134 132 131 133 134 134 126 128 128 126 126 126 134 129 126 134 132 134 134 134 134 134 3131
NORGENER-NTO2_CAR 126 126 126 126 126 126 129 132 126 126 100 100 100 100 100 100 100 136 136 136 55 136 136 136 2839
TOCOPILLA-U14_CAR 50 50 50 50 50 50 85 85 71 71 50 50 50 50 50 50 50 85 85 85 85 50 50 50 1453
TOCOPILLA-U15_CAR 70 70 70 70 70 70 90 90 90 90 70 62 67 70 57 60 63 83 90 90 90 70 70 70 1792
TOCOPILLA-U16_TG1_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TOCOPILLA-U16_TG1_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TOCOPILLA-U16_TG1_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TOCOPILLA-U16_TG1_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TOCOPILLA-U16_TG1_GNL_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TOCOPILLA-U16_TG1_GNL_E 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TOCOPILLA-U16_TG1_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TOCOPILLA-U16_TG1+TV1_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TOCOPILLA-U16_TG1+TV1_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TOCOPILLA-U16_TG1+TV1_GNL_A 262 260 188 188 183 193 254 294 219 187 150 150 150 150 150 150 110 187 187 298 345 350 350 350 5304
TOCOPILLA-U16_TG1+TV1_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TOCOPILLA-U16_TG1+TV1_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TOCOPILLA-U16_TG1+TV1_GNL_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TOCOPILLA-U16_TG1+TV1_GNL_E 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TOCOPILLA-U16_TG1+TV1_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TOCOPILLA-TG1_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TOCOPILLA-TG2_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TOCOPILLA-TG3_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TOCOPILLA-TG3_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TOCOPILLA-TG3_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TOCOPILLA-TG3_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TOCOPILLA-TG3_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TOCOPILLA-TG3_GNL_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TOCOPILLA-TG3_GNL_E 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TOCOPILLA-TG3_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG1_TG1_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG1_TG1_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG1_TG1_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG1_TG1_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG1_TG1_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG1_TG1+0.5TV_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG1_TG1+0.5TV_GNL_A 240 240 240 240 240 240 263 263 263 232 224 224 224 225 221 224 240 231 260 263 263 240 240 240 5784
KELAR-TG1_TG1+0.5TV_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG1_TG1+0.5TV_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
=== PDF PAGE 21 ===
Periodo Desde: 06-03-2021 11-03-2021
COORDINADOR ELÉCTRICO NACIONAL Programación Diaria del Sistema Eléctrico Nacional
lunes 08 de marzo de 2021 1 2 3 4 5 6 7 8 9 10 11 12 13 14 15 16 17 18 19 20 21 22 23 24
Costos Operación 240 240 237 233 235 236 250 253 255 251 245 237 237 239 249 259 265 267 267 280 298 293 292 266 6,124               
Costos Encendido/Detención 1 0 0 0 0 0 0 4 5 10 0 1 0 0 1 1 0 0 0 9 0 0 0 1 35                     
Costos Totales [kUSD] 241 240 237 233 235 236 250 258 260 261 245 238 237 239 251 260 265 267 267 289 298 293 292 267 6,159              
Costo Marginal Quillota 220 kV 108.0 108.9 105.1 105.9 105.2 105.9 110.9 124.3 125.6 98.0 82.2 82.6 82.5 101.7 101.8 101.5 101.2 78.7 94.5 128.4 143.7 133.7 131.3 130.8 108.03             
Pérdidas [MWh] 189 188 182 181 179 181 191 204 244 387 452 504 551 573 578 586 552 535 327 254 257 260 238 229 8,024               
Consumos Propios [MWh] 454 454 454 454 454 454 454 455 456 456 456 455 455 455 456 457 457 457 457 466 467 467 467 465 10,982             
Demanda Total [MWh] 8044 7975 7857 7719 7653 7682 7900 8268 8841 9350 9625 9822 9967 10094 10201 10229 10183 9985 9688 9549 9728 9832 9514 9304 219,011           
Generación Total [MWh] 8688 8617 8494 8355 8286 8318 8544 8927 95411019410533107811097311122112351127211192109771047110269104521056010219 9998 238,017     
KELAR-TG1_TG1+0.5TV_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG12_TG1+TG2+TV1_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG12_TG1+TG2+TV1_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG12_TG1+TG2+TV1_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG12_TG1+TG2+TV1_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG12_TG1+TG2+TV1_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG2_TG2_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG2_TG2_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG2_TG2_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG2_TG2_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG2_TG2_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG2_TG2+0.5TV_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG2_TG2+0.5TV_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG2_TG2+0.5TV_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG2_TG2+0.5TV_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
KELAR-TG2_TG2+0.5TV_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ANGAMOS-ANG1_CAR 259 274 277 277 277 277 277 277 273 277 277 277 277 277 277 277 274 277 277 277 277 277 277 277 6618
ANGAMOS-ANG2_CAR 272 281 281 281 281 281 281 281 281 281 281 281 281 281 281 281 281 281 281 281 281 281 281 281 6742
COCHRANE-CCH1_CAR 275 275 275 275 275 275 275 275 275 275 244 244 244 244 244 275 275 275 275 275 275 275 275 275 6443
COCHRANE-CCH2_CAR 275 275 275 275 275 275 275 275 275 244 244 244 244 244 242 244 244 275 275 275 275 275 275 275 6346
MEJILLONES-CTM1_CAR 60 60 60 60 60 60 60 60 60 60 60 60 60 60 60 60 60 60 60 60 60 60 60 60 1440
MEJILLONES-CTM2_CAR 70 70 70 70 70 70 90 90 90 90 70 70 70 70 70 70 70 90 90 90 90 77 77 77 1862
MEJILLONES-CTM3_TG1_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
MEJILLONES-CTM3_TG1_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
MEJILLONES-CTM3_TG1_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
MEJILLONES-CTM3_TG1_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
MEJILLONES-CTM3_TG1_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
MEJILLONES-CTM3_TG1_GNL_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
MEJILLONES-CTM3_TG1_GNL_E 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
MEJILLONES-CTM3_TG1_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
MEJILLONES-CTM3_TG1+TV1_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
MEJILLONES-CTM3_TG1+TV1_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
MEJILLONES-CTM3_TG1+TV1_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 233 246 246 246 246 1218
MEJILLONES-CTM3_TG1+TV1_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
MEJILLONES-CTM3_TG1+TV1_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
MEJILLONES-CTM3_TG1+TV1_GNL_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
MEJILLONES-CTM3_TG1+TV1_GNL_E 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
MEJILLONES-CTM3_TG1+TV1_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
MEJILLONES-IEM_CAR 330 330 330 330 330 330 330 330 330 330 312 312 312 312 312 312 312 330 330 330 330 330 330 321 7784
ANDINA-CTA_CAR 177 177 177 177 177 177 177 177 177 177 177 177 177 177 177 177 177 177 177 177 177 177 177 177 4248
HORNITOS-CTH_CAR 162 162 162 157 157 157 170 170 170 170 154 154 154 154 154 154 154 170 170 170 170 154 154 154 3858
ATACAMA-1TG1A_TG1A_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1A_TG1A_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1A_TG1A_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1A_TG1A_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1A_TG1A_GNL_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1A_TG1A_GNL_E 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1A_TG1A_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1A_TG1A_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1A_TG1A+0.5TV1_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1A_TG1A+0.5TV1_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1A_TG1A+0.5TV1_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1A_TG1A+0.5TV1_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1A_TG1A+0.5TV1_GNL_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
=== PDF PAGE 22 ===
Periodo Desde: 06-03-2021 11-03-2021
COORDINADOR ELÉCTRICO NACIONAL Programación Diaria del Sistema Eléctrico Nacional
lunes 08 de marzo de 2021 1 2 3 4 5 6 7 8 9 10 11 12 13 14 15 16 17 18 19 20 21 22 23 24
Costos Operación 240 240 237 233 235 236 250 253 255 251 245 237 237 239 249 259 265 267 267 280 298 293 292 266 6,124               
Costos Encendido/Detención 1 0 0 0 0 0 0 4 5 10 0 1 0 0 1 1 0 0 0 9 0 0 0 1 35                     
Costos Totales [kUSD] 241 240 237 233 235 236 250 258 260 261 245 238 237 239 251 260 265 267 267 289 298 293 292 267 6,159              
Costo Marginal Quillota 220 kV 108.0 108.9 105.1 105.9 105.2 105.9 110.9 124.3 125.6 98.0 82.2 82.6 82.5 101.7 101.8 101.5 101.2 78.7 94.5 128.4 143.7 133.7 131.3 130.8 108.03             
Pérdidas [MWh] 189 188 182 181 179 181 191 204 244 387 452 504 551 573 578 586 552 535 327 254 257 260 238 229 8,024               
Consumos Propios [MWh] 454 454 454 454 454 454 454 455 456 456 456 455 455 455 456 457 457 457 457 466 467 467 467 465 10,982             
Demanda Total [MWh] 8044 7975 7857 7719 7653 7682 7900 8268 8841 9350 9625 9822 9967 10094 10201 10229 10183 9985 9688 9549 9728 9832 9514 9304 219,011           
Generación Total [MWh] 8688 8617 8494 8355 8286 8318 8544 8927 95411019410533107811097311122112351127211192109771047110269104521056010219 9998 238,017     
ATACAMA-1TG1A_TG1A+0.5TV1_GNL_E 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1A_TG1A+0.5TV1_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1A_TG1A+0.5TV1_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1AB_TG1A+TG1B+TV1_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1AB_TG1A+TG1B+TV1_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1AB_TG1A+TG1B+TV1_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1AB_TG1A+TG1B+TV1_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1AB_TG1A+TG1B+TV1_GNL_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1AB_TG1A+TG1B+TV1_GNL_E 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1AB_TG1A+TG1B+TV1_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1AB_TG1A+TG1B+TV1_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1B_TG1B_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1B_TG1B_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1B_TG1B_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1B_TG1B_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1B_TG1B_GNL_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1B_TG1B_GNL_E 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1B_TG1B_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1B_TG1B_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1B_TG1B+0.5TV1_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1B_TG1B+0.5TV1_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1B_TG1B+0.5TV1_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1B_TG1B+0.5TV1_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1B_TG1B+0.5TV1_GNL_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1B_TG1B+0.5TV1_GNL_E 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1B_TG1B+0.5TV1_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-1TG1B_TG1B+0.5TV1_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2A_TG2A_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2A_TG2A_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2A_TG2A_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2A_TG2A_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2A_TG2A_GNL_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2A_TG2A_GNL_E 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2A_TG2A_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2A_TG2A_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2A_TG2A+0.5TV2_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2A_TG2A+0.5TV2_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2A_TG2A+0.5TV2_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2A_TG2A+0.5TV2_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2A_TG2A+0.5TV2_GNL_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2A_TG2A+0.5TV2_GNL_E 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2A_TG2A+0.5TV2_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2A_TG2A+0.5TV2_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2AB_TG2A+TG2B+TV2_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2AB_TG2A+TG2B+TV2_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2AB_TG2A+TG2B+TV2_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2AB_TG2A+TG2B+TV2_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2AB_TG2A+TG2B+TV2_GNL_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2AB_TG2A+TG2B+TV2_GNL_E 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2AB_TG2A+TG2B+TV2_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2AB_TG2A+TG2B+TV2_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2B_TG2B_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2B_TG2B_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2B_TG2B_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
=== PDF PAGE 23 ===
Periodo Desde: 06-03-2021 11-03-2021
COORDINADOR ELÉCTRICO NACIONAL Programación Diaria del Sistema Eléctrico Nacional
lunes 08 de marzo de 2021 1 2 3 4 5 6 7 8 9 10 11 12 13 14 15 16 17 18 19 20 21 22 23 24
Costos Operación 240 240 237 233 235 236 250 253 255 251 245 237 237 239 249 259 265 267 267 280 298 293 292 266 6,124               
Costos Encendido/Detención 1 0 0 0 0 0 0 4 5 10 0 1 0 0 1 1 0 0 0 9 0 0 0 1 35                     
Costos Totales [kUSD] 241 240 237 233 235 236 250 258 260 261 245 238 237 239 251 260 265 267 267 289 298 293 292 267 6,159              
Costo Marginal Quillota 220 kV 108.0 108.9 105.1 105.9 105.2 105.9 110.9 124.3 125.6 98.0 82.2 82.6 82.5 101.7 101.8 101.5 101.2 78.7 94.5 128.4 143.7 133.7 131.3 130.8 108.03             
Pérdidas [MWh] 189 188 182 181 179 181 191 204 244 387 452 504 551 573 578 586 552 535 327 254 257 260 238 229 8,024               
Consumos Propios [MWh] 454 454 454 454 454 454 454 455 456 456 456 455 455 455 456 457 457 457 457 466 467 467 467 465 10,982             
Demanda Total [MWh] 8044 7975 7857 7719 7653 7682 7900 8268 8841 9350 9625 9822 9967 10094 10201 10229 10183 9985 9688 9549 9728 9832 9514 9304 219,011           
Generación Total [MWh] 8688 8617 8494 8355 8286 8318 8544 8927 95411019410533107811097311122112351127211192109771047110269104521056010219 9998 238,017     
ATACAMA-2TG2B_TG2B_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2B_TG2B_GNL_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2B_TG2B_GNL_E 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2B_TG2B_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2B_TG2B_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2B_TG2B+0.5TV2_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2B_TG2B+0.5TV2_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2B_TG2B+0.5TV2_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2B_TG2B+0.5TV2_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2B_TG2B+0.5TV2_GNL_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2B_TG2B+0.5TV2_GNL_E 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2B_TG2B+0.5TV2_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ATACAMA-2TG2B_TG2B+0.5TV2_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PAM_COGEN 22 22 22 22 22 22 22 22 22 22 22 22 22 22 22 22 22 22 22 22 22 22 22 22 528
MANTOSBLANCOS-MIMB_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
LAPORTADA-TECNET_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
INACAL_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
AGUASBLANCAS-AGB_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TALTAL-1_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TALTAL-1_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TALTAL-1_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TALTAL-1_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TALTAL-1_GNL_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TALTAL-1_GNL_E 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TALTAL-1_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TALTAL-1_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TALTAL-2_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TALTAL-2_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TALTAL-2_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TALTAL-2_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TALTAL-2_GNL_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TALTAL-2_GNL_E 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TALTAL-2_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TALTAL-2_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
DALMAGRO_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ANDES-1_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ANDES-1_FO6 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ANDES-2_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ANDES-2_FO6 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ANDES-3_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ANDES-3_FO6 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ANDES-4_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ANDES-4_FO6 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SALVADOR_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANLORENZO-1_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANLORENZO-2_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANLORENZO-3_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
EMELDA-1_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
EMELDA-2_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CENIZAS_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TERMOPACIFICO_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PAJONALES_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CARDONES_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
GUACOLDA-1_CAR 118 118 118 118 118 118 133 133 133 133 133 133 133 133 133 133 133 133 133 133 133 118 118 118 3057
=== PDF PAGE 24 ===
Periodo Desde: 06-03-2021 11-03-2021
COORDINADOR ELÉCTRICO NACIONAL Programación Diaria del Sistema Eléctrico Nacional
lunes 08 de marzo de 2021 1 2 3 4 5 6 7 8 9 10 11 12 13 14 15 16 17 18 19 20 21 22 23 24
Costos Operación 240 240 237 233 235 236 250 253 255 251 245 237 237 239 249 259 265 267 267 280 298 293 292 266 6,124               
Costos Encendido/Detención 1 0 0 0 0 0 0 4 5 10 0 1 0 0 1 1 0 0 0 9 0 0 0 1 35                     
Costos Totales [kUSD] 241 240 237 233 235 236 250 258 260 261 245 238 237 239 251 260 265 267 267 289 298 293 292 267 6,159              
Costo Marginal Quillota 220 kV 108.0 108.9 105.1 105.9 105.2 105.9 110.9 124.3 125.6 98.0 82.2 82.6 82.5 101.7 101.8 101.5 101.2 78.7 94.5 128.4 143.7 133.7 131.3 130.8 108.03             
Pérdidas [MWh] 189 188 182 181 179 181 191 204 244 387 452 504 551 573 578 586 552 535 327 254 257 260 238 229 8,024               
Consumos Propios [MWh] 454 454 454 454 454 454 454 455 456 456 456 455 455 455 456 457 457 457 457 466 467 467 467 465 10,982             
Demanda Total [MWh] 8044 7975 7857 7719 7653 7682 7900 8268 8841 9350 9625 9822 9967 10094 10201 10229 10183 9985 9688 9549 9728 9832 9514 9304 219,011           
Generación Total [MWh] 8688 8617 8494 8355 8286 8318 8544 8927 95411019410533107811097311122112351127211192109771047110269104521056010219 9998 238,017     
GUACOLDA-2_CAR 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
GUACOLDA-3_CAR 139 139 139 75 75 75 75 154 150 150 154 154 154 154 154 154 154 150 150 154 154 139 139 139 3273
GUACOLDA-4_CAR 75 75 75 75 144 144 144 144 144 144 144 144 144 144 144 144 144 144 144 144 144 129 129 129 3135
GUACOLDA-5_CAR 141 141 141 141 141 141 156 156 156 156 156 156 156 156 156 156 156 150 156 156 156 156 156 156 3653
HUASCO-1_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
HUASCO-1_IFO 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
HUASCO-2_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
HUASCO-2_IFO 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
HUASCO-3_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
HUASCO-3_IFO 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PCOLORADA_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PCOLORADA_IFO 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PENON_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
OLIVOS_BL1_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
OLIVOS_BL1+BL2_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ESPINOS_BL1_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ESPINOS_BL1+BL2_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NUEVAVENTANAS_CAR 250 250 250 250 250 250 250 250 250 250 250 250 250 250 250 250 250 250 250 250 250 250 250 250 6000
CAMPICHE_CAR 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
VENTANAS-2_CAR 195 195 195 195 195 195 195 195 195 195 195 195 195 195 195 195 195 195 195 195 195 195 195 195 4680
QUINTERO-1_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
QUINTERO-1_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
QUINTERO-1_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
QUINTERO-1_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
QUINTERO-1_GNL_C 96 96 96 96 96 96 96 96 96 0 0 0 0 0 0 101 96 103 115 115 115 115 115 112 1851
QUINTERO-1_GNL_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
QUINTERO-1_GNL_E 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
QUINTERO-1_GNL_F 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
QUINTERO-1_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
QUINTERO-2_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
QUINTERO-2_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
QUINTERO-2_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
QUINTERO-2_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
QUINTERO-2_GNL_C 98 98 98 98 98 98 98 98 98 98 88 0 0 0 110 98 98 79 112 115 115 115 115 115 2138
QUINTERO-2_GNL_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
QUINTERO-2_GNL_E 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
QUINTERO-2_GNL_F 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
QUINTERO-2_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1_GNL_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1_GNL_E 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1_GNL_F 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1+TV1_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1+TV1_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1+TV1_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1+TV1_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1+TV1_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1+TV1_GNL_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1+TV1_GNL_E 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
=== PDF PAGE 25 ===
Periodo Desde: 06-03-2021 11-03-2021
COORDINADOR ELÉCTRICO NACIONAL Programación Diaria del Sistema Eléctrico Nacional
lunes 08 de marzo de 2021 1 2 3 4 5 6 7 8 9 10 11 12 13 14 15 16 17 18 19 20 21 22 23 24
Costos Operación 240 240 237 233 235 236 250 253 255 251 245 237 237 239 249 259 265 267 267 280 298 293 292 266 6,124               
Costos Encendido/Detención 1 0 0 0 0 0 0 4 5 10 0 1 0 0 1 1 0 0 0 9 0 0 0 1 35                     
Costos Totales [kUSD] 241 240 237 233 235 236 250 258 260 261 245 238 237 239 251 260 265 267 267 289 298 293 292 267 6,159              
Costo Marginal Quillota 220 kV 108.0 108.9 105.1 105.9 105.2 105.9 110.9 124.3 125.6 98.0 82.2 82.6 82.5 101.7 101.8 101.5 101.2 78.7 94.5 128.4 143.7 133.7 131.3 130.8 108.03             
Pérdidas [MWh] 189 188 182 181 179 181 191 204 244 387 452 504 551 573 578 586 552 535 327 254 257 260 238 229 8,024               
Consumos Propios [MWh] 454 454 454 454 454 454 454 455 456 456 456 455 455 455 456 457 457 457 457 466 467 467 467 465 10,982             
Demanda Total [MWh] 8044 7975 7857 7719 7653 7682 7900 8268 8841 9350 9625 9822 9967 10094 10201 10229 10183 9985 9688 9549 9728 9832 9514 9304 219,011           
Generación Total [MWh] 8688 8617 8494 8355 8286 8318 8544 8927 95411019410533107811097311122112351127211192109771047110269104521056010219 9998 238,017     
SANISIDRO-1_TG1+TV1_GNL_F 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1+TV1_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1+TV1_FSTVD_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1+TV1_FSTVD_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1+TV1_FSTVD_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1+TV1_FSTVD_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1+TV1_FSTVD_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1+TV1_FSTVD_GNL_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1+TV1_FSTVD_GNL_E 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1+TV1_FSTVD_GNL_F 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1+TV1_FSTVD_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1+TV1+FA1_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1+TV1+FA1_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1+TV1+FA1_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1+TV1+FA1_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1+TV1+FA1_GNL_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1+TV1+FA1_GNL_E 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1+TV1+FA1_GNL_F 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-1_TG1+TV1+FA1_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-2_TG1_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-2_TG1_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-2_TG1_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-2_TG1_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-2_TG1_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-2_TG1_GNL_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-2_TG1_GNL_E 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-2_TG1_GNL_F 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-2_TG1_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-2_TG1+TV1_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-2_TG1+TV1_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-2_TG1+TV1_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-2_TG1+TV1_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-2_TG1+TV1_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-2_TG1+TV1_GNL_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-2_TG1+TV1_GNL_E 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-2_TG1+TV1_GNL_F 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-2_TG1+TV1_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-2_TG1+TV1_FSTVU_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-2_TG1+TV1_FSTVU_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-2_TG1+TV1_FSTVU_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-2_TG1+TV1_FSTVU_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-2_TG1+TV1_FSTVU_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 380 0 0 0 0 0 0 0 380
SANISIDRO-2_TG1+TV1_FSTVU_GNL_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-2_TG1+TV1_FSTVU_GNL_E 380 380 380 380 380 380 380 380 380 380 380 380 380 380 380 380 0 380 380 380 380 380 380 380 8740
SANISIDRO-2_TG1+TV1_FSTVU_GNL_F 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANISIDRO-2_TG1+TV1_FSTVU_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-1_TG1+TV1+FA1_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-1_TG1+TV1+FA1_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-1_TG1+TV1+FA1_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-1_TG1+TV1+FA1_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-1_TG1+TV1+FA1_GNL_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-1_TG1+TV1+FA1_GNL_E 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-1_TG1+TV1+FA1_GNL_F 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-1_TG1+TV1+FA1_GNL_G 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
=== PDF PAGE 26 ===
Periodo Desde: 06-03-2021 11-03-2021
COORDINADOR ELÉCTRICO NACIONAL Programación Diaria del Sistema Eléctrico Nacional
lunes 08 de marzo de 2021 1 2 3 4 5 6 7 8 9 10 11 12 13 14 15 16 17 18 19 20 21 22 23 24
Costos Operación 240 240 237 233 235 236 250 253 255 251 245 237 237 239 249 259 265 267 267 280 298 293 292 266 6,124               
Costos Encendido/Detención 1 0 0 0 0 0 0 4 5 10 0 1 0 0 1 1 0 0 0 9 0 0 0 1 35                     
Costos Totales [kUSD] 241 240 237 233 235 236 250 258 260 261 245 238 237 239 251 260 265 267 267 289 298 293 292 267 6,159              
Costo Marginal Quillota 220 kV 108.0 108.9 105.1 105.9 105.2 105.9 110.9 124.3 125.6 98.0 82.2 82.6 82.5 101.7 101.8 101.5 101.2 78.7 94.5 128.4 143.7 133.7 131.3 130.8 108.03             
Pérdidas [MWh] 189 188 182 181 179 181 191 204 244 387 452 504 551 573 578 586 552 535 327 254 257 260 238 229 8,024               
Consumos Propios [MWh] 454 454 454 454 454 454 454 455 456 456 456 455 455 455 456 457 457 457 457 466 467 467 467 465 10,982             
Demanda Total [MWh] 8044 7975 7857 7719 7653 7682 7900 8268 8841 9350 9625 9822 9967 10094 10201 10229 10183 9985 9688 9549 9728 9832 9514 9304 219,011           
Generación Total [MWh] 8688 8617 8494 8355 8286 8318 8544 8927 95411019410533107811097311122112351127211192109771047110269104521056010219 9998 238,017     
NEHUENCO-1_TG1_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-1_TG1_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-1_TG1_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-1_TG1_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-1_TG1_GNL_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-1_TG1_GNL_E 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-1_TG1_GNL_F 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-1_TG1_GNL_G 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-1_TG1_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-1_TG1+TV1_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-1_TG1+TV1_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-1_TG1+TV1_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-1_TG1+TV1_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-1_TG1+TV1_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-1_TG1+TV1_GNL_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-1_TG1+TV1_GNL_E 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-1_TG1+TV1_GNL_F 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-1_TG1+TV1_GNL_G 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-1_TG1+TV1_GNL_INFLEX 320 320 320 320 320 320 320 320 320 320 320 320 320 320 320 320 320 320 320 320 320 320 320 320 7680
NEHUENCO-2_TG1_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-2_TG1_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-2_TG1_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-2_TG1_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-2_TG1_GNL_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-2_TG1_GNL_E 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-2_TG1_GNL_F 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-2_TG1_GNL_G 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-2_TG1_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-2_TG1+TV1_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-2_TG1+TV1_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-2_TG1+TV1_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-2_TG1+TV1_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-2_TG1+TV1_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-2_TG1+TV1_GNL_D 385 385 385 385 385 385 385 385 385 364 365 356 350 373 378 364 378 384 385 387 387 387 387 387 9096
NEHUENCO-2_TG1+TV1_GNL_E 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-2_TG1+TV1_GNL_F 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-2_TG1+TV1_GNL_G 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-2_TG1+TV1_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-9B_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-9B_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-9B_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-9B_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-9B_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-9B_GNL_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-9B_GNL_E 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-9B_GNL_F 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-9B_GNL_G 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEHUENCO-9B_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
COLMITO_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
COLMITO_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
COLMITO_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CONCON_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ENAPACONCAGUA_COGEN 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PLACILLA_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
=== PDF PAGE 27 ===
Periodo Desde: 06-03-2021 11-03-2021
COORDINADOR ELÉCTRICO NACIONAL Programación Diaria del Sistema Eléctrico Nacional
lunes 08 de marzo de 2021 1 2 3 4 5 6 7 8 9 10 11 12 13 14 15 16 17 18 19 20 21 22 23 24
Costos Operación 240 240 237 233 235 236 250 253 255 251 245 237 237 239 249 259 265 267 267 280 298 293 292 266 6,124               
Costos Encendido/Detención 1 0 0 0 0 0 0 4 5 10 0 1 0 0 1 1 0 0 0 9 0 0 0 1 35                     
Costos Totales [kUSD] 241 240 237 233 235 236 250 258 260 261 245 238 237 239 251 260 265 267 267 289 298 293 292 267 6,159              
Costo Marginal Quillota 220 kV 108.0 108.9 105.1 105.9 105.2 105.9 110.9 124.3 125.6 98.0 82.2 82.6 82.5 101.7 101.8 101.5 101.2 78.7 94.5 128.4 143.7 133.7 131.3 130.8 108.03             
Pérdidas [MWh] 189 188 182 181 179 181 191 204 244 387 452 504 551 573 578 586 552 535 327 254 257 260 238 229 8,024               
Consumos Propios [MWh] 454 454 454 454 454 454 454 455 456 456 456 455 455 455 456 457 457 457 457 466 467 467 467 465 10,982             
Demanda Total [MWh] 8044 7975 7857 7719 7653 7682 7900 8268 8841 9350 9625 9822 9967 10094 10201 10229 10183 9985 9688 9549 9728 9832 9514 9304 219,011           
Generación Total [MWh] 8688 8617 8494 8355 8286 8318 8544 8927 95411019410533107811097311122112351127211192109771047110269104521056010219 9998 238,017     
LAGVERDE-TG_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
LAGVERDE-TV_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
QUINTAY_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ELTOTORAL_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
LASVEGAS_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
LOSVIENTOS_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
LOSVIENTOS_DIESEL_CNAVIA 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
LOMALOSCOLORADOS-1_BIOGAS 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
LOMALOSCOLORADOS-2_BIOGAS 14 14 14 14 14 14 14 14 14 14 14 14 14 14 14 14 14 14 14 14 14 14 14 14 336
NUEVARENCA_TG1+TV1_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NUEVARENCA_TG1+TV1_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NUEVARENCA_TG1+TV1_GN_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NUEVARENCA_TG1+TV1_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NUEVARENCA_TG1+TV1_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NUEVARENCA_TG1+TV1_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NUEVARENCA_TG1+TV1_GNL_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NUEVARENCA_TG1+TV1_GNL_E 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NUEVARENCA_TG1+TV1_GNL_F 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NUEVARENCA_TG1+TV1_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NUEVARENCA_TG1+TV1_GNL_P 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NUEVARENCA_TG1+TV1+FA1_GLP 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NUEVARENCA_TG1+TV1+FA1_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NUEVARENCA_TG1+TV1+FA1_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NUEVARENCA_TG1+TV1+FA1_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NUEVARENCA_TG1+TV1+FA1_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NUEVARENCA_TG1+TV1+FA1_GNL_P 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
RENCA-1_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
RENCA-2_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CMPCCORDILLERA_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANTAMARTA_COGEN 10 10 10 10 10 10 10 10 10 10 10 10 10 10 10 10 10 10 10 10 10 10 10 10 240
CANDELARIA-1_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CANDELARIA-1_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CANDELARIA-1_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CANDELARIA-1_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CANDELARIA-1_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CANDELARIA-1_GNL_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CANDELARIA-1_GNL_E 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CANDELARIA-1_GNL_F 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CANDELARIA-1_GNL_G 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CANDELARIA-1_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CANDELARIA-2_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CANDELARIA-2_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CANDELARIA-2_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CANDELARIA-2_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CANDELARIA-2_GNL_C 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CANDELARIA-2_GNL_D 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CANDELARIA-2_GNL_E 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CANDELARIA-2_GNL_F 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CANDELARIA-2_GNL_G 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CANDELARIA-2_GNL_INFLEX 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
EPACIFICO_COGEN 16 16 16 16 16 16 16 16 16 16 16 16 16 16 16 16 16 16 16 16 16 16 16 16 384
COLIHUES-1_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
COLIHUES-1_HFO 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
COLIHUES-2_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
=== PDF PAGE 28 ===
Periodo Desde: 06-03-2021 11-03-2021
COORDINADOR ELÉCTRICO NACIONAL Programación Diaria del Sistema Eléctrico Nacional
lunes 08 de marzo de 2021 1 2 3 4 5 6 7 8 9 10 11 12 13 14 15 16 17 18 19 20 21 22 23 24
Costos Operación 240 240 237 233 235 236 250 253 255 251 245 237 237 239 249 259 265 267 267 280 298 293 292 266 6,124               
Costos Encendido/Detención 1 0 0 0 0 0 0 4 5 10 0 1 0 0 1 1 0 0 0 9 0 0 0 1 35                     
Costos Totales [kUSD] 241 240 237 233 235 236 250 258 260 261 245 238 237 239 251 260 265 267 267 289 298 293 292 267 6,159              
Costo Marginal Quillota 220 kV 108.0 108.9 105.1 105.9 105.2 105.9 110.9 124.3 125.6 98.0 82.2 82.6 82.5 101.7 101.8 101.5 101.2 78.7 94.5 128.4 143.7 133.7 131.3 130.8 108.03             
Pérdidas [MWh] 189 188 182 181 179 181 191 204 244 387 452 504 551 573 578 586 552 535 327 254 257 260 238 229 8,024               
Consumos Propios [MWh] 454 454 454 454 454 454 454 455 456 456 456 455 455 455 456 457 457 457 457 466 467 467 467 465 10,982             
Demanda Total [MWh] 8044 7975 7857 7719 7653 7682 7900 8268 8841 9350 9625 9822 9967 10094 10201 10229 10183 9985 9688 9549 9728 9832 9514 9304 219,011           
Generación Total [MWh] 8688 8617 8494 8355 8286 8318 8544 8927 95411019410533107811097311122112351127211192109771047110269104521056010219 9998 238,017     
COLIHUES-2_HFO 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ESPERANZA-DS1_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ESPERANZA-DS2_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ESPERANZA-TG1_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TENO_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TENOGAS_GLP 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CEMENTOSBIOBIO_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CEMENTOSBIOBIO_FO6 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
LICANTEN_BL1_COGEN 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 72
LICANTEN_BL1+BL2_COGEN 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 84
CONSTITUCION_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
MAULE_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
VINALES_BL1_COGEN 10 10 10 10 10 10 10 10 10 10 10 10 10 10 10 10 10 10 10 10 10 10 10 10 240
VINALES_BL1+BL2_COGEN 12 12 12 12 12 12 12 12 12 12 12 12 12 12 12 12 12 12 12 12 12 12 12 12 288
CELCO_BL1_COGEN 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CELCO_BL1+BL2_COGEN 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
LINARES_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANGREGORIO_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NUEVAALDEA-1_BL1_COGEN 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 72
NUEVAALDEA-1_BL1+BL2_COGEN 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NUEVAALDEA-2_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NUEVAALDEA-3_COGEN 37 37 37 37 37 37 37 37 37 37 37 37 37 37 37 37 37 37 37 37 37 37 37 37 888
LAJAEVE-1_COGEN 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 168
LAJAEVE-2_COGEN 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 72
MASISA_COGEN 11 11 11 11 11 11 11 11 11 11 11 11 11 11 11 11 11 11 11 11 11 11 11 11 264
SANTALIDIA_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
LOSPINOS_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 100 100 100 0 300
LOSGUINDOS_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
LOSGUINDOS-2_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANTAFE_BL1_COGEN 22 22 22 22 22 22 22 22 22 22 22 22 22 22 22 22 22 22 22 22 22 22 22 22 516
SANTAFE_BL1+BL2_COGEN 19 19 19 19 19 19 19 19 19 19 19 19 19 19 19 19 19 19 19 19 19 19 19 19 451
SANTAFE_BL1+BL2+BL3_COGEN 16 16 16 16 16 16 16 16 16 16 16 16 16 16 16 16 16 16 16 16 16 16 16 16 386
SANTAFE_BL1+BL2+BL3+BL4_COGEN 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 11 0 0 0 11
CMPCSANTAFE_COGEN 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CMPCLAJA_BL1_COGEN 5 5 5 5 5 5 5 5 0 0 0 0 0 0 0 0 0 0 5 5 5 5 5 5 70
CMPCLAJA_BL1+BL2_COGEN 10 10 10 10 10 10 10 10 0 0 0 0 0 0 0 0 0 0 10 10 10 10 10 10 140
CMPCLAJA_BL1+BL2+BL3_COGEN 10 10 10 10 10 10 10 10 0 0 0 0 0 0 0 0 0 0 10 10 10 10 10 10 140
CMPCPACIFICO_BL1_COGEN 12 12 12 12 12 12 12 12 12 12 12 12 12 12 12 12 12 12 12 12 12 12 12 12 288
CMPCPACIFICO_BL1+BL2_COGEN 11 11 11 11 11 11 11 11 11 11 11 11 11 11 11 11 11 11 11 11 11 11 11 11 264
CMPCPACIFICO_BL1+BL2+BL3_COGEN 0 0 0 0 0 0 0 10 10 0 0 0 0 0 0 0 0 0 0 10 10 10 10 10 70
YUNGAY-1_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
YUNGAY-1_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
YUNGAY-2_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
YUNGAY-2_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
YUNGAY-3_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
YUNGAY-3_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
YUNGAY-4_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CHOLGUAN_BL1_COGEN 9 9 9 9 9 9 9 9 9 9 9 9 9 9 9 9 9 9 9 9 9 9 9 9 216
CHOLGUAN_BL1+BL2_COGEN 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEWEN_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEWEN_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEWEN_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEWEN_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
NEWEN_PROPANO 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
=== PDF PAGE 29 ===
Periodo Desde: 06-03-2021 11-03-2021
COORDINADOR ELÉCTRICO NACIONAL Programación Diaria del Sistema Eléctrico Nacional
lunes 08 de marzo de 2021 1 2 3 4 5 6 7 8 9 10 11 12 13 14 15 16 17 18 19 20 21 22 23 24
Costos Operación 240 240 237 233 235 236 250 253 255 251 245 237 237 239 249 259 265 267 267 280 298 293 292 266 6,124               
Costos Encendido/Detención 1 0 0 0 0 0 0 4 5 10 0 1 0 0 1 1 0 0 0 9 0 0 0 1 35                     
Costos Totales [kUSD] 241 240 237 233 235 236 250 258 260 261 245 238 237 239 251 260 265 267 267 289 298 293 292 267 6,159              
Costo Marginal Quillota 220 kV 108.0 108.9 105.1 105.9 105.2 105.9 110.9 124.3 125.6 98.0 82.2 82.6 82.5 101.7 101.8 101.5 101.2 78.7 94.5 128.4 143.7 133.7 131.3 130.8 108.03             
Pérdidas [MWh] 189 188 182 181 179 181 191 204 244 387 452 504 551 573 578 586 552 535 327 254 257 260 238 229 8,024               
Consumos Propios [MWh] 454 454 454 454 454 454 454 455 456 456 456 455 455 455 456 457 457 457 457 466 467 467 467 465 10,982             
Demanda Total [MWh] 8044 7975 7857 7719 7653 7682 7900 8268 8841 9350 9625 9822 9967 10094 10201 10229 10183 9985 9688 9549 9728 9832 9514 9304 219,011           
Generación Total [MWh] 8688 8617 8494 8355 8286 8318 8544 8927 95411019410533107811097311122112351127211192109771047110269104521056010219 9998 238,017     
ENAPBIOBIO_COGEN 21 21 21 21 21 21 21 21 21 21 21 21 21 21 21 21 21 21 21 21 21 21 21 21 492
ESCUADRON_COGEN 8 8 8 8 8 8 8 8 8 8 8 8 8 8 8 8 8 8 8 8 8 8 8 8 192
CORONEL_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CORONEL_GN_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CORONEL_GNL_A 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CORONEL_GNL_B 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
SANTAMARIA_CAR 370 370 370 370 370 370 370 370 370 370 370 370 370 370 370 370 370 370 370 370 370 370 370 370 8880
BOCAMINA-2_CAR 340 340 340 330 330 330 350 350 350 350 350 350 350 350 350 350 350 350 350 350 350 340 340 350 8282
HORCONES_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ARAUCO_COGEN 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
LAUTARO-1_BL1_COGEN 22 22 22 22 22 22 22 22 22 22 22 22 22 22 22 22 22 22 22 22 22 22 22 22 528
LAUTARO-1_BL1+BL2_COGEN 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 4 96
LAUTARO-2_BL1_COGEN 16 16 16 16 16 16 16 16 16 16 16 16 16 16 16 16 16 16 16 16 16 16 16 16 384
LAUTARO-2_BL1+BL2_COGEN 6 6 6 6 6 6 6 6 6 6 6 6 6 6 6 6 6 6 6 6 6 6 6 6 144
VALDIVIA_BL1_COGEN_EUCA 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
VALDIVIA_BL1_COGEN_PINO 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
VALDIVIA_BL1+BL2_COGEN_EUCA 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
VALDIVIA_BL1+BL2_COGEN_PINO 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
VALDIVIA_BL1+BL2+BL3_COGEN_EUCA 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
VALDIVIA_BL1+BL2+BL3_COGEN_PINO 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
VALDIVIA_BL1+BL2+BL3+BL4_COGEN_EUCA 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
VALDIVIA_BL1+BL2+BL3+BL4_COGEN_PINO 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ANTILHUE-1_DIESEL 0 0 0 0 0 0 0 0 0 22 51 51 51 51 51 51 51 51 41 33 19 51 24 0 598
ANTILHUE-2_DIESEL 0 0 0 0 0 0 0 0 26 52 37 52 52 52 52 52 52 52 17 17 52 28 52 0 642
CALLECALLE_DIESEL 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 7 173
CHUYACA_DIESEL 2 0 0 0 0 0 10 0 1 10 10 10 10 10 10 10 10 10 10 10 10 10 10 10 166
TRAPEN_DIESEL 70 67 67 61 59 60 70 62 70 70 70 70 70 70 70 70 70 70 70 70 70 70 70 70 1636
DEGAN_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
DEGAN2-NAVE4_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
DEGAN2-NAVE5_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
TRINCAO_DIESEL 18 18 18 18 18 18 18 18 18 18 18 18 18 18 18 18 18 18 18 18 18 18 18 18 432
CHILOE_DIESEL 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
Embalses y Reguladas 1 2 3 4 5 6 7 8 9 10 11 12 13 14 15 16 17 18 19 20 21 22 23 24Total
Total 814 923 932 937 898 960 951 1016 922 742 714 765 789 825 824 805 898 782 1046 1670 2087 2253 1937 1927 26,416            
RAPEL-1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
RAPEL-2 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
RAPEL-3 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 75 75 75 75 75 375
RAPEL-4 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 75 75 75 75 75 375
RAPEL-5 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 75 75 75 75 75 375
CIPRESES-1 0 0 0 0 0 0 5 5 5 5 5 0 0 5 5 5 5 0 0 5 33 33 12 15 143
CIPRESES-2 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 20 35 31 20 23 129
CIPRESES-3 10 12 0 0 0 10 5 5 5 5 5 5 5 5 5 5 5 0 0 5 16 5 13 19 144
OJOSDEAGUA 6 6 6 6 6 6 6 6 6 6 6 6 6 6 6 6 6 6 6 6 6 6 6 6 154
LAMINA 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ISLA 30 31 27 27 27 30 30 30 30 30 30 29 29 30 30 30 30 27 27 36 51 47 40 43 772
CURILLINQUE 32 32 28 28 28 32 32 32 32 32 32 30 30 32 32 32 32 28 28 39 57 52 44 48 817
LOMAALTA 13 13 12 12 12 13 13 13 13 13 13 12 12 13 13 13 13 12 12 16 25 22 19 21 343
LOSHIERROS 10 10 10 10 10 10 3 3 3 3 3 3 3 3 3 3 3 3 3 3 10 10 10 10 142
LOSHIERROS-2 1 1 1 1 1 1 1 2 2 2 2 2 2 2 2 2 2 2 2 1 1 1 1 1 36
PEHUENCHE-1 0 0 130 130 130 130 130 130 0 0 0 0 0 0 0 0 0 0 130 130 165 165 170 173 1713
PEHUENCHE-2 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 151 149 130 130 560
COLBUN-1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
=== PDF PAGE 30 ===
Periodo Desde: 06-03-2021 11-03-2021
COORDINADOR ELÉCTRICO NACIONAL Programación Diaria del Sistema Eléctrico Nacional
lunes 08 de marzo de 2021 1 2 3 4 5 6 7 8 9 10 11 12 13 14 15 16 17 18 19 20 21 22 23 24
Costos Operación 240 240 237 233 235 236 250 253 255 251 245 237 237 239 249 259 265 267 267 280 298 293 292 266 6,124               
Costos Encendido/Detención 1 0 0 0 0 0 0 4 5 10 0 1 0 0 1 1 0 0 0 9 0 0 0 1 35                     
Costos Totales [kUSD] 241 240 237 233 235 236 250 258 260 261 245 238 237 239 251 260 265 267 267 289 298 293 292 267 6,159              
Costo Marginal Quillota 220 kV 108.0 108.9 105.1 105.9 105.2 105.9 110.9 124.3 125.6 98.0 82.2 82.6 82.5 101.7 101.8 101.5 101.2 78.7 94.5 128.4 143.7 133.7 131.3 130.8 108.03             
Pérdidas [MWh] 189 188 182 181 179 181 191 204 244 387 452 504 551 573 578 586 552 535 327 254 257 260 238 229 8,024               
Consumos Propios [MWh] 454 454 454 454 454 454 454 455 456 456 456 455 455 455 456 457 457 457 457 466 467 467 467 465 10,982             
Demanda Total [MWh] 8044 7975 7857 7719 7653 7682 7900 8268 8841 9350 9625 9822 9967 10094 10201 10229 10183 9985 9688 9549 9728 9832 9514 9304 219,011           
Generación Total [MWh] 8688 8617 8494 8355 8286 8318 8544 8927 95411019410533107811097311122112351127211192109771047110269104521056010219 9998 238,017     
COLBUN-2 110 110 110 110 115 115 110 110 110 0 0 0 0 0 0 0 110 110 115 150 182 213 186 132 2197
MACHICURA-1 18 18 18 18 18 18 18 18 18 18 18 18 18 18 18 18 18 18 18 18 18 18 18 18 432
MACHICURA-2 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
CHIBURGO 13 15 15 15 15 15 15 15 15 15 15 15 15 15 15 16 15 0 0 0 0 0 0 0 254
SANCLEMENTE 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 3 1 0 0 2 3 3 3 63
SANIGNACIO 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ELTORO-1 84 84 15 15 84 84 84 84 22 84 20 68 84 84 84 84 84 10 84 84 84 84 84 84 1666
ELTORO-2 10 84 84 84 65 84 84 84 84 84 82 48 10 84 10 62 10 67 84 84 84 84 10 84 1553
ELTORO-3 48 84 66 71 10 10 10 83 84 10 10 10 51 10 84 84 57 10 10 84 84 84 46 22 1123
ELTORO-4 85 16 65 65 31 57 60 10 85 54 85 85 85 79 79 10 85 85 54 23 23 23 85 85 1409
ABANICO 27 27 27 27 27 27 27 27 27 27 27 27 27 27 27 27 27 27 27 27 27 27 27 27 655
ANTUCO-1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ANTUCO-2 148 148 148 148 148 148 148 148 148 146 146 146 146 146 146 146 146 146 146 148 148 148 148 148 3530
RUCUE 48 48 48 48 48 48 48 48 48 47 47 47 47 47 47 47 47 47 47 48 69 48 48 48 1164
QUILLECO 21 21 21 21 21 21 21 21 21 20 20 20 20 20 20 20 20 20 20 21 30 21 21 21 501
LAJA1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
RALCO-1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 95 95 95 90 90 138 603
RALCO-2 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 139 139 245 121 0 644
PALMUCHO 24 24 24 24 24 24 24 24 24 24 24 24 24 24 24 24 24 24 24 24 24 24 24 24 574
PANGUE-1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
PANGUE-2 35 35 35 35 35 35 35 35 58 35 35 35 35 35 35 35 35 35 35 160 225 225 198 191 1687
ANGOSTURA-1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0
ANGOSTURA-2 0 76 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 89 76 76 317
ANGOSTURA-3 38 24 38 38 38 38 38 38 38 38 38 38 38 38 38 38 38 38 38 38 38 40 24 24 880
CANUTILLAR-1 0 0 0 0 0 0 0 40 0 40 0 40 40 58 40 40 40 0 40 40 40 0 0 49 507
CANUTILLAR-2 0 0 0 0 0 0 0 0 40 0 47 54 59 40 57 54 43 66 0 0 0 42 40 40 583
=== PDF PAGE 31 ===
ANEXO Nº2
Detalle de la generación real del día 08 de marzo de 2021
=== PDF PAGE 32 ===
RESUMEN DIARIO DE OPERACION DEL SEN
08-03-2021 08-03-2021
. 1 2 3 4 5 6 7 8 9 10 11 12 13 14 15 16 17 18 19 20 21 22 23 24 TOT.DIA DMAX. DMED.
    MWh MWh/h MWh/h
CHAPIQUINA 6.2 5.0 5.0 5.0 5.0 5.0 5.0 5.0 5.0 5.0 5.0 5.0 5.0 5.0 5.0 5.0 5.0 5.0 5.3 6.0 10.0 10.0 10.0 10.0 142.5 10.0 5.9
COSAPILLA 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.5 12.0 0.5 0.5
ELTORON2 1.0 1.0 0.9 0.9 0.9 0.9 0.9 0.9 0.9 0.9 0.9 0.9 0.9 0.9 0.9 1.0 1.0 1.0 1.0 1.0 1.0 1.0 0.8 0.0 21.6 1.0 0.9
CAVANCHA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
ALTOHOSPICIO 0.9 0.9 0.9 0.9 0.9 0.9 0.9 0.9 0.9 0.9 0.9 0.9 0.9 0.9 0.9 0.9 0.9 0.9 0.9 0.9 0.9 0.9 0.8 0.9 22.0 0.9 0.9
SANTAROSA 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.5 11.6 0.5 0.5
RIOHUASCO 1.5 1.4 1.5 1.4 1.5 1.4 1.5 1.4 1.5 1.4 1.6 1.6 1.7 1.7 1.8 1.7 1.8 1.7 1.8 1.8 1.8 1.6 1.7 1.7 38.5 1.8 1.6
PUCLARO 1.8 1.8 1.8 1.8 1.8 1.8 1.8 0.9 1.6 1.8 1.8 1.8 1.8 1.8 1.8 1.8 1.8 1.8 1.7 1.7 1.7 1.7 1.7 1.7 40.8 1.8 1.7
LOSMOLLES 5.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 3.0 8.0 8.0 9.0 6.0 39.0 9.0 1.6
LAPALOMA 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.5 11.9 0.5 0.5
CH-HORNITOS 36.6 36.5 37.6 37.0 35.8 34.4 33.0 31.8 31.1 30.7 29.8 29.0 28.0 27.2 26.4 25.9 27.0 31.5 37.6 42.1 44.9 46.1 43.6 29.9 813.5 46.1 33.9
JUNCALITO 0.8 0.8 0.8 0.8 0.7 0.7 0.7 0.6 0.6 0.6 0.6 0.6 0.6 0.5 0.5 0.5 0.5 0.6 0.8 0.9 0.9 1.0 0.9 0.6 16.6 1.0 0.7
ELTARTARO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
JUNCAL 16.8 19.0 19.0 19.6 19.3 19.8 22.4 22.0 21.5 22.7 23.1 22.5 21.9 21.3 19.7 17.6 14.4 14.5 16.6 19.3 21.2 22.4 23.0 21.6 481.2 23.1 20.1
BLANCO 41.4 38.1 35.8 33.9 30.8 12.2 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 192.2 41.4 8.0
LOSQUILOS 27.9 28.5 30.2 29.6 29.9 29.2 28.7 28.6 29.1 27.3 27.9 29.1 29.2 30.0 28.8 29.6 29.3 27.9 25.7 25.5 25.1 25.9 23.8 25.7 672.5 30.2 28.0
CHACABUQUITO 18.1 17.6 17.1 18.1 18.4 18.3 18.0 18.0 17.4 18.1 17.3 16.7 17.5 17.9 18.2 18.2 17.8 18.3 17.4 16.6 15.6 15.5 15.7 14.8 416.6 18.4 17.4
SAUCEANDES 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.2 0.0 0.0 0.0 0.0 0.5 0.6 0.6 0.6 0.6 0.6 0.5 0.5 0.5 0.5 0.5 0.5 10.4 0.6 0.4
CARENA 7.5 7.4 7.5 7.5 7.7 7.4 7.5 7.6 7.5 7.2 5.8 4.7 4.4 4.6 6.2 7.1 7.0 7.0 7.5 7.5 7.9 7.9 8.0 7.7 168.1 8.0 7.0
MINI_ARRAYAN 0.6 0.6 0.6 0.6 0.5 0.5 0.5 0.4 0.5 0.4 0.4 0.4 0.4 0.4 0.4 0.4 0.4 0.3 0.3 0.4 0.5 0.5 0.5 0.5 11.0 0.6 0.5
ALFALFAL 144.9 141.3 137.7 132.1 130.1 126.0 117.8 117.8 113.7 114.2 112.1 111.6 109.6 105.5 105.0 103.9 102.9 107.5 114.2 119.3 118.8 119.3 120.8 129.5 2855.5 144.9 119.0
MAITENES 12.0 12.0 12.1 11.9 11.8 11.8 11.6 11.8 12.0 11.9 10.4 9.0 9.0 9.0 9.0 9.0 9.0 9.0 11.6 11.3 11.1 11.8 11.9 11.9 262.1 12.1 10.9
LABIFURCADA 0.2 0.2 0.2 0.2 0.2 0.2 0.2 0.2 0.2 0.2 0.2 0.2 0.2 0.2 0.2 0.2 0.2 0.2 0.2 0.2 0.2 0.2 0.2 0.2 4.5 0.2 0.2
CALIBORO 1.0 1.0 1.0 1.0 1.0 1.0 1.0 1.0 1.0 1.0 1.0 1.0 1.0 1.0 1.0 1.0 1.0 1.0 1.0 1.0 1.0 1.0 1.0 1.0 23.5 1.0 1.0
MALLARAUCO 3.3 1.2 3.3 3.3 3.3 3.3 3.3 3.3 3.3 3.3 3.2 3.1 2.9 2.7 2.6 2.5 3.1 3.1 3.2 3.2 3.2 3.2 3.2 3.2 73.3 3.3 3.1
COYA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
CHACAYES 91.0 90.2 90.1 90.6 89.4 83.7 79.4 77.4 73.3 71.0 68.7 58.6 54.5 56.5 54.1 52.5 52.1 51.1 60.9 83.3 79.9 88.4 90.8 80.6 1768.1 91.0 73.7
SAUZAL 71.7 70.7 70.7 68.6 69.9 68.5 68.7 68.1 70.0 70.6 72.6 60.8 57.2 58.3 48.6 46.0 47.6 45.2 45.9 46.1 40.0 51.9 68.9 69.4 1456.3 72.6 60.7
SAUZAL 60 HZ 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
SAUZALITO 11.0 10.9 10.9 10.9 10.9 10.9 10.9 10.9 10.9 10.9 11.0 10.7 10.5 10.5 9.7 5.8 8.3 8.9 8.8 9.2 7.6 8.3 10.9 11.0 240.2 11.0 10.0
LA-COMPANIA-II 1.4 1.4 1.4 1.4 1.4 1.4 1.4 1.4 1.4 1.4 1.3 1.3 1.3 1.3 1.3 1.3 1.2 1.2 1.3 1.4 1.4 1.4 1.3 1.3 32.1 1.4 1.3
LAHIGUERA 84.6 84.0 84.2 84.2 85.4 84.6 84.6 84.4 83.9 84.1 86.0 81.4 73.6 74.7 74.3 75.4 77.0 74.0 74.9 81.7 82.3 82.7 83.5 83.9 1949.3 86.0 81.2
LACONFLUENCIA 81.5 81.4 81.4 74.7 70.7 68.9 67.0 66.9 67.4 70.1 66.2 62.1 47.5 48.7 44.7 41.5 56.6 37.9 42.2 72.8 76.5 79.4 82.4 82.5 1571.0 82.5 65.5
ELPASO 13.6 12.4 11.2 10.3 10.2 10.5 9.6 8.2 9.8 10.0 8.5 8.0 9.7 16.0 19.0 20.3 22.8 35.5 40.6 38.2 37.3 28.7 18.5 15.6 424.5 40.6 17.7
SANANDRES 42.2 42.0 39.3 35.2 30.0 27.9 27.1 24.4 27.4 26.7 22.1 28.3 35.0 40.6 42.1 42.3 42.3 42.3 42.3 42.3 42.3 42.2 42.2 42.2 870.7 42.3 36.3
CONVENTOVIEJO 3.4 3.4 3.4 3.4 3.4 3.4 3.4 3.4 3.4 3.4 3.4 3.4 3.4 3.4 3.4 3.4 3.4 3.4 3.4 3.4 3.4 3.4 3.4 3.4 80.6 3.4 3.4
LAMONTANA-1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
LAMONTANA-2 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
CUMPEO 1.8 1.9 1.9 1.9 1.9 1.9 1.9 1.9 1.9 1.6 1.8 1.3 2.1 1.8 1.5 1.5 2.3 1.8 1.8 1.8 1.8 1.5 1.8 1.8 43.1 2.3 1.8
ROBLERIA 1.6 1.6 1.6 1.6 1.6 1.6 1.6 1.6 1.6 1.6 1.7 1.6 1.6 1.6 1.6 1.6 1.6 1.6 1.6 1.7 1.6 1.6 1.6 1.6 39.0 1.7 1.6
LIRCAY 15.0 15.0 15.3 15.3 15.2 15.1 15.1 15.1 15.1 15.1 15.1 15.1 15.1 15.1 15.1 15.1 15.1 15.1 15.0 15.0 14.7 14.6 14.7 14.8 360.9 15.3 15.0
MARIPOSAS 2.1 2.1 2.1 2.1 2.1 2.1 2.1 2.1 2.2 2.1 2.1 2.1 2.1 2.1 2.1 2.1 2.1 2.1 2.1 2.1 2.1 2.1 2.1 2.1 50.5 2.2 2.1
PROVIDENCIA 1.4 1.4 1.5 1.5 1.6 1.6 1.5 1.5 1.5 1.5 1.5 1.5 1.5 1.5 1.5 1.5 1.5 1.5 1.5 1.4 1.4 1.4 1.4 1.3 35.4 1.6 1.5
MCHDOSAL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PURISIMA 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 2.8 0.1 0.1
ELGALPON 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 7.6 0.3 0.3
RIOCOLORADO 2.9 3.0 3.0 3.0 3.0 2.9 3.0 3.0 3.0 3.0 3.0 3.0 3.0 3.0 2.9 2.9 2.7 2.7 2.7 2.7 2.7 2.7 2.8 2.8 69.4 3.0 2.9
ITATA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
ELDIUTO 2.2 2.2 2.2 2.2 2.2 2.1 2.2 2.2 2.2 2.2 2.2 2.3 2.2 2.2 2.1 2.2 2.2 2.2 2.2 2.2 2.2 2.2 2.2 2.2 52.4 2.3 2.2
BUREO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.4 0.5 0.6 0.9 0.9 0.9 0.8 0.7 0.5 0.5 0.5 7.3 0.9 0.3
MUNILQUE-1 0.0 0.3 0.0 0.0 0.0 0.3 0.0 0.0 0.0 0.3 0.0 0.0 0.3 0.0 0.0 0.0 0.3 0.0 0.3 0.0 0.0 0.0 0.0 0.0 1.7 0.3 0.1
MUNILQUE-2 0.4 0.4 0.4 0.4 0.4 0.4 0.4 0.4 0.4 0.4 0.4 0.4 0.4 0.4 0.4 0.4 0.4 0.4 0.4 0.4 0.4 0.4 0.4 0.4 9.3 0.4 0.4
BOQUIAMARGO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
ELMIRADOR 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.0 0.1 0.1 0.1 0.1 0.1 0.1 0.0 0.1 0.1 0.0 0.1 0.1 0.1 0.0 0.1 0.1 2.0 0.1 0.1
LLEUQUEREO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PEUCHEN 8.2 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 26.1 55.2 50.6 27.2 167.3 55.2 7.0
MAMPIL 22.2 18.9 4.0 0.0 0.0 0.0 0.0 0.1 13.3 0.1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 1.7 10.3 1.7 29.2 28.0 129.5 29.2 5.4
LOSPADRES 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
EL-PINAR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
QUILLAILEO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
MULCHEN 0.0 0.2 0.1 0.0 0.0 0.0 0.2 0.1 0.0 0.0 0.0 0.2 0.1 0.0 0.0 0.0 0.2 0.2 0.0 0.0 0.0 0.2 0.2 0.0 1.9 0.2 0.1
ALTO_LA_VINA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
EL-ATAJO 1.0 1.0 1.0 1.0 1.0 1.0 1.0 1.0 1.0 1.0 1.0 0.8 1.0 1.0 1.0 1.0 1.0 1.0 1.0 1.0 1.0 1.0 1.0 1.0 23.4 1.0 1.0
RIOTRUENO 0.3 1.0 0.8 0.3 0.7 1.0 0.3 0.4 0.6 1.2 0.1 1.1 0.2 1.0 0.3 0.9 0.5 0.7 0.6 0.6 0.7 0.5 0.7 0.5 15.0 1.2 0.6
RENAICO 3.6 3.7 3.7 3.7 3.7 3.7 3.7 3.8 3.8 3.8 3.8 3.8 3.7 3.7 3.7 3.7 3.7 3.7 3.7 3.7 3.7 3.7 3.7 3.7 89.2 3.8 3.7
ALTORENAICO 0.8 0.8 0.8 0.8 0.8 0.8 0.8 0.8 0.8 0.8 0.8 0.8 0.8 0.8 0.8 0.8 0.8 0.8 0.8 0.8 0.8 0.8 0.8 0.8 19.2 0.8 0.8
RIOPICOIQUEN 1.6 1.6 1.6 1.6 1.6 1.6 1.6 1.6 1.6 1.6 1.6 1.5 1.6 1.6 1.6 1.6 1.6 1.6 1.6 1.6 1.7 1.7 1.7 1.7 38.7 1.7 1.6
ELMANZANO 2.6 2.6 2.6 2.6 2.6 2.6 2.7 2.6 1.9 2.7 2.6 2.6 2.6 2.6 2.6 2.6 0.3 2.7 2.6 2.7 2.6 2.6 2.6 2.6 60.1 2.7 2.5
TRUFUL-TRUFUL 0.8 0.8 0.8 0.8 0.8 0.8 0.8 0.8 0.8 0.6 0.8 0.8 0.8 0.8 0.8 0.8 0.8 0.8 0.8 0.8 0.8 0.8 0.8 0.8 19.3 0.8 0.8
MOLINERAVILLARRICA 0.2 0.2 0.2 0.2 0.2 0.2 0.2 0.2 0.1 0.1 0.1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 0.1 0.0 0.0 2.6 0.2 0.1
CARILAFQUEN 18.5 18.5 18.2 17.5 17.5 17.5 17.4 16.5 16.5 16.5 16.5 15.8 15.8 16.7 18.4 18.5 18.5 18.4 18.0 18.0 17.5 16.7 16.0 16.0 415.4 18.5 17.3
MALALCAHUELLO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
TRAILELFU 0.2 0.2 0.2 0.2 0.2 0.2 0.2 0.2 0.2 0.2 0.2 0.2 0.2 0.2 0.2 0.2 0.2 0.2 0.2 0.2 0.2 0.2 0.2 0.2 3.7 0.2 0.2
ALLIPEN 2.7 2.7 2.7 2.7 2.7 2.7 2.7 2.7 2.7 2.8 2.7 2.7 2.7 2.7 2.7 2.7 2.7 2.8 2.7 2.1 2.7 2.7 2.7 2.7 64.4 2.8 2.7
DONGUIL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 0.0 0.0
MAISAN 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 2.3 0.1 0.1
ELCANELO 1.8 1.8 1.8 1.8 1.8 1.8 1.8 1.8 1.2 1.9 1.8 1.8 1.8 1.8 1.8 1.8 1.8 1.8 1.8 1.8 1.8 1.8 1.8 1.8 42.4 1.9 1.8
ELAGRIO 0.2 0.2 0.2 0.2 0.2 0.2 0.2 0.2 0.2 0.2 0.2 0.2 0.2 0.2 0.2 0.2 0.2 0.2 0.2 0.2 0.2 0.2 0.2 0.2 5.5 0.2 0.2
PILMAIQUEN 9.6 9.6 9.6 9.6 11.4 9.8 9.5 9.3 8.9 10.5 11.1 10.5 9.2 9.0 9.0 8.9 8.9 11.1 15.5 14.8 13.9 13.8 13.6 11.0 258.2 15.5 10.8
RININAHUE 1.0 1.0 1.0 1.0 1.0 1.0 1.0 1.0 1.0 1.0 1.0 1.0 1.0 1.0 1.0 1.0 1.0 1.0 1.0 1.0 1.0 1.0 1.0 1.0 23.8 1.0 1.0
DOSVALLES 2.5 2.3 2.5 2.4 2.4 2.4 2.6 2.4 2.3 2.3 2.5 2.7 2.7 2.6 2.5 1.7 2.7 1.3 2.7 1.9 2.2 2.2 2.2 2.0 56.0 2.7 2.3
PALACIOS 0.8 0.7 0.6 0.6 0.6 0.5 0.4 0.6 0.6 0.4 0.2 0.2 2.1 2.7 2.8 2.8 1.9 2.1 0.7 2.5 1.8 1.4 1.1 0.8 28.9 2.8 1.2
CORRENTOSO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PALMAR 1.5 1.5 1.5 1.5 1.5 1.5 1.5 1.5 1.5 1.3 1.3 1.2 1.1 1.0 1.0 1.1 1.2 1.3 1.4 1.4 1.4 1.4 1.4 1.4 32.3 1.5 1.3
PULELFU 2.8 2.8 2.8 2.8 2.8 2.8 2.8 2.8 2.8 2.8 2.8 2.6 2.5 2.7 2.7 2.4 1.9 1.4 2.8 2.8 2.8 2.8 2.8 2.8 63.8 2.8 2.7
MARIAELENA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
LOSCOLONOS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
CHANLEUFU 0.8 0.8 0.8 0.8 0.8 0.8 0.7 0.2 0.0 0.0 0.8 0.7 0.8 0.7 0.7 0.7 0.7 0.7 0.7 0.6 0.6 0.7 0.7 0.7 15.4 0.8 0.6
CAPULLO 3.5 3.5 3.5 3.5 3.5 3.5 3.5 3.5 3.5 3.5 3.5 3.5 3.5 3.5 3.5 3.5 2.1 0.2 3.5 3.5 3.5 3.5 3.5 3.5 79.3 3.5 3.3
=== PDF PAGE 33 ===
RESUMEN DIARIO DE OPERACION DEL SEN
08-03-2021 08-03-2021
. 1 2 3 4 5 6 7 8 9 10 11 12 13 14 15 16 17 18 19 20 21 22 23 24 TOT.DIA DMAX. DMED.
    MWh MWh/h MWh/h
NALCAS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
CALLAO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
HIDROBONITO-MC1 1.1 1.1 1.1 1.0 1.1 1.0 1.1 1.0 1.0 1.0 1.0 1.0 1.0 0.9 0.9 0.7 0.7 0.7 0.8 0.8 0.9 0.9 1.0 1.0 22.7 1.1 0.9
HIDROBONITO-MC2 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.5 11.9 0.5 0.5
RUCATAYO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
ENSENADA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
LAARENA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
ELCOLORADO 0.2 0.2 0.2 0.2 0.2 0.2 0.2 0.2 0.2 0.2 0.2 0.1 0.2 0.2 0.2 0.2 0.2 0.2 0.2 0.2 0.2 0.2 0.2 0.2 3.8 0.2 0.2
DONGO 0.1 0.0 0.2 0.2 0.2 0.1 0.0 0.2 0.2 0.2 0.2 0.0 0.2 0.2 0.2 0.2 0.0 0.1 0.2 0.2 0.1 0.0 0.1 0.2 3.6 0.2 0.2
COLLIL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 0.3 0.3 0.2 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.2 0.3 0.3 0.0 3.9 0.3 0.2
LLAUQUEREO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.0 0.0 0.0 0.1 0.1 0.0
QUELTEHUES 40.4 38.1 37.8 37.5 36.7 36.9 33.6 35.2 31.7 34.8 34.9 33.3 30.5 31.5 31.3 31.4 31.4 30.0 35.5 35.8 36.3 38.3 39.3 40.7 842.5 40.7 35.1
VOLCAN 10.4 10.3 10.2 10.2 10.1 8.7 8.5 8.3 7.7 8.2 7.3 7.3 6.1 6.9 5.8 7.7 7.3 8.2 8.2 10.3 10.3 10.3 10.3 10.4 208.8 10.4 8.7
GUAYACAN 6.2 6.2 6.2 6.2 6.2 6.2 6.2 6.1 6.1 5.7 5.7 5.7 5.7 5.7 5.7 5.6 5.4 6.1 6.3 6.2 6.3 6.2 6.2 6.1 144.2 6.3 6.0
FLORIDA-1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
FLORIDA-2 5.2 11.8 14.5 14.0 14.4 14.5 13.4 13.1 10.0 10.3 7.7 6.3 5.6 4.5 4.3 3.3 4.4 6.1 4.3 3.5 2.3 3.3 2.8 2.9 182.5 14.5 7.6
FLORIDA-3 2.2 2.2 2.2 2.2 2.2 2.2 2.2 2.2 2.2 2.2 2.2 2.3 2.2 2.2 2.2 2.2 2.3 2.2 2.2 2.2 2.2 2.2 2.2 2.2 53.0 2.3 2.2
PUNTILLA 12.7 15.0 16.4 16.5 16.5 15.9 14.8 15.5 15.8 15.3 14.6 14.8 14.6 12.5 10.9 12.2 8.4 8.7 10.5 9.5 9.7 9.2 9.6 8.5 308.1 16.5 12.8
EYZAGUIRRE 0.7 0.7 0.7 0.7 0.7 0.7 0.7 0.7 0.7 0.7 0.7 0.7 0.7 0.7 0.7 0.7 0.7 0.7 0.7 0.7 0.7 0.7 0.7 0.7 15.7 0.7 0.7
LASVERTIENTES 1.2 1.2 1.2 1.2 0.9 1.1 1.2 1.2 1.2 1.2 1.2 1.2 1.2 1.2 1.2 1.2 1.2 1.2 1.2 1.2 1.2 1.2 1.2 1.2 27.9 1.2 1.2
ELLLANO 0.4 0.4 0.4 0.4 0.4 0.4 0.5 0.6 0.6 0.6 0.6 0.5 0.0 0.0 0.0 0.0 0.0 0.0 0.4 0.4 0.4 0.4 0.4 0.4 7.8 0.6 0.3
ELRINCON 0.2 0.2 0.2 0.2 0.2 0.2 0.2 0.2 0.2 0.2 0.2 0.2 0.2 0.2 0.2 0.2 0.2 0.2 0.2 0.2 0.2 0.2 0.2 0.2 5.8 0.2 0.2
LOSMORROS 0.8 0.9 0.7 0.9 1.2 1.4 1.5 1.5 1.8 1.8 2.1 2.4 2.5 2.5 1.5 1.8 1.9 1.8 1.2 0.9 0.8 0.7 0.7 0.7 34.2 2.5 1.4
LOSBAJOS 5.2 5.2 5.3 5.2 5.3 5.2 5.2 5.2 5.2 5.2 5.2 5.3 5.3 5.3 5.3 5.3 5.2 5.0 5.0 5.1 4.8 4.8 4.6 4.6 123.1 5.3 5.1
AUXDELMAIPO 3.7 3.5 3.8 4.6 4.8 4.8 4.8 4.8 4.8 4.3 4.5 4.7 4.5 4.4 3.9 3.4 3.8 3.5 3.4 3.5 3.5 3.5 3.4 3.3 96.9 4.8 4.0
PULLINQUE 5.2 5.2 5.2 5.2 5.2 5.2 5.2 5.2 5.2 5.1 6.4 10.1 10.0 10.3 10.2 10.2 10.2 10.2 10.3 10.3 10.3 10.2 10.3 8.3 189.3 10.3 7.9
RECA 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 3.1 0.1 0.1
PANGUIPULLI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
DONAHILDA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
MUCHI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
LASFLORES 1.1 1.1 1.1 1.1 1.1 1.1 1.1 1.1 0.8 0.5 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.4 10.5 1.1 0.4
PEHUI 1.0 1.0 1.0 1.0 0.9 0.9 0.9 0.9 0.9 0.9 0.9 0.8 0.2 0.2 0.2 0.2 0.1 0.1 0.1 0.1 0.2 0.2 0.2 0.2 12.7 1.0 0.5
MOCHO 3.5 3.5 3.4 3.3 3.2 3.4 3.2 3.2 3.2 3.2 3.2 3.1 3.2 3.1 3.1 3.0 3.1 3.1 3.0 3.0 2.9 3.0 3.1 3.1 75.9 3.5 3.2
LICAN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 3.5 7.4 7.6 7.9 7.7 7.4 7.9 7.5 7.1 7.7 7.0 2.0 0.0 0.0 0.0 80.6 7.9 3.4
CUMBRES 6.2 6.2 6.1 6.1 6.1 6.1 6.1 6.1 6.1 6.1 6.1 6.1 6.1 6.1 6.0 6.0 6.0 6.0 6.0 6.0 6.0 6.0 6.0 6.0 145.8 6.2 6.1
SANTAISABEL 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.5 11.8 0.5 0.5
LOSCORRALES-1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 0.5 0.4 0.4 0.4 0.4 0.2 0.0 2.6 0.5 0.1
LOSCORRALES-2 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
MSA-1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 0.2 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.4 0.2 0.0
PICHILONCO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
DONWALTERIO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 0.9 0.9 0.9 0.9 0.9 0.8 0.8 0.8 0.8 0.8 0.8 0.8 10.3 0.9 0.4
MELO 1.8 1.8 1.8 1.8 1.8 1.8 1.8 1.8 1.9 1.8 1.8 1.8 1.8 1.8 1.8 1.8 1.8 1.8 1.8 1.8 1.8 1.8 1.8 1.8 43.7 1.9 1.8
CONTRA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
CURILEUFU 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
ELARRAYAN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
ANCOA 18.1 18.4 18.7 18.4 18.5 18.4 18.1 18.6 19.2 18.0 17.9 19.0 19.1 17.5 19.4 17.8 18.6 18.0 17.9 17.8 18.3 18.1 18.4 18.4 440.6 19.4 18.4
LAVINA 0.4 0.4 0.4 0.4 0.4 0.4 0.4 0.4 0.4 0.4 0.4 0.2 0.3 0.4 0.4 0.4 0.4 0.4 0.4 0.4 0.4 0.4 0.4 0.4 8.6 0.4 0.4
SANTAELENA 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 0.3 6.7 0.3 0.3
TRANQUIL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
ELTORO 234.0 224.3 228.6 227.6 250.2 213.4 234.8 227.9 221.6 222.7 251.6 254.1 219.2 229.1 230.6 235.9 260.3 225.1 234.4 251.6 207.7 234.9 250.4 254.6 5624.7 260.3 234.4
ANTUCO 138.7 138.6 138.7 138.6 136.3 136.2 136.2 136.3 136.2 136.2 136.5 136.5 136.3 136.5 136.4 136.5 136.7 136.5 136.6 136.8 136.5 136.5 136.8 136.9 3284.0 138.7 136.8
ABANICO 26.7 26.6 26.8 26.6 26.7 26.4 26.5 26.3 26.6 26.6 26.1 26.4 26.8 26.3 26.1 26.4 26.3 26.9 27.3 26.9 27.4 27.3 27.4 27.1 640.5 27.4 26.7
RUCUE 48.0 45.0 45.0 47.0 49.0 46.0 47.0 44.0 46.0 46.0 47.0 48.0 45.0 46.0 46.0 47.0 48.0 46.0 47.0 47.0 44.0 45.0 46.0 46.0 1111.0 49.0 46.3
QUILLECO 19.0 19.0 18.0 18.0 19.0 19.0 19.0 19.0 20.0 19.0 19.0 19.0 19.0 19.0 20.0 19.0 18.0 19.0 19.0 19.0 19.0 19.0 19.0 19.0 455.0 20.0 19.0
LAJA1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
RAPEL 39.4 48.6 0.0 0.0 0.0 0.0 56.7 195.2 196.8 85.9 7.3 0.0 0.0 0.0 70.1 196.1 178.0 110.5 39.2 215.6 201.3 203.0 176.1 38.9 2058.7 215.6 85.8
CANUTILLAR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 8.0 41.0 42.0 43.0 3.0 0.0 0.0 0.0 0.0 0.0 0.0 137.0 43.0 5.7
CIPRESES 12.7 37.1 82.6 85.6 8.1 56.4 39.9 37.7 69.0 35.2 24.0 17.5 32.0 6.7 28.4 48.5 54.2 72.4 56.5 51.7 66.3 60.6 67.4 45.6 1096.1 85.6 45.7
OJOSDEAGUA 6.4 6.4 6.4 6.4 6.4 6.4 6.4 6.4 6.4 6.4 6.4 6.4 6.4 6.4 6.4 6.4 6.4 6.4 6.4 6.4 6.4 6.4 6.4 6.4 153.2 6.4 6.4
LAMINA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
ISLA 25.2 28.6 42.8 44.9 24.8 34.3 30.9 30.1 38.1 30.4 23.0 25.6 30.1 21.8 29.1 33.3 34.6 39.0 32.3 35.5 37.6 36.5 38.3 33.2 780.0 44.9 32.5
CURILLINQUE 31.8 20.1 42.1 53.0 43.0 24.3 43.6 30.9 36.5 46.8 28.0 22.2 28.5 30.2 16.5 35.2 36.1 41.8 47.1 40.6 36.3 46.3 41.1 46.5 868.4 53.0 36.2
LOMAALTA 14.8 8.5 12.0 21.0 20.8 9.9 15.8 13.4 12.1 18.4 14.1 8.6 9.3 12.6 6.2 11.5 13.0 16.4 18.9 14.8 16.4 17.8 17.6 18.3 342.1 21.0 14.3
LOSHIERROS 7.9 8.4 9.9 9.9 10.2 9.9 9.4 3.4 3.4 3.7 4.1 4.2 3.6 3.8 3.7 4.0 4.4 3.6 4.0 4.1 6.1 8.6 8.8 8.9 147.8 10.2 6.2
LOSHIERROS-2 1.5 1.6 1.9 1.9 1.9 1.8 1.8 0.7 0.7 0.7 0.8 0.8 0.6 0.7 0.6 0.7 0.8 0.6 0.7 0.7 0.4 0.5 1.9 1.7 25.9 1.9 1.1
COLBUN 116.0 109.0 108.0 108.0 126.0 117.0 115.0 117.0 108.0 9.0 0.0 0.0 0.0 0.0 0.0 0.0 155.0 112.0 124.0 157.0 163.0 164.0 170.0 173.0 2251.0 173.0 93.8
MACHICURA 18.0 18.0 18.0 18.0 18.0 18.0 18.0 18.0 18.0 18.0 18.0 18.0 18.0 18.0 18.0 18.0 18.0 18.0 18.0 18.0 18.0 18.0 18.0 18.0 432.0 18.0 18.0
CHIBURGO 13.0 15.0 15.0 15.0 15.0 15.0 15.0 15.0 15.0 15.0 15.0 15.0 14.0 14.0 14.0 14.0 14.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 248.0 15.0 10.3
SANCLEMENTE 2.5 2.5 2.5 2.5 2.5 2.5 2.5 2.5 2.5 2.3 2.4 2.4 2.4 2.4 2.5 2.5 2.5 2.4 2.5 2.5 2.4 2.4 2.4 2.4 58.9 2.5 2.5
SANIGNACIO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PEHUENCHE 110.7 0.0 120.6 127.6 143.3 134.2 147.5 312.6 250.7 0.0 0.0 0.0 0.0 0.0 0.0 0.0 19.0 47.0 133.9 414.0 300.5 278.1 279.7 290.3 3109.9 414.0 129.6
RALCO 210.0 10.3 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 42.5 233.9 213.3 215.7 221.8 190.3 1338.0 233.9 55.7
PALMUCHO 23.9 23.9 23.9 23.9 24.0 23.9 23.9 23.9 23.9 23.9 24.0 24.0 23.8 23.9 23.9 23.9 24.0 23.9 23.9 24.0 23.6 23.6 23.8 23.9 573.4 24.0 23.9
PANGUE 133.4 150.6 235.1 103.5 109.7 118.2 39.8 90.8 82.1 40.6 44.1 44.7 39.6 41.5 40.7 42.6 45.5 40.3 42.1 59.6 123.4 146.8 148.4 149.1 2112.2 235.1 88.0
ANGOSTURA 40.0 104.0 45.0 40.0 40.0 71.0 189.0 194.0 93.0 41.0 41.0 40.0 41.0 41.0 41.0 40.0 40.0 41.0 41.0 41.0 40.0 86.0 80.0 38.0 1508.0 194.0 62.8
PE-SIERRAGORDA 0.0 1.4 4.9 7.5 32.3 54.0 38.9 24.8 13.5 10.8 1.0 10.6 34.2 62.9 73.5 79.4 83.0 99.6 92.3 81.1 65.3 30.6 7.6 10.0 918.8 99.6 38.3
PE-VALLEDELOSVIENTOS 0.0 0.0 0.0 0.2 4.0 5.6 4.5 7.0 4.1 1.0 0.3 23.2 64.4 67.9 67.9 67.8 67.9 67.9 79.5 84.5 84.2 84.3 56.0 12.8 855.0 84.5 35.6
PE-TALTAL 0.2 0.1 0.0 0.0 5.5 36.3 29.9 35.9 37.6 33.6 20.1 8.3 4.2 20.2 27.3 36.0 30.7 27.1 14.6 6.2 1.1 0.0 5.1 40.4 420.3 40.4 17.5
PE-SARCO 65.4 80.5 38.7 13.8 2.7 0.0 0.0 0.0 0.0 3.6 14.1 10.4 11.4 16.0 14.3 6.4 2.6 1.2 0.0 0.0 0.0 0.0 1.2 0.0 282.3 80.5 11.8
PE-SANJUAN 56.7 64.3 27.2 18.9 8.3 0.0 0.0 0.1 0.0 2.2 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 177.7 64.3 7.4
PE-CABOLEONES 26.2 30.2 13.0 4.7 2.5 0.0 0.0 1.0 1.7 1.2 17.2 20.5 24.3 28.0 20.3 13.8 6.0 4.4 0.6 0.8 0.0 0.0 0.6 0.0 217.0 30.2 9.0
PE-CABOLEONES-2 20.8 24.0 7.4 1.6 1.5 0.0 0.0 0.1 14.9 5.2 12.7 22.1 22.2 21.4 11.8 6.3 2.2 2.3 0.3 0.5 0.0 0.0 0.0 0.0 177.3 24.0 7.4
PE-CABOLEONES-3 26.3 31.0 13.3 12.8 8.2 0.9 0.0 1.0 3.7 0.4 6.5 8.3 7.8 9.5 5.6 3.7 0.5 0.4 0.0 0.0 0.0 0.2 0.4 0.2 140.7 31.0 5.9
PE-PUNTACOLORADA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 1.7 4.6 6.2 5.8 6.7 6.5 6.1 6.4 6.4 4.5 1.1 0.2 0.0 56.1 6.7 2.3
PE-ELARRAYAN 59.2 45.4 29.5 4.7 1.5 0.0 0.2 0.9 2.0 0.2 0.8 0.0 0.0 1.2 24.2 39.4 27.6 12.0 1.0 0.0 0.0 0.0 0.0 0.0 249.8 59.2 10.4
PE-LOSCURUROS 0.0 0.4 0.0 0.0 0.0 0.0 0.0 2.1 12.9 1.5 0.1 6.6 14.7 13.8 5.0 1.5 0.3 0.0 0.0 0.0 0.0 0.0 0.0 0.0 58.7 14.7 2.4
PE-TALINAYORIENTE 3.3 0.0 0.1 0.6 0.5 4.3 4.0 7.2 12.7 5.6 0.7 0.4 0.3 2.3 2.4 12.1 11.2 18.7 19.6 8.5 6.3 2.2 0.2 0.0 123.1 19.6 5.1
PE-TALINAYPONIENTE 30.4 24.3 9.5 0.0 0.1 4.3 4.6 8.2 15.0 8.1 1.7 2.0 0.3 0.2 5.7 4.4 3.3 5.0 2.0 0.0 0.0 0.0 0.0 0.0 129.1 30.4 5.4
PE-PUNTASIERRA 22.3 14.7 2.9 0.2 0.0 0.0 0.4 5.1 3.9 3.3 12.0 13.3 16.5 24.3 14.8 12.2 10.1 1.8 0.0 0.0 0.0 0.0 0.0 0.0 157.8 24.3 6.6
=== PDF PAGE 34 ===
RESUMEN DIARIO DE OPERACION DEL SEN
08-03-2021 08-03-2021
. 1 2 3 4 5 6 7 8 9 10 11 12 13 14 15 16 17 18 19 20 21 22 23 24 TOT.DIA DMAX. DMED.
    MWh MWh/h MWh/h
PE-MONTEREDONDO 0.4 1.6 0.7 0.0 0.0 0.1 0.2 4.3 2.3 2.4 2.3 3.1 6.0 8.8 4.7 2.3 1.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 40.2 8.8 1.7
PE-CANELA 2.5 0.9 0.0 0.0 0.0 0.0 0.0 1.3 1.9 1.5 2.0 4.9 5.1 5.9 3.7 2.5 2.4 0.8 0.0 0.0 0.0 0.0 0.0 0.0 35.6 5.9 1.5
PE-CANELA-2 25.0 8.8 1.4 0.0 0.0 0.0 0.7 8.1 12.4 10.5 9.0 14.4 18.2 19.7 10.9 9.4 6.6 2.6 0.2 0.0 0.0 0.0 0.0 0.0 157.8 25.0 6.6
PE-TOTORAL 9.2 3.2 0.0 0.0 0.0 0.0 0.7 3.9 7.4 11.2 10.5 10.4 13.6 15.6 11.9 7.8 4.8 0.4 0.0 0.0 0.0 0.0 0.0 0.0 110.6 15.6 4.6
PE-PUNTAPALMERAS 14.6 9.8 1.7 0.0 0.0 0.1 3.9 8.7 7.9 4.1 7.8 15.6 13.0 22.7 17.1 11.1 9.3 1.8 0.0 0.0 0.0 0.0 0.0 0.0 149.2 22.7 6.2
PE-UCUQUER 7.9 6.6 6.7 7.9 7.9 7.9 7.5 4.5 3.5 2.4 1.5 0.5 0.1 0.1 0.1 1.2 3.3 2.5 1.9 1.6 3.5 3.0 1.6 1.0 84.7 7.9 3.5
PE-UCUQUER-2 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PE-LA-ESTRELLA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PE-ELMAITEN 6.8 6.6 7.1 7.2 7.1 7.0 7.1 7.2 6.8 7.1 7.1 6.6 5.7 3.8 2.6 1.4 1.3 1.1 1.0 1.1 3.4 4.8 3.1 2.6 115.5 7.2 4.8
PE-LASPENAS 5.8 8.2 6.9 2.8 5.2 7.0 8.4 8.4 8.2 7.5 7.3 7.1 2.8 1.7 2.4 3.5 3.3 2.8 3.4 3.8 6.0 7.0 7.0 7.8 134.2 8.4 5.6
PE-CUEL 18.1 20.6 20.3 27.7 27.5 25.4 20.7 27.3 24.4 24.0 23.3 22.4 21.3 17.7 10.8 7.6 6.8 6.8 6.3 4.5 8.3 10.2 9.8 13.0 404.6 27.7 16.9
PE-LAESPERANZA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PE-NEGRETE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PE-LOSBUENOSAIRES 18.4 20.7 21.6 21.9 21.1 23.0 21.1 23.6 22.1 23.0 20.9 21.5 21.4 19.7 12.7 10.1 9.7 8.9 8.4 5.7 6.9 8.8 9.9 16.0 396.7 23.6 16.5
PE-LEBU 3.7 3.9 4.5 4.3 3.5 2.5 2.8 3.7 3.7 1.7 1.3 4.1 4.6 5.0 5.8 5.2 3.9 2.7 2.9 2.6 1.8 1.9 1.8 1.0 78.9 5.8 3.3
PE-LEBU-3 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PE-EL-ARREBOL 8.1 8.1 8.1 8.1 7.4 7.7 8.1 8.1 8.0 6.6 3.8 4.6 5.9 5.2 4.7 5.2 5.8 7.3 6.8 8.0 8.1 8.1 7.7 6.9 166.5 8.1 6.9
PE-RAKI 5.2 6.0 7.0 7.8 7.2 6.1 5.9 6.1 6.7 4.8 1.7 2.6 4.1 4.3 7.4 5.9 4.1 2.9 2.6 1.8 2.4 2.4 2.2 2.3 109.1 7.8 4.5
PE-HUAJACHE 4.8 5.0 5.9 6.0 5.9 4.6 5.2 4.8 5.0 4.1 1.0 2.1 4.2 4.2 5.0 5.1 3.1 2.7 2.4 1.9 2.0 2.2 2.0 1.8 91.0 6.0 3.8
PE-LA-FLOR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PE-ELNOGAL 7.9 8.3 3.8 8.1 8.5 8.7 8.4 8.9 6.8 6.9 7.6 7.8 7.9 7.1 4.3 3.3 3.4 3.2 2.6 2.6 4.5 3.5 3.3 3.9 141.4 8.9 5.9
PE-TOLPAN-SUR 75.4 44.0 68.7 63.4 76.9 80.6 81.7 82.6 81.7 53.0 66.3 76.6 75.0 69.2 56.1 44.6 50.4 50.3 43.6 44.5 48.7 57.2 63.8 66.1 1520.5 82.6 63.4
PE-MALLECO-NORTE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PE-MALLECO-SUR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PE-SANGABRIEL 97.2 112.4 117.3 127.6 126.9 141.9 135.9 138.9 139.5 128.8 124.7 123.5 117.6 108.3 80.0 64.7 76.3 84.1 71.3 61.9 101.4 97.9 87.7 99.2 2565.0 141.9 106.9
PE-RENAICO 56.7 58.3 46.5 50.8 62.8 78.9 76.1 86.0 86.1 85.2 79.2 72.6 71.5 67.0 50.5 41.5 45.4 44.4 39.7 34.1 41.9 46.7 52.9 53.9 1428.5 86.1 59.5
PE-AURORA 8.0 4.8 8.5 7.2 4.8 2.8 6.7 4.6 7.4 6.6 4.3 10.8 15.2 12.5 10.3 4.8 10.6 17.9 20.9 19.5 21.2 15.6 7.7 0.4 233.1 21.2 9.7
PE-SANPEDRO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.4 1.3 6.3 8.0 6.3 0.3
PE-SANPEDRO-2 0.0 0.0 0.0 0.0 0.0 0.7 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.4 13.9 16.1 13.9 0.7
PFV-ELAGUILA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 0.8 1.3 1.7 1.9 2.0 2.0 1.9 1.6 1.2 0.7 0.1 0.0 0.0 0.0 0.0 15.4 2.0 0.6
PFV-PAMPACAMARONES 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.4 1.2 3.8 5.5 5.6 5.5 5.6 5.6 5.3 4.4 1.3 0.0 0.0 0.0 0.0 44.3 5.6 1.8
PFV-POZOALMONTE-1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PFV-POZOALMONTE-2 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 2.9 6.0 6.3 6.3 6.2 6.2 6.2 6.3 6.3 6.2 5.3 1.4 0.0 0.0 0.0 0.0 65.6 6.3 2.7
PFV-POZOALMONTE-3 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 4.7 11.8 13.7 13.5 13.3 13.5 13.3 13.4 13.5 13.1 11.3 3.0 0.0 0.0 0.0 0.0 137.8 13.7 5.7
PFV-LOSPUQUIOS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PFV-PICA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PFV-LAHUAYCA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 2.5 8.4 14.3 18.5 21.2 21.9 21.5 19.8 16.5 11.9 5.9 1.0 0.0 0.0 0.0 0.0 163.2 21.9 6.8
PFV-CALAMA-1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 4.2 8.3 8.7 8.6 8.6 9.0 9.0 9.0 9.0 8.6 7.3 1.8 0.0 0.0 0.0 0.0 92.1 9.0 3.8
PFV-SANPEDRO-GPG 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.9 29.2 74.9 87.0 88.9 90.0 84.1 69.8 69.8 69.8 69.8 46.7 8.1 0.0 0.0 0.0 0.0 789.0 90.0 32.9
PFV-VICTORIA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 2.7 7.8 8.5 8.4 8.6 6.7 8.7 8.7 8.6 8.1 5.9 1.0 0.0 0.0 0.0 0.0 83.6 8.7 3.5
PFV-USYA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 5.7 18.2 30.4 39.2 45.5 49.5 49.6 45.3 37.1 25.7 12.7 2.3 0.0 0.0 0.0 0.0 361.4 49.6 15.1
PFV-JAMA-1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 14.9 25.9 26.8 26.7 26.9 25.8 20.6 20.7 20.7 20.8 22.1 4.9 0.0 0.0 0.0 0.0 256.9 26.9 10.7
PFV-JAMA-2 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 9.9 17.2 17.9 18.0 17.9 17.1 14.4 14.4 14.4 14.1 13.9 3.1 0.0 0.0 0.0 0.0 172.5 18.0 7.2
PFV-AZABACHE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 1.2 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 1.5 1.2 0.1
PFV-MARIAELENA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 20.5 53.3 56.2 55.5 55.3 55.2 55.5 56.2 55.6 53.3 41.4 7.9 0.0 0.0 0.0 0.0 566.3 56.2 23.6
PFV-FINISTERRAE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.7 36.2 90.7 99.0 101.4 102.0 100.6 99.4 98.9 98.8 96.9 76.6 18.8 0.0 0.0 0.0 0.0 1020.0 102.0 42.5
PFV-PUERTOSECO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 3.9 8.5 9.0 8.9 8.8 9.0 9.0 9.0 9.0 8.9 7.6 2.0 0.0 0.0 0.0 0.0 93.7 9.0 3.9
PFV-CERRODOMINADOR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 32.1 82.8 88.9 89.6 89.5 89.6 88.9 90.6 91.2 88.3 69.3 15.2 0.0 0.0 0.0 0.0 916.4 91.2 38.2
PFV-BOLERO-1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 32.8 98.1 109.0 110.1 109.4 112.3 114.8 115.0 115.0 109.8 87.7 21.2 0.0 0.0 0.0 0.0 1135.3 115.0 47.3
PFV-URIBESOLAR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 17.9 43.5 47.3 46.9 46.7 47.0 46.5 46.6 47.1 46.2 41.0 12.5 0.0 0.0 0.0 0.0 489.2 47.3 20.4
PFV-ANDES 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 7.1 16.0 16.9 17.1 18.4 18.7 18.4 18.1 15.7 14.7 10.8 2.0 0.0 0.0 0.0 0.0 174.0 18.7 7.3
PFV-ANDES-IIA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 13.7 29.9 32.5 35.5 21.1 44.9 46.1 43.6 22.5 12.6 24.2 5.3 0.1 0.0 0.0 0.0 332.2 46.1 13.8
PFV-HUATACONDO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 10.7 50.5 79.2 81.7 80.2 80.9 76.9 74.3 78.4 76.8 47.2 15.9 0.8 0.0 0.0 0.0 0.0 753.2 81.7 31.4
PFV-NUEVO-QUILLAGUA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.5 24.4 70.0 81.5 84.1 87.3 88.8 88.4 87.5 85.5 79.6 53.5 10.5 0.0 0.0 0.0 0.0 841.6 88.8 35.1
PFV-LA-GRANJA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.6 42.9 86.3 92.9 83.5 86.1 92.0 95.9 93.9 92.3 91.1 77.6 19.9 0.0 0.0 0.0 0.0 955.1 95.9 39.8
PFV-ATACAMASOLAR-2 0.0 0.0 0.0 0.0 0.0 0.0 0.3 42.8 124.3 138.3 140.5 141.1 138.9 138.4 136.4 136.6 130.3 102.5 20.4 0.0 0.0 0.0 0.0 0.0 1391.0 141.1 58.0
PFV-BELLAVISTA-1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 3.8 7.9 8.6 8.7 8.7 8.9 8.9 8.8 8.7 8.5 7.0 1.7 0.0 0.0 0.0 0.0 90.3 8.9 3.8
PFV-LALACKAMA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 14.9 39.0 45.1 46.9 47.7 47.8 46.9 45.8 45.5 43.3 35.9 10.1 0.0 0.0 0.0 0.0 469.1 47.8 19.5
PFV-LALACKAMA2 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 4.6 11.6 14.4 15.0 15.2 15.3 15.1 14.8 14.7 13.7 10.1 2.6 0.0 0.0 0.0 0.0 147.2 15.3 6.1
PFV-CONEJO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 24.8 79.7 97.1 101.7 101.0 101.3 99.2 99.3 100.1 97.8 71.4 15.9 0.0 0.0 0.0 0.0 989.5 101.7 41.2
PFV-PAMPASOLARNORTE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 12.3 50.4 62.9 65.1 64.9 65.5 64.3 63.7 63.7 62.7 51.2 14.2 0.0 0.0 0.0 0.0 640.8 65.5 26.7
PFV-MALGARIDA1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PFV-MALGARIDA2 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 1.9 6.0 9.8 10.4 11.7 12.3 12.1 11.0 8.7 6.3 4.8 2.2 0.0 0.0 0.0 0.0 97.2 12.3 4.1
PFV-ALMEYDA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 17.7 45.7 51.0 51.3 50.8 50.8 49.9 49.8 50.4 49.3 41.0 9.7 0.0 0.0 0.0 0.0 517.4 51.3 21.6
PFV-JAVIERA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 2.8 10.5 46.2 58.3 57.3 57.7 57.2 57.0 57.0 55.9 44.7 6.7 0.0 0.0 0.0 0.0 511.6 58.3 21.3
PFV-CHANARES 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 1.9 7.8 28.0 31.5 31.1 30.8 30.7 31.0 31.3 30.0 19.6 4.5 0.0 0.0 0.0 0.0 278.1 31.5 11.6
PFV-SALVADOR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 19.0 45.7 52.3 53.5 53.4 53.4 52.9 52.5 52.4 51.1 43.5 13.3 0.0 0.0 0.0 0.0 543.3 53.5 22.6
PFV-PILARLOSAMARILLOS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PFV-DIEGODEALMAGRO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 2.7 8.7 20.7 25.5 27.8 28.5 28.3 27.0 24.2 19.8 12.4 2.6 0.0 0.0 0.0 0.0 228.0 28.5 9.5
PFV-COVADONGA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 0.8 3.3 8.2 9.0 9.0 9.0 9.0 9.0 8.6 6.6 1.6 0.0 0.0 0.0 0.0 74.5 9.0 3.1
PFV-DAS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PFV-CARRERAPINTO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 17.7 59.8 75.0 76.6 76.1 75.2 74.4 74.0 74.2 71.6 49.0 11.2 0.0 0.0 0.0 0.0 735.0 76.6 30.6
PFV-CAMPOSDELSOL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PFV-LUZDELNORTE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 40.3 102.6 118.8 121.3 120.7 119.7 118.9 119.1 119.8 114.7 92.6 26.7 0.0 0.0 0.0 0.0 1215.4 121.3 50.6
PFV-LLANODELLAMPOS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 25.7 69.0 81.1 78.7 80.4 80.6 80.2 79.1 79.8 76.1 62.7 15.9 0.0 0.0 0.0 0.0 809.4 81.1 33.7
PFV-RIO-ESCONDIDO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PFV-SANANDRES 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 3.3 4.5 10.2 39.5 40.1 40.0 39.6 39.3 39.2 37.7 29.1 6.9 0.0 0.0 0.0 0.0 329.4 40.1 13.7
PFV-PILOTOCARDONES 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.2 0.2 0.2 0.2 0.2 0.2 0.1 0.0 0.0 0.0 0.0 0.0 0.0 1.4 0.2 0.1
PFV-ESPERANZA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PFV-GUADALAO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.7 2.0 2.3 2.3 2.2 2.2 2.2 2.2 2.2 2.2 1.8 0.6 0.0 0.0 0.0 0.0 23.0 2.3 1.0
PFV-LA-ESTANCIA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.6 2.0 2.3 2.4 2.3 2.3 2.3 2.3 2.3 2.3 1.7 0.4 0.0 0.0 0.0 0.0 23.4 2.4 1.0
PFV-LAS-CHACRAS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.6 1.9 2.4 2.4 2.3 2.3 2.3 2.3 2.3 2.3 1.8 0.5 0.0 0.0 0.0 0.0 23.3 2.4 1.0
PFV-LASTERRAZAS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PFV-LOSLOROS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 4.4 14.6 24.5 30.9 35.4 37.3 36.7 33.8 28.2 20.1 10.1 1.7 0.0 0.0 0.0 0.0 277.7 37.3 11.6
PFV-HORNITOS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.8 0.1 0.0
PFV-VALLESOLARESTE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 0.5 1.2 3.3 8.8 9.0 9.0 9.0 9.0 8.9 6.8 1.3 0.0 0.0 0.0 0.0 67.1 9.0 2.8
PFV-VALLESOLAROESTE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 0.5 1.2 3.6 8.9 9.0 9.0 9.0 9.0 9.0 6.8 1.1 0.0 0.0 0.0 0.0 67.2 9.0 2.8
PFV-CACHIYUYO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 1.7 7.4 9.0 9.0 9.0 9.0 9.0 9.0 9.0 9.0 7.8 2.3 0.0 0.0 0.0 0.0 91.2 9.0 3.8
PFV-MALAQUITA2 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 3.6 7.8 8.8 8.9 9.0 8.8 8.7 8.9 9.0 8.8 5.9 1.0 0.0 0.0 0.0 0.0 89.1 9.0 3.7
=== PDF PAGE 35 ===
RESUMEN DIARIO DE OPERACION DEL SEN
08-03-2021 08-03-2021
. 1 2 3 4 5 6 7 8 9 10 11 12 13 14 15 16 17 18 19 20 21 22 23 24 TOT.DIA DMAX. DMED.
    MWh MWh/h MWh/h
PFV-SANTACECILIA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 0.8 1.4 1.7 2.0 2.1 2.0 1.9 1.6 1.1 0.5 0.1 0.0 0.0 0.0 0.0 15.3 2.1 0.6
PFV-HOMERO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 97.5 101.4 46.3 0.0 245.2 101.4 10.2
PFV-MARIA-PINTO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.6 1.3 0.7 1.3 0.0 1.7 1.7 1.8 1.8 1.7 1.4 0.4 0.0 0.0 0.0 0.0 14.4 1.8 0.6
PFV-MOSTAZAL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 1.9 6.5 7.7 7.7 7.5 7.4 7.4 7.6 7.6 7.4 5.6 1.2 0.0 0.0 0.0 0.0 75.3 7.7 3.1
PFV-LAACACIA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 1.4 4.6 6.6 6.6 6.5 6.5 6.4 6.4 6.4 6.0 4.0 0.9 0.0 0.0 0.0 0.0 62.3 6.6 2.6
PFV-ANTONIA-SOLAR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.6 2.0 2.4 2.4 2.4 2.3 2.3 2.4 2.4 2.3 1.8 0.4 0.0 0.0 0.0 0.0 23.8 2.4 1.0
PFV-ROVIAN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 1.7 5.2 6.3 6.4 6.3 6.3 6.2 6.2 6.2 6.1 4.8 1.3 0.0 0.0 0.0 0.0 63.0 6.4 2.6
PFV-DON-MARIANO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.4 1.7 2.3 2.3 2.3 2.3 2.2 2.2 2.3 2.2 1.8 0.5 0.0 0.0 0.0 0.0 22.5 2.3 0.9
PFV-LALAJUELA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 1.4 4.0 4.6 4.7 4.5 4.4 4.4 4.4 4.4 4.2 3.6 1.1 0.0 0.0 0.0 0.0 45.7 4.7 1.9
PFV-ALTOSDETILTIL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.5 1.1 1.5 1.9 2.0 2.0 1.7 1.4 1.0 0.4 0.0 0.0 0.0 0.0 0.0 13.5 2.0 0.6
PFV-AMPARODELSOL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.2 0.5 1.9 2.4 2.3 2.3 2.3 2.3 2.2 1.5 0.4 0.0 0.0 0.0 0.0 18.3 2.4 0.8
PFV-GIRASOLES 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.5 1.7 2.2 2.2 2.2 2.2 2.2 2.2 2.2 2.1 1.5 0.1 0.0 0.0 0.0 0.0 21.4 2.2 0.9
PFV-ELROBLE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 2.2 5.7 7.1 7.1 7.1 6.9 6.8 6.8 6.8 6.9 4.5 0.2 0.0 0.0 0.0 0.0 68.2 7.1 2.8
PFV-LOSGORRIONES 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 1.4 2.7 2.7 2.6 2.5 2.5 2.5 2.6 2.5 1.8 0.4 0.0 0.0 0.0 0.0 24.6 2.7 1.0
PFV-GRANADA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.4 3.8 7.5 8.1 7.8 7.6 7.5 7.6 7.8 7.5 5.4 1.4 0.0 0.0 0.0 0.0 72.5 8.1 3.0
PFV-ELPITIO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 1.4 2.7 2.7 2.6 2.6 2.6 2.6 2.6 2.5 1.9 0.5 0.0 0.0 0.0 0.0 25.1 2.7 1.0
PFV-LOSIERRA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.4 1.1 1.8 2.3 2.6 2.6 2.5 2.3 1.9 1.3 0.6 0.1 0.0 0.0 0.0 0.0 19.4 2.6 0.8
PFV-SANTAADRIANA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.6 1.8 2.0 1.9 2.0 2.1 2.0 2.0 2.1 2.1 1.7 0.4 0.0 0.0 0.0 0.0 20.6 2.1 0.9
PFV-QUELTEHUE-SOLAR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.6 2.0 2.4 2.4 2.4 2.3 2.3 2.4 2.4 2.3 1.8 0.5 0.0 0.0 0.0 0.0 23.9 2.4 1.0
PFV-EL-QUELTEHUE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.8 2.4 2.7 2.7 2.7 2.6 2.7 2.7 2.8 2.8 2.0 0.5 0.0 0.0 0.0 0.0 27.3 2.8 1.1
PFV-RLA-SOLAR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 1.4 2.2 2.2 2.2 2.3 2.2 2.3 2.4 2.3 1.7 0.5 0.0 0.0 0.0 0.0 22.1 2.4 0.9
PFV-MARCHIGUE-2 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 2.5 7.1 8.2 8.1 8.0 8.0 7.8 7.5 7.9 7.9 5.6 1.9 0.0 0.0 0.0 0.0 80.3 8.2 3.3
PFV-MARCHIGUE-VII 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.8 2.0 2.3 2.3 2.3 2.3 2.3 2.3 2.3 2.3 1.8 0.4 0.0 0.0 0.0 0.0 23.5 2.3 1.0
PFV-ESPERANZA2 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 2.7 7.3 8.2 8.1 7.7 7.8 7.5 7.2 7.2 7.8 6.1 1.5 0.0 0.0 0.0 0.0 78.9 8.2 3.3
PFV-POBLACION 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.8 2.1 2.3 2.3 2.3 2.2 2.3 2.2 2.2 2.2 2.0 0.5 0.0 0.0 0.0 0.0 23.5 2.3 1.0
PFV-PILPILEN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.9 2.3 2.5 2.5 2.4 2.4 2.3 2.4 2.5 2.4 2.0 0.6 0.0 0.0 0.0 0.0 25.1 2.5 1.0
PFV-PORTEZUELO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.6 1.9 2.3 2.3 2.3 2.3 2.3 2.3 2.2 2.2 1.7 0.5 0.0 0.0 0.0 0.0 22.9 2.3 1.0
PFV-VITUCO2B 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.6 2.1 2.4 2.4 2.3 2.3 2.3 2.1 2.1 2.3 1.8 0.5 0.0 0.0 0.0 0.0 23.3 2.4 1.0
PFV-ELPILPEN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.6 2.0 2.4 2.5 2.4 2.5 2.6 2.6 2.6 2.6 1.9 0.4 0.0 0.0 0.0 0.0 25.2 2.6 1.0
PFV-LAS-MERCEDES-1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.6 1.9 2.2 2.2 2.2 2.2 2.2 2.2 2.2 2.1 1.6 0.4 0.0 0.0 0.0 0.0 22.1 2.2 0.9
PFV-CITRINO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PFV-PUENTE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.9 2.0 2.2 2.3 2.3 2.4 2.3 2.4 2.4 2.2 1.2 0.1 0.0 0.0 0.0 22.8 2.4 1.0
PFV-LAUREL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 1.4 4.2 5.4 5.5 5.6 5.7 5.7 5.7 5.7 5.6 4.0 0.8 0.0 0.0 0.0 0.0 55.4 5.7 2.3
PFV-DONIHUE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 1.5 5.6 6.6 6.7 6.6 6.6 6.6 6.6 6.7 6.5 5.2 1.4 0.0 0.0 0.0 0.0 66.7 6.7 2.8
PFV-CRUCERO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.6 2.1 2.4 2.4 2.2 2.3 1.7 2.1 2.2 2.3 1.5 0.3 0.0 0.0 0.0 0.0 22.0 2.4 0.9
PFV-LUDERS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.4 2.1 2.7 2.7 2.6 2.6 2.6 2.6 2.6 2.6 1.9 0.5 0.0 0.0 0.0 0.0 25.8 2.7 1.1
PFV-OVEJERIA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 1.9 5.7 6.9 6.9 6.9 6.8 6.9 6.9 6.9 6.7 4.7 1.1 0.0 0.0 0.0 0.0 68.3 6.9 2.8
PFV-EL-LITRE-II 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 2.2 6.8 7.8 7.8 7.7 7.8 7.8 7.8 7.8 7.6 5.8 1.3 0.0 0.0 0.0 0.0 78.1 7.8 3.3
PFV-ELROMERO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 21.4 78.2 130.5 167.3 188.6 195.3 193.4 179.3 150.7 110.4 56.7 9.2 0.0 0.0 0.0 0.0 1480.9 195.3 61.7
PFV-ELPELICANO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 24.8 74.2 92.4 94.2 92.9 92.3 91.1 90.8 91.6 89.0 63.8 15.8 0.0 0.0 0.0 0.0 912.9 94.2 38.0
PFV-LA-HUELLA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PFV-LASILLA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.4 1.1 1.3 1.4 1.4 1.4 1.4 1.4 1.4 1.4 1.1 0.3 0.0 0.0 0.0 0.0 14.1 1.4 0.6
PFV-PUNTABAJASOLAR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.2 0.4 1.7 2.0 2.0 1.9 1.9 1.9 1.8 1.2 0.3 0.0 0.0 0.0 0.0 15.3 2.0 0.6
PFV-SOLDELNORTE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 1.0 1.7 2.3 2.7 2.8 2.8 2.6 2.2 1.7 0.9 0.2 0.0 0.0 0.0 0.0 21.1 2.8 0.9
PFV-LUNADELNORTE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 1.0 1.7 2.3 2.6 2.8 2.8 2.6 2.2 1.6 0.9 0.2 0.0 0.0 0.0 0.0 20.8 2.8 0.9
PFV-TAMBOREAL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 0.7 1.2 1.7 2.0 2.2 2.2 2.1 1.8 1.3 0.7 0.1 0.0 0.0 0.0 0.0 16.1 2.2 0.7
PFV-LAGUNILLA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.3 2.2 2.6 2.6 2.5 2.5 2.5 2.5 2.5 1.6 0.2 0.0 0.0 0.0 0.0 22.2 2.6 0.9
PFV-SDGx01 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.4 0.7 0.9 1.0 1.0 1.0 0.9 0.8 0.5 0.3 0.0 0.0 0.0 0.0 0.0 7.6 1.0 0.3
PFV-LACHAPEANA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 1.7 2.0 2.0 2.0 1.9 2.0 2.0 1.9 1.4 0.3 0.0 0.0 0.0 0.0 17.5 2.0 0.7
PFV-ALTURASDEOVALLE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.5 1.2 4.0 5.2 5.5 5.5 5.1 4.3 3.1 1.6 0.3 0.0 0.0 0.0 0.0 36.5 5.5 1.5
PFV-LA-CHIMBA-BIS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.2 0.5 1.6 2.3 2.3 2.2 2.2 2.2 2.2 1.8 0.5 0.0 0.0 0.0 0.0 17.9 2.3 0.7
PFC-CANELILLO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.9 2.1 2.4 2.4 2.4 2.4 2.4 2.4 2.4 2.2 1.6 0.3 0.0 0.0 0.0 0.0 24.0 2.4 1.0
PFV-COCINILLAS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.4 1.8 2.3 2.4 2.4 2.4 2.4 2.4 2.4 2.3 1.9 0.6 0.0 0.0 0.0 0.0 23.6 2.4 1.0
PFV-EL-SALITRAL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PFV-TALHUEN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.2 0.5 2.4 2.9 2.9 2.9 2.5 2.9 2.8 2.3 0.6 0.0 0.0 0.0 0.0 22.8 2.9 1.0
PFV-SANTACLARA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 0.3 0.6 1.9 2.6 2.5 2.6 2.6 2.5 2.0 0.5 0.0 0.0 0.0 0.0 18.3 2.6 0.8
PFV-ANTAY 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 1.3 4.9 8.6 9.0 9.0 9.0 9.0 8.4 6.5 3.5 0.7 0.0 0.0 0.0 0.0 69.9 9.0 2.9
PFV-LASMOLLACAS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.2 0.8 1.7 2.0 2.2 2.2 2.1 1.8 1.4 0.8 0.2 0.0 0.0 0.0 0.0 15.2 2.2 0.6
PFV-ELDIVISADERO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.4 2.2 2.7 2.8 2.8 2.7 2.7 2.8 2.8 2.7 2.3 0.8 0.0 0.0 0.0 0.0 27.6 2.8 1.1
PFV-LOMASCOLORADAS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.5 1.0 1.4 1.7 1.8 1.8 1.7 1.5 1.2 0.7 0.2 0.0 0.0 0.0 0.0 13.9 1.8 0.6
PFV-CASASBLANCAS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PFV-BELLAVISTA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.7 1.2 1.4 1.6 1.7 1.7 1.6 1.4 1.1 0.5 0.1 0.0 0.0 0.0 0.0 13.2 1.7 0.6
PFV-SANTALAURA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.4 1.5 2.2 2.3 2.3 2.2 2.2 2.2 2.3 2.1 1.4 0.3 0.0 0.0 0.0 0.0 21.4 2.3 0.9
PFV-MONTTSOLAR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.4 2.0 2.5 2.7 2.6 2.6 2.6 2.6 2.7 2.5 1.9 0.4 0.0 0.0 0.0 0.0 25.5 2.7 1.1
PFV-JAURURO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 0.4 1.0 2.3 2.4 2.4 2.3 1.9 2.2 2.0 1.5 0.3 0.0 0.0 0.0 0.0 19.2 2.4 0.8
PFV-CHUCHINI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 0.8 1.5 2.1 2.4 2.6 2.6 2.4 2.0 1.5 0.8 0.2 0.0 0.0 0.0 0.0 19.1 2.6 0.8
PFV-CHALINGA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.8 0.7 0.0 1.5 2.5 2.5 2.5 2.5 2.4 1.8 0.4 0.0 0.0 0.0 0.0 18.7 2.5 0.8
PFV-ILLAPEL5X 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.4 2.2 2.7 2.8 2.8 2.8 2.8 2.8 2.8 2.7 2.0 0.3 0.0 0.0 0.0 0.0 27.1 2.8 1.1
PFV-ALICAHUE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.0 1.7 2.2 2.5 2.7 2.8 2.6 2.2 1.6 0.9 0.2 0.0 0.0 0.0 0.0 20.4 2.8 0.8
PFV_LA_LIGUA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 0.6 1.9 2.4 2.8 2.9 3.0 2.1 2.3 1.7 0.9 0.2 0.0 0.0 0.0 0.0 20.9 3.0 0.9
PFV-PULLALLI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 0.4 0.9 2.4 2.4 2.4 2.4 0.4 0.3 2.3 1.8 0.2 0.0 0.0 0.0 0.0 16.6 2.4 0.7
PFV-SANTAJULIA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.6 2.3 2.7 2.7 2.7 2.7 2.7 2.8 2.8 2.6 1.9 0.3 0.0 0.0 0.0 0.0 26.9 2.8 1.1
PFV-CABILSOL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 0.9 1.6 2.2 2.6 2.7 2.7 2.5 2.1 1.5 0.8 0.2 0.0 0.0 0.0 0.0 20.0 2.7 0.8
PFV-LOS-PALTOS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.4 1.6 2.3 2.4 2.4 2.3 2.3 2.4 2.4 2.3 1.5 0.3 0.0 0.0 0.0 0.0 22.6 2.4 0.9
PFV-ELQUEMADO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.8 2.3 2.7 2.7 2.7 2.7 2.7 2.7 2.7 2.7 2.1 0.2 0.0 0.0 0.0 0.0 27.1 2.7 1.1
PFV-NILHUE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 0.5 0.7 0.8 0.8 0.8 0.8 0.6 0.5 0.2 0.0 0.0 0.0 0.0 0.0 5.9 0.8 0.2
PFV-MARIN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.7 2.3 2.6 2.7 2.7 2.8 2.7 2.7 2.7 2.4 1.3 0.1 0.0 0.0 0.0 0.0 25.9 2.8 1.1
PFV-HORMIGA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 0.9 1.4 1.8 2.0 2.1 2.1 1.9 1.7 1.2 0.6 0.1 0.0 0.0 0.0 0.0 16.1 2.1 0.7
PFV-FILOMENA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.4 2.2 2.2 2.2 2.2 2.2 2.2 2.2 2.0 1.1 0.2 0.0 0.0 0.0 0.0 20.2 2.2 0.8
PFV-ELBOCO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 1.2 2.1 2.8 0.0 0.0 0.0 2.7 2.2 1.8 0.8 0.1 0.0 0.0 0.0 0.0 14.1 2.8 0.6
PFV-CANESA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 1.8 2.8 2.9 2.9 2.9 2.9 2.9 2.9 2.7 1.8 0.5 0.0 0.0 0.0 0.0 27.2 2.9 1.1
PFV-OLIVILLO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 1.6 5.2 7.4 7.5 7.5 7.6 7.7 7.8 7.9 7.5 4.7 1.3 0.0 0.0 0.0 0.0 73.7 7.9 3.1
PFV-ARIZTIA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 0.7 1.7 1.7 1.1 1.1 1.1 0.2 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 7.9 1.7 0.3
PFV-PANQUEHUE-2 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.4 1.9 3.4 4.5 5.2 5.6 5.6 5.2 4.3 3.1 1.5 0.3 0.0 0.0 0.0 0.0 40.8 5.6 1.7
PFV-PICURIO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.7 2.2 2.6 2.7 2.6 2.6 2.5 2.6 2.6 2.6 2.0 0.5 0.0 0.0 0.0 0.0 26.2 2.7 1.1
PFV-TILTIL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 0.7 1.1 1.1 1.1 1.1 1.2 0.4 0.4 0.3 0.2 0.1 0.0 0.0 0.0 0.0 7.7 1.2 0.3
PFV-LUNA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.4 1.4 2.1 2.1 2.1 2.1 2.0 2.0 2.0 1.8 1.2 0.3 0.0 0.0 0.0 0.0 19.6 2.1 0.8
PFV-ELQUEULE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.5 3.3 4.8 5.0 5.0 5.0 5.0 5.0 5.0 5.0 4.3 1.5 0.0 0.0 0.0 0.0 49.1 5.0 2.0
PFV-LO-MIRANDA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 1.4 4.3 5.3 5.4 5.4 5.3 5.3 5.3 5.3 5.2 3.9 0.9 0.0 0.0 0.0 0.0 52.9 5.4 2.2
=== PDF PAGE 36 ===
RESUMEN DIARIO DE OPERACION DEL SEN
08-03-2021 08-03-2021
. 1 2 3 4 5 6 7 8 9 10 11 12 13 14 15 16 17 18 19 20 21 22 23 24 TOT.DIA DMAX. DMED.
    MWh MWh/h MWh/h
PFV-OCOA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.0 1.1 1.2 1.1 1.1 1.2 1.2 1.2 1.1 0.9 0.2 0.0 0.0 0.0 0.0 11.5 1.2 0.5
PFV-LOS-TILOS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.6 2.8 3.3 3.4 3.3 3.3 3.4 3.4 3.4 3.3 2.3 0.5 0.0 0.0 0.0 0.0 33.0 3.4 1.4
PFV-CHIMBARONGO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.6 1.9 2.2 2.2 2.2 2.2 2.1 2.2 2.2 2.2 1.7 0.4 0.0 0.0 0.0 0.0 22.1 2.2 0.9
PFV-EL-ROMERAL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 1.9 5.6 7.4 7.5 7.4 7.3 7.3 7.3 6.7 6.0 4.4 1.3 0.0 0.0 0.0 0.0 70.0 7.5 2.9
PFV-SANTA-CAROLINA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.7 0.5 1.1 2.4 2.4 2.4 2.4 2.4 2.4 2.3 2.0 0.6 0.0 0.0 0.0 0.0 21.4 2.4 0.9
PFV-LORETO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.6 1.8 2.2 2.2 2.2 2.2 2.2 2.2 2.2 2.2 1.3 0.0 0.0 0.0 0.0 0.0 21.4 2.2 0.9
PFV-ESTERO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 1.0 1.4 1.5 1.6 1.6 1.6 1.5 1.5 1.3 0.9 0.2 0.0 0.0 0.0 0.0 14.2 1.6 0.6
PFV-LOSLIBERTADORES 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.8 2.7 4.7 6.1 6.8 7.2 7.2 6.7 5.6 4.0 2.0 0.4 0.0 0.0 0.0 0.0 54.2 7.2 2.3
PFV-ARGOMEDO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 1.8 5.7 7.2 7.3 7.2 7.2 7.2 7.3 7.3 7.0 4.9 1.2 0.0 0.0 0.0 0.0 71.4 7.3 3.0
PFV-SANTA-AMELIA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 1.0 1.6 1.6 1.6 1.6 1.6 1.6 1.6 1.6 1.6 1.5 0.3 0.0 0.0 0.0 0.0 17.0 1.6 0.7
PFV-CATANSOLAR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.8 2.2 2.5 2.5 2.5 2.5 2.5 2.5 2.5 2.3 1.2 0.1 0.0 0.0 0.0 0.0 24.2 2.5 1.0
PFV-VILLAPRAT 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.6 2.1 2.7 2.7 2.6 2.6 2.6 2.6 2.6 2.5 1.7 0.4 0.0 0.0 0.0 0.0 25.7 2.7 1.1
PFV-LAS-ROJAS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 0.5 0.6 1.7 2.6 2.4 2.3 2.2 1.3 0.2 0.0 0.0 0.0 0.0 14.0 2.6 0.6
PFV-LLANOS-DE-POTROSO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 3.0 6.1 6.1 6.1 6.1 6.1 6.1 6.0 4.5 0.8 0.0 0.0 0.0 0.0 50.9 6.1 2.1
PFV-LOSPATOS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.8 2.4 2.8 2.8 2.7 2.7 2.6 2.7 2.7 2.7 2.1 0.6 0.0 0.0 0.0 0.0 27.7 2.8 1.2
PFV-LAFRONTERA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.5 1.8 3.1 4.0 4.5 4.6 4.5 4.1 3.6 2.6 1.4 0.3 0.0 0.0 0.0 0.0 34.9 4.6 1.5
PFV-RAULI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 0.7 2.3 8.7 8.6 8.5 8.5 8.6 8.6 8.3 6.0 1.5 0.0 0.0 0.0 0.0 70.6 8.7 2.9
PFV-PARAGUAY 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 0.8 5.2 8.5 8.5 8.4 8.4 8.4 8.3 7.8 5.0 1.3 0.0 0.0 0.0 0.0 70.9 8.5 3.0
PFV-RANGUIL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.7 2.1 2.4 2.4 2.3 2.3 2.3 2.2 1.8 2.3 1.6 0.3 0.0 0.0 0.0 0.0 22.6 2.4 0.9
PFV-TALCA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 1.1 3.9 7.6 7.5 7.4 7.3 7.3 7.3 7.0 5.0 1.5 0.0 0.0 0.0 0.0 63.2 7.6 2.6
PFV-VILLA-CRUZ 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 1.5 2.5 2.5 2.5 2.5 2.5 2.5 2.5 2.5 1.8 0.5 0.0 0.0 0.0 0.0 24.1 2.5 1.0
PFV-SANTA-FE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 1.1 5.1 7.9 8.0 7.9 7.7 7.6 7.7 7.8 7.4 4.7 0.9 0.0 0.0 0.0 0.0 73.8 8.0 3.1
PFV-VILLA-ALEGRE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 1.3 3.5 7.5 7.9 7.9 7.7 7.5 7.6 7.7 7.1 4.9 1.2 0.0 0.0 0.0 0.0 71.8 7.9 3.0
PFV-LEMU 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 1.3 3.9 4.7 4.7 4.6 4.6 4.6 4.6 4.6 4.5 3.3 0.6 0.0 0.0 0.0 0.0 45.9 4.7 1.9
PFV-LASPERDICES 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PFV-QUINANTU 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 1.2 1.2 2.0 2.1 2.1 1.6 1.9 2.1 1.6 1.1 0.3 0.0 0.0 0.0 0.0 17.5 2.1 0.7
PFV-TRICA-DOS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.7 1.3 1.7 1.6 1.6 1.6 1.6 1.7 1.6 1.1 0.3 0.0 0.0 0.0 0.0 14.9 1.7 0.6
PFV-QUILAPILUN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 13.0 61.5 88.4 90.0 87.4 88.2 88.1 89.1 89.7 87.4 64.6 17.9 0.0 0.0 0.0 0.0 865.4 90.0 36.1
PFV-CHACABUCO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 2.0 6.4 8.7 8.3 9.0 9.0 9.0 9.0 9.0 8.5 5.6 1.3 0.0 0.0 0.0 0.0 85.8 9.0 3.6
PFV-JAHUEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.6 3.7 4.9 4.9 4.9 4.8 4.8 4.9 5.0 4.7 3.6 0.8 0.0 0.0 0.0 0.0 47.7 5.0 2.0
PFV-KONDA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.5 1.7 2.1 2.1 2.1 2.1 2.1 2.1 2.1 2.1 1.5 0.2 0.0 0.0 0.0 0.0 20.7 2.1 0.9
PFV-TECHOSDEALTAMIRA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PFV-GUANACO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.6 1.9 2.3 2.4 2.4 2.4 2.4 2.5 2.5 2.4 1.8 0.4 0.0 0.0 0.0 0.0 24.1 2.5 1.0
PFV-DON-ANDRONICO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 0.9 1.5 1.9 2.1 2.3 2.2 2.1 1.7 1.4 0.9 0.1 0.0 0.0 0.0 0.0 17.5 2.3 0.7
PFV-PIRQUE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.7 1.8 2.1 2.2 2.2 2.2 2.2 2.2 2.2 2.2 1.6 0.0 0.1 0.0 0.0 0.0 21.7 2.2 0.9
PFV-FOTOVOLTSOLAR-1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PFV-DARLIN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 1.9 5.1 5.3 5.3 5.3 5.3 5.3 5.3 5.3 5.3 4.6 1.3 0.0 0.0 0.0 0.0 55.5 5.3 2.3
PFV-PEPA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 1.6 1.6 1.6 1.6 1.6 1.6 1.6 1.6 1.6 1.6 1.0 0.0 0.0 0.0 0.0 17.5 1.6 0.7
PFV-FRANCISCO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PFV-CANDELARIA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.7 1.9 2.2 2.2 2.2 2.1 2.1 2.2 2.2 2.1 1.6 0.3 0.0 0.0 0.0 0.0 21.8 2.2 0.9
PFV-BLANQUINA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 2.9 6.4 7.7 7.6 7.4 7.3 7.4 7.5 7.5 6.3 3.0 0.4 0.0 0.0 0.0 0.0 71.5 7.7 3.0
PFV-TRICAHUE2 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 2.1 6.5 7.8 8.1 8.0 7.9 7.8 7.9 8.0 7.7 5.7 1.4 0.0 0.0 0.0 0.0 79.0 8.1 3.3
PFV_SAN_ISIDRO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.5 1.6 2.0 2.0 2.0 2.0 2.0 2.0 2.0 1.9 1.4 0.4 0.0 0.0 0.0 0.0 19.8 2.0 0.8
PFV-SANPEDRO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 1.1 1.8 2.3 2.6 2.8 2.8 2.6 2.3 1.7 0.9 0.2 0.0 0.0 0.0 0.0 21.3 2.8 0.9
PFV-LASTURCAS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.7 2.2 2.7 2.7 2.6 2.6 2.6 2.7 2.8 2.2 1.2 0.2 0.0 0.0 0.0 0.0 25.1 2.8 1.0
PFV-ECLIPSE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.9 3.1 5.3 6.8 7.8 8.2 8.1 7.8 6.8 5.0 2.8 0.6 0.0 0.0 0.0 0.0 63.1 8.2 2.6
PFV-QUILLAY 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.7 1.9 2.2 2.2 2.2 2.2 2.2 2.2 2.3 2.2 1.8 0.4 0.0 0.0 0.0 0.0 22.4 2.3 0.9
PFV-LIRIO-DE-CAMPO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.1 0.1 0.2 0.2 0.2 0.2 0.1 0.1 0.1 0.0 0.0 0.0 0.0 0.0 1.2 0.2 0.1
PFV-LUMBRERAS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.6 2.4 3.0 3.0 3.0 3.0 3.0 3.0 3.0 3.0 2.2 0.5 0.0 0.0 0.0 0.0 29.7 3.0 1.2
PFV-PAMA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.6 1.2 1.5 1.7 1.4 1.4 1.3 1.1 0.8 0.5 0.1 0.0 0.0 0.0 0.0 11.7 1.7 0.5
PFV-DONACARMEN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 2.7 5.9 14.8 25.8 30.4 34.0 31.9 32.6 23.5 21.0 9.2 2.5 0.0 0.0 0.0 0.0 234.3 34.0 9.8
PFV-SANTUARIO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.9 2.2 2.6 2.6 2.6 2.6 2.6 2.6 2.7 2.5 1.4 0.1 0.0 0.0 0.0 0.0 25.6 2.7 1.1
PFV-CALLELARGA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.5 1.9 2.5 2.5 2.5 2.5 2.5 2.6 2.6 2.5 1.7 0.4 0.0 0.0 0.0 0.0 24.7 2.6 1.0
PFV-CASUTO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.8 1.9 2.1 2.1 2.1 2.1 2.1 2.1 2.2 1.9 0.7 0.1 0.0 0.0 0.0 0.0 20.2 2.2 0.8
PFV-ENCONSOLAR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 1.3 4.9 6.8 6.8 7.0 7.1 6.9 7.0 7.1 6.9 4.5 0.8 0.0 0.0 0.0 0.0 67.2 7.1 2.8
PFV-LAMANGA-1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 0.8 1.5 1.8 2.0 2.0 2.0 2.0 1.8 1.3 0.7 0.1 0.0 0.0 0.0 0.0 16.2 2.0 0.7
PFV-CORDILLERILLA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PFV-ALTOSOLAR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 0.8 1.4 1.9 2.0 2.2 2.2 2.1 1.8 1.4 0.8 0.2 0.0 0.0 0.0 0.0 17.0 2.2 0.7
PFV-JOSESOLERM 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 0.9 1.3 1.3 1.3 1.3 1.3 1.3 1.3 1.3 1.0 0.3 0.0 0.0 0.0 0.0 12.7 1.3 0.5
PFV-RAUQUEN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 2.0 6.5 8.3 8.4 8.3 8.2 8.1 8.2 8.3 8.1 6.0 1.5 0.0 0.0 0.0 0.0 81.8 8.4 3.4
PFV-DON-JORGE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.4 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.5 0.3 0.0 0.0 0.0 0.0 5.7 0.5 0.2
PFV-LASCODORNICES 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.5 2.4 2.9 2.9 2.8 2.8 2.7 2.7 2.7 2.7 2.4 0.7 0.0 0.0 0.0 0.0 28.3 2.9 1.2
PFV-ELCERNICALO-1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.4 1.2 1.5 1.5 1.5 1.4 1.4 1.4 1.4 1.4 1.1 0.3 0.0 0.0 0.0 0.0 14.4 1.5 0.6
PFV-ELCERNICALO-2 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 1.1 1.4 1.4 1.4 1.3 1.3 1.3 1.3 1.3 1.0 0.3 0.0 0.0 0.0 0.0 13.3 1.4 0.6
PFV-BICENTENARIO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 1.5 2.4 2.4 2.3 2.3 2.3 2.3 2.3 2.3 1.8 0.4 0.0 0.0 0.0 0.0 22.5 2.4 0.9
PFV-PLAYERO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.4 1.7 2.7 2.8 2.7 2.6 2.6 2.7 2.7 2.5 1.6 0.4 0.0 0.0 0.0 0.0 25.5 2.8 1.1
PFV-PLAYERITO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.5 1.6 2.6 2.8 2.7 2.6 2.6 2.6 2.7 2.5 1.5 0.4 0.0 0.0 0.0 0.0 25.2 2.8 1.1
PFV-CHUCAO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.5 1.8 2.5 2.4 2.4 2.3 2.3 2.4 2.4 2.3 1.7 0.5 0.0 0.0 0.0 0.0 23.5 2.5 1.0
PFV-NIQUEN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 1.8 2.4 2.4 2.4 2.4 2.3 2.4 2.4 2.3 1.6 0.3 0.0 0.0 0.0 0.0 23.1 2.4 1.0
PFV-CHINCOL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.6 2.3 2.8 2.8 2.7 2.7 2.6 2.7 2.7 2.6 2.2 0.6 0.0 0.0 0.0 0.0 27.3 2.8 1.1
PFV-CIPRES 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 1.5 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 4.6 0.0 0.0 0.0 0.0 6.1 4.6 0.3
PFV_VILLA_SECA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 1.8 2.4 2.4 2.4 2.3 2.3 2.3 2.3 2.3 1.6 0.4 0.0 0.0 0.0 0.0 22.7 2.4 0.9
PFV-COCHARCAS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 0.6 1.2 1.7 2.0 2.2 2.2 2.1 1.8 1.4 0.8 0.3 0.0 0.0 0.0 0.0 16.3 2.2 0.7
PFV-LAS-TORTOLAS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.2 0.3 0.3 0.3 0.3 0.3 0.2 0.2 0.1 0.0 0.0 0.0 0.0 0.0 2.5 0.3 0.1
PFV-LASPALOMAS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.5 2.4 2.9 2.8 2.8 2.6 2.6 2.6 2.6 2.6 2.2 0.7 0.0 0.0 0.0 0.0 27.4 2.9 1.1
PFV-LASLECHUZAS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PFV-LUCESOLAR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.4 1.5 2.1 2.2 2.2 2.2 2.2 2.2 2.3 2.2 1.6 0.5 0.0 0.0 0.0 0.0 21.7 2.3 0.9
PFV-PITOTOY 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PFV-RINCONADA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 1.8 5.9 7.2 7.3 7.2 7.1 7.0 7.1 7.2 7.0 5.4 1.4 0.0 0.0 0.0 0.0 71.7 7.3 3.0
PFV-El-RESPLANDOR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.6 1.9 2.3 2.3 2.3 2.2 2.2 2.2 2.2 2.1 1.6 0.5 0.0 0.0 0.0 0.0 22.4 2.3 0.9
PFV-VALLEDELALUNA-2 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.5 1.8 2.2 2.2 2.2 2.1 2.1 2.2 2.2 2.0 1.4 0.3 0.0 0.0 0.0 0.0 21.1 2.2 0.9
PFV-CRUZSOLAR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.8 2.1 2.4 2.6 2.6 2.6 2.6 2.6 2.6 2.5 1.8 0.4 0.0 0.0 0.0 0.0 25.6 2.6 1.1
PFV-SANFRANCISCO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.6 2.1 2.6 2.6 2.5 2.5 2.5 2.6 2.5 2.5 1.8 0.4 0.0 0.0 0.0 0.0 25.3 2.6 1.1
PFV-LIPANGUE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PFV-SOL-DE-SEPTIEMBRE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.9 3.2 5.5 7.1 8.2 8.6 8.4 7.9 6.6 4.7 2.4 0.4 0.0 0.0 0.0 0.0 64.1 8.6 2.7
PFV-TREBAL-SOLAR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 1.0 1.6 2.1 2.4 2.5 2.4 2.2 1.9 1.3 0.6 0.1 0.0 0.0 0.0 0.0 18.5 2.5 0.8
PFV-LAQUINTA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.6 2.1 2.5 2.6 2.5 2.5 2.5 2.6 2.5 2.4 1.8 0.4 0.0 0.0 0.0 0.0 25.0 2.6 1.0
PFV-CUZCUZ 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 1.3 2.0 2.2 2.2 2.3 2.2 2.2 2.1 2.0 1.3 0.3 0.0 0.0 0.0 0.0 20.4 2.3 0.9
PFV-NORTECHICO1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 1.2 1.8 1.9 1.1 1.9 1.1 1.9 1.9 1.7 1.0 0.2 0.0 0.0 0.0 0.0 16.0 1.9 0.7
=== PDF PAGE 37 ===
RESUMEN DIARIO DE OPERACION DEL SEN
08-03-2021 08-03-2021
. 1 2 3 4 5 6 7 8 9 10 11 12 13 14 15 16 17 18 19 20 21 22 23 24 TOT.DIA DMAX. DMED.
    MWh MWh/h MWh/h
PFV-LOMALOSCOLORADOS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.2 0.4 0.6 0.6 0.6 0.6 0.6 0.5 0.4 0.2 0.0 0.0 0.0 0.0 0.0 0.0 4.8 0.6 0.2
PFV-SANTA-INES 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PFV-EL-CONDOR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 0.8 1.0 1.0 1.0 1.0 1.0 1.0 1.0 1.0 0.5 0.1 0.0 0.0 0.0 0.0 9.9 1.0 0.4
PFV-PERALILLO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.7 2.3 2.8 2.8 2.7 2.7 2.6 2.6 2.6 2.7 1.9 0.4 0.0 0.0 0.0 0.0 26.7 2.8 1.1
PFV-LAS-TORCAZAS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PFV-SANTIAGOSOLAR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 10.6 34.4 56.5 72.7 80.5 86.1 85.3 77.8 63.6 45.1 21.3 2.9 0.0 0.0 0.0 0.0 636.9 86.1 26.5
PFV-LOS-PERALES 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 0.9 1.7 2.2 2.5 2.7 2.8 2.6 2.2 1.6 0.9 0.2 0.0 0.0 0.0 0.0 20.5 2.8 0.9
PFV-ELPIQUERO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.5 1.9 2.6 2.7 2.7 2.7 2.7 2.7 2.7 2.7 2.0 0.5 0.0 0.0 0.0 0.0 26.3 2.7 1.1
PFV-PITRA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.8 2.1 2.4 2.5 2.5 2.5 2.5 2.5 2.6 2.5 2.0 0.6 0.0 0.0 0.0 0.0 25.6 2.6 1.1
PFV-CATEMU 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 1.2 1.8 1.9 1.8 1.8 1.8 1.9 1.9 1.7 0.8 0.0 0.0 0.0 0.0 0.0 16.9 1.9 0.7
PFV-PLACILLASOLAR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 2.3 6.6 7.9 8.2 8.1 8.0 8.0 8.1 8.1 7.6 5.8 1.4 0.0 0.0 0.0 0.0 80.0 8.2 3.3
PFV-UTFSM-VALPO-VALDES 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.1 0.0
PFV-UTFSM-VINA-MAR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.2 0.3 0.3 0.3 0.3 0.3 0.2 0.0 0.0 0.0 0.0 0.0 0.0 2.0 0.3 0.1
PFV-RODEO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.5 1.7 2.2 2.3 2.3 2.3 2.3 2.3 2.3 2.2 1.5 0.3 0.0 0.0 0.0 0.0 22.1 2.3 0.9
PFV-TUCUQUERE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.8 2.2 2.6 2.6 2.6 2.6 2.6 2.7 2.7 2.6 1.9 0.2 0.0 0.0 0.0 0.0 26.1 2.7 1.1
PFV-PEDREROS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.5 1.8 2.3 2.4 2.5 2.5 2.5 2.5 2.5 2.4 1.6 0.4 0.0 0.0 0.0 0.0 23.8 2.5 1.0
PFV-DONEUGENIO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.8 2.1 2.2 2.2 2.2 2.2 2.1 2.1 2.1 2.1 1.9 0.5 0.0 0.0 0.0 0.0 22.5 2.2 0.9
PFV-CHANCON 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.6 1.7 2.2 2.2 2.1 2.1 2.1 2.1 2.1 2.0 1.3 0.3 0.0 0.0 0.0 0.0 20.7 2.2 0.9
PFV-ELSAUCE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.7 2.0 2.4 2.4 2.4 2.3 2.3 2.3 2.2 2.2 1.4 0.1 0.0 0.0 0.0 0.0 22.6 2.4 0.9
PFV-SANTAROSA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 2.2 6.5 7.8 7.8 7.8 7.8 7.9 7.9 7.9 7.7 5.7 1.4 0.0 0.0 0.0 0.0 78.6 7.9 3.3
PFV-LASARAUCARIAS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
GMAR_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 3.1 6.0 2.2 0.0 11.4 6.0 0.5
M1AR_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 1.4 2.2 1.1 0.0 4.7 2.2 0.2
M2AR_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.9 1.3 0.7 0.0 2.9 1.3 0.1
IQUIQUE-MAIQ_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
IQUIQUE-MIIQ_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
IQUIQUE-MSIQ_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
IQUIQUE-SUIQ_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
IQUIQUE-TGIQ_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
ZOFRI_1_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
ZOFRI_2-5_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
ZOFRI_6_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
ZOFRI_13_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
ZOFRI_7-12_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
CTTAR_CARBÓN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
TGTAR_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
UG1_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
UG1_FUEL OIL NRO. 6 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 2.2 4.3 0.0 0.0 6.5 4.3 0.3
UG2_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
UG2_FUEL OIL NRO. 6 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
UG3_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
UG3_FUEL OIL NRO. 6 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
UG4_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
UG4_FUEL OIL NRO. 6 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
UG5_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
UG5_FUEL OIL NRO. 6 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
UG6_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
UG6_FUEL OIL NRO. 6 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
CERROPABELLON-U1_GEO 19.1 19.3 19.5 19.3 19.3 19.3 19.2 19.3 19.1 18.8 18.6 18.5 18.2 17.9 17.8 17.8 18.2 18.3 18.5 18.8 19.2 19.2 19.3 19.4 451.6 19.5 18.8
CERROPABELLON-U2_GEO 19.9 19.8 20.0 20.0 19.7 19.9 20.2 19.8 20.0 19.7 19.6 19.1 18.7 18.3 17.9 17.9 18.1 18.2 18.6 19.1 19.6 19.7 19.8 19.7 463.5 20.2 19.3
NORGENER-NTO1_CAR 125.3 124.3 128.9 130.5 131.1 130.6 130.3 130.9 125.5 123.5 125.9 124.9 124.1 124.5 127.5 125.6 124.2 127.4 128.4 129.6 130.8 131.9 132.6 131.6 3070.0 132.6 127.9
NORGENER-NTO2_CAR 129.0 125.9 126.1 126.0 127.0 126.5 128.7 131.2 132.0 127.5 113.9 100.4 100.4 100.4 100.4 100.6 105.4 105.3 111.0 132.3 132.3 132.7 122.5 103.0 2840.4 132.7 118.3
U12_CARBÓN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
U13_CARBÓN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
U14_CARBÓN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
U15_CARBÓN 71.9 71.7 71.8 71.8 72.2 71.9 82.2 89.8 89.7 89.6 66.3 54.5 71.1 71.5 71.7 72.0 72.7 77.8 84.0 84.4 83.1 73.0 71.5 71.7 1807.9 89.8 75.3
U16-TG_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
U16-TG_GAS NATURAL 181.8 174.7 131.5 126.6 129.4 133.5 175.7 202.4 151.3 128.1 122.1 123.6 106.0 107.3 108.7 116.0 98.5 107.4 132.7 134.0 169.5 240.8 247.4 247.7 3596.5 247.7 149.9
U16-TG_CP_GAS NATURAL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
U16-TG_CP2_GAS NATURAL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
U16-TV_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
U16-TV_GAS NATURAL 77.9 74.9 56.3 54.3 55.5 57.2 75.3 86.7 64.8 54.9 52.3 53.0 45.5 46.0 46.6 49.7 42.2 46.0 56.9 57.4 72.6 103.2 106.0 106.2 1541.4 106.2 64.2
U16-TV_CP_GAS NATURAL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
U16-TV_CP2_GAS NATURAL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
TG1_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
TG2_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
TG3_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
TG3_GAS NATURAL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
TG3_CP_GAS NATURAL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
TG3_CP2_GAS NATURAL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
KELAR TG1_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
KELAR TG1_GAS NATURAL 164.2 163.2 163.6 163.6 164.4 164.1 167.9 168.0 168.1 159.2 152.4 151.4 147.0 148.7 148.0 149.8 152.3 154.4 158.5 159.7 154.5 159.1 156.9 160.2 3799.0 168.1 158.3
KELAR TG1_CP_GAS NATURAL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
KELAR TG2_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
KELAR TG2_GAS NATURAL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
KELAR TG2_CP_GAS NATURAL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
KELAR TV_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
KELAR TV_GAS NATURAL 78.6 77.8 78.0 77.9 78.0 78.0 79.5 79.6 79.7 76.5 74.6 74.3 73.4 73.9 73.8 73.9 74.6 74.5 75.5 76.3 74.7 75.8 75.3 75.8 1829.9 79.7 76.2
KELAR TV_CP_GAS NATURAL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
ANGAMOS-ANG1_CAR 261.1 267.3 273.8 274.2 274.1 270.7 273.8 273.5 271.4 273.3 274.4 274.0 271.3 271.8 272.6 266.6 272.2 274.2 273.5 272.8 274.6 274.1 273.9 275.7 6534.8 275.7 272.3
ANGAMOS-ANG2_CAR 270.4 275.6 275.6 276.5 276.4 277.4 276.8 277.1 276.3 276.5 276.3 275.6 271.9 270.5 271.8 275.2 275.8 274.4 276.2 275.1 275.3 275.7 275.9 275.4 6603.5 277.4 275.1
CCH1_CARBÓN 256.6 254.6 254.6 254.7 254.7 254.6 254.6 254.6 254.6 268.8 265.3 247.9 241.0 242.7 243.2 194.5 189.5 218.5 257.3 265.6 261.6 260.9 263.0 263.9 5977.2 268.8 249.1
CCH2_CARBÓN 255.4 255.4 255.4 255.4 255.4 255.4 255.4 255.4 254.1 245.6 246.8 247.5 240.6 243.8 234.0 186.9 197.4 228.9 265.3 265.1 263.0 262.6 264.2 263.8 5952.8 265.3 248.0
MEJILLONES-CTM1_CAR 139.6 139.9 139.6 140.4 140.4 140.4 138.6 137.3 138.3 137.6 137.4 137.5 137.3 138.1 140.7 122.8 103.1 99.2 116.7 139.8 140.3 140.3 140.5 140.4 3226.1 140.7 134.4
MEJILLONES-CTM2_CAR 83.8 81.9 82.1 82.1 81.9 82.2 71.9 61.8 62.0 62.0 61.8 61.9 62.0 61.8 64.9 90.2 102.4 101.2 101.3 102.6 100.5 92.7 89.3 89.7 1933.9 102.6 80.6
CTM3-TG_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
CTM3-TG_GAS NATURAL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 18.0 43.2 45.1 120.9 152.3 153.8 153.8 155.0 842.0 155.0 35.1
CTM3-TG_CP_GAS NATURAL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
CTM3-TG_CP2_GAS NATURAL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
=== PDF PAGE 38 ===
RESUMEN DIARIO DE OPERACION DEL SEN
08-03-2021 08-03-2021
. 1 2 3 4 5 6 7 8 9 10 11 12 13 14 15 16 17 18 19 20 21 22 23 24 TOT.DIA DMAX. DMED.
    MWh MWh/h MWh/h
CTM3-TV_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
CTM3-TV_GAS NATURAL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 24.8 36.9 68.2 82.8 83.7 83.9 84.3 464.5 84.3 19.4
CTM3-TV_CP_GAS NATURAL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
CTM3-TV_CP2_GAS NATURAL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
MEJILLONES-IEM_CAR 329.1 328.7 327.8 329.5 329.5 329.1 328.9 328.6 327.1 326.8 329.8 329.8 328.9 329.6 336.2 335.3 313.8 310.7 310.8 315.6 305.0 313.9 323.0 319.9 7787.4 336.2 324.5
ANDINA-CTA_CAR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
HORNITOS-CTH_CAR 132.3 128.5 128.5 128.5 130.1 129.1 136.7 138.7 116.1 72.5 69.4 69.4 69.4 69.4 69.4 69.4 69.4 69.4 69.4 86.9 133.3 166.7 166.6 166.5 2585.2 166.7 107.7
TG1A_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 1.6 19.3 29.7 33.0 94.0 177.6 94.0 7.4
TG1A_GAS NATURAL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
TG1B_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 8.6 35.7 94.2 138.5 94.2 5.8
TG1B_GAS NATURAL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
TG2A_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
TG2A_GAS NATURAL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
TG2B_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
TG2B_GAS NATURAL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
TV1C_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 6.0 42.7 107.4 156.1 107.4 6.5
TV1C_GAS NATURAL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
TV2C_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
TV2C_GAS NATURAL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PAM_COGEN 21.0 21.0 20.9 20.9 21.0 21.1 21.3 21.2 21.1 21.1 21.2 21.2 21.1 21.2 21.2 21.1 21.2 21.2 21.3 21.4 21.2 21.7 21.6 21.6 508.7 21.7 21.2
ENAEX CUMMINS_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
ENAEX DEUTZ_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
MANTOSBLANCOS-MIMB_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
LAPORTADA-TECNET_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 1.5 2.7 1.7 0.0 5.9 2.7 0.2
INACAL_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
AGB_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 1.9 1.9 1.2 0.0 5.2 1.9 0.2
TALTAL-1_GAS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
TALTAL-2_GAS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
TALTAL-1_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
TALTAL-2_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
TALTAL-1_GNL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
TALTAL-2_GNL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
DALMAGRO_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
SALVADOR_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
EMELDA-1_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
EMELDA-2_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
ANDES-1_FO6 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
ANDES-2_FO6 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
ANDES-3_FO6 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
ANDES-4_FO6 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
ANDES-1_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
ANDES-2_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
ANDES-3_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
ANDES-4_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
SANLORENZO-1_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
SANLORENZO-2_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
SANLORENZO-3_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
CENIZAS_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
TERMOPACIFICO_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 13.5 82.6 86.0 16.9 0.0 198.9 86.0 8.3
CARDONES_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
GUACOLDA-1_CAR 125.0 125.0 125.0 125.0 125.0 125.0 127.0 133.0 134.0 133.0 133.0 133.0 132.0 132.0 133.0 133.0 133.0 133.0 132.0 132.0 132.0 128.0 128.0 127.0 3118.0 134.0 129.9
GUACOLDA-2_CAR 50.0 50.0 50.0 50.0 50.0 50.0 50.0 50.0 50.0 50.0 50.0 51.0 50.0 50.0 50.0 50.0 50.0 50.0 50.0 50.0 50.0 50.0 50.0 50.0 1201.0 51.0 50.0
GUACOLDA-3_CAR 135.0 136.0 136.0 145.0 146.0 147.0 145.0 146.0 146.0 146.0 144.0 142.0 142.0 141.0 139.0 139.0 141.0 140.0 139.0 142.0 141.0 133.0 132.0 131.0 3374.0 147.0 140.6
GUACOLDA-4_CAR 92.0 76.0 83.0 125.0 127.0 128.0 128.0 127.0 127.0 128.0 128.0 128.0 126.0 127.0 127.0 127.0 128.0 126.0 126.0 128.0 125.0 115.0 112.0 111.0 2875.0 128.0 119.8
GUACOLDA-5_CAR 131.0 131.0 132.0 131.0 131.0 132.0 131.0 140.0 146.0 145.0 146.0 144.0 143.0 141.0 141.0 139.0 138.0 142.0 140.0 140.0 142.0 142.0 140.0 140.0 3328.0 146.0 138.7
HUASCO TV 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
HUASCO_IFO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
HUASCO_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PCOLORADA_IFO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PCOLORADA_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PENON_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 30.7 70.3 70.6 62.2 0.0 233.7 70.6 9.7
OLIVOS_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
ESPINOS_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PMGD-ELFARO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
RESPALDO-PAJONALES 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 17.9 100.7 55.1 0.0 0.0 173.6 100.7 7.2
PRIME-CHAGUAL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
VENTANAS-1_CAR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
VENTANAS-2_CAR 190.0 190.0 190.0 190.0 190.0 190.0 188.0 194.0 193.0 190.0 187.0 186.0 194.0 179.0 180.0 187.0 180.0 174.0 178.0 185.0 180.0 180.0 180.0 190.0 4465.0 194.0 186.0
NUEVAVENTANAS_CAR 267.0 258.0 261.0 261.0 264.0 262.0 248.0 238.0 237.0 236.0 243.0 249.0 254.0 248.0 247.0 236.0 249.0 244.0 248.0 254.0 254.0 262.0 250.0 258.0 6028.0 267.0 251.2
CAMPICHE_CAR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
COLMITO_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 48.3 52.8 52.9 52.7 48.1 24.7 53.7 54.0 54.1 54.0 54.1 9.0 558.5 54.1 23.3
COLMITO_GNL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
ACONCAGUA_GOGEN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 11.7 16.1 15.8 15.8 15.9 16.3 16.5 13.3 12.5 16.1 16.1 166.0 16.5 6.9
CONCON_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
LIPIGASCONCON_GNL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PLACILLA_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 2.2 2.2 1.2 0.0 6.0 2.2 0.2
QUINTAY_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 1.5 1.6 0.0 0.0 3.0 1.6 0.1
ELTOTORAL_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
LAGVERDE-TV_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
LAGVERDE-TG_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
QUINTERO-1_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
QUINTERO-2_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
QUINTERO-1_GNL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
QUINTERO-1_GN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
QUINTERO-2_GNL 96.0 97.0 93.0 93.0 98.0 95.0 96.0 95.0 92.0 90.0 88.0 8.0 57.0 65.0 100.0 97.0 97.0 77.0 104.0 112.0 95.0 93.0 102.0 105.0 2145.0 112.0 89.4
QUINTERO-2_GN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
NEHUENCO-1_GAS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
NEHUENCO-1_GNL 321.0 322.0 323.0 323.0 322.0 322.0 324.0 324.0 323.0 321.0 317.0 313.0 311.0 310.0 311.0 310.0 309.0 313.0 315.0 317.0 319.0 320.0 322.0 321.0 7633.0 324.0 318.0
NEHUENCO-1_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
=== PDF PAGE 39 ===
RESUMEN DIARIO DE OPERACION DEL SEN
08-03-2021 08-03-2021
. 1 2 3 4 5 6 7 8 9 10 11 12 13 14 15 16 17 18 19 20 21 22 23 24 TOT.DIA DMAX. DMED.
    MWh MWh/h MWh/h
NEHUENCO-2_GAS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
NEHUENCO-2_GNL 383.0 357.0 317.0 328.0 329.0 319.0 381.0 382.0 381.0 356.0 369.0 370.0 331.0 304.0 343.0 318.0 328.0 343.0 382.0 383.0 383.0 382.0 382.0 383.0 8534.0 383.0 355.6
NEHUENCO-2_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
NEHUENCO-9B_GAS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
NEHUENCO-9B_GNL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
NEHUENCO-9B_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
SANISIDRO-1_GNL 201.0 200.0 200.0 200.0 200.0 201.0 199.0 201.0 200.0 182.0 120.0 200.0 189.0 115.0 115.0 114.0 115.0 188.0 200.0 200.0 200.0 200.0 201.0 199.0 4340.0 201.0 180.8
SANISIDRO-1_GAS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
SANISIDRO-1_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
SANISIDRO-2_GNL 374.0 374.0 375.0 374.0 374.0 373.0 372.0 373.0 371.0 370.0 370.0 369.0 367.0 363.0 360.0 359.0 241.0 324.0 358.0 359.0 353.0 352.0 355.0 357.0 8617.0 375.0 359.0
SANISIDRO-2_GAS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
SANISIDRO-2_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
LASVEGAS_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
LOSVIENTOS_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 52.0 119.0 120.0 96.0 0.0 387.0 120.0 16.1
LOMALOSCOLORADOS-1_BIOGAS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
LOMALOSCOLORADOS-2_BIOGAS 10.7 10.7 10.7 10.7 10.7 10.7 10.7 10.8 10.0 9.7 10.4 10.3 11.1 10.5 10.8 10.7 10.6 10.5 10.6 10.5 10.3 10.5 10.7 8.1 251.0 11.1 10.5
NUEVA RENCA CC 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
NUEVARENCA_GN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
NUEVARENCA_GNL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
NUEVARENCA_FA1_GLP 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
NUEVARENCA_FA1_GN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
NUEVARENCA_FA1_GNL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
NUEVARENCA_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 7.0 44.0 174.0 225.0 174.0 9.4
RENCA-1_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
RENCA-2_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
SANTAMARTA_COGEN 5.6 5.6 6.1 6.1 6.1 6.1 6.4 4.9 5.5 5.7 6.1 5.8 5.3 5.3 5.2 5.6 5.4 5.6 5.4 5.6 5.6 6.0 6.1 6.1 137.2 6.4 5.7
CMPCCORDILLERA_COGEN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 0.0 14.5 45.1 44.9 44.7 10.3 0.0 0.0 0.0 0.0 0.0 159.7 45.1 6.7
LEPANTO_BIOGAS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
CMPCTISSUE_COGEN 1.6 2.2 2.1 2.2 2.3 2.0 2.2 2.1 1.9 2.1 2.2 1.3 1.1 1.8 2.9 0.7 0.6 0.8 1.2 1.4 1.5 2.3 2.3 2.0 42.8 2.9 1.8
CANDELARIA-1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
CANDELARIA-2 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
CANDELARIA-1_GNL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
CANDELARIA-2_GNL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 4.0 106.0 110.0 113.0 110.0 0.0 443.0 113.0 18.5
CANDELARIA-1_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 74.0 105.0 108.0 110.0 80.0 477.0 110.0 19.9
CANDELARIA-2_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
EPACIFICO_COGEN 14.7 14.7 14.9 14.6 14.2 15.0 14.8 14.8 14.8 14.7 14.2 13.5 13.0 13.8 13.5 13.4 13.2 12.8 13.4 13.2 13.3 14.6 14.7 14.7 338.3 15.0 14.1
SAN FRANCISCO DE MOSTAZAL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
COLIHUES_HFO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
COLIHUES_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
ESPERANZA-DS1_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.5 0.0 1.0 0.5 2.1 1.0 0.1
ESPERANZA-DS2_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 1.3 1.3 0.4 0.0 3.2 1.3 0.1
ESPERANZA-TG1_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
TENO_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 8.7 46.4 47.2 30.5 0.0 132.8 47.2 5.5
TENO_GAS_50 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 7.8 40.0 39.7 40.3 5.6 133.4 40.3 5.6
CEMENTOSBIOBIO_FO6 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
CEMENTOSBIOBIO_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
LICANTEN_COGEN 3.0 2.3 2.4 2.6 2.6 2.6 2.5 3.1 3.3 3.4 4.0 4.0 3.9 3.6 2.8 4.5 4.6 4.8 4.3 4.3 4.2 3.9 3.5 3.6 83.7 4.8 3.5
VINALES_COGEN 31.0 30.7 30.8 30.1 31.0 31.2 30.5 30.4 30.1 30.1 30.1 30.2 31.1 30.9 30.2 30.6 30.7 30.3 31.7 32.0 32.1 31.7 30.1 29.8 737.1 32.1 30.7
PINARES 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
CONSTITUCION-1-ELEK 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
CONSTITUCION-2-ELEK 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
CELCO_COGEN 0.0 0.0 0.0 0.1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.1 0.0
RASOPOWER_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.3 0.3 0.0
LINARES_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
SANGREGORIO_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
NUEVAALDEA-1_COGEN 0.6 1.0 1.5 3.0 1.7 1.7 1.7 2.4 3.1 2.5 2.2 2.3 2.5 2.5 2.6 3.4 2.3 2.0 4.9 4.3 2.8 3.0 2.8 3.0 59.7 4.9 2.5
NUEVAALDEA-2_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
NUEVAALDEA-3_COGEN 27.2 29.7 28.6 35.1 32.8 29.1 24.4 21.3 23.9 31.7 31.8 32.4 35.2 36.3 38.3 36.8 33.2 32.7 33.6 31.5 31.1 30.5 30.7 28.5 746.2 38.3 31.1
LAJAEVE 5.0 6.0 6.0 5.0 5.0 5.0 5.0 5.0 5.0 5.0 5.0 5.0 5.0 5.0 5.0 5.0 5.0 5.0 5.0 5.0 4.0 4.0 6.0 5.0 121.0 6.0 5.0
MASISA_COGEN 7.6 7.6 7.2 7.3 7.9 7.9 7.9 8.2 8.4 8.2 7.6 7.5 7.4 7.0 7.0 7.1 7.1 7.1 6.9 7.1 7.2 7.4 7.8 8.0 180.4 8.4 7.5
YUNGAY-1_GNL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
YUNGAY-2_GNL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
YUNGAY-3_GNL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
YUNGAY-1_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
YUNGAY-2_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
YUNGAY-3_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
YUNGAY-4_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
SANTALIDIA_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 7.0 118.0 106.0 0.0 0.0 231.0 118.0 9.6
SANTAFE_COGEN 45.9 51.8 36.7 47.4 48.1 47.0 49.5 50.2 49.2 51.9 49.0 48.5 52.8 54.6 44.0 43.5 33.0 39.3 42.6 39.5 42.6 41.0 40.2 39.5 1087.8 54.6 45.3
CMPCLAJA_COGEN 1.5 0.0 0.9 1.2 0.6 0.9 2.2 1.0 0.0 0.0 1.7 4.3 9.1 12.3 16.7 22.6 19.9 18.7 18.0 14.7 13.4 9.9 8.7 6.3 184.6 22.6 7.7
CMPCPACIFICO_COGEN 25.7 22.7 21.2 22.1 20.7 21.1 21.1 23.0 22.3 24.2 22.8 19.7 23.5 23.4 22.8 22.8 22.1 25.1 26.1 27.4 25.3 24.6 26.0 26.2 561.9 27.4 23.4
PMGD-CMPCSANTAFE_COGEN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
LOSPINOS_DIESEL 67.0 65.0 27.0 23.0 0.0 71.0 92.0 92.0 91.0 44.0 0.0 0.0 0.0 0.0 46.0 87.0 84.0 72.0 51.0 88.0 90.0 91.0 91.0 47.0 1319.0 92.0 55.0
LOSGUINDOS_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 26.0 24.4 0.0 0.0 50.4 26.0 2.1
LOSGUINDOS_2_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 41.1 21.4 0.0 0.0 62.5 41.1 2.6
CHOLGUAN_COGEN 7.4 7.0 7.1 7.3 7.3 7.1 6.1 4.5 3.6 4.5 4.7 4.8 4.9 4.6 4.9 4.9 4.3 4.5 5.5 5.4 5.7 5.4 4.6 3.1 129.2 7.4 5.4
NEWEN_PROPANO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
NEWEN_BUTANO           0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
NEWEN_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
NEWEN_GNL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
NEWEN_GAS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
NEWEN_PRO_ BUT 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PETROPOWER_PET 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
ESCUADRON_COGEN 8.0 8.0 8.0 7.5 7.5 7.0 7.0 7.9 7.9 8.0 8.0 6.5 6.5 8.0 4.0 7.0 9.0 9.0 8.9 9.0 9.0 9.0 9.0 9.0 188.7 9.0 7.9
SANTAMARIA_CAR 367.0 367.0 367.0 368.0 368.0 368.0 368.0 368.0 369.0 369.0 368.0 368.0 369.0 368.0 369.0 368.0 368.0 369.0 369.0 369.0 369.0 369.0 369.0 369.0 8840.0 369.0 368.3
CORONEL_GN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
CORONEL_GNL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
CORONEL_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 20.6 36.3 36.4 36.2 4.3 133.8 36.4 5.6
BOCAMINA-1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
=== PDF PAGE 40 ===
RESUMEN DIARIO DE OPERACION DEL SEN
08-03-2021 08-03-2021
. 1 2 3 4 5 6 7 8 9 10 11 12 13 14 15 16 17 18 19 20 21 22 23 24 TOT.DIA DMAX. DMED.
    MWh MWh/h MWh/h
BOCAMINA-2 339.0 340.0 341.0 332.0 330.0 331.0 331.0 331.0 331.0 331.0 330.0 332.0 329.0 329.0 330.0 330.0 331.0 331.0 330.0 330.0 330.0 336.0 340.0 342.0 7987.0 342.0 332.8
HORCONES_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
ARAUCO_COGEN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
LAUTARO-1_COGEN 20.9 0.5 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 21.4 20.9 0.9
LAUTARO-2_COGEN 19.2 19.4 18.2 17.8 17.6 18.7 19.8 19.7 20.0 20.5 19.5 19.3 18.0 20.2 20.6 19.9 17.4 19.9 20.0 18.7 20.7 20.4 20.4 18.8 464.4 20.7 19.4
VALDIVIA_COGEN 6.4 5.9 6.8 13.8 9.5 13.7 13.5 16.4 17.7 16.6 8.7 12.3 12.9 18.7 15.2 14.7 7.7 5.2 7.8 7.9 7.0 0.1 0.0 0.0 238.5 18.7 9.9
ANTILHUE_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 41.8 69.7 68.9 76.1 80.6 79.3 77.7 76.4 75.3 75.6 77.1 82.2 85.7 79.7 44.0 1090.1 85.7 45.4
CALLECALLE_DIESEL 7.1 7.1 7.1 7.1 7.1 7.1 7.1 7.1 7.1 7.1 7.1 5.5 6.0 5.7 6.0 7.0 7.0 7.0 7.0 7.0 7.0 7.0 7.0 7.0 164.3 7.1 6.8
CHUYACA_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 1.0 7.1 7.1 7.0 7.1 7.1 7.1 7.1 7.1 7.1 7.1 7.1 7.1 7.1 7.1 7.1 107.4 7.1 4.5
TRAPEN_DIESEL 67.8 45.8 14.9 10.5 10.6 10.5 29.5 57.9 63.9 66.4 67.4 66.6 64.8 67.5 66.6 67.7 70.5 67.6 70.5 70.9 68.1 69.1 70.3 70.4 1335.7 70.9 55.7
ALMENDRADO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.9 3.0 3.0 3.0 3.0 2.5 0.0 0.7 3.0 3.0 21.9 3.0 0.9
TRINCAO 15.8 15.8 13.6 15.0 14.8 13.7 14.9 14.9 14.9 15.1 15.0 15.0 15.0 15.0 15.8 15.8 13.5 15.8 14.3 15.0 15.0 15.0 15.0 15.0 358.7 15.8 14.9
CALFUCO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
DEGAN_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
DEGAN2_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
CHILOE_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.6 4.0 4.1 7.3 8.1 6.9 0.0 0.0 0.0 0.0 0.0 31.0 8.1 1.3
MONTEPATRIA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PUNITAQUI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
ELMOLLE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
BIOCRUZ 0.7 1.0 1.2 1.2 1.2 1.2 1.2 1.2 1.3 0.0 0.8 0.0 0.5 1.8 1.7 1.8 1.8 1.3 0.0 0.0 0.0 0.0 0.0 0.0 20.1 1.8 0.8
TOMAVAL 0.0 0.9 1.0 1.0 1.0 1.0 1.0 1.0 1.0 1.0 0.2 0.0 0.2 0.9 0.0 0.0 0.8 0.5 0.0 0.0 0.0 0.0 0.0 0.0 11.5 1.0 0.5
PMGD-CORTES 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PMGD-DONAJAVIERA 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 0.1 2.8 0.1 0.1
PMGD-ERMITANO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PMGD-SEPULTURA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
CASABLANCA-1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
CASABLANCA-2 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
TAPIHUE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
CURAUMA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PMGD-DEUCO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PMGD-CHORRILLOS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
TREBALMAPOCHO 2.9 2.4 2.2 2.0 1.4 1.1 1.1 0.9 0.6 0.5 0.7 0.7 3.3 3.8 3.8 3.9 3.9 3.9 3.8 4.2 4.3 4.6 4.9 5.1 65.9 5.1 2.7
ELNOGAL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.0 0.0
ESTANCILLA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PMGD-COPIULEMU 0.6 0.6 0.6 0.6 0.6 0.6 0.6 0.6 0.6 0.6 0.6 0.6 0.6 0.6 0.6 0.6 0.6 0.6 0.6 0.6 0.6 0.6 0.6 0.6 14.5 0.6 0.6
PMGD-ELCAMPESINO1 0.5 0.5 0.5 0.5 0.5 0.3 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.1 0.1 0.1 3.2 0.5 0.1
PMGD-MIMBRE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
SANTAIRENE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
LASPAMPAS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
TAMM 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
CURICO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
CHILE_GEN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PMGD-ORAFTI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
ENERGIA BIOBIO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
COELEMU 3.3 2.8 2.8 3.0 3.3 3.1 3.1 2.9 3.0 2.9 3.1 3.1 2.8 3.0 3.1 3.4 3.3 3.2 3.3 3.4 3.3 3.1 3.0 3.1 74.3 3.4 3.1
CAÑETE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
TRONGOL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
LEBU 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
TIRUA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
CONTULMO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
LOSALAMOS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
JCE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
HBS 0.0 0.6 0.0 0.0 0.0 0.0 0.0 0.2 1.0 1.0 0.3 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 3.1 1.0 0.1
HBS_GNL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
ANCALI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
QUITRALMAN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PICOLTUE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PMGD-BOLDO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PMGD-LOSSAUCES 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 1.0 1.1 1.1 1.1 1.1 5.6 1.1 0.2
PMGD-LOSSAUCES-1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PMGD-LOSSAUCES-2 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PMGD-MALLECO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
CHUFKEN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
CURACAUTIN 0.1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.2 0.5 0.5 0.2 1.5 0.5 0.1
LONQUIMAY 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
EAGON 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
LPLAUTARO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PMGD-AROMOS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.5 0.5 0.5 0.5 0.5 2.3 0.5 0.1
LPPANGUIPULLI 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
REY_DIESEL 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
SOUTHERN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
WATTS-1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
WATTS-2 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
SKRETTINGOSORNO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PMGD-TAMBORES 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PMGD-CHIFIN 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PMGD-LOS-NEGROS 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PMGD-CAMPESINA 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PMGD-RAPACO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PMGD-CIRUELILO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 2.5 2.9 2.9 2.9 2.9 2.9 2.9 2.9 2.9 26.1 2.9 1.1
PMGD-CALAFATE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PMGD-ALERCE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
MULTIEXPORT-1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
MULTIEXPORT-2 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
PMGD-BLUEGATE 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
ELCANELO-1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
SKRETTING 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
DANISCO 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
=== PDF PAGE 41 ===
RESUMEN DIARIO DE OPERACION DEL SEN
08-03-2021 08-03-2021
. 1 2 3 4 5 6 7 8 9 10 11 12 13 14 15 16 17 18 19 20 21 22 23 24 TOT.DIA DMAX. DMED.
    MWh MWh/h MWh/h
BIOMAR 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
SALMOFOOD-1 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0 0.0
CHANGOS->CUMBRES C1 -54.4 -35.6 -66.2 -53.1 -42.4 -41.2 -4.7 12.1 157.1 366.8 381.2 382.8 373.1 418.2 444.6 420.3 403.8 434.4 381.3 188.0 135.5 162.6 176.0 272.4 4812.6 444.6 200.5
CHANGOS->CUMBRES C2 -56.6 -37.9 -34.2 -55.3 -44.6 -43.4 -7.1 9.7 154.2 362.9 377.4 379.0 369.4 414.4 440.8 416.5 400.0 430.5 377.5 184.9 132.6 159.7 173.1 269.2 4772.6 440.8 198.9
CUMBRES->CHANGOS C1 63.8 45.2 76.0 62.8 52.0 50.8 14.0 -3.2 -147.9 -354.9 -369.0 -370.4 -360.8 -404.7 -430.3 -406.6 -390.5 -420.1 -368.1 -178.3 -126.0 -153.0 -166.1 -261.4 -4546.8 76.0 -189.5
CUMBRES->CHANGOS C2 62.7 44.1 74.8 61.7 50.8 49.6 12.8 -4.4 -149.1 -355.8 -369.8 -371.2 -361.8 -405.6 -431.4 -407.6 -391.5 -421.1 -369.1 -179.3 -127.1 -154.1 -167.3 -262.6 -4572.5 74.8 -190.5
TOTAL HORA. 6404.0 6035.8 5903.6 5772.8 5689.3 5765.8 5939.9 6365.6 6663.5 6766.0 7042.8 7233.4 7332.1 7301.8 7403.0 7527.7 7509.5 7302.6 6983.8 7191.7 7502.9 7555.8 7250.6 6604.9 163,049        
TOTAL HORA. SING 2626 2613 2567 2567 2604 2628 2688 2774 3084 3485 3518 3523 3553 3620 3619 3538 3479 3515 3407 3068 3059 3192 3201 3322 75,250          
TOTAL SEN 9030 8649 8470 8340 8293 8394 8628 9139 9747 10251 10560 10757 10885 10921 11022 11066 10989 10817 10390 10259 10562 10748 10452 9927 238,299        
CONS. PROPIOS 198 198 196 196 195 196 196 196 196 197 196 196 196 196 197 197 201 197 198 202 202 212 209 207 4,771            
CONS. PROPIOS SING 204 204 204 204 204 204 204 204 204 204 204 204 204 204 204 204 208 211 211 218 225 236 230 224 5,024            
FLUJO CHANGOS->CUMBRES -119 -81 -126 -116 -95 -92 -19 15 304 720 749 752 733 821 874 825 793 853 748 365 261 315 341 533 9,352            
PERDIDAS APROX. 170 153 144 139 136 139 152 176 209 240 260 273 278 282 293 298 294 285 256 245 258 264 246 218 5,409            
PERDIDAS APROX. SING 97 89 89 88 90 93 91 99 102 100 100 101 108 105 97 92 87 83 83 88 101 112 110 100 2,306            
DEMANDA APROX. 5917 5603 5438 5322 5264 5338 5573 6009 6563 7049 7336 7516 7590 7645 7786 7858 7807 7674 7278 7111 7303 7395 7136 6712 162,221        
DEMANDA APROX. SING 2444 2402 2400 2392 2405 2424 2413 2457 2474 2462 2465 2467 2508 2490 2445 2417 2390 2367 2364 2396 2472 2529 2520 2465 58,568          
HORA 1 2 3 4 5 6 7 8 9 10 11 12 13 14 15 16 17 18 19 20 21 22 23 24 DMAX   : 7555.8 7556
=== PDF PAGE 42 ===
ANEXO Nº3
Detalle del Movimiento de Centrales e Informe Diario del CDC correspondientes al día 
08 de marzo de 2021
=== PDF PAGE 43 ===
08-03-2021 Ultima Actualización: 03-08-2021 23:51 CMG-
Online: 118.3 Quillota_220 
kV:
NUEVARE
NCA_TG1
+TV1_DIE
SEL
DOCUMENT
OS SS.CC.
Hora Movi. Equipo / Configuración Despacho Estado EO Consigna Consigna Instrucción 
Cmg Motivo Zona Desacople Condición Neomante Centro de SSCC BASEPOINT
Instalación   Requerido 
 (MW) Operacional Combustibles Cmg Limitación Condición Comentario  del Embalse  Control Activo  
00:00 - CDC - - - - - - - Movimiento para estimación del Cmg On-Line - - - -
00:00 - CANUTILLAR CANUTILLAR - - - - - RE  Se declara en condición de Agotamiento Ctx Lt 220 kV Cautín - Ciruelos A - COLBUN -
00:00 - COLBUN COLBUN - - - - - RE  Se declara en condición de Agotamiento - A - COLBUN -
00:00 - CIPRESES-1 CIPRESES_sinv MT N - PS - OM  Finaliza SSCC. - N - ENEL GENERACION -
00:00 - PEHUENCHE-1 PEHUENCHE MT N - MT - OM Finaliza SSCC. - N - ENEL GENERACION -
00:01 - CDC - - - - - - - Movimiento para estimación del Cmg On-Line - - - -
00:10 - RALCO-2 RALCO_sinv MT RO - PS - OM - - N IL 
2021000256 ENEL GENERACION -
00:10 - RALCO-1 RALCO_sinv 250 RO - CI - OT - - N IL 
2021000256 ENEL GENERACION -
00:12 - GUACOLDA-4 GUACOLDA-4_CAR 75 PO - EP PCP EP Inicia Prueba de válvulas de turbina - - SI 
2021014999 AES GENER - -
00:14 - LOSPINOS LOSPINOS_DIESEL PC N LC PC - OM - - - - COLBUN - PC
00:14 - CMPCPACIFICO CMPCPACIFICO_BL1+BL2+BL3_COGENPC N - PC - OM - - - - SANTA FE - PC
00:14 - CIPRESES-1 CIPRESES_sinv - DN - PP - OM  Esta con tiempo de detención - N - ENEL GENERACION -
00:14 - CIPRESES-2 CIPRESES_sinv - DN - PP - OM  Esta con tiempo de detención - N - ENEL GENERACION -
00:14 - CIPRESES-3 CIPRESES_sinv PC N - PC - OM  Con SSCC. - N - ENEL GENERACION - PC
00:16 - RALCO-2 RALCO_sinv 0 DRO - FS - OM - - N IL 
2021000256 ENEL GENERACION -
00:31 - RAPEL-4 RAPEL - DN - PP - OM - - N - ENEL GENERACION -
00:31 - RAPEL-5 RAPEL - DN - PP - OM - - N - ENEL GENERACION -
00:34 - RAPEL-4 RAPEL PC N - PC - OM - - N - ENEL GENERACION - PC
00:36 - RAPEL-5 RAPEL PC N - PC - OM - - N - ENEL GENERACION - PC
00:44 - RALCO-1 RALCO_sinv MT RO - MT - OT - - N IL 
2021000256 ENEL GENERACION - MT
00:46 - PEHUENCHE-1 PEHUENCHE MT N - PS - OM - - N - ENEL GENERACION -
00:49 - PEHUENCHE-1 PEHUENCHE 0 DN - FS - OM - - N - ENEL GENERACION -
00:56 - ANGOSTURA-2 RALCO_sinv - DN - PP - RE - - - - COLBUN -
01:00 - ANGOSTURA-2 RALCO_sinv MT N - MT - RE  Con SSCC. - - - COLBUN - MT
01:03 - RALCO-1 RALCO_sinv MT RO - PS - OT - - N IL 
2021000256 ENEL GENERACION -
01:06 - RALCO-1 RALCO_sinv 0 DRO - FS - OT - - N IL 
2021000256 ENEL GENERACION -
01:08 - TRAPEN TRAPEN_DIESEL 40 LF LC CI PCP OM - Ctx Lt 220 kV Cautín - Ciruelos - IL 
2021000586 ENLASA -
01:12 - RAPEL-4 RAPEL MT N - PS - OM - - N - ENEL GENERACION -
01:14 - RAPEL-4 RAPEL 0 DN - FS - OM - - N - ENEL GENERACION -
01:24 - CIPRESES-1 CIPRESES_sinv PC N - PC - OM - - N - ENEL GENERACION - PC
01:24 - RAPEL-5 RAPEL MT N - PS - OM - - N - ENEL GENERACION -
01:26 - RAPEL-5 RAPEL 0 DN - FS - OM - - N - ENEL GENERACION -
01:28 - CIPRESES-2 CIPRESES_sinv PC N - PC - OM - - N - ENEL GENERACION - PC
01:31 - LOSPINOS LOSPINOS_DIESEL 30 N LC CI - OM - - - - COLBUN - PC
01:33 - NEHUENCO-2 NEHUENCO-2_TG1+TV1_GNL_D MT N LC MT - OT Control Suministro combustible. Con SSCC - - - COLBUN - MT
01:50 - PEHUENCHE-1 PEHUENCHE - DN - PP - OT  Con SSCC. - N - ENEL GENERACION -
01:59 - PEHUENCHE-1 PEHUENCHE MT N - MT - OT  Con SSCC. - N - ENEL GENERACION - MT
02:00 - CIPRESES-3 CIPRESES_sinv PC N - PC - OM  Finaliza SSCC. - N - ENEL GENERACION - PC
02:00 - ANGOSTURA-2 RALCO_sinv MT N - PS - RE  Finaliza SSCC. - - - COLBUN -
02:02 - ANGOSTURA-2 RALCO_sinv 0 DN - FS - RE - - - - COLBUN -
02:07 - TRAPEN TRAPEN_DIESEL 10 LF LC CI PCP OM - Ctx Lt 220 kV Cautín - Ciruelos - IL 
2021000586 ENLASA -
02:36 - GUACOLDA-4 GUACOLDA-4_CAR 144 LF - PC PCP OM Finaliza Prueba de válvulas de turbina. Se cancela SI 2021014999 - - IL 
2021000523 AES GENER - -
03:36 - MOV. CMG - - - - - - - Movimiento para estimar CMG horario - - - CDC - -
03:49 - LOSPINOS LOSPINOS_DIESEL MT N LC PS - OM - - - - COLBUN -
03:49 - CIPRESES-1 CIPRESES_sinv MT N - MT - OM - - N - ENEL GENERACION - MT
03:49 - CIPRESES-2 CIPRESES_sinv MT N - PS - OM - - N - ENEL GENERACION -
03:49 - CIPRESES-3 CIPRESES_sinv MT N - MT - OM - - N - ENEL GENERACION - MT
03:49 - CMPCPACIFICO CMPCPACIFICO_BL1+BL2_COGEN PC N - PC - OM - - - - SANTA FE - PC
03:54 - LOSPINOS LOSPINOS_DIESEL 0 DN DLC FS - OM - - - - COLBUN -
03:57 - CIPRESES-2 CIPRESES_sinv 0 DN - FS - OM - - N - ENEL GENERACION -
04:54 - CIPRESES-2 CIPRESES_sinv - DN - PP - OM - - N - ENEL GENERACION -
04:54 - CIPRESES-1 CIPRESES_sinv PC N - PC - OM - - N - ENEL GENERACION - PC
04:54 - CIPRESES-3 CIPRESES_sinv PC N - PC - OM - - N - ENEL GENERACION - PC
04:54 - CMPCPACIFICO CMPCPACIFICO_BL1+BL2+BL3_COGENPC N - PC - OM - - - - SANTA FE - PC
04:55 - LOSPINOS LOSPINOS_DIESEL - DN DLC PP - OM - - - - COLBUN -
05:04 - LOSPINOS LOSPINOS_DIESEL - N LC PMT - OM  Sincronizada - - - COLBUN -
05:07 - LOSPINOS LOSPINOS_DIESEL MT N LC MT - OM - - - - COLBUN - MT
05:09 - LOSPINOS LOSPINOS_DIESEL PC N LC PC - OM - - - - COLBUN - PC
05:15 - CIPRESES-2 CIPRESES_sinv PC N - PC - OM - - N - ENEL GENERACION - PC
05:31 - ANGOSTURA-2 RALCO_sinv - DN - PP - RE - - - - COLBUN -
05:36 - ANGOSTURA-2 RALCO_sinv MT N - MT - RE - - - - COLBUN - MT
05:52 - NUEVAVENTANAS NUEVAVENTANAS_CAR 245 LF - PC PCP OM  Control de parametros de circualación. - - IL  
2021000653 AES GENER -
05:56 - ANGOSTURA-1 RALCO_sinv - DN - PP - RE - - - - COLBUN -
05:59 - TRAPEN TRAPEN_DIESEL 30 LF LC CI PCP OM - Ctx Lt 220 kV Cautín - Ciruelos - IL 
2021000586 ENLASA -
06:00 - NEHUENCO-2 NEHUENCO-2_TG1+TV1_GNL_D PC N LC PC - OM  Por disponibilidad de GNL y con SSCC. - - - COLBUN - PC
06:04 - ANGOSTURA-1 RALCO_sinv MT N - MT - RE - - - - COLBUN - MT
06:10 - MEJILLONES-CTM2 MEJILLONES-CTM2_CAR 60 LF - PC PCP OM Por alto nivel silo de cenizas - - IL 
2021000654 ENGIE - -
06:28 - RAPEL-4 RAPEL - DN - PP - OM - - N - ENEL GENERACION -
06:31 - RAPEL-4 RAPEL PC N - PC - OM - - N - ENEL GENERACION - PC
06:37 - RAPEL-3 RAPEL - DN - PP - OM - - N - ENEL GENERACION -
06:37 - RAPEL-5 RAPEL - DN - PP - OM - - N - ENEL GENERACION -
06:40 - RAPEL-3 RAPEL PC N - PC - OM - - N - ENEL GENERACION - PC
06:41 - RAPEL-5 RAPEL PC N - PC - OM - - N - ENEL GENERACION - PC
06:41 - PEHUENCHE-2 PEHUENCHE - DN - PP - OM - - N - ENEL GENERACION -
06:50 - PEHUENCHE-2 PEHUENCHE MT N - MT - OM - - N - ENEL GENERACION - MT
06:57 - PANGUE-2 RALCO_sinv - DN - PP - RE  Cancelada SMM 2021000252. - - - ENEL GENERACION -
07:06 - TRAPEN TRAPEN_DIESEL PC LF LC PC PCP OM - Ctx Lt 220 kV Cautín - Ciruelos - IL 
2021000586 ENLASA -
07:08 - PEHUENCHE-2 PEHUENCHE 200 N - CI - OM - - N - ENEL GENERACION -
08:08 - CHUYACA CHUYACA_DIESEL - DLF DLC PP PCP OM CTF(+) Ctx Lt 220 kV Cautín - Ciruelos - IL 641 STS -
08:08 - HORNITOS-CTH HORNITOS-CTH_CAR MT LF - MT PCP OT Limitada a MT según IL 655 - -
IL 
202100655 - 
IL 
202100652 - 
IL 
202100361 - 
IL 202100475
ENGIE - -
08:10 - ANGOSTURA-1 RALCO_sinv 0 DN - FS - RE - - - - COLBUN -
08:25 - ANGOSTURA-2 RALCO_sinv 0 DN - FS - RE - - - - COLBUN -
08:27 - PEHUENCHE-1 PEHUENCHE 0 DN - FS - OT - - N - ENEL GENERACION -
08:40 - PANGUE-1 RALCO_sinv 0 N - FS - RE - - - - ENEL GENERACION -
08:48 - CHUYACA CHUYACA_DIESEL CI LF LC CI PCP OM - Ctx Lt 220 kV Cautín - Ciruelos - IL 641 STS -
08:51 - PEHUENCHE-2 PEHUENCHE 0 DN - FS - OM - - N - ENEL GENERACION -
08:52 - ANTILHUE-2 ANTILHUE-2_DIESEL - DN DLC PP - OM - Ctx Lt 220 kV Cautín - Ciruelos - - PRIME ENERGIA -
08:55 - RAPEL-5 RAPEL 0 DN - FS - OM - - N - ENEL GENERACION -
09:00 - COLBUN-2 COLBUN_sinv 0 DN - FS - OT - - A - COLBUN -
09:00 - CHUYACA CHUYACA_DIESEL 12 LF LC PC PCP OM - Ctx Lt 220 kV Cautín - Ciruelos - IL 641 STS -
09:09 - ANTILHUE-2 ANTILHUE-2_DIESEL PC N LC PC - OM - Ctx Lt 220 kV Cautín - Ciruelos - - PRIME ENERGIA - PC
09:20 - RAPEL-3 RAPEL 0 DN - FS - OM - - N - ENEL GENERACION -
09:20 - LOSPINOS LOSPINOS_DIESEL MT N LC MT - OM - - - - COLBUN - MT
09:20 - RAPEL-4 RAPEL MT N - MT - OM - - N - ENEL GENERACION - MT
09:20 - ANTILHUE-1 ANTILHUE-1_DIESEL - DN DLC PP - OM - Ctx Lt 220 kV Cautín - Ciruelos - - PRIME ENERGIA -
=== PDF PAGE 44 ===
08-03-2021 Ultima Actualización: 03-08-2021 23:51 CMG-
Online: 118.3 Quillota_220 
kV:
NUEVARE
NCA_TG1
+TV1_DIE
SEL
DOCUMENT
OS SS.CC.
Hora Movi. Equipo / Configuración Despacho Estado EO Consigna Consigna Instrucción 
Cmg Motivo Zona Desacople Condición Neomante Centro de SSCC BASEPOINT
Instalación   Requerido 
 (MW) Operacional Combustibles Cmg Limitación Condición Comentario  del Embalse  Control Activo  
09:37 - CIPRESES-2 CIPRESES_sinv 0 DN - FS - OM - - N - ENEL GENERACION -
09:37 - QUINTERO-2 QUINTERO-2_GNL_E MT N LC MT - OM - - - - ENEL GENERACION - MT
09:37 - CMPCPACIFICO CMPCPACIFICO_BL1+BL2_COGEN PC N - PC - OM - - - - SANTA FE -
09:37 - LOSPINOS LOSPINOS_DIESEL 0 DN DLC FS - OM - - - - COLBUN -
09:37 - KELAR-TG1 KELAR-TG1_TG1+0.5TV_GNL_A MT N LC MT - OM - - - - KELAR - -
09:37 - TOCOPILLA-U15 TOCOPILLA-U15_CAR MT LF - MT PCP OM - - - IL 
2021000376 ENGIE - -
09:38 - ANTILHUE-1 ANTILHUE-1_DIESEL - N LC MT - OM - Ctx Lt 220 kV Cautín - Ciruelos - - PRIME ENERGIA -
09:45 - SANISIDRO-1 SANISIDRO-1_TG1_GNL_E MT LF LC MT PCP OM - - - IL 637 ENEL GENERACION - MT
10:00 - RAPEL-4 RAPEL 0 DN - FS - OM - - N - ENEL GENERACION -
10:13 - NORGENER-NTO2 NORGENER-NTO2_CAR - PO - EP - EP - - - SI 
2021018514 AES GENER - -
10:47 - NUEVAVENTANAS NUEVAVENTANAS_CAR PC N - PC - OM  Cancela IL 653 - - - AES GENER -
10:53 - SANISIDRO-1 SANISIDRO-1_TG1_GNL_E 200 LF LC PC PCP OM - - - IL 637 ENEL GENERACION -
11:00 - QUINTERO-2 QUINTERO-2_GNL_E 0 DN DLC FS - OM - - - - ENEL GENERACION -
11:00 - CIPRESES-1 CIPRESES_sinv 0 DN - FS - OM - - N - ENEL GENERACION -
11:41 - COLMITO COLMITO_DIESEL - DN DLC PP - OM - Ctx Lt 110 kV Quillota - San Pedro - - CARDONES -
11:42 - CIPRESES-1 CIPRESES_sinv PC N - PC - OM - - N - ENEL GENERACION - PC
11:42 - CIPRESES-2 CIPRESES_sinv PC N - PC - OM - - N - ENEL GENERACION - PC
11:42 - CMPCPACIFICO CMPCPACIFICO_BL1+BL2+BL3_COGENPC N - PC - OM - - - - SANTA FE -
11:42 - QUINTERO-2 QUINTERO-2_GNL_E - DN DLC PP - OM - - - - ENEL GENERACION -
11:42 - CMPCCORDILLERA CMPCCORDILLERA_GNL_A - DRO DLC PP - OT - - - IL 
2021000633 SANTA FE -
11:42 - KELAR-TG1 KELAR-TG1_TG1+0.5TV_GNL_A PC N LC PC - OM - - - - KELAR - -
11:42 - TOCOPILLA-U15 TOCOPILLA-U15_CAR PC LF - PC PCP OM - - - IL 
2021000376 ENGIE - -
11:42 - TOCOPILLA-TG3 TOCOPILLA-TG3_GNL_A - DLF DLC FS PCP OM No se despacha por control suministro de combustible. - - IL 
2020000030 ENGIE - -
11:58 - COLMITO COLMITO_DIESEL PC N LC PC - OM - Ctx Lt 110 kV Quillota - San Pedro - - CARDONES - PC
12:16 - ANTILHUE-1 ANTILHUE-1_DIESEL PC N LC PC - OM - Ctx Lt 220 kV Cautín - Ciruelos - - PRIME ENERGIA - PC
12:16 - QUINTERO-2 QUINTERO-2_GNL_E PC N LC PC - OM - - - - ENEL GENERACION - PC
12:30 - KELAR-TG1 KELAR-TG1_TG1+0.5TV_GNL_A MT N LC MT - OM - - - - KELAR - -
12:30 - TOCOPILLA-U15 TOCOPILLA-U15_CAR MT LF - MT PCP OM - - - IL 
2021000376 ENGIE - -
12:30 - CIPRESES-1 CIPRESES_sinv 0 DN - FS - OM - - N - ENEL GENERACION -
12:30 - CIPRESES-2 CIPRESES_sinv 0 DN - FS - OM - - N - ENEL GENERACION -
12:30 - CMPCPACIFICO CMPCPACIFICO_BL1+BL2_COGEN PC N - PC - OM - - - - SANTA FE -
12:31 - CMPCCORDILLERA CMPCCORDILLERA_GNL_A MT RO LC MT - OT - - - IL 
2021000633 SANTA FE - MT
12:34 - CMPCCORDILLERA CMPCCORDILLERA_GNL_A 0 DRO DLC FS - OT - - - IL 
2021000633 SANTA FE -
12:34 - VENTANAS-2 VENTANAS-2_CAR 184 LF - PC PCP OM  Control de parámetros de circulación - - IL 657- IL 632 AES GENER -
12:48 - QUINTERO-2 QUINTERO-2_GNL_E MT N LC MT - OM - - - - ENEL GENERACION - MT
12:48 - SANISIDRO-1 SANISIDRO-1_TG1_GNL_E MT LF LC MT PCP OM - - - IL 637 ENEL GENERACION - MT
13:00 - CIPRESES-1 CIPRESES_sinv MT N - MT - OM - - N - ENEL GENERACION - MT
13:40 - TOTAL ERNC - -57 - - - - - Inicio prorrata Control tx Lt 220 kV Salar - Calama - 228 MVA - - - CDC - -
13:40 - PE-VALLEDELOSVIENTOS PE-VALLEDELOSVIENTOS 70 N - CI - OM - Ctx Lt 220 kV Salar - Calama - - ENEL GREEN POWER - -
13:40 - PFV-JAMA PFV-JAMA 35 N - CI - OM - Ctx Lt 220 kV Salar - Calama - - ENOR CHILE - -
13:40 - PFV-USYA PFV-USYA 51 N - PC - OM No baja por participación en CTF - Ctx Lt 220 kV Salar - Calama - - ACCIONA - -
13:40 - PFV-SANPEDRO PFV-SANPEDRO 70 N - CI - OM - Ctx Lt 220 kV Salar - Calama - - ENOR CHILE - -
13:43 - CHILOE CHILOE_DIESEL - DN DLC PP - OM - Ctx Lt 220 kV Cautín - Ciruelos - - ELEKTRAGEN CHILOE -
13:46 - CHILOE CHILOE_DIESEL 4 N LC CI - OM - Ctx Lt 220 kV Cautín - Ciruelos - - ELEKTRAGEN CHILOE -
13:48 - CANUTILLAR-1 CANUTILLAR MT N - MT - OM - Ctx Lt 220 kV Cautín - Ciruelos A - COLBUN - MT
14:08 - CMPCCORDILLERA CMPCCORDILLERA_GNL_A - DRO DLC PP - OT - - - IL 
2021000633 SANTA FE -
14:08 - CMPCPACIFICO CMPCPACIFICO_BL1+BL2+BL3_COGENPC N - PC - OM  Inicio Ctx Lt 500 kV Polpaico - Lo Aguirre Ctx Lt 500 kV Polpaico - Lo Aguirre - - SANTA FE -
14:08 - CIPRESES-2 CIPRESES_sinv PC N - PC - OM  Inicio Ctx Lt 500 kV Polpaico - Lo Aguirre Ctx Lt 500 kV Polpaico - Lo Aguirre N - ENEL GENERACION - PC
14:08 - CIPRESES-1 CIPRESES_sinv PC N - PC - OM  Inicio Ctx Lt 500 kV Polpaico - Lo Aguirre Ctx Lt 500 kV Polpaico - Lo Aguirre N - ENEL GENERACION - PC
14:08 - CIPRESES-3 CIPRESES_sinv PC N - PC - OM  Inicio Ctx Lt 500 kV Polpaico - Lo Aguirre Ctx Lt 500 kV Polpaico - Lo Aguirre N - ENEL GENERACION - PC
14:08 - LOSPINOS LOSPINOS_DIESEL - DN DLC PP - OM  Inicio Ctx Lt 500 kV Polpaico - Lo Aguirre Ctx Lt 500 kV Polpaico - Lo Aguirre - - COLBUN -
14:23 - LOSPINOS LOSPINOS_DIESEL PC N LC PC - OM - Ctx Lt 500 kV Polpaico - Lo Aguirre - - COLBUN - PC
14:30 - RAPEL-5 RAPEL PC N - PC - OM - Ctx Lt 500 kV Polpaico - Lo Aguirre N - ENEL GENERACION - PC
14:30 - RAPEL-4 RAPEL PC N - PC - OM - Ctx Lt 500 kV Polpaico - Lo Aguirre N - ENEL GENERACION - PC
14:38 - RAPEL-3 RAPEL PC N - PC - OM - - N - ENEL GENERACION - PC
14:38 - CMPCCORDILLERA CMPCCORDILLERA_GNL_A PC RO DLC PC - OT - - - IL 
2021000633 SANTA FE - PC
14:47 - NEHUENCO-2 NEHUENCO-2_TG1+TV1_GNL_D MT N LC MT - OM - Ctx Lt 500 kV Polpaico - Lo Aguirre - - COLBUN - MT
14:47 - LAUTARO-2 LAUTARO-2_BL1+BL2_COGEN - N - PC - OM - Ctx Lt 500 kV Polpaico - Lo Aguirre - - COMASA -
14:47 - MEJILLONES-CTM1 MEJILLONES-CTM1_CAR LF - MT PCP OM - - - IL 
2021000178 ENGIE - -
14:47 - TOCOPILLA-U16 TOCOPILLA-U16_TG1+TV1_GNL_A N LC MT - OM - - - - ENGIE - -
14:47 - COCHRANE-CCH1 COCHRANE-CCH1_CAR - N - CI - OM - - - - AES GENER -
14:47 - COCHRANE-CCH2 COCHRANE-CCH2_CAR - N - CI - OM - - - - AES GENER -
15:30 - RAPEL-3 RAPEL MT N - MT - OM - - N - ENEL GENERACION - MT
15:30 - MEJILLONES-CTM3 MEJILLONES-CTM3_TG1_GNL_A DN DLC PP - OM - - - ENGIE - -
15:33 - RAPEL-4 RAPEL MT N - MT - OM - - N - ENEL GENERACION - MT
15:50 - COLBUN-2 COLBUN_sinv - DN - PP - OT Por SSCC 16:00 Horas - A - COLBUN -
16:00 - COLBUN-2 COLBUN_sinv MT N - MT - OT Por SSCC 16:00 Horas - A - COLBUN - MT
16:00 - SANISIDRO-2 SANISIDRO-2_TG1+TV1_FSTVU_GNL_CMT N LC MT - OM Cambio de Combustible de GNL-E a GNL-C - - - ENEL GENERACION - MT
16:00 - MEJILLONES-CTM1 MEJILLONES-CTM1_CAR LF - PC PCP OM - - - IL 
2021000178 ENGIE - -
16:00 - COCHRANE-CCH1 COCHRANE-CCH1_CAR - N - PC - OM - - - - AES GENER -
16:00 - COCHRANE-CCH2 COCHRANE-CCH2_CAR - N - PC - OM - - - - AES GENER -
16:03 - RAPEL-3 RAPEL 0 DN - FS - OM - - N - ENEL GENERACION -
16:04 - CHILOE CHILOE_DIESEL PC N LC PC - OM - Ctx Lt 220 kV Cautín - Ciruelos - - ELEKTRAGEN CHILOE - PC
16:20 - MEJILLONES-CTM3 MEJILLONES-CTM3_TG1_GNL_A N LC PMT - OM Preparando condiciones de vapor. - - - ENGIE - -
16:21 - RAPEL-4 RAPEL PC N - PC - OM - - N - ENEL GENERACION - PC
16:22 - RAPEL-3 RAPEL - DN - PP - OM - - N - ENEL GENERACION -
16:25 - RAPEL-3 RAPEL PC N - PC - OM - - N - ENEL GENERACION - PC
16:36 - PEHUENCHE-1 PEHUENCHE - DN - PP - OM - - N - ENEL GENERACION -
16:44 - COLMITO COLMITO_DIESEL MT N LC MT - OM - Ctx Lt 110 kV Quillota - San Pedro - - CARDONES - MT
16:48 - PEHUENCHE-1 PEHUENCHE MT N - MT - OM - - N - ENEL GENERACION - MT
16:48 - MEJILLONES-CTM2 MEJILLONES-CTM2_CAR 102 LF - PC PCP OM Cancela IL 654. - - IL 
2021000638 ENGIE - -
16:51 - DEGAN DEGAN_DIESEL PC PO - EP - SDCF Sincronizada en pruebas - - SDCF 19966 PRIME ENERGIA - PC
16:55 - TOCOPILLA-U16 TOCOPILLA-U16_TG1+TV1_GNL_A N LC PC - OM - - - - ENGIE - -
17:00 - SANISIDRO-2 SANISIDRO-2_TG1+TV1_FSTVU_GNL_EPC N LC PC - OM Cambio de Combustible de GNL-C a GNL-E - - - ENEL GENERACION - PC
17:01 - CANUTILLAR-1 CANUTILLAR MT N - PS - OM - Ctx Lt 220 kV Cautín - Ciruelos A - COLBUN -
17:05 - CANUTILLAR-1 CANUTILLAR 0 DN - FS - OM - Ctx Lt 220 kV Cautín - Ciruelos A - COLBUN -
17:05 - NEHUENCO-2 NEHUENCO-2_TG1+TV1_GNL_D PC N LC PC - OM - Ctx Lt 500 kV Polpaico - Lo Aguirre - - COLBUN - PC
17:05 - SANISIDRO-1 SANISIDRO-1_TG1_GNL_E PC LF LC PC PCP OM - - - IL 637 ENEL GENERACION - PC
17:13 - TOCOPILLA-U15 TOCOPILLA-U15_CAR LF - PC PCP OM - - - IL 
2021000376 ENGIE - -
17:13 - KELAR-TG1 KELAR-TG1_TG1+0.5TV_GNL_A N LC PC - OM - - - - KELAR - -
17:14 - QUINTERO-2 QUINTERO-2_GNL_C PC N LC PC - OM Fin Ctx Lt 500 kV Polpaico - Lo Aguirre (Error Dato SCADA Polpaico -Lo Aguirre 16:15) Fin Ctx Lt 500 kV Polpaico - Lo Aguirre - - ENEL GENERACION - PC
17:14 - MEJILLONES-CTM3 MEJILLONES-CTM3_TG1+TV1_GNL_A N LC PMT - OM E/S TV - - - ENGIE - -
17:15 - PEHUENCHE-1 PEHUENCHE MT N - PS - OT - - N - ENEL GENERACION -
17:17 - PEHUENCHE-1 PEHUENCHE 0 DN - FS - OT - - N - ENEL GENERACION -
17:22 - RAPEL-3 RAPEL MT N - PS - OM - - N - ENEL GENERACION -
17:24 - RAPEL-3 RAPEL 0 DN - FS - OM - - N - ENEL GENERACION -
17:25 - RAPEL-5 RAPEL MT N - PS - OM - - N - ENEL GENERACION -
17:27 - RAPEL-5 RAPEL 0 DN - FS - OM - - N - ENEL GENERACION -
17:29 - RAPEL-4 RAPEL MT N - PS - OM - - N - ENEL GENERACION -
17:29 - MEJILLONES-CTM3 MEJILLONES-CTM3_TG1+TV1_GNL_A N LC PC - OM CSG - - - ENGIE - -
=== PDF PAGE 45 ===
08-03-2021 Ultima Actualización: 03-08-2021 23:51 CMG-
Online: 118.3 Quillota_220 
kV:
NUEVARE
NCA_TG1
+TV1_DIE
SEL
DOCUMENT
OS SS.CC.
Hora Movi. Equipo / Configuración Despacho Estado EO Consigna Consigna Instrucción 
Cmg Motivo Zona Desacople Condición Neomante Centro de SSCC BASEPOINT
Instalación   Requerido 
 (MW) Operacional Combustibles Cmg Limitación Condición Comentario  del Embalse  Control Activo  
17:33 - RAPEL-4 RAPEL 0 DN - FS - OM - - N - ENEL GENERACION -
17:44 - COLMITO COLMITO_DIESEL PC N LC PC - OM - Ctx Lt 110 kV Quillota - San Pedro - - CARDONES - PC
17:45 - LOSPINOS LOSPINOS_DIESEL MT N LC MT - OM - - - - COLBUN - MT
17:50 - CMPCCORDILLERA CMPCCORDILLERA_GNL_A MT RO LC MT - OT LC Control suministro de GNL-A - - IL 
2021000633 SANTA FE -
17:50 - PEHUENCHE-1 PEHUENCHE - DN - PP - OT Por SSCC 18:00 Horas - N - ENEL GENERACION -
17:50 - CIPRESES-1 CIPRESES_sinv MT N - MT - OM - - N - ENEL GENERACION - MT
17:50 - CIPRESES-2 CIPRESES_sinv MT N - MT - OM - - N - ENEL GENERACION - MT
17:50 - CIPRESES-3 CIPRESES_sinv MT N - MT - OM - - N - ENEL GENERACION - MT
17:50 - CMPCPACIFICO CMPCPACIFICO_BL1+BL2_COGEN PC N - PC - OM - - - - SANTA FE - PC
17:51 - DEGAN DEGAN_DIESEL - N - PC - OM Cancelada SDCF 10532 Ctx Lt 220 kV Cautín - Ciruelos - - PRIME ENERGIA -
18:00 - PEHUENCHE-1 PEHUENCHE MT N - MT - OT Por SSCC 18:00 Horas - N - ENEL GENERACION - MT
18:00 - RALCO-1 RALCO_sinv MT N - MT - OT MT + SSCC 18:00 Horas - N IL 256 ENEL GENERACION - MT
18:03 - TOTAL ERNC - - - - - - Finaliza prorrata Control tx Lt 220 kV Salar - Calama - 228 MVA - - - CDC - -
18:20 - CMPCCORDILLERA CMPCCORDILLERA_GNL_A 0 DRO DLC FS - OT - - - IL 
2021000633 SANTA FE -
18:22 - CMPCPACIFICO CMPCPACIFICO_BL1+BL2+BL3_COGENPC N - PC - OM - - - - SANTA FE - PC
18:22 - LOSPINOS LOSPINOS_DIESEL PC N LC PC - OM - - - - COLBUN - PC
18:22 - CIPRESES-1 CIPRESES_sinv PC N - PC - OM - - N - ENEL GENERACION - PC
18:22 - CIPRESES-2 CIPRESES_sinv PC N - PC - OM - - N - ENEL GENERACION - PC
18:22 - CIPRESES-3 CIPRESES_sinv PC N - PC - OM - - N - ENEL GENERACION - PC
18:25 - NUEVAVENTANAS NUEVAVENTANAS_CAR 250 LF - PC PCP OM - - - IL 658 AES GENER -
18:27 - NORGENER-NTO2 NORGENER-NTO2_CAR N - PC - OM - - - - AES GENER - -
18:30 - CANDELARIA-2 CANDELARIA-2_GNL_D - DN DLC PP - OM Disponibilidad de 4 Horas GNL-D - - - COLBUN -
18:32 - ATACAMA-1TG1AB ATACAMA-1TG1AB_TG1A+TG1B+TV1_DIESEL - N - PP PCP OM - - - - GAS ATACAMA -
18:34 - NUEVARENCA NUEVARENCA_TG1+TV1_DIESEL - DN DLC PP - OM - - - - GENERADORA METROPOLITANA -
18:35 - RAPEL-3 RAPEL - DN - PP - OM - - N - ENEL GENERACION -
18:38 - RAPEL-3 RAPEL PC N - PC - OM - - N - ENEL GENERACION - PC
18:42 - RAPEL-4 RAPEL - DN - PP - OM - - N - ENEL GENERACION -
18:42 - CHILOE CHILOE_DIESEL MT N LC PS - OM - Ctx Lt 220 kV Cautín - Ciruelos - - ELEKTRAGEN CHILOE -
18:45 - RAPEL-4 RAPEL PC N - PC - OM - - N - ENEL GENERACION - PC
18:46 - RAPEL-5 RAPEL - DN - PP - OM - - N - ENEL GENERACION -
18:49 - RAPEL-5 RAPEL PC N - PC - OM - - N - ENEL GENERACION - PC
18:49 - PEHUENCHE-2 PEHUENCHE - DN - PP - OM - - N - ENEL GENERACION -
18:54 - CANDELARIA-2 CANDELARIA-2_GNL_D PC N DLC PC - OM - - - - COLBUN - PC
18:57 - LOSVIENTOS LOSVIENTOS_DIESEL - DN DLC PP - OM - Ctx Lt 110 kV Quillota - San Pedro - - GENERADORA METROPOLITANA -
18:57 - CANDELARIA-1 CANDELARIA-1_DIESEL - DN - PP - OM - - - - COLBUN -
18:58 - PEHUENCHE-2 PEHUENCHE MT N - MT - OM - - N - ENEL GENERACION - MT
18:59 - CORONEL CORONEL_DIESEL - DN DLC PP - OM - - - - STS -
19:00 - RALCO-2 RALCO_sinv MT N - MT - OM IL 256 x 12 cm/día - N IL 256 ENEL GENERACION - MT
19:04 - PEHUENCHE-2 PEHUENCHE PC N - PC - OM - - N - ENEL GENERACION - PC
19:13 - CANDELARIA-1 CANDELARIA-1_DIESEL MT N - MT - OM - - - - COLBUN - MT
19:13 - SANTAFE SANTAFE_BL1+BL2+BL3+BL4_COGENPC N - PC - OM - - - - SANTA FE - PC
19:13 - TRINCAO TRINCAO_DIESEL - LF LC PC PCP OM - Ctx Lt 220 kV Cautín - Ciruelos - IL 645 CRELL -
19:13 - COLMITO COLMITO_DIESEL - N LC PC - OM - - - - CARDONES -
19:13 - CALLECALLE CALLECALLE_DIESEL - LF - PC PCP OM - Ctx Lt 220 kV Cautín - Ciruelos - IL 602 STS -
19:18 - PENON PENON_DIESEL - DN - PP - OM - - - - ENLASA - -
19:23 - TRAPEN TRAPEN_DIESEL PC LF LC PC PCP OM Finaliza Ctx Lt 220 kV Cautín - Ciruelos - - IL 586 ENLASA - PC
19:23 - LOSVIENTOS LOSVIENTOS_DIESEL MT N LC MT - OM - Ctx Lt 110 kV Quillota - San Pedro - - GENERADORA METROPOLITANA - MT
19:23 - CORONEL CORONEL_DIESEL PC N LC PC - OM - - - - STS - PC
19:23 - DEGAN DEGAN_DIESEL - N - PC - OM - - - - PRIME ENERGIA -
19:23 - CHUYACA CHUYACA_DIESEL PC LF LC PC PCP OM - - - IL 643 STS - PC
19:23 - TENOGAS TENOGAS_GLP - DN DLC PP - OM - - - - ENLASA -
19:23 - TENO TENO_DIESEL - DN DLC PP - OM - - - - ENLASA -
19:23 - ANTILHUE-1 ANTILHUE-1_DIESEL PC N LC PC - OM - - - - PRIME ENERGIA - PC
19:23 - ANTILHUE-2 ANTILHUE-2_DIESEL PC N LC PC - OM - - - - PRIME ENERGIA - PC
19:23 - PENON PENON_DIESEL - N - PC - OM - - - - ENLASA - -
19:24 - SANTALIDIA SANTALIDIA_DIESEL - DN DLC PP - OM - - - - GENERADORA METROPOLITANA -
19:33 - TENO TENO_DIESEL PC N LC PC - OM - - - - ENLASA - PC
19:39 - TENOGAS TENOGAS_GLP PC N LC PC - OM - - - - ENLASA - PC
19:40 - PLACILLA PLACILLA_DIESEL - DN DLC PP - OM - - - - CHILQUINTA -
19:40 - TERMOPACIFICO TERMOPACIFICO_DIESEL - DN - PP - OM - - - - TERMOPACIFICO - -
19:40 - ESPINOS ESPINOS_BL1_DIESEL DN - PP - OM - - - - POTENCIA - 50
19:40 - ARICA-GMAR ARICA-GMAR_DIESEL - DN - PP - OM - - - ENGIE - -
19:40 - ARICA-M1AR ARICA-M1AR_DIESEL - DN - PP - OM - - - ENGIE - -
19:40 - ARICA-M2AR ARICA-M2AR_DIESEL - DN - PP - OM - - - ENGIE - -
19:40 - AGUASBLANCAS-AGB AGUASBLANCAS-AGB_DIESEL - DN - PP - OM - - - - ON GROUP - -
19:44 TERMOPACIFICO TERMOPACIFICO_DIESEL PC LF - PCP PCP OM - - - SICF 
2021014730 TERMOPACIFICO - -
19:45 - NORGENER-NTO2 NORGENER-NTO2_CAR PO - EP - EP - - - SI 
2021018573 AES GENER - -
19:46 - ESPERANZA-DS1 ESPERANZA-DS1_DIESEL - DN - PP - OM - - - - ENOR CHILE -
19:46 - ESPERANZA-DS2 ESPERANZA-DS2_DIESEL - DN - PP - OM - - - - ENOR CHILE -
19:46 - SANTALIDIA SANTALIDIA_DIESEL PC N LC PC - OM - - - - GENERADORA METROPOLITANA - PC
19:46 - QUINTAY QUINTAY_DIESEL - DN LC PP - OM - - - - CHILQUINTA -
19:46 PAJONALES PAJONALES_DIESEL DN PP OM - - - PRIME - -
19:47 PAJONALES PAJONALES_DIESEL N - PC - OM - - - PRIME - -
19:51 - PLACILLA PLACILLA_DIESEL PC N - PC - OM - - - - CHILQUINTA - PC
19:53 - ESPERANZA-DS2 ESPERANZA-DS2_DIESEL PC N - PC - OM - - - - ENOR CHILE - PC
19:53 - AGUASBLANCAS-AGB AGUASBLANCAS-AGB_DIESEL - N - PC - OM - - - - ON GROUP - -
19:55 - ESPERANZA-DS1 ESPERANZA-DS1_DIESEL PC N - PC - OM - - - - ENOR CHILE - PC
19:56 - ATACAMA-1TG1A ATACAMA-1TG1A_TG1A_DIESEL N LC PMT - OM - - - - GAS ATACAMA - -
19:59 - ARICA-GMAR ARICA-GMAR_DIESEL - N - PC - OM - - - ENGIE - -
20:03 - QUINTAY QUINTAY_DIESEL PC N LC PC - OM - - - - CHILQUINTA - PC
20:05 - ARICA-M1AR ARICA-M1AR_DIESEL - N - PC - OM - - - ENGIE - -
20:08 - ARICA-M2AR ARICA-M2AR_DIESEL - N - PC - OM - - - ENGIE - -
20:14 - LOSGUINDOS-2 LOSGUINDOS-2_DIESEL MT N LC MT - OM - - - - LOS GUINDOS - MT
20:24 - UJINA-1 UJINA-1_DIESEL - DN - PP - OM - - - - ENOR CHILE -
20:25 - LAPORTADA-TECNET LAPORTADA-TECNET_DIESEL - DN - PP - OM - - - - TRANSEMEL - -
20:26 - ESPERANZA-DS1 ESPERANZA-DS1_DIESEL 0 DF - FS - OM - - - IF 
2021000648 ENOR CHILE -
20:28 - LOSGUINDOS LOSGUINDOS_DIESEL MT N LC MT - OM - - - - LOS GUINDOS - MT
20:29 - UJINA-1 UJINA-1_DIESEL - N - PC - OM - - - - ENOR CHILE -
20:30 - LAPORTADA-TECNET LAPORTADA-TECNET_DIESEL - N - PC - OM - - - - TRANSEMEL - -
20:30 - LAPORTADA-TECNET LAPORTADA-TECNET_DIESEL - N - PC - OM - - - - TRANSEMEL - -
20:30 - LAPORTADA-TECNET LAPORTADA-TECNET_DIESEL - N - PC - OM - - - - TRANSEMEL - -
21:17 - LOSGUINDOS-2 LOSGUINDOS-2_DIESEL MT N LC PS - OM - - - - LOS GUINDOS -
21:18 - ANGOSTURA-3 RALCO_sinv 0 DN - FS - RE - - - - COLBUN -
21:21 - LOSGUINDOS LOSGUINDOS_DIESEL MT N LC PS - OM - - - - LOS GUINDOS -
21:23 - LOSGUINDOS-2 LOSGUINDOS-2_DIESEL 0 DN DLC FS - OM - - - - LOS GUINDOS -
21:26 - LOSGUINDOS LOSGUINDOS_DIESEL 0 DN DLC FS - OM - - - - LOS GUINDOS -
21:29 - NUEVARENCA NUEVARENCA_TG1+TV1_DIESEL - N LC PMT - OM  Sincronizada TG - - - GENERADORA METROPOLITANA -
21:31 ATACAMA-1TG1A ATACAMA-1TG1A_TG1A+0.5TV1_DIESEL- N - PMT OM E/S TV1C, Acople de caldera TG1A - - - GAS ATACAMA - -
21:35 - SANTALIDIA SANTALIDIA_DIESEL MT N LC MT - OM - - - - GENERADORA METROPOLITANA - MT
21:35 - QUINTAY QUINTAY_DIESEL MT N LC PS - OM - - - - CHILQUINTA -
21:35 PAJONALES PAJONALES_DIESEL - DN - FS - OM - - - PRIME - -
21:35 UJINA-1 UJINA-1_DIESEL - DN - FS - OM - - - - ENOR CHILE - -
21:37 - QUINTAY QUINTAY_DIESEL 0 DN DLC FS - OM - - - - CHILQUINTA -
21:44 ATACAMA-1TG1B ATACAMA-1TG1B_TG1B_DIESEL N PMT OM - - - GAS ATACAMA - -
21:51 - SANTALIDIA SANTALIDIA_DIESEL MT N LC PS - OM - - - - GENERADORA METROPOLITANA -
21:56 TERMOPACIFICO TERMOPACIFICO_DIESEL 30 LF - PCP PCP OM - - SICF 
2021014730 TERMOPACIFICO - -
22:00 - SANTALIDIA SANTALIDIA_DIESEL 0 DN DLC FS - OM - - - - GENERADORA METROPOLITANA -
22:15 - HORNITOS-CTH HORNITOS-CTH_CAR 170 LF - PC PCP OM Cancela IL 2021000652 e IL 2021000655 - - IL 
2021000475 ENGIE - PC
=== PDF PAGE 46 ===
08-03-2021 Ultima Actualización: 03-08-2021 23:51 CMG-
Online: 118.3 Quillota_220 
kV:
NUEVARE
NCA_TG1
+TV1_DIE
SEL
DOCUMENT
OS SS.CC.
Hora Movi. Equipo / Configuración Despacho Estado EO Consigna Consigna Instrucción 
Cmg Motivo Zona Desacople Condición Neomante Centro de SSCC BASEPOINT
Instalación   Requerido 
 (MW) Operacional Combustibles Cmg Limitación Condición Comentario  del Embalse  Control Activo  
22:17 - NUEVARENCA NUEVARENCA_TG1+TV1_DIESEL - N LC PMT - OM  Sincronizada TV - - - GENERADORA METROPOLITANA -
22:18 - ESPERANZA-DS1 ESPERANZA-DS1_DIESEL - PO - EP - EP Sincronizada en pruebas - - IF 
2021000648 ENOR CHILE -
22:18 - ATACAMA-1TG1AB ATACAMA-1TG1AB_TG1A+TG1B+TV1_DIESEL - N - PMT - OM Acopla Atacama TG1B - - - GAS ATACAMA -
22:20 - PLACILLA PLACILLA_DIESEL MT N - PS - OM - - - - CHILQUINTA -
22:20 - ESPERANZA-DS2 ESPERANZA-DS2_DIESEL MT N - PS - OM - - - - ENOR CHILE -
22:20 - TERMOPACIFICO TERMOPACIFICO_DIESEL - LF - PS PCP OM - - - SICF 
2021014730 PRIME ENERGIA - -
22:20 - ESPINOS ESPINOS_BL1_DIESEL - N - PS - OM - - - - POTENCIA - -
22:20 - AGUASBLANCAS-AGB AGUASBLANCAS-AGB_DIESEL - N - PS - OM - - - - ON GROUP - -
22:20 - ARICA-GMAR ARICA-GMAR_DIESEL - N - PS - OM - - - - ENGIE - -
22:25 - TERMOPACIFICO TERMOPACIFICO_DIESEL - DLF - FS PCP OM - - - SICF 
2021014730 PRIME ENERGIA - -
22:26 - ESPERANZA-DS2 ESPERANZA-DS2_DIESEL 0 DN - FS - OM - - - - ENOR CHILE -
22:26 - ARICA-GMAR ARICA-GMAR_DIESEL - DN - FS - OM - - - - ENGIE - -
22:31 - ANTILHUE-1 ANTILHUE-1_DIESEL - N LC MT - OM Inicia Ctx Lt 220 kV Cautín - Ciruelos Ctx Lt 220 kV Cautín - Ciruelos - - PRIME ENERGIA -
22:31 - TENO TENO_DIESEL MT N LC PS - OM - - - - ENLASA -
22:31 - LOSVIENTOS LOSVIENTOS_DIESEL 60 N LC CI - OM - - - - GENERADORA METROPOLITANA -
22:31 - ARICA-M1AR ARICA-M1AR_DIESEL - N - PS - OM - - - - ENGIE - -
22:31 - ARICA-M2AR ARICA-M2AR_DIESEL - N - PS - OM - - - - ENGIE - -
22:31 - ESPINOS ESPINOS_BL1_DIESEL - DN - FS - OM - - - - POTENCIA - -
22:35 - ARICA-M1AR ARICA-M1AR_DIESEL - DN - FS - OM - - - - ENGIE - -
22:36 - ARICA-M2AR ARICA-M2AR_DIESEL - DN - FS - OM - - - - ENGIE - -
22:36 - AGUASBLANCAS-AGB AGUASBLANCAS-AGB_DIESEL - DN - FS - OM - - - - ON GROUP - -
22:41 - RAPEL-3 RAPEL MT N - PS - OM Por control cota - N - ENEL GENERACION -
22:41 - RAPEL-5 RAPEL MT N - PS - OM - - N - ENEL GENERACION -
22:41 - ATACAMA-1TG1AB ATACAMA-1TG1AB_TG1A+TG1B+TV1_DIESEL PC N - PC - OM - - - - GAS ATACAMA -
22:43 - RAPEL-5 RAPEL 0 DN - FS - OM - - N - ENEL GENERACION -
22:43 - RAPEL-3 RAPEL 0 DN - FS - OM - - N - ENEL GENERACION -
22:43 - TENO TENO_DIESEL 0 DN DLC FS - OM - - - - ENLASA -
22:46 - LOSVIENTOS LOSVIENTOS_DIESEL MT N LC PS - OM - Ctx Lt 110 kV Quillota - San Pedro - - GENERADORA METROPOLITANA -
22:46 - LAPORTADA-TECNET LAPORTADA-TECNET_DIESEL - N - PS - OM - - - - TRANSEMEL - -
22:46 - PENON PENON_DIESEL - N - PS - OM - - - - ENLASA - -
22:48 - LAPORTADA-TECNET LAPORTADA-TECNET_DIESEL - DN - FS - OM - - - - TRANSEMEL - -
22:50 - CANDELARIA-2 CANDELARIA-2_GNL_D MT N LC PS - OM Contro Suministro de combustible. - - - COLBUN -
22:55 - ANGOSTURA-3 RALCO_sinv - DN - PP - RE - - - - COLBUN -
22:56 - PENON PENON_DIESEL - DN - FS - OM - - - - ENLASA - -
22:58 - ANGOSTURA-3 RALCO_sinv MT N - MT - RE - - - - COLBUN - MT
22:59 - LOSVIENTOS LOSVIENTOS_DIESEL 0 DN DLC FS - OM - - - - GENERADORA METROPOLITANA -
23:00 - ANGOSTURA-2 RALCO_sinv 0 DN - FS - RE - - - - COLBUN -
23:00 - ANTILHUE-2 ANTILHUE-2_DIESEL - N LC MT - OM - Ctx Lt 220 kV Cautín - Ciruelos - - PRIME ENERGIA -
23:02 - TENOGAS TENOGAS_GLP MT N LC PS - OM - - - - ENLASA -
23:02 - CORONEL CORONEL_DIESEL MT N LC PS - OM - - - - STS -
23:02 - CANDELARIA-1 CANDELARIA-1_DIESEL MT N - PS - OM - - - - COLBUN - MT
23:02 - COLMITO COLMITO_DIESEL MT N LC PS - OM - - - - CARDONES -
23:02 - SANTAFE SANTAFE_BL1+BL2+BL3_COGEN - N - PC - OM - - - - SANTA FE -
23:02 - COLBUN-2 COLBUN_sinv MT N - MT - OT Más SSCC - A - COLBUN - MT
23:02 - PEHUENCHE-1 PEHUENCHE MT N - MT - OT Más SSCC - N - ENEL GENERACION - MT
23:02 - PEHUENCHE-2 PEHUENCHE MT N - MT - OM Más SSCC - N - ENEL GENERACION - MT
23:05 - CANDELARIA-2 CANDELARIA-2_GNL_D 0 DN DLC FS - OM - - - - COLBUN -
23:09 - CORONEL CORONEL_DIESEL 0 DN DLC FS - OM - - - - STS -
23:11 - TENOGAS TENOGAS_GLP 0 DN DLC FS - OM - - - - ENLASA -
23:14 - COLMITO COLMITO_DIESEL 0 DN DLC FS - OM - - - - CARDONES -
23:20 - RAPEL-4 RAPEL MT N - PS - OM - - N - ENEL GENERACION -
23:20 - CIPRESES-1 CIPRESES_sinv MT N - MT - OM Más SSCC - N - ENEL GENERACION - MT
23:20 - CIPRESES-2 CIPRESES_sinv MT N - MT - OM Más SSCC - N - ENEL GENERACION -
23:20 - CIPRESES-3 CIPRESES_sinv MT N - MT - OM Más SSCC - N - ENEL GENERACION - MT
23:25 - LOSPINOS LOSPINOS_DIESEL MT N LC MT - OM - - - - COLBUN - MT
23:25 - ATACAMA-1TG1AB ATACAMA-1TG1AB_TG1A+TG1B+TV1_DIESEL 300 N - CI - OM - - - - GAS ATACAMA - -
23:26 - ESPERANZA-DS1 ESPERANZA-DS1_DIESEL 0 DN - FS - OM Disponible. Cancela IF 2021000648. - - - ENOR CHILE -
23:29 - RAPEL-4 RAPEL 0 DN - FS - OM - - N - ENEL GENERACION -
23:32 - NUEVARENCA NUEVARENCA_TG1+TV1_DIESEL 220 N LC MT - OM - - - - GENERADORA METROPOLITANA -
23:35 - CMPCPACIFICO CMPCPACIFICO_BL1+BL2_COGEN - N - PC - OM - - - - SANTA FE -
23:35 - NUEVARENCA NUEVARENCA_TG1+TV1_DIESEL 220 N LC CI - OM - - - - GENERADORA METROPOLITANA -
23:35 - ATACAMA-1TG1AB ATACAMA-1TG1AB_TG1A+TG1B+TV1_DIESEL MT N - MT - OM - - - - GAS ATACAMA - -
23:36 - LOSPINOS LOSPINOS_DIESEL MT N LC PS - OM - - - - COLBUN -
23:37 - ANTILHUE-1 ANTILHUE-1_DIESEL MT N LC PS - OM - Ctx Lt 220 kV Cautín - Ciruelos - - PRIME ENERGIA -
23:39 - LOSPINOS LOSPINOS_DIESEL 0 DN DLC FS - OM - - - - COLBUN -
23:50 - NUEVAVENTANAS NUEVAVENTANAS_CAR - N - PC - OM Cancela IL 658 - - - AES GENER -
23:58 - NUEVARENCA NUEVARENCA_TG1+TV1_DIESEL PC N LC PC - OM - - - - GENERADORA METROPOLITANA - PC
23:59 - MOV. CMG - - - - - - - Movimiento para estimar CMG horario - - - CDC
=== PDF PAGE 47 ===
INFORME DIARIO
Lunes 08 de Marzo del 2021

=== PDF PAGE 48 ===
1
DESVIACIONES DE LA PROGRAMACION
1
.
1
. 
Centrales
Centrales
Prog.
Real
Desv %
Estado
AILLIN
-
0.0
-
PMG
ATACAMA SOLAR S.A.
-
0.0
-
Abanico
655.2
640.6
-2.23 %
RO
Aguas Blancas Diésel
0.0
5.2
GNP
Alfalfal
2826.6
2855.5
+1.02 %
Alto Renaico
17.7
19.2
+8.60 %
PMG
Ancoa
449.5
440.6
-1.98 %
Andes Diésel
0.0
0.0
-
Andes FO6
0.0
0.0
-
Andina-CTA
4248.0
0.0
(*)
 -100.00 %
DF
Angamos-ANG1
6617.8
6534.8
-1.25 %
Angamos-ANG2
6741.7
6603.5
-2.05 %
Angostura
1197.2
1508.0
+25.96 %
RO
Antilhue
1239.2
1090.1
-12.03 %
Antuco
3528.7
3284.0
-6.94 %
RO
Arauco
0.0
0.0
-
MM
Arica-GMAR
0.0
11.4
GNP
Arica-M1AR
0.0
4.7
GNP
Arica-M2AR
0.0
2.9
GNP
Atacama-1 Diésel
0.0
472.2
GNP
Atacama-1 GNL
0.0
0.0
-
Atacama-2 Diésel
0.0
0.0
-
Atacama-2 GNL
0.0
0.0
-
Bess Andes
-
10.0
GNP
Bess Angamos
-
6.7
GNP
Bess Cochrane
-
0.2
GNP
Blanco
0.0
192.2
GNP
Bocamina 2
8281.5
7987.0
-3.56 %
CALAMA
-
0.0
-
CAMPOS DEL SOL
-
0.0
-
CMPC Cordillera
0.0
159.7
GNP
LCI
CMPC Laja
350.0
184.6
-47.26 %
MM
CMPC Pacífico
622.2
561.9
-9.69 %
CMPC Santa Fe
0.0
0.0
-
MM
CMPC Tissue
-
42.8
-
PMG
Callao
0.0
0.0
-
PMG
Calle Calle
172.8
164.3
-4.92 %
LF
Campiche
0.0
0.0
-
MM
Candelaria 1 Diésel
0.0
477.0
GNP
Candelaria 1 GNL
0.0
0.0
-
Candelaria 1 Gas Arg
0.0
0.0
-
Candelaria 2 Diésel
0.0
0.0
-
Centrales
Prog.
Real
Desv %
Estado
Machicura
432.0
432.0
-
LF, 
RO
Maitenes
272.0
262.1
-3.65 %
DF, 
RO
Malalcahuello
0.0
0.0
-
DF
Mampil
210.3
129.5
-38.41 %
Mantos Blancos-MIMB
0.0
0.0
-
Mariposas
48.0
50.5
+5.21 %
PMG
Masisa
264.0
180.4
-31.67 %
Maule
0.0
0.0
-
Mejillones IEM
7784.0
7787.4
+0.04 %
Mejillones-CTM1
1440.0
3226.1
(*)
 +124.04 %
LF
Mejillones-CTM1 Fuel Oil
-
0.0
-
Mejillones-CTM2
1861.6
1933.9
+3.89 %
LF
Mejillones-CTM3 Diésel
0.0
0.0
-
Mejillones-CTM3 GNL
1217.7
1306.6
+7.30 %
Mejillones-CTM3 Gas Arg
0.0
-
-
Mejillones-PAM
528.0
508.7
-3.65 %
Mocho
68.1
75.9
+11.46 %
NEGRETE
-
0.0
-
Nalcas
0.0
0.0
-
PMG
Nehuenco 1 Diésel
0.0
0.0
-
Nehuenco 1 GNL
7680.0
7633.0
-0.61 %
Nehuenco 1 Gas Arg
0.0
0.0
-
Nehuenco 2 Diésel
0.0
0.0
-
Nehuenco 2 GNL
9095.9
8534.0
-6.18 %
Nehuenco 2 Gas Arg
0.0
0.0
-
Nehuenco 9B Diésel
0.0
0.0
-
Nehuenco 9B GNL
0.0
0.0
-
Nehuenco 9B Gas Arg
0.0
0.0
-
Newen Diésel
0.0
0.0
-
DF
Newen Gas
0.0
0.0
-
DF
Newen Gas Arg
0.0
0.0
-
DF
Newen Propano
0.0
-
-
DF
Norgener-NTO1
3131.6
3070.0
-1.97 %
LF
Norgener-NTO2
2838.9
2840.4
+0.05 %
Norgener-NTO2 Fuel Oil
-
0.0
-
Nueva Aldea 1
72.0
59.7
-17.14 %
LF
Nueva Aldea 2
0.0
0.0
-
Nueva Aldea 3
888.0
746.2
-15.97 %
Nueva Renca Diésel
0.0
225.0
GNP
RO
Nueva Renca GNL
0.0
0.0
-
Nueva Renca Gas Arg
0.0
0.0
-
Nueva Ventanas
6000.0
6028.0
+0.47 %
LF, 
RO
=== PDF PAGE 49 ===
Candelaria 2 GNL
0.0
443.0
GNP
Candelaria 2 Gas Arg
0.0
0.0
-
Candelaria Solar
22.7
21.8
-4.08 %
Canutillar
1089.5
137.0
-87.43 %
Capullo
84.0
79.3
-5.60 %
Cardones
0.0
0.0
-
Carena
167.0
168.1
+0.66 %
PMG
Carilafquén
371.5
415.4
+11.80 %
Celco
0.0
0.1
GNP
Cementos Bío Bío
0.0
0.0
-
RO
Cenizas
0.0
0.0
-
Chacabuquito
381.6
416.6
+9.17 %
Chacayes
1741.9
1768.1
+1.50 %
Chagual
-
0.0
-
Chapiquiña
172.0
142.5
-17.15 %
Chiburgo
254.0
248.0
-2.36 %
PMG
Chiloé
0.0
31.0
-
PMG
Cholguán
216.1
129.2
-40.23 %
Cholguán IFO
-
0.0
-
Chuyaca
166.3
107.4
-35.41 %
LF
Cipreses
415.4
1096.1
+163.91 %
RO
Cipresillos
-
0.0
-
PMG
Cochrane-CCH1
6443.1
5977.2
-7.23 %
Cochrane-CCH2
6346.4
5952.8
-6.20 %
Cogen. Aconcagua
0.0
166.0
GNP
RO
Cogen. Biobío
492.0
0.0
-100.00 %
Colbún
2196.7
2251.0
+2.47 %
MM
Colihues Diésel
-
0.0
-
DF
Colihues HFO
0.0
0.0
-
DF
Colmito Diésel
0.0
558.5
GNP
Colmito GNL
0.0
0.0
-
Concón
0.0
0.0
-
PMG
Constitución
0.0
0.0
-
PMG
Convento Viejo
61.2
80.6
+31.75 %
Coronel Diésel
0.0
133.8
GNP
Coronel GNL
0.0
0.0
-
Coronel Gas Arg
0.0
0.0
-
Coya
0.0
0.0
-
Cumbres
137.7
145.8
+5.90 %
Curillinque
817.3
868.4
+6.25 %
RO
Degañ
0.0
0.0
-
DF
Degañ 2
0.0
0.0
-
DF
Deuco
-
0.0
-
Diego de Almagro
0.0
0.0
-
Digua
-
0.0
-
Don Jorge
4.6
5.7
+24.05 %
Dos Valles
34.7
56.0
+61.28 %
PMG
El Paso
470.0
424.5
-9.68 %
El Peñón
0.0
233.7
GNP
El Pinar
-
0.0
-
El Rincón
4.5
5.8
+29.35 %
PMG, 
DF
Centrales
Prog.
Real
Desv %
Estado
Ojos de Agua
153.1
153.1
-0.00 %
PMG
Olivos
0.0
0.0
-
PFV AZABACHE
15.9
1.5
-90.65 %
P
PFV EL SALITRAL
20.7
0.0
-100.00 %
PFV PLAYERITO
25.0
25.2
+1.09 %
PFV PLAYERO
25.1
25.5
+1.66 %
PFV RÍO ESCONDIDO
-
0.0
-
PFV SANTA ISABEL
-
0.0
-
Pajonales
0.0
173.6
GNP
LF
Palacios
31.2
28.9
-7.36 %
PMG
Palmucho
574.1
573.4
-0.13 %
Pangue
1686.7
2112.2
+25.23 %
RO
Pehuenche
2273.2
3109.8
+36.81 %
Peuchén
378.9
167.3
-55.85 %
Pilmaiquén
251.0
258.2
+2.87 %
RO
Placilla
0.0
6.0
-
PMG
Planta Valdivia
0.0
238.5
GNP
LF
Providencia
24.0
35.4
+47.50 %
Puente Solar
21.9
22.8
+4.01 %
Pulelfu
66.7
63.8
-4.35 %
PMG
Pullinque
169.1
189.3
+11.95 %
Punta Colorada Diésel
0.0
0.0
-
Punta Colorada IFO
0.0
0.0
-
Puntilla
362.6
308.1
-15.03 %
Queltehues
775.0
842.5
+8.71 %
Quilleco
500.6
455.0
-9.10 %
MM
Quintay
0.0
3.0
-
PMG
Quintero 1A Diésel
0.0
0.0
-
MM, 
RO
Quintero 1A GNL
1851.6
0.0
(*)
 -100.00 %
MM
Quintero 1A Gas Arg
0.0
0.0
-
MM
Quintero 1B Diésel
0.0
0.0
-
RO
Quintero 1B GNL
2138.0
2145.0
+0.33 %
Quintero 1B Gas Arg
0.0
0.0
-
Ralco
1246.1
1338.0
+7.37 %
RO
Rapel
1125.0
2058.7
+82.99 %
DF
Rauquén
80.8
81.8
+1.32 %
Renaico
68.1
89.2
+30.98 %
PMG
Renca
0.0
0.0
-
Rinconada
60.4
71.7
+18.61 %
Rucatayo
0.0
0.0
-
PMM
Rucúe
1164.9
1111.0
-4.63 %
MM
Río Colorado
72.0
69.4
-3.61 %
Río Huasco
45.8
38.5
-15.94 %
Río Picoiquén
33.6
38.7
+15.18 %
SF Energía
1364.8
1087.8
-20.30 %
San Andrés
762.4
870.7
+14.21 %
San Clemente
63.0
58.9
-6.51 %
PMG
San Gregorio
0.0
0.0
-
PMG
San Ignacio
0.0
0.0
-
San Isidro 1 Diésel
0.0
0.0
-
RO
San Isidro 1 GNL
0.0
4340.0
(*)
GNP
DF, 
LF
Centrales
Prog.
Real
Desv %
Estado
=== PDF PAGE 50 ===
El Salvador
0.0
0.0
-
El Toro
5752.6
5624.7
-2.22 %
RO
El Totoral
0.0
0.0
-
PMG, 
MM
Emelda 1
0.0
0.0
-
Emelda 2
0.0
0.0
-
Enaex-CUMMINS
0.0
0.0
-
Enaex-DEUTZ
0.0
0.0
-
Energía Pacífico
384.0
338.3
-11.91 %
Escuadrón
192.0
188.7
-1.72 %
LF
Esperanza-DS1
0.0
0.0
-
Esperanza-DS2
0.0
0.0
-
Esperanza-TG1
0.0
0.0
-
Espinos
0.0
245.2
GNP
Eólica Aurora
275.8
233.1
-15.48 %
Eólica Cabo Leones 1
179.1
217.0
+21.17 %
Eólica Cabo Leones 2
772.2
177.3
-77.04 %
Eólica Cabo Leones 3
276.8
140.7
-49.16 %
Eólica Canela
14.2
35.6
+150.25 %
Eólica Canela 2
63.4
157.8
+148.90 %
Eólica Cuel
485.3
404.6
-16.63 %
Eólica El Arrayán
145.7
249.8
+71.51 %
Eólica El Maitén
122.1
115.5
-5.39 %
Eólica La Esperanza
165.9
0.0
-100.00 %
PMG
Eólica La Estrella
-
0.0
-
Eólica La Flor
647.1
0.0
-100.00 %
Eólica Lebu
57.0
78.9
+38.38 %
PMG
Eólica Los Buenos Aires
460.2
396.7
-13.80 %
Eólica Los Cururos
58.7
58.7
+0.09 %
Eólica Monte Redondo
39.6
40.2
+1.44 %
Eólica Punta Colorada
42.3
56.1
+32.65 %
DF
Eólica Punta Palmeras
54.7
149.2
+172.94 %
Eólica Punta Sierra
149.0
157.8
+5.91 %
RO
Eólica Renaico
1514.8
1428.5
-5.70 %
Eólica San Gabriel
2472.0
2565.0
+3.76 %
LF
Eólica San Juan
222.5
177.7
-20.13 %
Eólica San Pedro
19.4
8.0
-58.70 %
Eólica San Pedro 2
8.0
16.1
+102.01 %
DLF
Eólica Sarco
279.6
282.3
+0.96 %
LF
Eólica Sierra Gorda
769.2
918.8
+19.45 %
Eólica Talinay Oriente
107.9
123.1
+14.08 %
Eólica Talinay Poniente
165.0
129.1
-21.75 %
Eólica Taltal
388.5
420.3
+8.17 %
Eólica Tolpán Sur
1238.1
1520.5
+22.81 %
Eólica Totoral
35.8
110.6
+209.37 %
Eólica Ucuquer 2
64.6
0.0
-100.00 %
Eólica Valle de los Vientos
717.9
855.0
+19.09 %
Florida
0.0
0.0
-
Geo. Cerro Pabellón
768.0
915.1
+19.16 %
LF
Guacolda 1
3057.0
3118.0
+2.00 %
LF, 
RO
Guacolda 2
0.0
1201.0
(*)
GNP
LF, 
RO
Centrales
Prog.
Real
Desv %
Estado
San Isidro 1 Gas Arg
0.0
0.0
-
San Isidro 2 Diésel
0.0
0.0
-
RO
San Isidro 2 GNL
9120.0
8617.0
-5.52 %
San Isidro 2 Gas Arg
0.0
0.0
-
San Lorenzo 1
0.0
0.0
-
San Lorenzo 2
0.0
0.0
-
San Lorenzo 3
0.0
0.0
-
Santa Fe
72.8
73.8
+1.36 %
LF
Santa Lidia
0.0
231.0
GNP
Santa Marta
240.0
137.2
-42.83 %
Santa María
8880.0
8840.0
-0.45 %
RO
Sauzal
1342.3
1456.3
+8.49 %
RO
Sauzal 60 Hz
-
0.0
-
Sauzalito
268.5
240.2
-10.54 %
Solar Aguila 1
15.5
15.4
-0.58 %
Solar Almeyda
519.9
517.4
-0.48 %
Solar Andes
180.2
174.0
-3.46 %
Solar Andes 2A
240.6
332.2
+38.10 %
LF
Solar Antay
75.0
69.9
-6.82 %
PMG
Solar Atacama 2
990.7
1381.8
+39.47 %
Solar Carrera Pinto
684.8
735.0
+7.33 %
LF
Solar Cerro Dominador
934.5
916.4
-1.94 %
Solar Chañares
299.1
278.1
-7.02 %
Solar Diego de Almagro
237.2
228.0
-3.89 %
Solar Doña Carmen
208.4
234.3
+12.41 %
Solar El Pelícano
903.6
912.9
+1.04 %
Solar El Pilar - Los Amarillos
0.0
0.0
-
PMG
Solar El Romero
1447.0
1480.9
+2.34 %
Solar FV Bolero
1176.1
1135.3
-3.46 %
Solar Finis Terrae
929.9
1020.0
+9.69 %
LF
Solar GPG San Pedro
791.2
789.0
-0.27 %
Solar Huatacondo
780.1
753.2
-3.45 %
Solar Jama
463.6
429.3
-7.39 %
Solar Javiera
598.9
511.6
-14.58 %
Solar La Huayca 2
169.7
163.2
-3.84 %
Solar La Silla
12.5
14.1
+12.64 %
Solar Lalackama
477.3
469.1
-1.73 %
Solar Lalackama 2
118.9
147.2
+23.80 %
Solar Llano de Llampos
842.4
809.4
-3.92 %
Solar Loma Los Colorados
8.1
4.8
-40.44 %
PMG
Solar Los Loros
263.1
277.7
+5.55 %
LF
Solar Los Tilos
25.5
33.1
+29.82 %
Solar Luz del Norte
1162.3
1215.4
+4.57 %
RO
Solar María Elena
560.3
566.3
+1.08 %
Solar Nuevo Quillagua
821.7
841.6
+2.42 %
Solar PFV Granja Solar
1006.3
955.1
-5.09 %
Solar PV Conejo
971.0
989.5
+1.90 %
Solar PV Salvador
518.7
543.3
+4.75 %
Solar Pampa Camarones
55.8
44.3
-20.61 %
Solar Pampa Solar Norte
620.5
640.8
+3.27 %
Centrales
Prog.
Real
Desv %
Estado
=== PDF PAGE 51 ===
Guacolda 3
3273.4
3374.0
+3.07 %
LF, 
RO
Guacolda 4
3135.0
2875.0
-8.29 %
LF, 
RO
Guacolda 5
3652.9
3328.0
-8.90 %
LF, 
RO
Guayacán
201.2
144.2
-28.37 %
HP EL ATAJO
23.3
23.4
+0.26 %
HP FLORIDA II
125.0
182.5
+46.00 %
HP FLORIDA III
55.2
53.0
-3.99 %
Hidroeléctrica Chilco
-
0.0
-
Horcones Diésel
0.0
0.0
-
Horcones TG
-
0.0
-
Hornitos
632.0
813.5
+28.72 %
Hornitos-CTH
3858.3
2585.2
(*)
 -32.99 %
LF
Huasco
0.0
0.0
-
Huasco TG IFO
0.0
-
-
Inacal
0.0
0.0
-
Isla
772.1
780.0
+1.03 %
Itata
0.0
0.0
-
RO
Juncal
360.0
481.2
+33.67 %
Kelar Diésel
0.0
0.0
-
Kelar GNL
5784.2
5628.9
-2.69 %
DF
LA HUELLA
-
0.0
-
La Confluencia
1625.0
1571.0
-3.32 %
La Higuera
2040.0
1949.3
-4.45 %
MM
La Mina
0.0
0.0
-
La Portada-TECNET
0.0
5.9
GNP
Laguna Verde TG
0.0
0.0
-
DF
Laguna Verde TV
0.0
0.0
-
Laja 1
0.0
0.0
-
Laja Energía Verde
240.0
121.0
-49.58 %
RO
Las Vegas
0.0
0.0
-
PMG
Lautaro 1
624.0
21.4
-96.56 %
RO, 
SDCF
Lautaro 2
528.0
464.4
-12.04 %
RO
Lebu
-
0.0
-
PMG
Licantén
156.0
83.7
-46.38 %
Licán
60.0
80.6
+34.37 %
Linares Norte
0.0
0.0
-
PMG
Lircay
348.0
360.9
+3.71 %
Llauquereo
1.0
0.1
-93.95 %
PMG
Loma Alta
342.5
342.1
-0.12 %
Loma Los Colorados 1
0.0
0.0
-
PMG, 
DF
Loma Los Colorados 2
336.0
251.0
-25.30 %
Los Guindos TG1 Diésel
0.0
50.4
GNP
Los Guindos TG2 Diésel
0.0
62.5
GNP
Los Hierros
142.0
147.8
+4.08 %
Los Hierros 2
36.0
25.9
-28.06 %
Los Molles
36.9
39.0
+5.83 %
Los Pinos
300.0
1319.0
+339.67 %
Los Quilos
648.0
672.5
+3.78 %
Los Vientos
0.0
387.0
GNP
MALGARIDA 1
-
0.0
-
Centrales
Prog.
Real
Desv %
Estado
Solar Piloto Cardones
1.5
1.4
-7.48 %
PMG
Solar Pozo Almonte 2
72.7
65.6
-9.76 %
Solar Pozo Almonte 3
132.2
137.8
+4.25 %
Solar Puerto Seco
86.6
93.7
+8.16 %
PMG
Solar Quilapilún
901.9
865.4
-4.05 %
Solar SDGx01
6.6
7.6
+14.85 %
PMG
Solar San Andrés
391.8
329.4
-15.92 %
Solar Santiago
665.0
636.9
-4.22 %
Solar Uribe
479.0
489.2
+2.14 %
Solar Usya
407.8
361.4
-11.37 %
LF
Taltal 1 Diésel
0.0
0.0
-
MM
Taltal 1 GNL
0.0
0.0
-
MM
Taltal 2 Diésel
0.0
0.0
-
Taltal 2 GNL
0.0
0.0
-
Tamaya-Suta
0.0
0.0
-
Tarapacá-CTTAR
0.0
0.0
-
Tarapacá-CTTAR Fuel Oil
-
0.0
-
Tarapacá-TGTAR
0.0
0.0
-
Teno
0.0
132.8
GNP
Teno Gas 50
0.0
133.4
GNP
Termopacífico
0.0
198.9
GNP
Tocopilla-TG1
0.0
0.0
-
Tocopilla-TG2
0.0
0.0
-
Tocopilla-TG3 Diésel
0.0
0.0
-
LF
Tocopilla-TG3 GNL
0.0
0.0
-
LF
Tocopilla-U14
1452.7
0.0
(*)
 -100.00 %
SDCF, 
RO, 
LF
Tocopilla-U14 Fuel Oil
-
0.0
-
Tocopilla-U15
1792.2
1807.9
+0.87 %
LF
Tocopilla-U15 Fuel Oil
-
0.0
-
Tocopilla-U16 Diésel
0.0
0.0
-
Tocopilla-U16 GNL
5303.8
5137.8
-3.13 %
Tocopilla-U16 Gas Arg
0.0
-
-
Trapén
1636.1
1335.7
-18.36 %
LF
Trincao
432.0
358.7
-16.97 %
Trongol
-
0.0
-
PMG
Ujina-1
109.8
6.5
-94.10 %
Ujina-2
104.2
0.0
-100.00 %
Ujina-3
114.9
0.0
-100.00 %
Ujina-4
102.6
0.0
-100.00 %
Ujina-5
201.1
0.0
-100.00 %
MM
Ujina-6
201.1
0.0
-100.00 %
Ventanas 1
0.0
0.0
-
ERE
Ventanas 2
4680.0
4465.0
-4.59 %
LF, 
RO
Villa Alegre
73.4
71.8
-2.08 %
Viñales
528.0
737.1
+39.60 %
Volcán
228.0
208.8
-8.41 %
Yungay 1 Diésel
0.0
0.0
-
Yungay 1 GNL
0.0
0.0
-
Yungay 2 Diésel
0.0
0.0
-
Yungay 2 GNL
0.0
0.0
-
Centrales
Prog.
Real
Desv %
Estado
=== PDF PAGE 52 ===
MALGARIDA 2
-
97.2
GNP
MALLECO NORTE
-
0.0
-
MALLECO SUR
-
0.0
-
Centrales
Prog.
Real
Desv %
Estado
Yungay 3 Diésel
0.0
0.0
-
Yungay 3 GNL
0.0
0.0
-
Yungay 4
0.0
0.0
-
Total
230942.4
230528.7
-0.18 %
Centrales
Prog.
Real
Desv %
Estado
=== PDF PAGE 53 ===
1
.
2
. 
PMGD
Centrales
Prog.
Real
Desv %
Agni
-
0.0
-
Alerce
-
0.0
-
Alicahue
12.0
20.4
+70.19 %
Allipén
63.3
48.8
-22.87 %
Almendrado
-
21.9
-
Ancalí
-
0.0
-
Argomedo
58.5
71.4
+22.08 %
Aromos
-
2.3
-
Arrayán
-
0.0
-
Auxiliar del Maipo
86.9
96.9
+11.57 %
Bellavista 1
91.4
90.3
-1.24 %
Biocruz
-
20.1
-
Biomar
-
0.0
-
Bluegate
-
0.0
-
Boldos
-
0.0
-
Boquiamargo
0.0
0.0
-
Bureo
0.2
7.3
+4180.85 %
Calafate
-
0.0
-
Calfuco
-
0.0
-
Caliboro
22.9
23.5
+2.71 %
Campesina
-
0.0
-
Casablanca 1
-
0.0
-
Casablanca 2
-
0.0
-
Cavancha
42.2
0.0
-100.00 %
Cañete
-
0.0
-
Chacabuco
50.8
85.8
+68.87 %
Chanleufu
14.4
15.4
+6.96 %
Chifin
-
0.0
-
Chile Generación
-
0.0
-
Chorrillos
-
0.0
-
Chufkén (Traiguén)
-
0.0
-
Ciruelillo
-
26.1
-
Cocharcas
21.8
16.3
-25.00 %
Collil
1.5
3.9
+156.68 %
Conchali
-
0.0
-
Contra
-
0.0
-
Contulmo
-
0.0
-
Copiulemu
-
14.4
-
Correntoso
0.0
0.0
-
Cortés
-
0.0
-
Cosapilla
11.8
12.0
+2.21 %
Curacautín
-
1.5
-
Curauma
-
0.0
-
Curileufu
-
0.0
-
DON ANDRÓNICO
-
17.5
-
Danisco
-
0.0
-
Darlin
45.9
55.5
+21.06 %
Don Walterio
0.0
10.3
-
Dongo
1.9
3.6
+85.44 %
Centrales
Prog.
Real
Desv %
Sepultura
-
0.0
-
Skretting
-
0.0
-
Skretting Osorno
-
0.0
-
Sol de Septiembre
61.0
64.1
+5.09 %
Solar Alto
14.2
17.0
+18.98 %
Solar Altos de Til Til
11.2
13.5
+20.03 %
Solar Altos del Paico
0.0
-
-
Solar Alturas de Ovalle
40.8
36.5
-10.48 %
Solar Amparo del Sol
22.8
18.3
-19.91 %
Solar Antonia
16.9
23.8
+40.47 %
Solar Ariztía
10.8
8.0
-26.32 %
Solar Bellavista
19.1
13.2
-30.79 %
Solar Cabilsol
24.4
20.0
-17.91 %
Solar Cachiyuyo 2
88.2
91.2
+3.36 %
Solar Calama 1
95.0
92.1
-3.11 %
Solar Calle Larga
12.0
24.7
+105.67 %
Solar Canesa 1
15.6
27.2
+75.16 %
Solar Casuto
10.9
20.2
+84.85 %
Solar Catemu
10.0
16.9
+68.87 %
Solar Catán
25.7
24.1
-6.07 %
Solar Cernicalo 1
15.2
14.4
-4.88 %
Solar Cernicalo 2
15.2
13.3
-12.15 %
Solar Chalinga
11.6
18.7
+60.74 %
Solar Chancon
23.2
20.7
-10.95 %
Solar Chimbarongo
24.5
22.1
-9.92 %
Solar Chuchiñi
19.6
19.1
-2.36 %
Solar Citrino
0.0
0.0
-
Solar Cordillerilla
12.3
0.0
-100.00 %
Solar Covadonga
76.9
74.5
-3.18 %
Solar Crucero
13.2
22.0
+67.28 %
Solar Cruz
15.9
25.6
+61.74 %
Solar Cuz Cuz
20.4
20.4
+0.12 %
Solar Don Eugenio
27.2
22.5
-17.19 %
Solar Don Mariano
22.5
22.5
-0.33 %
Solar Eclipse
50.8
63.1
+24.04 %
Solar El Boco
21.9
14.1
-35.66 %
Solar El Chincol
26.1
27.3
+4.22 %
Solar El Chucao
20.2
23.5
+15.99 %
Solar El Divisadero
19.1
21.8
+14.11 %
Solar El Estero
11.1
14.2
+27.40 %
Solar El Laurel
50.1
55.4
+10.49 %
Solar El Picurio
28.7
26.3
-8.54 %
Solar El Pilpen
29.4
25.2
-14.29 %
Solar El Pitio
30.9
25.1
-18.87 %
Solar El Queltehue
28.7
-
-
Solar El Quemado
14.4
27.1
+88.44 %
Solar El Queule
37.6
49.2
+30.71 %
Solar El Roble
25.0
68.2
+172.76 %
Solar El Sauce
25.0
22.6
-9.76 %
=== PDF PAGE 54 ===
Donguil
0.2
0.3
+55.96 %
Doña Hilda
0.0
0.0
-
Doña Javiera
-
2.8
-
Doñihue
64.3
66.6
+3.65 %
EL ROMERAL
71.8
70.0
-2.44 %
Eagon
-
0.0
-
El Agrio
3.6
5.5
+54.52 %
El Arrayán
-
11.0
-
El Campesino 1
-
3.2
-
El Canelo
39.9
42.4
+6.09 %
El Canelo 1
-
0.0
-
El Colorado
3.7
3.7
+1.61 %
El Condor
9.5
9.9
+3.79 %
El Diuto
56.2
52.4
-6.81 %
El Faro
-
0.0
-
El Litre
56.9
78.2
+37.39 %
El Llano
5.5
7.8
+40.75 %
El Manzano
51.8
59.4
+14.77 %
El Mirador
0.2
0.7
+385.25 %
El Molle
-
0.0
-
El Nogal
-
0.1
-
El Queltehue
-
27.3
-
El Resplandor
20.7
22.4
+8.22 %
El Tártaro
0.0
0.0
-
Energía León
-
74.3
-
Ensenada
0.0
0.0
-
Ermitaño
-
0.0
-
Estancilla
-
0.0
-
Estandartes
-
0.0
-
Eyzaguirre
15.2
15.6
+2.49 %
Eólica El Arrebol
85.6
166.5
+94.47 %
Eólica Huajache
56.2
91.0
+61.96 %
Eólica Las Peñas
74.9
134.2
+79.16 %
Eólica Lebu 3
49.2
0.0
-100.00 %
Eólica Raki
84.3
91.6
+8.72 %
Eólica Ucuquer
44.2
84.7
+91.67 %
Eólico El Nogal
127.5
141.4
+10.85 %
Galpón
7.5
7.6
+0.93 %
Gami
-
0.0
-
Granada
75.3
72.5
-3.67 %
Guanaco Solar
22.8
24.1
+5.40 %
HBS
-
3.1
-
HBS-GNL
-
17.4
-
Hidrobonito MC1
23.8
22.8
-4.56 %
Hidrobonito MC2
12.2
11.9
-3.11 %
Hidroeléctrica Cumpeo
42.6
43.1
+1.12 %
JCE
-
0.0
-
Juncalito
10.0
16.6
+66.00 %
LAS TORTOLAS
2.3
2.5
+7.38 %
LUMBRERAS
25.3
29.7
+17.48 %
La Arena
0.0
0.0
-
Centrales
Prog.
Real
Desv %
Solar Encon
37.7
67.2
+78.13 %
Solar Esperanza
21.1
0.0
-100.00 %
Solar Filomena
11.3
20.2
+79.38 %
Solar Fotovolt
0.0
0.0
-
Solar Francisco
-
0.0
-
Solar GR Lemu
45.3
45.9
+1.46 %
Solar GR Pepa
15.9
17.5
+10.15 %
Solar GR Santa Rosa
64.6
78.6
+21.63 %
Solar Girasoles
19.8
21.4
+8.12 %
Solar Guadalao
17.9
23.0
+28.29 %
Solar Homero
28.5
-
-
Solar Hormiga
15.3
16.2
+5.27 %
Solar Hornitos
2.1
0.9
-59.79 %
Solar Illapel 5X
16.8
27.1
+60.74 %
Solar Jahuel
27.2
47.7
+75.23 %
Solar Jaururo
12.7
19.2
+50.88 %
Solar José Soler Mallafré
12.2
12.7
+3.49 %
Solar Konda
11.4
20.7
+81.70 %
Solar La Acacia
80.5
62.3
-22.67 %
Solar La Blanquina
75.5
71.5
-5.25 %
Solar La Chapeana
19.0
17.5
-8.24 %
Solar La Chimba Bis
20.1
17.9
-11.01 %
Solar La Esperanza 2
77.2
78.9
+2.26 %
Solar La Estancia
23.1
23.4
+1.17 %
Solar La Frontera
41.2
34.9
-15.23 %
Solar La Lajuela
36.8
45.7
+24.10 %
Solar La Manga
30.0
16.2
-45.95 %
Solar La Quinta
27.2
25.0
-8.10 %
Solar Lagunilla
20.1
22.2
+10.52 %
Solar Las Araucarias
0.0
0.0
-
Solar Las Codornices
27.6
28.3
+2.57 %
Solar Las Mercedes 1
22.3
22.1
-0.96 %
Solar Las Mollacas
19.0
15.2
-19.90 %
Solar Las Palomas
30.7
27.4
-10.75 %
Solar Las Perdices
0.0
0.0
-
Solar Las Rojas
22.7
14.0
-38.17 %
Solar Las Terrazas
21.1
0.0
-100.00 %
Solar Las Torcazas
-
0.0
-
Solar Las Turcas
28.6
25.1
-12.34 %
Solar Lipangue
0.0
0.0
-100.00 %
Solar Llanos de Potroso
0.0
50.9
-
Solar Lo Miranda
53.8
52.9
-1.64 %
Solar Lo Sierra
17.0
19.4
+14.56 %
Solar Loreto
18.0
21.4
+18.82 %
Solar Los Gorriones
30.3
24.6
-18.91 %
Solar Los Libertadores
58.1
54.2
-6.66 %
Solar Los Paltos
12.4
22.6
+82.65 %
Solar Los Patos
31.1
27.7
-10.80 %
Solar Los Puquios
22.0
0.0
-100.00 %
Solar Luce
12.9
21.7
+67.67 %
Solar Luders
27.8
25.8
-7.23 %
Centrales
Prog.
Real
Desv %
=== PDF PAGE 55 ===
La Bifurcada
4.6
4.6
-0.06 %
La Compañía 2
22.9
32.1
+40.60 %
La Ligua
12.8
21.0
+63.22 %
La Montaña 1
0.0
0.0
-
La Montaña 2
0.0
0.0
-
La Paloma
21.5
11.9
-44.55 %
La Viña - Alto la Viña
8.5
8.7
+1.22 %
Las Chacras
17.7
23.3
+31.65 %
Las Flores
4.1
10.5
+156.97 %
Las Lechuzas
0.0
0.0
-
Las Pampas
-
0.0
-
Las Vertientes
26.6
27.9
+4.93 %
Lepanto
-
0.0
-
Lipigas Concón
-
0.0
-
Lirio del campo
1.1
1.2
+7.33 %
Lonquimay
-
0.0
-
Los Bajos
116.9
123.1
+5.31 %
Los Colonos
-
0.0
-
Los Corrales
0.4
2.6
+506.78 %
Los Corrales 2
0.0
0.0
-
Los Morros
31.1
34.2
+9.86 %
Los Negros
-
0.0
-
Los Padres
0.0
0.0
-
Los Perales
18.5
20.5
+10.93 %
Los Sauces
-
5.6
-
Los Álamos
-
0.0
-
Louisiana Pacific
-
0.0
-
Lousiana Pacific 2
-
0.0
-
MCH-Dosal
-
0.0
-
MSA-1
1.8
0.5
-74.50 %
Maisan
2.2
2.0
-12.05 %
Mallarauco
72.3
73.3
+1.43 %
María Elena
0.0
0.0
-
María Pinto
15.2
14.4
-5.32 %
Melo
41.9
43.7
+4.31 %
Mimbre
-
0.0
-
Minihidro Alto Hospicio
21.4
22.0
+2.81 %
Minihidro El Toro
21.4
21.3
-0.19 %
Minihidro Santa Rosa
11.3
11.6
+3.19 %
Molinera Villarrica
1.3
2.6
+107.62 %
Monte Patria
-
0.0
-
Muchi
0.0
0.0
-
Multiexport 1
-
0.0
-
Multiexport 2
-
0.0
-
Munilque 1
6.9
1.4
-79.81 %
Munilque 2
0.0
9.3
-
Orafti
-
0.0
-
PFV CANELILLO
14.8
24.0
+62.49 %
PFV CIPRES
61.7
6.1
-90.16 %
PFV COCINILLAS
14.3
23.6
+65.19 %
Centrales
Prog.
Real
Desv %
Solar Luna
15.1
19.6
+29.91 %
Solar Luna del Norte
21.4
20.8
-2.86 %
Solar Malaquita 2
90.0
89.1
-1.02 %
Solar Marchigue 2
77.2
80.3
+4.10 %
Solar Marchigue 7
18.2
23.5
+29.00 %
Solar Marin
13.5
25.9
+91.12 %
Solar Montt
14.0
25.5
+81.50 %
Solar Norte Chico 1
10.3
16.0
+55.57 %
Solar Ocoa
30.1
11.5
-61.86 %
Solar Olivillo
65.8
73.7
+12.14 %
Solar Ovejería
81.5
68.3
-16.20 %
Solar PFV Mostazal
86.9
75.2
-13.42 %
Solar PMGD Diego de Almagro
0.0
0.0
-
Solar PSF Lomas Coloradas
12.7
13.9
+9.08 %
Solar Pama
8.3
11.7
+40.70 %
Solar Panquehue 2
46.3
40.8
-11.73 %
Solar Paraguay
79.5
71.0
-10.75 %
Solar Parque Bicentenario
11.2
22.5
+100.48 %
Solar Pedreros
15.3
23.8
+55.30 %
Solar Peralillo
28.7
26.7
-6.97 %
Solar Pica
0.0
0.0
-
Solar Piquero
22.9
26.3
+14.64 %
Solar Pirque
20.6
21.7
+5.16 %
Solar Placilla
66.5
80.0
+20.29 %
Solar Población
18.0
23.5
+30.45 %
Solar Portezuelo
25.7
22.9
-11.13 %
Solar Pozo Almonte 1
0.0
0.0
-
Solar Pullalli
14.0
16.6
+18.34 %
Solar Punta Baja
19.1
15.3
-20.06 %
Solar Queltehue
19.7
23.9
+21.08 %
Solar RLA
16.9
22.1
+30.68 %
Solar Ranguil
14.0
22.6
+61.55 %
Solar Rodeo
13.3
22.1
+66.61 %
Solar Rovián
55.8
63.0
+12.85 %
Solar San Francisco
56.1
25.3
-54.97 %
Solar San Isidro
21.9
19.8
-9.23 %
Solar San Pedro
22.4
21.3
-4.78 %
Solar Santa Adriana
18.4
20.6
+12.22 %
Solar Santa Amelia
13.1
17.0
+30.01 %
Solar Santa Cecilia
17.0
15.3
-9.76 %
Solar Santa Clara
20.7
18.3
-11.54 %
Solar Santa Julia
24.4
26.9
+10.27 %
Solar Santa Laura
24.9
21.4
-14.10 %
Solar Santuario
28.3
25.6
-9.68 %
Solar Sol
21.4
21.2
-1.04 %
Solar Talca
71.3
63.2
-11.38 %
Solar Talhuén
28.7
22.8
-20.59 %
Solar Tambo Real
21.2
16.1
-23.90 %
Solar Techos de Altamira
1.4
0.0
-100.00 %
Solar Til Til
23.1
7.7
-66.54 %
Centrales
Prog.
Real
Desv %
=== PDF PAGE 56 ===
CSE:
Conectada a Sistema Externo
DF:
Desconexión Forzada
DLC:
Desconectada con Limitación de Combustible
DLCI:
Desconectada con Limitación de Combustible por Instalaciones
DLF:
Desconectada con Limitación Forzada
DLP:
Desconectada con Limitación Programada
DP:
Desconexión Programada
DRO:
Desconectada con Restricción Operativa
ERE:
Estado de Reserva Estratégica
FE:
Falla Externa
GNP:
Generación no programada
IF:
Indisponibilidad por Falla
IL:
Informe de Limitación de Unidades Generadoras
LC:
Limitación de Combustible
LCI:
Limitación de Combustible por Instalaciones
LF:
Limitación Forzada
LP:
Limitación programada
MM:
Mantenimiento Mayor
P:
Prueba de Puesta en Servicio
PDO:
Prueba DO
PMG:
Pequeño Medio de Generación
PMGD:
Pequeño Medio de Generación Distribuida
PMM:
Programa de Mantenimiento Mayor
PMMep:
Programa de Mantenimiento Mayor con extensión de plazo
PO:
Prueba Operacional
RO:
Restricción Operativa
SDCF:
Solicitud de desconexión de curso forzoso
SI:
Sin información
Abreviaturas:
PFV PITRA
18.7
25.6
+36.43 %
PFV SANTA INES
15.7
0.0
-100.00 %
PINARES
-
0.0
-
Palmar
30.5
32.3
+5.77 %
Panguipulli
-
0.0
-
Pehui
12.5
12.7
+1.78 %
Pichilonco
0.0
0.0
-
Picoltué
-
0.0
-
Pilpilen
15.8
25.1
+59.25 %
Pitotoy
23.6
0.0
-100.00 %
Puclaro
39.2
40.9
+4.35 %
Punitaqui
-
0.0
-
Purísima
3.6
2.8
-22.28 %
QUINANTU
23.0
17.5
-24.23 %
QUITRALMAN
-
0.0
-
Quillaileo
2.0
0.0
-100.00 %
Quillay
18.1
22.4
+23.69 %
RAULI
84.2
70.6
-16.22 %
Ramadilla
-
0.0
-
Rapaco
-
0.0
-
Raso Power
-
0.3
-
Reca
3.0
3.0
+0.60 %
Rey
-
0.0
-
Riñinahue
22.6
23.8
+5.45 %
Robleria
34.3
12.7
-63.02 %
Río Azul
-
0.0
-
Río Mulchén
0.2
1.9
+923.87 %
SANTA CAROLINA
23.1
21.4
-7.63 %
Salmofood 1
-
0.0
-
Santa Elena
0.0
6.6
-
Santa Irene
-
0.0
-
Santa Isabel
11.8
11.8
-0.44 %
Sauce Andes
12.0
10.4
-13.22 %
Centrales
Prog.
Real
Desv %
Solar Trebal
19.2
18.5
-3.83 %
Solar Trica-Dos
16.8
14.8
-11.41 %
Solar Tricahue 2
72.7
79.0
+8.62 %
Solar Tucúquere
16.8
26.1
+55.69 %
Solar UTFSM Valparaíso Valdés
0.2
0.2
-4.35 %
Solar UTFSM Viña del Mar
1.1
2.0
+76.29 %
Solar Valle Este 2
78.5
67.1
-14.50 %
Solar Valle Oeste 2
80.6
67.2
-16.61 %
Solar Valle de la Luna 2
26.6
15.2
-42.74 %
Solar Victoria
90.1
83.6
-7.18 %
Solar Villa Cruz
24.1
24.1
+0.17 %
Solar Villa Prat
4.9
25.7
+421.29 %
Solar Villa Seca
22.1
22.7
+2.47 %
Solar Vituco 2B
19.2
23.3
+21.31 %
Solar Ñilhue
6.6
5.7
-14.36 %
Solar Ñiquén
22.4
23.1
+3.12 %
Southern
-
0.0
-
Tambores
-
0.0
-
Tamm
-
0.0
-
Tapihue
-
0.0
-
Tirúa
-
0.0
-
Tomaval
-
11.6
-
Trailelfú
3.6
3.7
+1.03 %
Tranquil
0.0
0.0
-
Trebal Mapocho
-
65.9
-
Trueno
16.1
15.0
-6.72 %
Truful Truful
18.2
19.1
+5.19 %
Watts 1
-
0.0
-
Watts 2
-
0.0
-
Yumbel
-
0.0
-
Zapallar
-
0.0
-
Zofri
-
0.0
-
Total
7083.4
7715.6
+8.92 %
Centrales
Prog.
Real
Desv %
=== PDF PAGE 57 ===
2
JUSTIFICACIÓN DE PRINCIPALES DESVIACIONES (*)
Guacolda 2
GNP por disponibilidad anticipada.
Quintero 1A GNL
Menor generación real por indisponibilidad.
San Isidro 1 GNL
GNP por costo marginal.
Andina-CTA
Menor generación real por indisponibilidad.
Hornitos-CTH
Menor generación real por limitación.
Mejillones-CTM1
Mayor generación real por cancelación de limitación.
Tocopilla-U14
Menor generación real por indisponibilidad.
=== PDF PAGE 58 ===
3
ESTADO DE LAS CENTRALES
3
.
1
. 
Desconexión Forzada
CENTRALES (≥100 MW)
Disponibilidad (%)
Observaciones
Andina-CTA
0.0
Alta excentricidad en la turbina, según IF 2020002751.
Kelar GNL
0.0
Kelar TG2 indisponible, según IF 2021000581.
Rapel
64.0
U-1 y U-2 indisponibles, según IF 2021000280 - 2021000286.
San Isidro 1 GNL
54.0
TV con desconexión de curso forzoso para reparar tubo roto de la caldera, según SDCF 2021019699.
3
.
2
. 
Estado de Reserva Estratégica
CENTRALES (≥100 MW)
Disponibilidad (%)
Observaciones
Ventanas 1
100.0
Ventanas 1 se encuentra en Estado de Reserva Estratégica. Por lo tanto, para solicitar su despacho se debe cumplir lo indicado
en el “Reglamento de Potencia” (Decreto 62/2006, modificado por el Decreto 42 del 2020), específicamente lo señalado en el
“Art. 25 quinquies”
3
.
3
. 
Limitación Forzada
CENTRALES (≥100 MW)
Disponibilidad (%)
Observaciones
Eólica San Gabriel
87.0
Limitada a 159 MW. Causa informada: Falla en alimentador 6 por actuación relé 50N, según IL 2021000443.
Eólica Sarco
90.0
Limitada a 153 MW. Causa informada: Falla de circuito N°4, según IL 2021000356.
Guacolda 1
86.0
Limitada a 133 MW Causa informada: Por máximo control de válvula de turbina, según IL 2021000412.
Guacolda 2
33.0
Limitada en 50 MW. Causa informada: Reparación de tubo roto en caja lado B del condensador, según IL 2021029642.
Guacolda 3
97.0
Limitada a 150 MW. Causa informada: Control de parámetros del sistema de circulación, según IL 2021000581.
Guacolda 4
93.0
Limitada en 144 MW Causa informada: control de parámetros del sistema de circulación, según IL 2021000523.
Guacolda 5
97.0
Limitada en 150 MW. Causa informada: Control de parámetros del sistema de circulación, según IL 202100050.
Hornitos-CTH
56.9
Control de emisiones de material particulado, según IL 2021000475 y limitada a MT por rotura sifón CTA, según IL 2021000655.
Mejillones-CTM1
88.9
Limitada a 144 MW por presurización del hogar caldera, según IL 2021000178.
Mejillones-CTM2
59.3
Limitada en 102MW por revisión de ventiladores de aire primario 1 y 4, según IL 2021000638
Norgener-NTO1
95.3
Se requiere verificación de Pmax con pruebas de performance de turbina y caldera, según IL 2021000072.
Nueva Ventanas
100.0
Limitada a 250 MW. Causa informada: Control parámetros sistema de circulación, según IL 2021000596.
Pajonales
92.0
Limitada a 96 MW. Causa informada: Alta temperatura en componentes del motor de grupos generadores, según IL 2021000469.
San Isidro 1 GNL
54.0
Limitado a 285 MW (TG en 200 MW) y no puede entregar SSCC de AGC por inestabilidad de combustión, según IL 2021000637.
Solar Carrera Pinto
77.0
Limitada a 70 MW. Causa informada: Falla en línea de producción N° 4, según IL 2020002383.
Solar Finis Terrae
79.7
Limitada en 110 MW. Causa informada: Cabinas de inversores siniestradas, según IL 2021000247.
Tocopilla-U14
0.0
Diferencial alta presión hogar, según IL2021000554.
Tocopilla-U15
67.9
Filtración descarga del desaireador, según IL2021000376.
Ventanas 2
93.0
Limitada a 190 MW. Causa informada: Control de parámetros del sistema de combustión, según IL 2021000630.
3
.
4
. 
Mantenimiento Mayor
CENTRALES (≥100 MW)
Disponibilidad (%)
Observaciones
Campiche
0.0
Mantenimiento Mayor.
Colbún
50.0
U-1 Mantenimiento Mayor.
La Higuera
50.0
U-2 Mantenimiento Mayor.
Quintero 1A Diésel
0.0
Mantenimiento Mayor.
=== PDF PAGE 59 ===
Quintero 1A Gas Arg
0.0
Mantenimiento Mayor.
Quintero 1A GNL
0.0
Mantenimiento Mayor.
Rucúe
50.0
U-1 Mantenimiento Mayor.
Taltal 1 Diésel
0.0
Mantenimiento Mayor.
Taltal 1 GNL
0.0
Mantenimiento Mayor.
CENTRALES (≥100 MW)
Disponibilidad (%)
Observaciones
3
.
5
. 
Restricción Operativa
CENTRALES (≥100 MW)
Disponibilidad (%)
Observaciones
Abanico
100.0
Limitada a un mínimo técnico provisorio de 5 MW. Causa informada: Debe quedar una unidad en servicio para alimentar al cliente
externo Frontel, que abastece la zona de Antuco, Abanico y Lago Laja, además alimenta los SS/AA de central El Toro y es
respaldo de los SS/AA de la central Antuco, según IL 2020002320.
Angostura
100.0
Respecto de la operación de las unidades de la central hidroeléctrica Angostura ( CH Angostura) no se apliquen incrementos del
caudal efluente entre las 09:00 y las 21:00 horas desde el 01 de diciembre de 2020 hasta el 31 de marzo de 2021. Lo anterior
para efectos de limitar los riesgos sobre las personas que ocupan el lecho del rió Bio Bio durante la época estival. De acuerdo a
carta GM N° 213/2020. No puede participar en SSCC de CPF y CTF entre las 09:00 y las 21:00 hrs, según IL 2020002329.
Antuco
100.0
Debido a la entrada en vigencia del periodo de riego 2020 - 2021, Central Antuco deberá ajustar su generación al promedio del
caudal afluente, esto con la finalidad de evitar fluctuaciones del caudal en la descarga, que puedan afectar a las comunidades y
Asociaciones de canalistas de Antuco y Laja, según IL 2020002301.
Cipreses
100.0
C. Cipreses, de acuerdo a convenio de riego de la Laguna Maule de 1947, en temporada de riego y cuando el río Maule en
Armerillo se encuentra deficitario (actual escenario) se debe al menos generar el caudal afluente a la laguna La Invernada, lo que
implica no embalsar. En la práctica, ésta condición se cumple manteniendo la cota de la Laguna en un nivel no mayor al que
comienza en un conteo semanal. Para este periodo de la temporada actual, la cota se ha fijado en: 1.313.43 msnm,
correspondiente a la cota final del día Domingo 20/12, según IL 2020002484.
El Toro
100.0
Central El Toro podrá variar su potencia activa durante el periodo de riego si se cumplen las siguientes condiciones: 1.- Que las
variaciones de generación en la Central El Toro sean compensadas de manera tal que, al final de cada día, el volumen total de
agua extraída desde el embalse Laja sea el mismo que el volumen total de agua solicitada por la DOH, como tasa de extracción,
para ese día. O, dicho de otra manera, que la tasa de extracción promedio diaria coincida con la tasa de extracción solicitada por
la DOH para cada día. 2.- Que las variaciones de generación en la Central El Toro sean administradas de manera tal que durante
todo momento la generación de central Antuco se mantenga constante, con una generación equivalente a las extracciones de
riego solicitada por la DOH más la hoya intermedia, lo anterior, mediante la adecuada utilización de la bocatoma Polcura. Dado lo
anterior, Central El Toro podrá colaborar en control primario de frecuencia (CPF) del Sistema Eléctrico. Considerar para propósito
anterior un nivel en bocatoma Polcura cercano a los 734,00 [m.s.n.m.] de manera de disponer de una banda adecuada para
reaccionar a las variaciones potenciales producto del CPF, según IL 2020002456.
Guacolda 1
86.0
Limitada a variar entre plena carga y MT con Tpo. de estabilización de 2 hrs para disminuir stress térmico de paneles de
sobrecalentado y recalentado de la caldera, según IL 2019000959
Guacolda 2
33.0
Limitada a 113 MW. Causa informada: Control de parámetros del sistema de circulación, según IL 2021000516.
Guacolda 3
97.0
Limitada a variar entre plena carga y MT con Tpo. de estabilización de 2 hrs para disminuir stress térmico de paneles de
sobrecalentado y recalentado de la caldera, según IL 2019000958.
Guacolda 4
93.0
Limitada a variar entre plena carga y MT con Tpo. de estabilización de 2 hrs para disminuir stress térmico de paneles de
sobrecalentado y recalentado de la caldera, según IL 2019000957.
Guacolda 5
97.0
Por estabilización de caldera, Unidad debe cumplir tiempo de estabilización de 2 hrs, según IL 2020002295.
Nueva Renca Diésel
100.0
Limitada a operar con diésel en algunos escenarios. Causa informada: En escenarios de Pre emergencia y emergencia ambiental
en la región Metropolitana, no puede operar con combustible diésel y en caso de encontrarse operando con el mencionado
combustible, debe detener el ciclo combinado, según IL 20200001487.
Nueva Ventanas
100.0
Unidad deberá operar de acuerdo a los siguientes tiempos de estabilización por movimientos de carga(estos rangos también
aplican para el CTF): - 267 MW a 205 MW sin tiempo de estabilización en ambos sentidos. - 204 MW a 137 MW 1,5 hrs de
tiempo de estabilización. movimientos de carga dentro de rango sin restricción - 136 MW a 84 MW 3 horas de tiempo de
estabilización. movimientos de carga dentro del rango sin restricción. Unidad puede realizar control de AGC entre el rango de 267
MW a 200 MW sin tiempo de estabilización, según IL 20200002317.
=== PDF PAGE 60 ===
Pangue
50.0
U-1 limitada a generar 25 MVAr cada vez que la unidad genere más de 180 MW. Causa informada: Debido a la configuración de
S/E GIS de Pangue, por estar en servicio circuito N°2, cuando U-1 supere los 180 MW se deberá inyectar 25 MVAr, esto ultimo
para evitar fluctuaciones de potencia activa, según IL 2021000433.
Quintero 1A Diésel
0.0
Limitada a operar con diésel por restricciones ambientales, según IL 2020000259.
Quintero 1B Diésel
0.0
Limitada a operar con diésel por restricciones ambientales, según IL 2020000260.
Ralco
100.0
De acuerdo a convenio firmado por usuarios de junta de vigilancia del rio Biobío, de forma excepcional, ritmo de descenso
máximo de embalse Ralco no deberá superar los 12 cms/día, según IL 2021000256.D
San Isidro 1 Diésel
0.0
Limitación operación Combustible de Respaldo; Conforme a la Resolución de Calificación Ambiental (RCA) N° 2/97, de la
Comisión Regional del Medio Ambiente (COREMA) de Valparaíso, y la RES. EXTA. N° 25/97, del Director Ejecutivo de la
Comisión Nacional de Medio Ambiente (CONAMA), que aprueba la operación de la Unidad I de San Isidro, el uso del combustible
de respaldo (Diésel) tiene lugar en caso de emergencia, originada en la falla del suministro de gas natural por una causa fortuita o
de fuerza mayor que interrumpa el suministro desde los yacimientos de Argentina y que exista una alta demanda que no sea
posible abastecer con centrales hidroeléctricas y térmicas a carbón. El Uso del Combustible no exime del cumplimiento de la
Norma de emisión contenida en el RCA y en DS N° 13 Norma de emisión de Centrales Térmicas, según IL 2021000299.
San Isidro 2 Diésel
0.0
Limitación operación Combustible de Respaldo; Conforme a la Resolución de Calificación Ambiental (RCA) N° 2/97, de la
Comisión Regional del Medio Ambiente (COREMA) de Valparaíso, y la RES. EXTA. N° 25/97, del Director Ejecutivo de la
Comisión Nacional de Medio Ambiente (CONAMA), que aprueba la operación de la Unidad I de San Isidro, el uso del combustible
de respaldo (Diésel) tiene lugar en caso de emergencia, originada en la falla del suministro de gas natural por una causa fortuita o
de fuerza mayor que interrumpa el suministro desde los yacimientos de Argentina y que exista una alta demanda que no sea
posible abastecer con centrales hidroeléctricas y térmicas a carbón. El Uso del Combustible no exime del cumplimiento de la
Norma de emisión contenida en el RCA y en DS N° 13 Norma de emisión de Centrales Térmicas, según IL 2021000298.
Santa María
100.0
Tiempo de estabilización de 
2 horas (solo para cambios en el sentido de la carga), según IL 20200001130.
Solar Luz del Norte
100.0
Indisponible para el AGC. Causa informada: No obedece consiga de bajada, según IL 2020001994.
Tocopilla-U14
0.0
Restricción para realizar AGC por falla comunicaciones, según IL 2021000547.
Ventanas 2
93.0
Queda restringida a operar con los siguientes tiempos de estabilización. Causa informada: Bloque bajo de generación 100 a 115
MW, 3 horas de tiempo de estabilización. Bloque intermedio de generación De 140 a 180 MW, 1.5 horas de tiempo de
estabilización. Bloque alto de generación 190 a 215 MW, 3 horas de tiempo de estabilización. Para movimientos de generación
dentro de un mismo bloque, no existe restricción de tiempo de estabilización y la unidad puede variar su generación dentro de los
valores definidos en dicho bloque. Para cambio de bloque de generación ya sea de bloque bajo a intermedio o de alto a
intermedio se debe esperar tiempo de estabilización, según IL 2020001738.
CENTRALES (≥100 MW)
Disponibilidad (%)
Observaciones
3
.
6
. 
Solicitud de desconexión de curso forzoso
CENTRALES (≥100 MW)
Disponibilidad (%)
Observaciones
Tocopilla-U14
0.0
Bajo stock de caliza, según SDCF 2021019646.
=== PDF PAGE 61 ===
4
ANTECEDENTES DE LA OPERACIÓN DIARIA 
SEN
4
.
1
. 
Observaciones
Hora
Centro de
Control
Observación
00:00
CDC
Cs. PFV Loma Los Colorados, PE Lebu (ampliación de 6,5 a 10 MW), Loma Los Colorados 2 (U-15 y 16), Dos Valles, PFV Nuevo Quillagua, H. Digua, Los Cóndores, PFV Azabache,
PFV Atacama Solar II y PE La Estrella, continúan en período de puesta en servicio.
00:00
Colbún
Cs. Colbún y Canutillar se declaran en condición de agotamiento.
00:40
Transelec
Línea de 500 kV Entre Ríos - Ancoa 1 abierta para regular tensión.
00:44
Chilquinta
S/E San Felipe habilitada transferencia automática de consumos.
00:46
Gen.
Metropolitana
S/E Santiago Solar 52H2 de línea de 110 kV Cerro Navia - Santiago Solar cerrado.
01:26
Transelec
Línea de 500 kV Ancoa - A. Jahuel 2 abierta para regular tensión.
01:48
Interchile
Línea de 500 kV Nueva Maitencillo - Nueva Pan De Azúcar 1 abierta para regular tensión.
01:51
CGE
Línea de 66 kV Itahue - Talca 1, tramo Itahue - Panguilemo cerrada y cancelada SDCF 2021019735.
02:18
CGE
Línea de 66 kV Itahue - Talca 2 cerrada y cancelado IF 2021000642.
02:32
CGE
S/E Villa Alegre 52B1 de la línea de 66 kV Villa Alegre - San Javier abierto.
05:52
AES Gener
C. Nueva Ventanas limitada a 245 MW. Causa informada: Control parámetros sistema de circulación, según IL 2021000653.
06:10
Engie
Generación
C. Térmica Mejillones CTM-2 limitada en 60 MW. Causa informada: Por alto nivel silo de cenizas, según IL 202100654
06:25
Transelec
Línea de 500 kV Ancoa - Entre Ríos 1 cerrada.
06:58
Enel
Generación
C. Pangue U-2 cancelada solicitud de intervención de curso forzoso SDCF 2021019664.
07:00
Enel
Distribución
SDAC habilitado.
08:08
Engie
Generación
C. Térmica Hornito limitada a MT. Causa informada: Rotura ducto sifón CTA, afecta nivel pozo común agua de mar CTH, según IL 2021000655.
08:12
Transelec
Línea de 500 kV Ancoa - A. Jahuel 2 cerrada.
08:37
Enap
Refinería
Aconcagua
C. TG Aconcagua cancelada limitación a cero inyección, según IL 634.
08:41
Interchile
Línea de 500 kV Nueva Maitencillo - Nueva Pan de Azúcar 1 cerrada.
08:42
TEN
Línea de 500 kV Cumbre - 
Nueva Cardones 1 cerrada.
08:46
Gen.
Metropolitana
S/E Santiago Solar 52H2 de línea de 110 kV Cerro Navia - Santiago Solar abierto por control transferencia línea de 110 kV Quillota - San Pedro.
09:21
TEN
S/E Cumbre conectada CCSS de línea de 500 kV Cumbre - Nueva Cardones 1 y 2.
09:21
Interchile
S/E Nueva Pan de Azúcar conectada CCSS de línea de 500 kV Nueva Maitencillo - Nueva Pan de Azúcar 1 y 2.
09:29
Interchile
S/E Nueva Pan de Azúcar conectada CCSS de línea de 500 kV Nueva Pan de Azúcar - Polpaico 1 y 2.
09:53
Transelec
S/E Entre Ríos paños J11 y J12 con desconexión de curso forzoso. Causa informada: Normalizar presión de gas SF6 y búsqueda de filtración de gas en equipos TCJ11-2 y 89J12-3.
Según SDCF 19751-19752.
10:41
AES Gener
C. Maitenes U-3 con desconexión de curso forzoso. Causa informada: Filtración de aceite en estanque del gobernador. Según SDCF 19848.
10:45
Transelec
Línea de 220 kV Canutillar-P. Montt 2 cerrada.
10:45
Transelec
Línea de 220 kV Ciruelos-Valdivia 1 cerrada.
10:45
Transelec
Línea de 220 kV El Laurel-Nueva Pichirropulli 2 cerrada.
10:47
AES Gener
C. Nueva Ventanas cancelada limitación, según IL 653.
=== PDF PAGE 62 ===
11:00
Transelec
Línea de 110 kV Diego de Almagro - Llanta 2 con solicitud de desconexión de curso forzoso. Causa informada: Cambio de cadena de aisladores en estructura N°125, según SDCF
19842
11:36
Transelec
Línea de 220 kV El Laurel-Nueva Pichirropulli 1 y 2 interrupción forzada por protecciones. Causa informada: Acortamiento de distancia en trabajo programado de corta y poda de
árboles SD 14251-14250, ocasionando crucetas con daño. Según IF 644-643
12:01
Gen.
Metropolitana
S/E Santiago Solar 52H2 de línea de 110 kV Cerro Navia - Santiago Solar cerrado.
12:30
Transelec
Línea de 220 kV Cerro Navia - Nueva Lampa 1 interrupción forzada por protecciones, se pierden 65 MW de consumos de AZA, según IF 2021000647.
12:30
Colbún
Línea de 220 kV Charrúa - Quilleco paño J12 limitado. Causa informada: Falla de comunicaciones que se encuentra en la línea 220kV Quilleco – Charrúa, no habría certeza del
funcionamiento normal del estado de las tele protecciones en la línea. Según IL 2021000656.
12:34
AES Gener
C. Ventanas 2 limitada en 184 MW. Causa informada: Control de parámetros de circulación, según IL 657, continúa vigente IL 630.
12:45
Arauco
S/E Arauco interruptor 52B interrupción forzada por protecciones, la planta deja de consumir 14 MW, según IF 2021000645.
13:10
Transelec
S/E Polpaico reactor barra 500 kV, abierto para regular tensión.
13:15
Transelec
S/E Entre Ríos paños J11 y J12 
se cancela las SDCF 19751-19752.
13:21
Arauco
S/E Arauco cerrado interruptor 52B.
13:28
Siemens
C. PV Granja Solar limitada a inyectar reactivos. Causa informada: Falla en inversores, según IL 202100660.
13:32
Chilquinta
S/E San Felipe transferencia automática deshabilitada por control transferencia de las líneas de 110 kV Los Maquis - Aconcagua - Esperanza 1 y 2.
14:40
Transelec
Línea de 110 kV Diego de Almagro - Llanta 2 cancela solicitud de desconexión de curso forzoso, según SDCF 19842.
14:58
Transelec
S/E Polpaico reactor de línea de 500 kV Polpaico - Lo Aguirre 2 abierto para regular tensión.
15:08
Enel
Distribución
S/E Lampa consumos AZA recuperados 100%.
15:38
Transelec
Línea de 220 kV Cerro Navia - Nueva Lampa 1 y 2 con solicitud de intervención de curso forzoso. Causa informada: Corte y poda de árboles con riesgo, según SICF 2021019912 y
2021019913.
15:54
Colbún
C. Hornitos con solicitud de intervención de curso forzoso. Causa informada: Pruebas y normalización de enlace de fibra óptica embalse Juncal por falla, según SICF 2021019964.
15:58
San Andrés
C. San Andrés inicia vertimiento.
16:14
Enel
Distribución
S/E Cerro Navia habilitado trip por contingencia específica del ATR 2 ó 3 de 220/110 kV, 400 MVA sobre líneas de 110 kV El Salto - Cerro Navia 1 y 2.
16:44
Transelec
S/E Polpaico reactor de línea de 500 kV Polpaico - Lo Aguirre 2 cerrado.
16:48
Engie
Generación
C. Mejillones CTM2 cancelada limitación IL 654. Continúa limitada en 102 MW, según IL 202100638.
16:51
Prime
Energía
C. Degañ sincronizada en pruebas, según SDCF 10532.
16:57
Transelec
S/E Cerro Navia línea de 220 kV Cerro Navia - Nueva Lampa 1 cerrada, según IF 2021000647.
17:28
Transelec
S/E Polpaico reactor barra 500 kV, cerrado.
17:51
Prime
Energía
C. Degañ cancelada solicitud de desconexión de curso forzoso, según SDCF 2021010532. Queda limitada en 10 MW con solicitud de intervención de curso. Causa informada:
Inspección y reparación en caso de ser necesario de equipos post incendio ocurrido el jueves 04 de febrero, según SICF 2021020017. Cancelada SICF 2021008796.
18:00
Transelec
Líneas de 220 kV El Laurel - Nueva Pichirropulli 1 y 2 con solicitud de desconexión de curso forzoso. Causa informada: Reparación de emergencia en cruceta inferior colapsada de la
estructura de anclaje E-37 de la línea de 220 kV El Laurel – Nueva Pichirropulli 1, según SDCF 2021019991 y 2021019992.
18:05
AES Gener
C. Maitenes U-3 cancelada desconexión de curso forzoso, según SDCF 19848.
18:25
AES Gener
C. Nueva Ventanas limitada a 250 MW. Causa informada: Control parámetros sistema de circulación, según IL 2021000658.
18:27
CGE
S/E Curicó cerrado 52CS para controlar transferencia y temperatura en el transformador N°2 de 66/15 kV, 30 MVA.
18:48
Transelec
Línea de 220 kV Cerro Navia - Nueva Lampa 1 y 2 cancelada solicitud de intervención de curso forzoso, según SICF 2021019912 y 2021019913.
19:03
TEN
S/E Cumbre desconectadas CCSS de línea de 500 kV Cumbre - Nueva Cardones 1 y 2.
19:06
Interchile
S/E Nueva Pan de Azúcar desconectada CCSS de línea de 500 kV Nueva Pan de Azúcar - Polpaico 1 y 2.
20:05
CGE
S/E Rancagua cerrado 52BS por control de transferencia del transformador N°4 de 154/69/14.8 kV de 75 MVA.
20:08
Chilquinta
S/E Ciruelos interruptor 52J8 de la línea de 220 kV Ciruelos -Cerros de Huichahue 1 limitado. Causa informada: No responde comando vía scada, operación solo a nivel local, según IL
659.
20:13
Interchile
S/E Nueva Pan de Azúcar desconectada CCSS de línea de 500 kV Nueva Maitencillo - Nueva Pan de Azúcar 1 y 2.
20:19
TEN
Línea de 500 kV Cumbre - Nueva Cardones 1 abierta para regular tensión.
20:26
Enor Chile
C. Esperanza DS-1 sale del servicio de forma intempestiva, según IF 648.
Hora
Centro de
Control
Observación
=== PDF PAGE 63 ===
21:00
Codelco
Andina
Línea de 220 kV El Llano - Sag cancelada solicitud de desconexión de curso forzoso, según SDCF 2021017441.
22:15
Engie
Generación
C. Hornitos CTH canceladas IL 2021000652 y 2021000655, continúa limitada en 170 MW, según IL 2021000475.
22:37
Colbún
Línea de 220 kV Quilleco - Charrúa con limitación. Causa informada: Intermitencia de comunicaciones de tele protección OPLAT. Según IL 2021000662.
22:46
Arauco
C. Planta Valdivia sale del servicio en forma intempestiva con 0.1 MW. Según IF 2021000649.
23:10
AES Gener
S/E C. Alfalfal BESS queda limitado a 6.6 MW. Causa informada: Problema en sistema de control asociado a inversor N°1, según IL 2021000664.
23:27
Enor Chile
C. Esperanza DS-1 disponible, según IF 648.
23:50
AES Gener
C. Nueva Ventanas cancelada limitación IL 2021000658.
23:53
CGE
S/E Rancagua 52BS abierto.
Hora
Centro de
Control
Observación
=== PDF PAGE 64 ===
4
.
2
. 
Otras Observaciones
Hora
Centro de Control
Observación
08:00
CDC
El mayor aumento de generación Bruta horaria fue de 472.9 [MW].
10:10
CDC
La mayor tasa de aumento de generación Bruta, calculada cada 5 minutos, fue de 55.4 [MW/m].
22:35
CDC
La mayor tasa de disminución de generación Bruta, calculada cada 5 minutos, fue de -23.7 [MW/m].
23:00
CDC
La mayor disminución de generación Bruta horaria fue de -431.6 [MW].
23:59
Enel Generación
C. Pehuenche bocatoma Maule promedio de extracciones diarias 3.2 m3/s, a solicitud de riego.
23:59
Enel Generación
Lago Laja promedio de extracciones diarias 51 m3/s, a solicitud de la DGA.
4
.
3
. 
Primera Energización de Instalaciones
Hora
Centrol de Control
Empresa
Instalación
No hay registros para esta fecha.
=== PDF PAGE 65 ===
5
INDISPONIBILIDAD SCADA 
SEN
Centro de Control
Instalación
Fecha F/S
Hora F/S
Fecha E/S
Hora E/S
Cenizas
S/E Cenizas sin datos SCADA.
06/02/2017
18:50
Elektragen
Cs. Constitución y Maule datos SCADA.
07/11/2017
08:00
Enor Chile
S/E Mantos Blancos sin datos SCADA.
18/11/2017
18:31
Enel Generación
S/E Pilmaiquén interruptores B1 Osorno1 y 
B2 Osorno 2 datos SCADA F/S.
06/12/2018
11:59
Engie Transmisión
Línea de 220 kV Encuentro - El Tesoro datos SCADA sin actualizar.
24/09/2019
01:00
Engie Transmisión
S/E El Tesoro interruptor J1 sin datos SCADA.
12/11/2019
00:40
Collahuasi
S/E Collahuasi patio 2 sin datos SCADA.
10/12/2019
16:50
Enlasa
C. El Peñón sin datos SCADA.
18/12/2019
00:41
Engie Transmisión
S/E El Tesoro paño J2 (Esperanza) sin datos SCADA y tensión de la Barra 220 kV.
20/12/2019
21:30
Energía Pacífico
C. Energía Pacífico datos SCADA F/S.
23/06/2020
21:30
Enlasa
S/E Diego de Almagro 220 kV paño J2 y C. San Lorenzo 2 y 3 datos SCADA F/S.
07/08/2020
18:00
CGE
S/E El Sauce datos SCADA F/S.
23/08/2020
19:30
Chilquinta
S/E Miraflores interruptor H4 datos SCADA F/S.
17/09/2020
05:30
Enor Chile
S/E Valle Central interruptor B2-15 sin datos SCADA F/S
05/10/2020
12:10
Codelco Ventanas
S/E Tap Off Codelco Ventanas
24/11/2020
11:46
Engie Transmisión
S/E Tap Off Quiani 52B1 sin cambio de estado.
20/12/2020
00:00
CGE
S/E Nirivilo data SCADA.
31/12/2020
15:00
TEN
S/E Cumbre dato de T° erróneo.
05/01/2021
11:00
Potencia
S/E Los Vilos J6 y S/E Los Espinos sin datos SCADA. No refleja estados.
01/02/2021
08:43
Enor Chile
C: Ujina datos scada.
28/02/2021
03:40
Gen. Metropolitana
C. PFV Santiago Solar datos SCADA congelados.
06/03/2021
19:30
AES Gener
S/E La Cebada datos SCADA.
07/03/2021
15:33
STS
C. PE San Pedro datos SCADA congelados.
07/03/2021
21:20
Transelec
S/E Polpaico 500 kV data scada.
08/03/2021
16:15
Enel Distribución
S/E Nueva Lampa falla de telecontrol paños.
08/03/2021
16:57
=== PDF PAGE 66 ===
6
COMUNICACIONES 
SEN
Centro de Control
Instalación
Fecha F/S
Hora F/S
Fecha E/S
Hora E/S
Cenizas
Hot line.
07/10/2018
11:50
Mariposas
Hot line.
23/02/2019
05:00
ENAP BíoBío
Hot line.
31/10/2020
07:30
SWC
Hot line.
28/02/2021
12:00
Prime Energía
Hot line F/S.
08/03/2021
08:50
08/03/2021
10:15
Gen. Metropolitana
Hot Line.
08/03/2021
18:40
=== PDF PAGE 67 ===
ANEXO Nº4
Detalle de mantenimientos programados y forzados correspondientes al día 08 de 
marzo de 2021
=== PDF PAGE 68 ===
Reporte Desconexión/Intervención Linea
Fecha generación reporte: 29-03-2021 14:39:58
Estados: Pendiente, Aprobado, Rechazado, Aprobado sin activación, Ejecución Parcial, Ejecución Exitosa, Rechazo CDC, Pendiente, Aprobado, Rechazado, Aprobado sin activación, Ejecución Parcial, Ejecución Exitosa, Rechazo CDC
Total registros General: 126
Total registros Linea: 126
Número Tipo Estado Empresa Tipo Solicitud Origen Tipo 
Programación Línea Tramo(s) Tipo Trabajo Potencia Trabajos a Realizar Descripción Nivel Riesgo Comentario Adicional Consumo Empresas Afectadas Trabajo Requiere Estado Operativo Estado Operativo 
Efectivo Fecha Inicio Fecha Fin Fecha Efectiva 
Inicio
Fecha Efectiva 
Fin
2021018656 Linea Ejecución 
Exitosa AES GENER Desconexión Origen Interno Programada FLORIDA - MAITENES 
110KV
VIZCACHAS - FLORIDA 110KV C1
TAP LA LAJA - VIZCACHAS 110KV C1
Mantenimiento 
preventivo 0 Mantenimiento, limpieza de aislación y reapriete conexiones en paño H7 de S/E Floridatrabajos con circuito desconectado, sin riesgo para el 
sistema . No tiene consumo 
afectado ninguno 08-03-21 06:00 08-03-21 18:00 08-03-21 05:53 12-03-21 17:04
2021018065 Linea Ejecución 
Exitosa AES GENER Intervención Origen Interno Programada NORGENER - 
CRUCERO 220KV
NORGENER - TAP OFF BARRILES 220KV 
C1
TAP OFF BARRILES - TAP OFF LA CRUZ 
220KV C1
TAP OFF LA CRUZ - CRUCERO 220KV C1
NORGENER - TAP OFF BARRILES 220KV 
C2
TAP OFF BARRILES - TAP OFF LA CRUZ 
220KV C2
TAP OFF LA CRUZ - CRUCERO 220KV C2
Lavado de Aislación 0 Lavado de aislación línea Norgener - Crucero Cto 1 y Cto 2 (Postación de Salida).El riesgo es bajo ya que se toman las medidas para 
minimizarlo.
Condiciones requeridas: 
S/E Norgener: Señalizar y Reconexión F/S 52J1 y 52J2; 
S/E Crucero: Señalizar y Reconexión F/S 52J12 y 52J13; 
S/E La Cruz: Señalizar y NR 52J1 - 52J2 - 52J-T1 - 52J-T2; 
S/E Barriles: Señalizar y NR 52J1 , 52J2 , 52H-T1.
No tiene consumo 
afectado ninguno 08-03-21 08:00 08-03-21 18:00 08-03-21 08:38 08-03-21 11:53
2021017655 Linea Ejecución 
Exitosa AES GENER Desconexión Origen Interno Programada FLORIDA - MAITENES 
110KV
VIZCACHAS - FLORIDA 110KV C1
TAP LA LAJA - VIZCACHAS 110KV C1Otro Tipo de Trabajo 0 Se requiere circuito fuera de servicio para dar seguridad a trabajos  programados en 
tramo Las  Lajas Alto Maipo. Trabajos   relacionados con el PHAM  MNR 2067 - 2068
Actividad con bajo riesgo, los trabajos se realizaran bajo 
procedimientos aprobados.
Trabajos relacionados con el seccionamiento de LT 110 kV Maitenes Las Lajas para 
incorporar SE Alto Maipo (relacionado con MNR 2067 y 2068).
No tiene consumo 
afectado ninguno 08-03-21 06:00 12-03-21 18:00 08-03-21 05:53 12-03-21 17:04
2021018765 Linea Ejecución 
Exitosa
AR Escondido SpA 
[En_Revision] Intervención Origen 
Externo Programada
RÍO ESCONDIDO - 
CARDONES 220KV 
[En_Revision]
RÍO ESCONDIDO - EST 138 220 KV 
[En_Revision]
EST 138 - CARDONES 220 KV 
[En_Revision]
Otro Tipo de Trabajo 0 Verificación de enlace de lectura remota de medidor SEL 735 del Paño J16 y colocación 
de marcas en circuitos y borneras.
El riesgo es bajísimo, ya que está circunscrito a posible 
intervención fortuita, de poca probabilidad de ocurrencia, 
ya que la actividad está debidamente planificada.
No hay mas comentarios. No tiene consumo 
afectado ninguno 08-03-21 08:00 09-03-21 19:00 09-03-21 09:56 09-03-21 16:46
2021018683 Linea Ejecución 
Exitosa CGE Intervención Origen Interno Programada EL PEUMO - SANTA 
ROSA TRANSNET 66KV
EL PEUMO - SANTA ROSA TRANSNET 
66KV C1
Roce y pode franja 
servidumbre 0 Se realizara trabajo de poda de arboles. Bajo, trabajo a realizar bajo procedimiento de distancias 
mínimas de seguridad. Se requiere  bloqueo de reconexiones del 5289B1 de SE El Peumo No tiene consumo 
afectado ninguno 08-03-21 08:00 08-03-21 18:00 08-03-21 10:55 08-03-21 17:35
2021018422 Linea Ejecución 
Exitosa CGE Intervención Origen Interno Programada VILLARRICA - PUCON 
66KV
VILLARRICA - PUCON 66KV C1
VILLARRICA - PUCON 66KV C1
Roce y pode franja 
servidumbre 0 Bloqueo de reconexion interruptores 52B2 de SE  Villarrica por faenas de poda 
cercanas a línea de transmisión Villarrica  Pucón.
Riesgo medio. Se trabaja en cercanía de línea con 
reconexion bloqueada Riesgo medio. Línea se encontrará con reconexion bloqueada No tiene consumo 
afectado ninguno 08-03-21 08:00 08-03-21 18:00 08-03-21 09:51 08-03-21 18:07
2021017566 Linea Ejecución 
Exitosa CGE Desconexión Origen Interno Programada EL PEÑÓN - OVALLE 
110KV EL PENON - OVALLE 110KV C2 Roce y pode franja 
servidumbre 0
Trabajos de poda y roce con instalación fuera de  servicio. Considera apertura de 
interruptor 52H5 en S/E El Peñón y 52H3 en SE Ovalle  (LT 110 kV El Peñón -Ovalle C2) , 
Considera Bloqueo de reconexión  en interruptores 52H1 de S/E El Peñón y 52H2 de 
S/E Ovalle. El bloqueo de la reconexión se realizará en forma paulatina y efectiva solo 
cuando los trabajos se estén ejecutando.
Bajo riesgo durante todo el trabajo faenas planificadas y 
controladas en terreno
No hay perdida de suministro , ya que los consumos serán traspasado a la LT 110 kV  
El Peñón-Ovalle C1
No tiene consumo 
afectado ninguno 08-03-21 08:00 08-03-21 19:00 08-03-21 09:50 08-03-21 15:31
2021016266 Linea Ejecución 
Exitosa CGE Intervención Origen Interno Programada PAN DE AZUCAR - 
MARQUESA 66KV SAN JOAQUIN - MARQUESA 66KV C1 Lavado de Aislación 0
Lavado de aislación con instalación en servicio. Considera bloqueo de reconexión de 
interruptor 52B5 de SE Pan de Azucar. El bloqueo de la reconexión se realizará en 
forma paulatina y efectiva solo cuando los trabajos se estén ejecutando.
Bajo riesgo durante todo el trabajo faenas planificadas y 
controladas en terreno
Lavado de aislación con instalación en servicio. Considera bloqueo de reconexión de 
interruptor 52B5 de SE Pan de Azucar. El bloqueo de la reconexión se realizará en 
forma paulatina y efectiva solo cuando los trabajos se estén ejecutando.
No tiene consumo 
afectado ninguno 08-03-21 08:00 08-03-21 19:00 08-03-21 10:47 08-03-21 16:12
2021015447 Linea Ejecución 
Exitosa CGE Intervención Origen Interno Programada REGULADORA RAPEL - 
LAS ARAÑAS 66KV TAP NIHUE - LA MANGA 66KV C1 Lavado de Aislación 0
Se requiere el bloqueo de reconexión de interruptor 52B2 en Tap Off Nihue, para 
realizar trabajos de lavado de aislación en LT 66kV Tap Nihue - La Manga con 
instalación energizada. El bloqueo se mantendrá sólo por el tiempo efectivo que 
duren los trabajos.
Riesgo Medio, trabajos ejecutados bajo estrictas medidas 
de seguridad y según procedimientos. Bloqueo Reconexión Interruptor 52B2 en Tap Off Nihue. No tiene consumo 
afectado ninguno 08-03-21 08:00 08-03-21 18:00 08-03-21 14:48 08-03-21 16:33
2021015446 Linea Ejecución 
Exitosa CGE Intervención Origen Interno Programada LAS ARAÑAS - EL 
PEUMO 66KV LAS ARANAS - EL PEUMO 66KV C1 Lavado de Aislación 0
Se requiere el bloqueo de reconexión de interruptor 52B3 en SE Las Arañas, para 
realizar trabajos de lavado de aislación con instalación energizada. El bloqueo se 
mantendrá sólo por el tiempo efectivo que duren los trabajos.
Riesgo Medio, trabajos ejecutados bajo estrictas medidas 
de seguridad y según procedimientos. Bloqueo Reconexión Interruptor 52B3 en SE Las Arañas. No tiene consumo 
afectado ninguno 08-03-21 08:00 08-03-21 18:00 08-03-21 11:11 08-03-21 13:39
2021018843 Linea Ejecución 
Exitosa CHILQUINTA Intervención Origen Interno Programada LAGUNA VERDE - SAN 
ANTONIO 66KV
TAP ALGARROBO - TAP SAN SEBASTIAN 
66KV C1
TAP SAN SEBASTIAN - SAN ANTONIO 
66KV C1
TAP ALGARROBO - TAP SAN SEBASTIAN 
66KV C2
TAP SAN SEBASTIAN - SAN ANTONIO 
66KV C2
Lavado de Aislación 0
Lavado de aislación de la LT 66 kV Tap Algarrobo - San Antonio con agua 
desmineralizada a presión con la línea energizada, ambos circuitos. Se considera la 
orden de no reconectar 52B1 y 52B2 en SE Tap Algarrobo, no reconectar 52B1 y 52B2 
en en SE San Antonio.
Riesgo bajo, trabajo programado.
Lavado de aislación de la LT 66 kV Tap Algarrobo - San Antonio con agua 
desmineralizada a presión con la línea energizada, ambos circuitos. Se considera la 
orden de no reconectar 52B1 y 52B2 en SE Tap Algarrobo, no reconectar 52B1 y 52B2 
en en SE San Antonio.
No tiene consumo 
afectado ninguno 08-03-21 09:00 08-03-21 17:00 08-03-21 10:20 08-03-21 13:39
2021016782 Linea Ejecución 
Exitosa CHILQUINTA Intervención Origen Interno Programada LAGUNA VERDE - SAN 
ANTONIO 66KV
TAP ALGARROBO - CASABLANCA 66KV C1
TAP ALGARROBO - CASABLANCA 66KV C2Otro Tipo de Trabajo 0
Se ingresa precaución de no reconexión, debido a trabajo relacionado con movimiento 
de tierra: Escarpe Excavación, Rellenos Compactados y aplicación de gravas bajo la LT 
66kV Tap Algarrobo - Casablanca Cto. N°1 y 2 con la línea energizada.
Riesgo bajo. Trabajo programado Trabajos asociados a proyecto S/E Litoral Central 66kV. No tiene consumo 
afectado ninguno 08-03-21 08:00 14-03-21 19:00 12-03-21 14:59 12-03-21 19:01
2021006623 Linea Ejecución 
Exitosa CHILQUINTA Intervención Origen Interno Programada PEÑABLANCA - 
MIRAFLORES 110KV
TAP QUILPUE - QUILPUE 110KV C2
TAP QUILPUE - TAP ACHUPALLAS 110KV 
C2
TAP ACHUPALLAS - MIRAFLORES 110KV 
C2
SECCION 1 DE 2 PEÑABLANCA - TAP 
QUILPUE 110KV C2
SECCION 2 DE 2 PEÑABLANCA - TAP 
QUILPUE 110KV C2
Lavado de Aislación 0 Trabajo relacionado con lavado de aislación a la línea de transmisión con agua 
desmineralizada, con la instalación en servicio. Riesgo bajo. Trabajo programado
Los trabajos se realizan con bloqueo a la reconexión de los interruptores asociados a 
las LT 110kV San Pedro - Miraflores, LT 110kV Peñablanca - Miraflores y LT 110kV San 
Pedro - Peñablanca.  Se informó de los trabajos al Cliente Merval
No tiene consumo 
afectado ninguno 08-03-21 09:00 08-03-21 17:00 08-03-21 08:57 08-03-21 18:23
2021006611 Linea Ejecución 
Exitosa CHILQUINTA Intervención Origen Interno Programada SAN PEDRO - 
PEÑABLANCA 110KV
SECCION 1 DE 3 SAN PEDRO - 
PEÑABLANCA 110KV C2
SECCION 2 DE 3 SAN PEDRO - 
PEÑABLANCA 110KV C2
SECCION 3 DE 3 SAN PEDRO - 
PEÑABLANCA 110KV C2
Lavado de Aislación 0 Trabajo relacionado con lavado de aislación a la línea de transmisión con agua 
desmineralizada, con la instalación en servicio. Riesgo bajo. Trabajo programado
Los trabajos se realizan con bloqueo a la reconexión de los interruptores asociados a 
las LT 110kV San Pedro - Miraflores, LT 110kV Peñablanca - Miraflores y LT 110kV San 
Pedro - Peñablanca.  Se informó de los trabajos al Cliente Merval
No tiene consumo 
afectado ninguno 08-03-21 09:00 08-03-21 17:00 08-03-21 08:57 08-03-21 18:24
2021006570 Linea Ejecución 
Exitosa CHILQUINTA Intervención Origen Interno Programada SAN PEDRO - 
MIRAFLORES 110KV
SECCION 1 DE 2 110KV C1
SECCION 2 DE 2 110KV C1
TAP ACHUPALLAS - MIRAFLORES 110KV 
C1
TAP QUILPUE - QUILPUE 110KV C1
TAP QUILPUE - TAP ACHUPALLAS 110KV 
C1
Lavado de Aislación 0 Trabajo relacionado con lavado de aislación a la línea de transmisión con agua 
desmineralizada, con la instalación en servicio. Riesgo bajo. Trabajo programado
Los trabajos se realizan con bloqueo a la reconexión de los interruptores asociados a 
las LT 110kV San Pedro - Miraflores, LT 110kV Peñablanca - Miraflores y LT 110kV San 
Pedro - Peñablanca.  Se informó de los trabajos al Cliente Merval
No tiene consumo 
afectado ninguno 08-03-21 09:00 08-03-21 17:00 08-03-21 08:58 08-03-21 18:24
2021018431 Linea Ejecución 
Exitosa
CODELCO CHILE - 
DIVISIÓN 
CHUQUICAMATA
Desconexión Origen 
Externo Programada CHUQUICAMATA - 
KM6 100 KV CHUQUICAMATA - KM6 100 KV C1 Lavado de Aislación 0 Lavado de aisladores mecanizado en torres de LT sin tensión Riesgo bajo, porque cliente toma todas las médidas 
necesarias para realizar un trabajo seguro.
S/E Chuquicamata: Abierto 52H13
S/E Km6: Abierto 52H13
Cliente solicita solos interruptores abiertos para realizar lavado de aislación
No tiene consumo 
afectado ninguno 08-03-21 08:00 08-03-21 17:00 08-03-21 09:45 08-03-21 17:47
2021018291 Linea Ejecución 
Exitosa COLBUN Intervención Origen Interno Programada CENTRAL LOS QUILOS - 
 LOS MAQUIS 110KV
CENTRAL LOS QUILOS - LOS MAQUIS 
110KV C1 Otro Tipo de Trabajo 0
Por proyecto NUP1004 Normalización S/E Los Maquis, se realizara el cambio de equipo 
Multiplexor ABB modelo FOX515 existente por equipo Multiplexor ABB FOX615 en S/E 
Los Quilos y S/E Los Maquis. - Desalambrado y retiro de equipo FOX515, luego se 
montara nuevo equipo multiplexor FOX615, alambrado y energización del nuevo 
FOX615. Luego se protocolizara y se realizaran pruebas de señales de Fibra óptica 
hacia S/E Los Maquis - S/E Los Quilos. Quedaran sin teleprotecciones la líneas de 
110kV Totoralillo - Los Maquis - Aconcagua y línea de 110kV Totoralillo - Chagres, por 
el periodo de los trabajos.
Riesgo bajo, se levantaran las borneras en gabinete S/E Los 
Maquis y S/E Los Quilos de teleprotecciones hacia las 
protecciones de Línea 110kV Totoralillo - Los Maquis - 
Aconcagua y línea de 110kVTotoralillo - Chagres. Quedaran 
sin teleprotecciones la líneas de 110kV Totoralillo - Los 
Maquis - Aconcagua y línea de 110kV Totoralillo - Chagres, 
por el periodo de los trabajos.
Por proyecto NUP1004 Normalización S/E Los Maquis, se realizara el cambio de equipo 
Multiplexor ABB modelo FOX515 existente por equipo Multiplexor ABB FOX615 en S/E 
Los Quilos y S/E Los Maquis. - Desalambrado y retiro de equipo FOX515, luego se 
montara nuevo equipo multiplexor FOX615, alambrado y energización del nuevo 
FOX615. Luego se protocolizara y se realizaran pruebas de señales de Fibra óptica 
hacia S/E Los Maquis - S/E Los Quilos. Quedaran sin teleprotecciones la líneas de 
110kV Totoralillo - Los Maquis - Aconcagua y línea de 110kV Totoralillo - Chagres, por 
el periodo de los trabajos.
No tiene consumo 
afectado ninguno 08-03-21 08:00 26-03-21 18:00 08-03-21 21:07 19-03-21 00:40
2021018290 Linea Ejecución 
Exitosa COLBUN Intervención Origen Interno Programada FUNDICION CHAGRES - 
 TOTORALILLO 110KV
TAP SAN FELIPE - TAP SAN RAFAEL 
110KV C1
SECCION 1 DE 2 110KV C1
SECCION 2 DE 2 110KV C1
FUNDICION CHAGRES - TAP SAN FELIPE 
110KV C1
Otro Tipo de Trabajo 0
Por proyecto NUP1004 Normalización S/E Los Maquis, se realizara el cambio de equipo 
Multiplexor ABB modelo FOX515 existente por equipo Multiplexor ABB FOX615 en S/E 
Los Quilos y S/E Los Maquis. - Desalambrado y retiro de equipo FOX515, luego se 
montara nuevo equipo multiplexor FOX615, alambrado y energización del nuevo 
FOX615. Luego se protocolizara y se realizaran pruebas de señales de Fibra óptica 
hacia S/E Los Maquis - S/E Los Quilos. Quedaran sin teleprotecciones la líneas de 
110kV Totoralillo - Los Maquis - Aconcagua y línea de 110kV Totoralillo - Chagres, por 
el periodo de los trabajos.
Riesgo bajo, se levantaran las borneras en gabinete S/E Los 
Maquis y S/E Los Quilos de teleprotecciones hacia las 
protecciones de Línea 110kV Totoralillo - Los Maquis - 
Aconcagua y línea de 110kVTotoralillo - Chagres. Quedaran 
sin teleprotecciones la líneas de 110kV Totoralillo - Los 
Maquis - Aconcagua y línea de 110kV Totoralillo - Chagres, 
por el periodo de los trabajos.
Por proyecto NUP1004 Normalización S/E Los Maquis, se realizara el cambio de equipo 
Multiplexor ABB modelo FOX515 existente por equipo Multiplexor ABB FOX615 en S/E 
Los Quilos y S/E Los Maquis. - Desalambrado y retiro de equipo FOX515, luego se 
montara nuevo equipo multiplexor FOX615, alambrado y energización del nuevo 
FOX615. Luego se protocolizara y se realizaran pruebas de señales de Fibra óptica 
hacia S/E Los Maquis - S/E Los Quilos. Quedaran sin teleprotecciones la líneas de 
110kV Totoralillo - Los Maquis - Aconcagua y línea de 110kV Totoralillo - Chagres, por 
el periodo de los trabajos.
No tiene consumo 
afectado ninguno 08-03-21 08:00 26-03-21 18:00 08-03-21 21:07 19-03-21 00:40
2021018288 Linea Ejecución 
Exitosa COLBUN Intervención Origen Interno Programada TOTORALILLO - 
ACONCAGUA 110KV
TAP LOS MAQUIS - ACONCAGUA 110KV 
C1
SECCION 1 DE 2 110KV C1
SECCION 2 DE 2 110KV C1
Otro Tipo de Trabajo 0
Por proyecto NUP1004 Normalización S/E Los Maquis, se realizara el cambio de equipo 
Multiplexor ABB modelo FOX515 existente por equipo Multiplexor ABB FOX615 en S/E 
Los Quilos y S/E Los Maquis. - Desalambrado y retiro de equipo FOX515, luego se 
montara nuevo equipo multiplexor FOX615, alambrado y energización del nuevo 
FOX615. Luego se protocolizara y se realizaran pruebas de señales de Fibra óptica 
hacia S/E Los Maquis - S/E Los Quilos. Quedaran sin teleprotecciones la líneas de 
110kV Totoralillo - Los Maquis - Aconcagua y línea de 110kV Totoralillo - Chagres, por 
el periodo de los trabajos.
Riesgo bajo, se levantaran las borneras en gabinete S/E Los 
Maquis y S/E Los Quilos de teleprotecciones hacia las 
protecciones de Línea 110kV Totoralillo - Los Maquis - 
Aconcagua y línea de 110kVTotoralillo - Chagres. Quedaran 
sin teleprotecciones la líneas de 110kV Totoralillo - Los 
Maquis - Aconcagua y línea de 110kV Totoralillo - Chagres, 
por el periodo de los trabajos.
Por proyecto NUP1004 Normalización S/E Los Maquis, se realizara el cambio de equipo 
Multiplexor ABB modelo FOX515 existente por equipo Multiplexor ABB FOX615 en S/E 
Los Quilos y S/E Los Maquis. - Desalambrado y retiro de equipo FOX515, luego se 
montara nuevo equipo multiplexor FOX615, alambrado y energización del nuevo 
FOX615. Luego se protocolizara y se realizaran pruebas de señales de Fibra óptica 
hacia S/E Los Maquis - S/E Los Quilos. Quedaran sin teleprotecciones la líneas de 
110kV Totoralillo - Los Maquis - Aconcagua y línea de 110kV Totoralillo - Chagres, por 
el periodo de los trabajos.
No tiene consumo 
afectado ninguno 08-03-21 08:00 26-03-21 18:00 08-03-21 21:07 19-03-21 00:40
2021018287 Linea Ejecución 
Exitosa COLBUN Intervención Origen Interno Programada QUILAPILUN - LOS 
MAQUIS 220KV
TAP EL LLANO - LOS MAQUIS 220KV C1
QUILAPILUN - LOS MAQUIS 220KV C2Otro Tipo de Trabajo 0
Por proyecto NUP1004 Normalización S/E Los Maquis, se realizara el cambio de equipo 
Multiplexor ABB modelo FOX515 existente por equipo Multiplexor ABB FOX615 en S/E 
El Llano. 
- Desalambrado y retiro de equipo FOX515, luego se montara nuevo equipo 
multiplexor FOX615, alambrado y energización del nuevo FOX615. Luego se 
protocolizara y se realizaran pruebas de señales de Fibra óptica hacia S/E Los Maquis. 
Quedaran sin teleprotecciones la líneas de 220kV Maquis - El Llano - Quilapilún y Los 
Maquis - Quilapilún, por el periodo de los trabajos.
Riesgo bajo, se levantaran las borneras en gabinete S/E El 
llano de teleprotecciones hacia las protecciones de Linea 
220kV Los Maquis - El Llano - Quilapilún y línea 220kV Los 
Maquis - Quilapilún. 
Quedaran sin teleprotecciones la líneas de 220kV Maquis - 
El Llano - Quilapilún y Los Maquis - Quilapilún, por el 
periodo de los trabajos.
Por proyecto NUP1004 Normalización S/E Los Maquis, se realizara el cambio de equipo 
Multiplexor ABB modelo FOX515 existente por equipo Multiplexor ABB FOX615 en S/E 
El Llano. 
- Desalambrado y retiro de equipo FOX515, luego se montara nuevo equipo 
multiplexor FOX615, alambrado y energización del nuevo FOX615. Luego se 
protocolizara y se realizaran pruebas de señales de Fibra óptica hacia S/E Los Maquis. 
Quedaran sin teleprotecciones la líneas de 220kV Maquis - El Llano - Quilapilún y Los 
Maquis - Quilapilún, por el periodo de los trabajos.
No tiene consumo 
afectado ninguno 08-03-21 08:00 26-03-21 18:00 08-03-21 21:06 19-03-21 00:40
2021016784 Linea Ejecución 
Exitosa COLBUN Intervención Origen Interno Programada ESPERANZA - 
ACONCAGUA 110KV
TAP LOS MAQUIS - ACONCAGUA 110KV 
C1
TAP SAN FELIPE - TAP SAN RAFAEL 
110KV C1
TAP SAN RAFAEL - TAP LOS MAQUIS 
110KV C1
ESPERANZA - TAP F CHAGRES 110KV C1
TAP CHAGRES - TAP SAN FELIPE 110KV C1
Otro Tipo de Trabajo 0 Tendido de cable de Fibra Óptica en base de estructuras 39B y 39C de la líneas TAP Los 
Maquis 110 kV.
Riesgo Bajo. Labores se realizaran a la altura del cinturón de 
las bases de la estructura 39B y 39C.
Tendido de cable de Fibra Óptica en base de estructuras 39B y 39C de la líneas TAP Los 
Maquis 110 kV.
No tiene consumo 
afectado ninguno 08-03-21 08:00 11-03-21 18:00 08-03-21 10:00 13-03-21 12:16
2021016781 Linea Ejecución 
Exitosa COLBUN Intervención Origen Interno Programada CENTRAL LOS QUILOS - 
 LOS MAQUIS 110KV
CENTRAL LOS QUILOS - LOS MAQUIS 
110KV C1 Otro Tipo de Trabajo 0 Tendido de cable de Fibra Óptica en base de estructuras 39C de la líneas TAP Los 
Maquis y linea Los Quilos - Los Maquis 110 kV.
Riesgo Bajo. Labores se realizaran a la altura del cinturón de 
la basesde la estructura 39C.
Tendido de cable de Fibra Óptica en base de estructuras 39C de la líneas TAP Los 
Maquis y linea Los Quilos - Los Maquis 110 kV.
No tiene consumo 
afectado ninguno 08-03-21 08:00 11-03-21 18:00 08-03-21 10:00 13-03-21 12:16
2021016766 Linea Ejecución 
Exitosa COLBUN Intervención Origen Interno Programada QUILAPILUN - LOS 
MAQUIS 220KV
TAP EL LLANO - LOS MAQUIS 220KV C1
QUILAPILUN - LOS MAQUIS 220KV C2Otro Tipo de Trabajo 0 Tendido de cable de Fibra Óptica en base de estructuras  n° 210 de la líneas 220 kV, 
Quilapilun - Los Maquis y Quilapilun - El Llano-  Los Maquis.
Riesgo Bajo.
Labores se realizaran a la altura del cinturón de la base de 
la estructura 210.
Tendido de cable de Fibra Óptica en base de estructuras  n° 210 de la líneas 220 kV, 
Quilapilun - Los Maquis y Quilapilun - El Llano-  Los Maquis.
No tiene consumo 
afectado ninguno 08-03-21 08:00 11-03-21 18:00 08-03-21 10:00 13-03-21 12:16
2021014545 Linea Ejecución 
Exitosa COLBUN Intervención Origen Interno Programada RUCUE - CHARRUA 
220KV
QUILLECO - CHARRUA 220KV C2
RUCUE - CHARRUA 220KV C1
RUCUE - QUILLECO 220KV C2
Otro Tipo de Trabajo 0 Mantenimiento preventivo correspondiente a inspección exhaustiva con trepado Riesgo medio.
Por trabajos de mantenimiento preventivo correspondiente a inspección exhaustiva 
con trepado de la Linea 2 x220 kV Rucue - Charrua, se requiere bloquear la reconexión 
automática de ambos circuitos, en caso de falla NO reconectar, coordinar 
normalización con el jefe de faena.
No tiene consumo 
afectado ninguno 08-03-21 09:00 08-03-21 17:30 08-03-21 09:24 08-03-21 19:06
2021017456 Linea Ejecución 
Exitosa CYT OPERACIONES Desconexión Origen Interno Programada MAITENCILLO - 
CASERONES 220KV L1
MAITENCILLO - ESTRUCTURA 274 220KV 
L1 C1
ESTRUCTURA 274 - ESTRUCTURA 337 
220KV L1 C1
ESTRUCTURA 337 - TAP JORQUERA 
220KV L1 C1
TAP JORQUERA - CASERONES 220KV L1 
C1
Otro Tipo de Trabajo 0
S/E Maitencillo, Paño J11: Mantenimiento preventivo (MPB) según OM CAT. “B” N° 
8203219. Limpieza y reapriete de conexiones. Medidas de aislación y pruebas de 
funcionamiento de los circuitos de control y protecciones del interruptor 52J11.
Bajo
Actividades:
S/E Maitencillo, Paño J11: Mantenimiento preventivo (MPB) según OM CAT. “B” N° 
8203219. Limpieza y reapriete de conexiones. Medidas de aislación y pruebas de 
funcionamiento de los circuitos de control y protecciones del interruptor 52J11.
Restricciones:
No hay
Instalaciones en Riesgo:
Barra 220 kV, Sección 1-Maitencillo
Temporalidad de los Riesgos:
Al término de los trabajos
Nivel de Riesgo:
Bajo
Bloqueos del Jefe de Faena:
Subestación Maitencillo, Paño J11: Protección sistema 1 Bloqueo arranque 50BF 
interno 
Subestación Maitencillo, Paño J11: Protección sistema 2 Bloqueo arranque 50BF 
interno
No tiene consumo 
afectado ninguno 08-03-21 09:00 08-03-21 19:00 08-03-21 09:46 08-03-21 18:56
2021017212 Linea Ejecución 
Exitosa EMELDA Intervención Origen 
Externo Programada
CENTRAL EMELDA - 
DIEGO DE ALMAGRO 
110KV
CENTRAL EMELDA - DIEGO DE 
ALMAGRO 110KV C1 Lavado de Aislación 0
Solicitado por Transelec. Lavado de aislación de S/E Diego de Almagro patio 110kV. 
Maniobras de precaución de no reconectar 52H1, 52H2 de S/E Central Emelda y 52H8 
S/E Diego de Almagro.
Riesgo bajo y controlado de acuerdo a procedimientos 
propios de Transelec. Trabajos serán ejecutado por Transelec. No tiene consumo 
afectado ninguno 08-03-21 08:00 08-03-21 18:00 08-03-21 08:44 08-03-21 11:55
=== PDF PAGE 69 ===
Reporte Desconexión/Intervención Linea
Fecha generación reporte: 29-03-2021 14:39:58
Estados: Pendiente, Aprobado, Rechazado, Aprobado sin activación, Ejecución Parcial, Ejecución Exitosa, Rechazo CDC, Pendiente, Aprobado, Rechazado, Aprobado sin activación, Ejecución Parcial, Ejecución Exitosa, Rechazo CDC
Total registros General: 126
Total registros Linea: 126
Número Tipo Estado Empresa Tipo Solicitud Origen Tipo 
Programación Línea Tramo(s) Tipo Trabajo Potencia Trabajos a Realizar Descripción Nivel Riesgo Comentario Adicional Consumo Empresas Afectadas Trabajo Requiere Estado Operativo Estado Operativo 
Efectivo Fecha Inicio Fecha Fin Fecha Efectiva 
Inicio
Fecha Efectiva 
Fin
2021013557 Linea Ejecución 
Exitosa
ENEL DISTRIBUCIÓN 
CHILE Intervención Origen Interno Programada EL SALTO - CERRO 
NAVIA 110KV
TAP LO BOZA - LO BOZA 110KV C2
TAP LO BOZA - TAP QUILICURA 110KV C2
TAP QUILICURA - QUILICURA 110KV C2
TAP QUILICURA - TAP CHACABUCO 
110KV C2
TAP RECOLETA - RECOLETA 110KV C2
TAP RECOLETA - TORRE 17 110KV C2
EL SALTO - TORRE 14 110KV C2
TORRE 14 - TORRE 19 110KV C2
TORRE 19 - TORRE 28 110KV C2
TORRE 28 - TORRE 33 100KV C2
TORRE 33 - TORRE 1 110KV C2
TORRE 33 - TORRE 17 110KV C2
TORRE 17 - TORRE 1 110KV C2
TORRE 1 - SAN CRISTOBAL 110KV C2
CERRO NAVIA - TAP LO BOZA 110KV C2
TAP CHACABUCO - CHACABUCO 110KV 
C2
TAP CHACABUCO - TAP RECOLETA 
110KV C2
Otro Tipo de Trabajo 0 Realiza reemplazo de cable de guardia por OPGW entre torre 48 y 83 en cercania al 
circuito señalado Trabajos en cercanía al circuito señalado
Frente a una operación automática del circuito señalado, Enel solo reconectará previa 
coordinación con el CEN 
Trabajos informados vía carta SGO&M 2021/007, e informados vía plataforma de 
Mantenimiento Mayor 2020002041
Durante los trabajos todas las subestaciones de la línea quedan suministradas por 
ambos Circuitos
No tiene consumo 
afectado ninguno 08-03-21 08:00 08-03-21 20:00 08-03-21 13:34 08-03-21 17:20
2021018814 Linea Ejecución 
Exitosa ENGIE Intervención Origen Interno Programada CAPRICORNIO - ALTO 
NORTE 110KV
CAPRICORNIO - EST N°54 110KV C1
EST N°128 - ALTO NORTE 110KV C1Otro Tipo de Trabajo 0 Obras civiles dentro de Subestación Capricornio. Trabajos asociados al Proyecto 
Ampliación Subestación Capricornio
El riesgo es considerado Bajo ya que se toman todas las 
medidas de seguridad.
S/E Capricornio: No Reconectar 52H2.
S/E Altonorte. No Reconectar 52H4.
S/E Tap-Off El Negro: No Reconectar 52HT1.
No tiene consumo 
afectado ninguno 08-03-21 08:00 08-03-21 19:00 08-03-21 08:09 08-03-21 16:52
2021018799 Linea Ejecución 
Exitosa ENGIE Intervención Origen Interno Programada CAPRICORNIO - 
ANTOFAGASTA 110KV
CAPRICORNIO - EST N° 54 110kV C1
EST N° 54 - TAP URIBE 110kV C1 Otro Tipo de Trabajo 0 Obras Civiles dentro de Subestación Capricornio. Trabajos asociados al Proyecto 
Ampliación SE Capricornio, bajo Barra 110 Kv
El riesgo es considerado Bajo ya que se toman todas las 
medidas de seguridad.
S/E Capricornio: No Reconectar 52H1.
S/E Antofagasta: No Reconectar 52H1.
S/E Tap Off Uribe: No Reconectar 52H1.
No tiene consumo 
afectado ninguno 08-03-21 08:00 08-03-21 19:00 08-03-21 08:09 08-03-21 16:52
2021018793 Linea Ejecución 
Exitosa ENGIE Intervención Origen 
Externo Programada CHACAYA - MANTOS 
BLANCOS 220KV
CAPRICONIO – MANTOS BLANCOS 
220KV C1 Otro Tipo de Trabajo 0 Trabajos de obras civiles en SE Capricornio. Trabajos asociados al Proyecto Ampliación 
de la SE Capricornio, bajo Barra 220 KV
El riesgo es considerado Bajo ya que se toman todas las 
medidas de seguridad
Condiciones requeridas: SE Chacaya señalizar no reconectar 52J2. SE Capricornio 
señalizar no reconectar 52JT1. SE Mantos Blancos señalizar no reconectar 52J02L
No tiene consumo 
afectado ninguno 08-03-21 08:00 08-03-21 19:00 08-03-21 08:09 08-03-21 16:52
2021018248 Linea Ejecución 
Exitosa ENGIE Intervención Origen Interno Programada
CENTRAL TOCOPILLA - 
CENTRAL DIESEL 
TAMAYA 110KV
CENTRAL TOCOPILLA - EST. N°35. 110KV 
C3
EST. N°35 - CENTRAL DIESEL TAMAYA. 
110KV C3
Otro Tipo de Trabajo 0 Precaución por cercanía, trabajos en línea 4
Se toman todas las medidas de precaución, controlando 
todos los riesgos existentes, de acuerdo a matriz de trabajo, 
riesgo bajo.
CONDICIONES REQUERIDAS: No reconectar S/E Tocopilla 52H3, S/E Tamaya 52H4. 
ENCARGADO MANIOBRAS: S/E Tocopilla. Operador transmisión.
No tiene consumo 
afectado ninguno 08-03-21 11:00 08-03-21 13:00 08-03-21 11:54 08-03-21 15:34
2021018247 Linea Ejecución 
Exitosa ENGIE Desconexión Origen Interno Programada
CENTRAL TOCOPILLA - 
CENTRAL DIESEL 
TAMAYA 110KV
CENTRAL TOCOPILLA - EST. N°35. 110KV 
C4
EST. N°35 - CENTRAL DIESEL TAMAYA. 
110KV C4
Lavado de Aislación 0 Lavado aisladores patio mufas 110 Kv
Se toman todas las medidas de precaución, controlando 
todos los riesgos existentes, de acuerdo a matriz de trabajo, 
riesgo bajo.
CONDICIONES REQUERIDAS: S/E Tocopilla abiertos y bloqueados 52H4, 89H4-1, 82H4-
2, 89H4-3 y cerrado 89H4-3T. S/E Tamaya abiertos y bloqueados 52H2, 89H2-1, 82H2-
2, 89H2-3 y cerrado 89H2-2T. ENCARGADO MANIOBRAS: S/E Tocopilla. Operador 
transmisión.
No tiene consumo 
afectado ninguno 08-03-21 11:00 08-03-21 13:00 08-03-21 11:54 08-03-21 15:34
2021018245 Linea Ejecución 
Exitosa ENGIE Intervención Origen Interno Programada CENTRAL TOCOPILLA - 
A 110KV
CENTRAL TOCOPILLA - EST. N°36. 110KV 
C1
EST. N°36 - A. 110KV C1
Otro Tipo de Trabajo 0 Precaución por cercanía, trabajos en línea 2
Se toman todas las medidas de precaución, controlando 
todos los riesgos existentes, de acuerdo a matriz de trabajo, 
riesgo bajo.
CONDICIONES REQUERIDAS: No reconectar S/E Tocopilla 52H1, S/E A 52H1. 
ENCARGADO MANIOBRAS: S/E Tocopilla. Operador transmisión.
No tiene consumo 
afectado ninguno 08-03-21 09:00 08-03-21 11:00 08-03-21 09:03 08-03-21 11:45
2021018243 Linea Ejecución 
Exitosa ENGIE Desconexión Origen Interno Programada CENTRAL TOCOPILLA - 
A 110KV
CENTRAL TOCOPILLA - EST. N°36. 110KV 
C2
EST. N°36 - EST. N°72. 110KV C2
EST. N°72 - A. 110KV C2
Lavado de Aislación 0 Lavado aisladores patio mufas 110 Kv
Se toman todas las medidas de precaución, controlando 
todos los riesgos existentes, de acuerdo a matriz de trabajo, 
riesgo bajo.
CONDICIONES REQUERIDAS: S/E Tocopilla abiertos y bloqueados 52H2, 89H2-1, 82H2-
2, 89H2-3 y cerrado 89H2-3T. S/E Salar abiertos y bloqueados 52H2, 89H2-1, 82H2-2, 
89H2-3 y cerrado 89H2-3T. ENCARGADO MANIOBRAS: S/E Tocopilla. Operador 
transmisión.
No tiene consumo 
afectado ninguno 08-03-21 09:00 08-03-21 11:00 08-03-21 09:03 08-03-21 11:46
2021015280 Linea Ejecución 
Exitosa GUACOLDA Intervención Origen Interno Programada
GUACOLDA - 
MAITENCILLO 220KV 
L2
GUACOLDA - MAITENCILLO 220KV L2 C3
GUACOLDA - MAITENCILLO 220KV L2 C4Lavado de Aislación 0
Lavado de aislación desde patio de mufas y estructura N°114. En caso de operación 
automática, NO reconectar 52J3-52J4 en SE Guacolda y NO reconectar 52J9-52J10 en 
SE Maitencillo.
Riesgo es bajo  debido a que los trabajos se realizarán bajo 
procedimientos establecidos y las medidas de seguridad 
respectivas.
En caso de operación automática, NO reconectar 52J3-52J4 en SE Guacolda y NO 
reconectar 52J9-52J10 en SE Maitencillo.
No tiene consumo 
afectado ninguno 08-03-21 08:00 08-03-21 17:00 08-03-21 07:12 08-03-21 16:17
2021015236 Linea Ejecución 
Exitosa GUACOLDA Intervención Origen Interno Programada
GUACOLDA - 
MAITENCILLO 220KV 
L1
GUACOLDA - MAITENCILLO 220KV L1 C1
GUACOLDA - MAITENCILLO 220KV L1 C2Lavado de Aislación 0
Lavado de aislación entre patio de salida y estructura N°94. En caso de operación 
automática, NO reconectar 52J1-52J2 en SE Guacolda y NO reconectar 52J5-52J6 en SE 
Maitencillo.
Se consideran las medidas de seguridad respectivas, para 
desarrollar los trabajos en condición segura.
En caso de operación automática, NO reconectar 52J1-52J2 en SE Guacolda y NO 
reconectar 52J5-52J6 en SE Maitencillo.
No tiene consumo 
afectado ninguno 08-03-21 08:00 08-03-21 17:00 08-03-21 07:12 08-03-21 16:17
2021017999 Linea Ejecución 
Exitosa HIDROLIRCAY Intervención Origen Interno Programada PROVIDENCIA - 
LIRCAY 66KV PROVIDENCIA - LIRCAY 66KV C1 Roce y pode franja 
servidumbre 0 Trabajos de roce y pode de franja servidumbre a LAT 66 KV Providencia - Lircay.
Los riesgos son menores, debido a que las maniobras en la 
ejecución de trabajo se realizarán
con personal calificado e instruido
Continuación de trabajos de roce y pode de franja servidumbre LAT 66 KV Providencia - 
 Lircay.
No tiene consumo 
afectado ninguno 08-03-21 08:00 08-03-21 18:00 08-03-21 07:46 08-03-21 18:00
2021016349 Linea Ejecución 
Exitosa INTERCHILE Intervención Origen 
Externo Programada
PAN DE AZUCAR - 
NUEVA PAN DE 
AZUCAR 220KV
PAN DE AZUCAR - NUEVA PAN DE 
AZUCAR 220KV C1
PAN DE AZUCAR - NUEVA PAN DE 
AZUCAR 220KV C2
Lavado de Aislación 0
Trabajos a solicitud de Transelec para lavado de aislación con equipos energizados en 
patio de 220kV paños: J1, J2, J3, J4, J7, J8, J9, JR, JS, JT3, JT4, JT9, J10, J11, J12, J13, J14, 
CT5, CT6. Incluye marcos de barra, transferencia y paño seccionador.
Riesgo de disparo en interruptores de línea.
Se solicita deshabilitada reconexión automática de interruptores 52J2, 52J3, 52J5, 52J6 
en S/E Nueva Pan de Azúcar y 52J8, 52J9 en S/E Pan de Azúcar (desconectado circuito 1 
Linea de Transmisión Pan de Azúcar - Nueva Pan de Azúcar 2x220)
No tiene consumo 
afectado ninguno 08-03-21 08:00 08-03-21 18:00 08-03-21 06:53 08-03-21 14:29
2021017969 Linea Ejecución 
Exitosa MANTOS COPPER Intervención Origen Interno Programada DIEGO DE ALMAGRO - 
MANTO VERDE 110KV
DIEGO DE ALMAGRO - MANTO VERDE 
110KV C1 Lavado de Aislación 0 Lavado de aislación en Línea 110kV Diego de Almagro - Manto Verde. Con sistema 
energizado.
Se consideran las acciones pertinentes para desarrollar los 
trabajos en condición segura. Condiciones requeridas: S/E Diego de Almagro No reconectar interruptor 52H6.No tiene consumo 
afectado ninguno 08-03-21 08:00 08-03-21 18:00 08-03-21 07:12 08-03-21 17:21
2021017023 Linea Aprobado MANTOS COPPER Intervención Origen Interno Programada DIEGO DE ALMAGRO - 
MANTO VERDE 110KV
DIEGO DE ALMAGRO - MANTO VERDE 
110KV C1 Lavado de Aislación 0 Lavado de aislación en SE Diego de Almagro  por parte de TRANSELEC. Condiciones 
requeridas: S/E Diego de Almagro No reconectar interruptor 52H6.
Se consideran las acciones pertinentes para desarrollar los 
trabajos en condición segura. Condiciones requeridas: S/E Diego de Almagro No reconectar interruptor 52H6.No tiene consumo 
afectado ninguno 08-03-21 08:00 11-03-21 18:00 08-03-21 07:12
2021018835 Linea Ejecución 
Exitosa MINERA ESCONDIDA Intervención Origen Interno Programada O'HIGGINS - COLOSO 
220KV
O'HIGGINS - COLOSO 220KV C2
O'HIGGINS - COLOSO 220KV C2
O'HIGGINS - COLOSO 220KV C1
O'HIGGINS - COLOSO 220KV C1
Lavado de Aislación 0 Lavado de aislación línea O'HIGGINS - COLOSO 220KV Trabajos con bajo nivel de riesgo
Condiciones requeridas:
S/E O'Higgins: No reconectar 52J3, 52J4
S/E Coloso: No reconectar 52J1, 52J2
No tiene consumo 
afectado ninguno 08-03-21 07:30 08-03-21 18:00 08-03-21 08:15 08-03-21 10:14
2021018833 Linea Ejecución 
Exitosa MINERA ESCONDIDA Intervención Origen Interno Programada ATACAMA - 
O'HIGGINS 220KV
ATACAMA - EST. T-202 220KV C1
 EST. T-202 - O'HIGGINS 220KV C1
ATACAMA - EST. T-202 220KV C2
EST. T-202 - O'HIGGINS 220KV C2
Lavado de Aislación 0 Lavado de aislación línea ATACAMA - O'HIGGINS 220KV Trabajos se realizan con bajo nivel de riesgo
Condiciones requeridas:
S/E Atacama: No reconectar 52J3 y 52J10.
S/E O'Higgins: No reconectar 52J6 y 52J8.
No tiene consumo 
afectado ninguno 08-03-21 07:30 08-03-21 18:00 08-03-21 10:14 08-03-21 15:50
2021016780 Linea Ejecución 
Exitosa RIO TRANQUILO Intervención Origen Interno Programada LOS MAQUIS - 
HORNITOS 220KV LOS MAQUIS - HORNITOS 220KV C1 Otro Tipo de Trabajo 0 Tendido de cable de Fibra Óptica en base de estructuras n° H02 de la líneas 220 kV, Los 
Maquis - Hornitos.
Riesgo Bajo.
Labores se realizaran a la altura del cinturón de la base de 
la estructura H02.
Tendido de cable de Fibra Óptica en base de estructuras n° H02 de la líneas 220 kV, Los 
Maquis - Hornitos.
No tiene consumo 
afectado ninguno 08-03-21 08:00 11-03-21 18:00 08-03-21 10:00 13-03-21 12:16
2021019865 Linea Ejecución 
Exitosa SAN JUAN Desconexión Origen Interno Curso Forzoso
PUNTA COLORADA - 
PARQUE EOLICO SAN 
JUAN 220KV
PUNTA COLORADA - PARQUE EOLICO 
SAN JUAN 220KV C1 Otro Tipo de Trabajo 0
Debido a la desconexión del parque, se requiere inspeccionar unos focos quemados 
en el parrón de salida y están muy cercanos a la línea San Juan - Punta Colorada 220 
kV. Este trabajo implica desenergizar dicha línea y despejar los Paños 52J14 y 52J13 de 
la S/E Punta Colorada a través de la apertura de sus desconectadores.
Los trabajos se realizarán con la instalación desenergizada y 
despejada por lo que los riesgos son mínimos, ademas se 
cumplirán con los procedimientos y normas para la 
ejecución de este tipo de trabajos.
La desconexión del parque eólico San Juan ya se realizó con las SDs 2021018797, 
2021018330 y 2021018336.
No tiene consumo 
afectado ninguno 08-03-21 11:48 08-03-21 20:00 08-03-21 11:50 09-03-21 18:59
2021017939 Linea Ejecución 
Exitosa STS Intervención Origen 
Externo Programada PARGUA - CHILOE 
220KV
ML SE Pargua (AT22133) - EST 36 
(AT22136) 220KV C1
EST 37 (AT22137) - ML SE CHILOE 220KV 
C1
EST 36  (AT22136) - EST 1 220KV C1
EST 4 - EST 37 (AT22137) 220KV C1
Otro Tipo de Trabajo 0
Se requiere no reconectar línea 220 kV Pargua Chiloé a solicitud de Transelec por 
faenas de Instalación de Postes auxiliares (Paralelos al vano 105-106 de la LAT Pargua-
Chiloé) Obra DL 422 Nva S/E Ancud).
El riesgo es la operación de la línea durante las faenas de 
Transelec. Solicitud por requerimiento de Transelec.  (SODI 185 Transelec registro interno STS).No tiene consumo 
afectado ninguno 08-03-21 08:00 08-03-21 18:00 08-03-21 07:48 08-03-21 18:35
2021016724 Linea Ejecución 
Exitosa STS Intervención Origen Interno Programada RIO BONITO - 
ANTILLANCA 110KVRIO BONITO - Estr. N°266 110KV C1Roce y pode franja 
servidumbre 0 No Reconectar línea 110 kV Rio Bonito - Antillanca por faenas de roce, talas y podas de 
árboles en faja de servidumbre.
Puede haber acortamiento de distancia con línea 110 kV 
energizada y provocar la interrupción del suministro.
Se mantendrán las distancias de seguridad con línea 110 kV energizada.
(PT 64154 registro interno STS).
No tiene consumo 
afectado ninguno 08-03-21 09:00 08-03-21 17:00 08-03-21 09:38 08-03-21 17:53
2021014984 Linea Ejecución 
Exitosa STS Intervención Origen Interno Programada LLOLLELHUE - LA 
UNION 66KV
LLOLLELHUE - LA UNION 66KV C1 
[En_Revision]
Roce y pode franja 
servidumbre 0 Se solicita No Reconectar Línea 66 kV Llollelhue - La Unión C1 para realizar faenas de 
podas y talas de árboles en faja de servidumbre de línea indicada.
El riesgo es bajo y controlado, se mantendrán las distancias 
de seguridad con línea energizada.
Se mantendrán las distancias de seguridad con Línea energizada. (PT 64079 registro 
interno STS)
No tiene consumo 
afectado ninguno 08-03-21 08:00 08-03-21 18:00 08-03-21 10:00 08-03-21 18:00
2021019992 Linea Ejecución 
Exitosa TRANSELEC Desconexión Origen Interno Curso Forzoso EL LAUREL - NUEVA 
PICHIRROPULLI 220KV
EST E15.2 - NUEVA PICHIRROPULLI 
220KV C2 Otro Tipo de Trabajo 0 Trabajos coordinados con Chilquinta.- Bajo
Actividades: Reparación de emergencia en cruceta inferior colapsada de la estructura 
de anclaje E-37 de la Línea 220 kV El Laurel – Pichirropulli N°1.-
Restricciones: No hay.-
Instalaciones en Riesgo: Línea 220 kV El Laurel - Pichirropulli C1 o Línea 220kV El Laurel 
- Pichirropulli C2.-
Temporalidad de los Riesgos: Al término de los trabajos.-
Nivel de Riesgo: Bajo.-
Bloqueos del Jefe de Faena: No hay.-
No tiene consumo 
afectado ninguno 08-03-21 16:00 09-03-21 08:00 08-03-21 18:00 09-03-21 14:03
2021019991 Linea Pendiente TRANSELEC Desconexión Origen Interno Curso Forzoso EL LAUREL - NUEVA 
PICHIRROPULLI 220KV
EST E15.2 - NUEVA PICHIRROPULLI 
220KV C1 Otro Tipo de Trabajo 0 Trabajos coordinados con Chilquinta.- Bajo
Actividades: Reparación de emergencia en cruceta inferior colapsada de la estructura 
de anclaje E-37 de la Línea 220 kV El Laurel – Pichirropulli N°1.-
Restricciones: No hay.-
Instalaciones en Riesgo: Línea 220 kV El Laurel - Pichirropulli C1 o Línea 220kV El Laurel 
- Pichirropulli C2.-
Temporalidad de los Riesgos: Al término de los trabajos.-
Nivel de Riesgo: Bajo.-
Bloqueos del Jefe de Faena: No hay.-
No tiene consumo 
afectado ninguno 08-03-21 16:00 09-03-21 08:00 08-03-21 18:00
2021019913 Linea Ejecución 
Exitosa TRANSELEC Intervención Origen Interno Curso Forzoso
CERRO NAVIA - 
NUEVA LAMPA 220KV 
[En_Revision]
EST 40 – CERRO NAVIA 220KV C2 Otro Tipo de Trabajo 0 Corte y poda de árboles en vanos. Bajo
Actividades: Corte y poda de árboles en vanos.
Restricciones: No reconectar interruptores asociados a la línea de 220 kV Cerro Navia - 
Nueva Lampa circuito 1 y 2.
Instalaciones en Riesgo: Línea de 220 kV Cerro Navia - Nueva Lampa circuito 1 o 2.
Temporalidad de los Riesgos: Durante los trabajos.
Nivel de Riesgo: Bajo.
Bloqueos del Jefe de Faena: No hay.
No tiene consumo 
afectado ninguno 08-03-21 14:30 08-03-21 18:00 08-03-21 15:38 08-03-21 18:48
2021019912 Linea Ejecución 
Exitosa TRANSELEC Intervención Origen Interno Curso Forzoso
CERRO NAVIA - 
NUEVA LAMPA 220KV 
[En_Revision]
EST 40 – CERRO NAVIA 220KV C1 Otro Tipo de Trabajo 0 Corte y poda de árboles en vanos. Bajo
Actividades: Corte y poda de árboles en vanos.
Restricciones: No reconectar interruptores asociados a la línea de 220 kV Cerro Navia - 
Nueva Lampa circuito 1 y 2.
Instalaciones en Riesgo: Línea de 220 kV Cerro Navia - Nueva Lampa circuito 1 o 2.
Temporalidad de los Riesgos: Durante los trabajos.
Nivel de Riesgo: Bajo.
Bloqueos del Jefe de Faena: No hay.
No tiene consumo 
afectado ninguno 08-03-21 14:30 08-03-21 18:00 08-03-21 15:38 08-03-21 18:48
2021019807 Linea Ejecución 
Exitosa TRANSELEC Intervención Origen 
Externo Curso Forzoso PULLINQUE - LOS 
LAGOS 66KV
PANGUIPULLI - LOS LAGOS 66KV C1
PULLINQUE - PANGUIPULLI 66KV C1Otro Tipo de Trabajo 0 Trabajos solicitados por CMPC. Se coordina con STS para su ejecución.- Bajo.-
Actividades: A solicitud de CMPC por trabajos asociados a tala de árboles próximos a 
instalación de AT, requiere restricción de Línea Pullinque - Los Lagos C1.-
Restricciones: Restricción a la reconexión.- 
Instalaciones en Riesgo: Línea 66 kV Pullinque-Los Lagos, C1.-
Temporalidad de los Riesgos: Durante los trabajos.-
Nivel de Riesgo: Bajo.-
Bloqueos del Jefe de Faena: No hay.-
Observación: No reconectar los interruptores asociados a la línea.-
No tiene consumo 
afectado ninguno 08-03-21 08:30 08-03-21 18:00 08-03-21 09:22 08-03-21 21:47
2021019751 Linea Ejecución 
Exitosa TRANSELEC Desconexión Origen Interno Curso Forzoso CHARRUA - ENTRE 
RIOS 220KV CHARRUA – ENTRE RIOS 220KV C2 Otro Tipo de Trabajo 0 No hay.
Actividades: S/E Entre Rios: Normalizar presión de gas SF6 y búsqueda de filtración de 
gas en equipos TCJ11-2 y 89J12-3. 
Condiciones: Instalaciones a intervenir Indisponibles. 
Instalaciones en Riesgo: Línea 220 KV Charrúa-Entre Ríos, C2.
Temporalidad de los Riesgos: Al término de los trabajos.
Nivel de Riesgo: Bajo.
Bloqueos del Jefe de Faena: Subestación Entre Ríos, Se instalarán tierras provisionales 
de bloqueo entre 89J12-3 y la Línea 220kV Charrúa Entre Rios 2.
No tiene consumo 
afectado ninguno 08-03-21 09:00 08-03-21 13:00 08-03-21 09:53 08-03-21 13:15
2021019649 Linea Ejecución 
Exitosa TRANSELEC Intervención Origen 
Externo Curso Forzoso PULLINQUE - LOS 
LAGOS 66KV PULLINQUE - LOS LAGOS 66KV C2 Otro Tipo de Trabajo 0 Trabajos solicitados por CMPC. Bajo.-
Actividades: A solicitud de CMPC por trabajos asociados a tala de árboles próximos a 
instalación de AT, requiere restricción de Línea Pullinque - Los Lagos C2.-
Restricciones: Restricción a la reconexión.- 
Instalaciones en Riesgo: Línea 66 kV Pullinque-Los Lagos, C2.-
Temporalidad de los Riesgos: Durante los trabajos.-
Nivel de Riesgo: Bajo.-
Bloqueos del Jefe de Faena: No hay.-
Observación: No reconectar los interruptores asociados a la línea.-
No tiene consumo 
afectado ninguno 08-03-21 08:00 08-03-21 18:30 08-03-21 09:22 08-03-21 21:47
=== PDF PAGE 70 ===
Reporte Desconexión/Intervención Linea
Fecha generación reporte: 29-03-2021 14:39:58
Estados: Pendiente, Aprobado, Rechazado, Aprobado sin activación, Ejecución Parcial, Ejecución Exitosa, Rechazo CDC, Pendiente, Aprobado, Rechazado, Aprobado sin activación, Ejecución Parcial, Ejecución Exitosa, Rechazo CDC
Total registros General: 126
Total registros Linea: 126
Número Tipo Estado Empresa Tipo Solicitud Origen Tipo 
Programación Línea Tramo(s) Tipo Trabajo Potencia Trabajos a Realizar Descripción Nivel Riesgo Comentario Adicional Consumo Empresas Afectadas Trabajo Requiere Estado Operativo Estado Operativo 
Efectivo Fecha Inicio Fecha Fin Fecha Efectiva 
Inicio
Fecha Efectiva 
Fin
2021018891 Linea Rechazado TRANSELEC Intervención Origen 
Externo Programada CAUTIN - CIRUELOS 
220KV
CAUTIN - ESTRUCTURA 270 220KV C2
ESTRUCTURA 270 - CIRUELOS 220KV C2Otro Tipo de Trabajo 0 Trabajos solicitados por STS asociados a Obra por Decreto.-
Actividades: S/E Ciruelos: Puesta en servicio y protocolización de sistema de onda 
portadora y teleprotecciones del mismo medio entre la S/E Ciruelos y la Seccionadora 
Rio Toltén, Circuito 2
Restricciones: No hay
Instalaciones en Riesgo: Línea 220kV Rio Toltén-Ciruelos C2
Temporalidad de los Riesgos: Durante de los trabajos
Nivel de Riesgo: Bajo
Bloqueos del Jefe de Faena: Subestación Ciruelos, Unidad de acople en patio fase 1 y 2 
dir Río Toltén desconectado 
Observación: Se requieren los switch de mantenimiento vía OPLAT en posición 
desconectado de la Línea 220kV Rio Toltén-Ciruelos C2.-
Nota: Se declara la instalación a intervenir Línea 220kV Cautín-Ciruelos, C2, debido a 
que en el momento de la generación del aviso aún no se encuentra creado en la 
página del Neomante la Línea 220 kV Rio Toltén-Ciruelos C2.
No tiene consumo 
afectado ninguno 08-03-21 08:00 11-03-21 20:00
2021018889 Linea Rechazado TRANSELEC Intervención Origen 
Externo Programada CAUTIN - CIRUELOS 
220KV
CAUTIN - ESTRUCTURA 270 220KV C2
ESTRUCTURA 270 - CIRUELOS 220KV C2Otro Tipo de Trabajo 0 Trabajos solicitados por STS asociados a Obra por Decreto.-
Actividades: S/E Ciruelos: Puesta en servicio y protocolización de sistema de 
Microondas entre la S/E Ciruelos y la Seccionadora Rio Toltén, Circuito 2 TPH7A.
Restricciones: No hay
Instalaciones en Riesgo: L 220kV Rio Toltén-Ciruelos C2
Temporalidad de los Riesgos: Durante de los trabajos
Nivel de Riesgo: Bajo
Bloqueos del Jefe de Faena: No hay.-
Observación: Se requieren los switch de mantenimiento vía MMOO en posición 
desconectado de la Línea 220kV Rio Toltén-Ciruelos C2.-
Nota: Se declara la instalación a intervenir Línea 220kV Cautín-Ciruelos, C2, debido a 
que en el momento de la generación del aviso aún no se encuentra creado en la 
página del Neomante la Línea 220 kV Rio Toltén-Ciruelos C2.
No tiene consumo 
afectado ninguno 08-03-21 08:00 11-03-21 20:00
2021018826 Linea Rechazado TRANSELEC Intervención Origen 
Externo Programada CAUTIN - CIRUELOS 
220KV
CAUTIN - ESTRUCTURA 270 220KV C2
ESTRUCTURA 270 - CIRUELOS 220KV C2Otro Tipo de Trabajo 0 Trabajos solicitados por STS asociados a Obra por Decreto.-
Actividades: R/E Pitrufquén: Intervención del multiplexor para nueva configuración del 
enlace MMOO por proyecto Rio Toltén, protocolización del medio de 
telecomunicaciones por MMOO en su nueva condición de operación por el 
seccionamiento del enlace MMOO correspondiente al circuito 2 de la línea Cautín - 
Ciruelos.- 
Restricciones: No hay.-
Instalaciones en Riesgo: SCADA Cautín o SCADA Temuco o Línea 220 kV Cautín-Río 
Toltén C2 o Línea 220 kV Rio Toltén-Ciruelos C2.-
Temporalidad de los Riesgos: Durante  los trabajos.-
Nivel de Riesgo: Bajo.-
Bloqueos del Jefe de Faena: No hay.-
Observación: Se declara la instalación a intervenir Línea 220kV Cautín-Ciruelos, C2, 
debido a que en el momento de la generación del aviso aún no se encuentra creado 
en la página del Neomante la Línea Cautín-Río Toltén C2 y Línea 220 kV Rio Toltén-
Ciruelos C2.
No tiene consumo 
afectado ninguno 08-03-21 08:00 11-03-21 20:00
2021018824 Linea Rechazado TRANSELEC Intervención Origen 
Externo Programada CAUTIN - CIRUELOS 
220KV
CAUTIN - ESTRUCTURA 270 220KV C2
ESTRUCTURA 270 - CIRUELOS 220KV C2Otro Tipo de Trabajo 0 Trabajos solicitados por STS asociados a Obra por Decreto.
Actividades: S/E Cautín: Intervención del multiplexor para nueva configuración del 
enlace MMOO por proyecto Rio Toltén y protocolización del enlace MMOO en su 
nueva condición de operación por el seccionamiento de la línea Cautín-Ciruelos C2.-
Restricciones: No hay.-
Instalaciones en Riesgo: SCADA Cautín o SCADA Temuco o Línea 220kV Cautín-Río 
Toltén C2.-
Temporalidad de los Riesgos: Durante los trabajos.-
Nivel de Riesgo: Bajo.-
Bloqueos del Jefe de Faena: No hay.-
Observación: Se declara la instalación a intervenir Línea 220kV Cautín-Ciruelos, C2, 
debido a que en el momento de la generación del aviso aún no se encuentra creado 
en la página del Neomante la Línea Cautín-Río Toltén C2.-
No tiene consumo 
afectado ninguno 08-03-21 08:00 11-03-21 20:00
2021018764 Linea Ejecución 
Exitosa TRANSELEC Intervención Origen Interno Programada
SECCIONADORA LO 
AGUIRRE - CERRO 
NAVIA 220KV
VARIANTE ENEA C267 - VARIANTE ENEA 
C271H 220KV C1
VARIANTE ENEA C271H - CERRO NAVIA 
220KV C1
LO AGUIRRE - VARIANTE ENEA C267 
220KV C1
Otro Tipo de Trabajo 0 SS/EE Cerro Navia y Lo Aguirre: Investigación y mediciones en canal de fibra óptica 
87LS1. Bajo
Actividades: SS/EE Cerro Navia y Lo Aguirre: Investigación y mediciones en canal de 
fibra óptica 87LS1. 
Restricciones: Normalización sujeta a coordinación. 
Instalaciones en Riesgo: Línea de 220 kV Lo Aguirre - Cerro Navia circuito 1. 
Temporalidad de los Riesgos: Durante los trabajos. 
Nivel de Riesgo: Bajo. 
Bloqueos del Jefe de Faena: SS/EE Cerro Navia y Lo Aguirre: El Jefe de Faena bloqueará 
la protección 87L sistema 1 mientras dure la intervención.
No tiene consumo 
afectado ninguno 08-03-21 09:00 08-03-21 17:00 08-03-21 09:31 08-03-21 15:55
2021018545 Linea Ejecución 
Exitosa TRANSELEC Intervención Origen 
Externo Programada
ALTO JAHUEL - 
RANCAGUA - 
TINGUIRIRICA 154KV
ALTO JAHUEL - VILLASECA 154KV C1
VILLASECA - TAP PAINE 154KV C1
TAP PAINE - TAP TUNICHE 154KV C1
TAP PUNTA CORTES - TAP TILCOCO 
154KV C1
TAP TUNICHE - TAP PUNTA CORTES 
154KV C1
TAP TUNICHE - RANCAGUA 154KV C1
TAP MALLOA NUEVA - TINGUIRIRICA 
154KV C1
TAP TILCOCO - TAP MALLOA NUEVA 
154KV C1
Otro Tipo de Trabajo 0 Solicitud de CGE S.A. Bajo.
Actividades: S/E Punta de Cortés: Solicitud de CGE S.A., por trabajos de obras civiles 
bajo Barra energizada y Línea 154 kV Tinguiririca-Rancagua-A. Jahuel, Circuito 1 y 2 .- 
Condiciones: Normalización sujeta a coordinación.- 
Restricciones: Con bloqueo a la reconexión.-
Instalaciones en Riesgo: Línea 154 kV Tinguiririca-Rancagua-A. Jahuel, Circuito 1 o 
Línea 154 kV Tinguiririca-Rancagua-A. Jahuel, Circuito 2.-
Temporalidad de los Riesgos: Durante los trabajos.-
Nivel de Riesgo: Bajo.-
Bloqueos del Jefe de Faena: No reconectar Interruptores que sirven a la Línea 154 kV 
Tinguiririca-Rancagua-A. Jahuel, Circuito 1 y 2.-
No tiene consumo 
afectado ninguno 08-03-21 08:00 08-03-21 20:00 08-03-21 11:32 08-03-21 21:34
2021018544 Linea Ejecución 
Exitosa TRANSELEC Intervención Origen 
Externo Programada
ALTO JAHUEL - 
RANCAGUA - 
TINGUIRIRICA 154KV
ALTO JAHUEL - VILLASECA 154KV C2
VILLASECA - TAP TUNICHE 154KV C2
TAP PUNTA CORTES - TAP TILCOCO 
154KV C2
TAP TUNICHE - TAP PUNTA CORTES 
154KV C2
TAP TUNICHE - RANCAGUA 154KV C2
TAP TILCOCO - TAP MALLOA NUEVA 
154KV C2
TAP MALLOA NUEVA - TINGUIRIRICA 
154KV C2
Otro Tipo de Trabajo 0 Solicitud de CGE S.A. Bajo.
Actividades: S/E Punta de Cortés: Solicitud de CGE S.A.: Por trabajos de obras civiles 
bajo Barra energizada y Línea 154 kV Tinguiririca-Rancagua-A. Jahuel, Circuito 1 y 2 .- 
Condiciones: Normalización sujeta a coordinación.- 
Restricciones: Con bloqueo a la reconexión.-
Instalaciones en Riesgo: Línea 154 kV Tinguiririca-Rancagua-A. Jahuel, Circuito 2 o 
Línea 154 kV Tinguiririca-Rancagua-A. Jahuel, Circuito 1.-
Temporalidad de los Riesgos: Durante los trabajos.-
Nivel de Riesgo: Bajo.-
Bloqueos del Jefe de Faena: No reconectar Interruptores que sirven a la Línea 154 kV 
Tinguiririca-Rancagua-A. Jahuel, Circuito 1 y 2.-
No tiene consumo 
afectado ninguno 08-03-21 08:00 08-03-21 20:00 08-03-21 11:32 08-03-21 21:34
2021018502 Linea Aprobado TRANSELEC Intervención Origen Interno Programada NOGALES - POLPAICO 
220KV NOGALES - POLPAICO 220KV C2 Otro Tipo de Trabajo 0 Trabajos de montaje de estructuras y obras civiles asociados a construcción de nueva 
S/E Río Aconcagua (trabajos en la faja de seguridad de la línea).
Actividades: Trabajos obras civiles, construcción de malla de puesta a tierra y montaje 
de estructuras asociadas a construcción de nueva S/E Río Aconcagua. Obra del decreto 
418/2017. 
Restricciones: No hay. 
Nivel de Riesgo: Riesgo no significativo. 
Bloqueos del Jefe de Faena: Delimitación zona de trabajo.
No tiene consumo 
afectado ninguno 08-03-21 07:30 31-03-21 20:00 09-03-21 08:39
2021018501 Linea Aprobado TRANSELEC Intervención Origen Interno Programada NOGALES - POLPAICO 
220KV NOGALES - POLPAICO 220KV C1 Otro Tipo de Trabajo 0 Trabajos de montaje de estructuras y obras civiles asociados a construcción de nueva 
S/E Río Aconcagua (trabajos en la faja de seguridad de la línea).
Actividades: Trabajos obras civiles, construcción de malla de puesta a tierra y montaje 
de estructuras asociadas a construcción de nueva S/E Río Aconcagua. Obra del decreto 
418/2017. 
Restricciones: No hay. 
Nivel de Riesgo: Riesgo no significativo. 
Bloqueos del Jefe de Faena: Delimitación zona de trabajo.
No tiene consumo 
afectado ninguno 08-03-21 07:30 31-03-21 20:00 09-03-21 08:39
2021018487 Linea Aprobado 
sin activaciónTRANSELEC Intervención Origen 
Externo Programada ALTO JAHUEL - CHENA 
220KV
ALTO JAHUEL - EL RODEO 220KV C2
EL RODEO - TAP CENTRAL SANTA 
MARTA 220KV C2
TAP CENTRAL SANTA MARTA - CHENA 
220KV C2
Otro Tipo de Trabajo 0
S/E Chena: Integración de alambrados sin conectar en tableros de control y 
protecciones del paño de 220 kV J5 -Chena 2. Obra de normalización de paños J3 y J4 
hacia Barra de Transferencia.
Bajo
Actividades: S/E Chena: Integración de alambrados sin conectar en tableros de control 
y protecciones del paño de 220 kV J5 -Chena 2. 
Restricciones: Normalización sujeta a coordinación. 
Instalaciones en Riesgo: Línea de 220 kV Alto Jahuel - Chena circuito 2. 
Temporalidad de los Riesgos: Durante los trabajos. 
Nivel de Riesgo: Bajo. 
Bloqueos del Jefe de Faena: S/E Chena: Delimitación de la zona de trabajo.
No tiene consumo 
afectado ninguno 08-03-21 08:00 13-03-21 18:00
2021017841 Linea Aprobado TRANSELEC Desconexión Origen 
Externo Programada CHARRUA - DUQUECO 
220KV
CHARRUA - TAP EL ROSAL 220KV C1
TAP EL ROSAL - DUQUECO 220KV C1Otro Tipo de Trabajo 0 Trabajo asociado a obra “subestación seccionadora El Rosal”. Obra según decreto 
supremo 422/2017. Bajo
Actividades: SE Charrúa: Solicitud de Engie, para realizar programa de puesta en 
servicio de la Subestación El Rosal desde el paño J9 de la S/E Charrua. 
Se consideran cambios de ajustes provisorios para energización en el paño J9 de 
Charrúa segun EAP-165-2020.
Condiciones: Instalación por intervenir, indisponible.
Instalaciones en Riesgo: Línea 220 kV Charrúa-Duqueco, C1.
Temporalidad de los Riesgos: Al término de los trabajos.
Nivel de Riesgo: Bajo.
Bloqueos del Jefe de Faena: No hay.
No tiene consumo 
afectado ninguno 08-03-21 12:00 08-03-21 20:00 08-03-21 20:14
2021017785 Linea Ejecución 
Exitosa TRANSELEC Intervención Origen Interno Programada RAHUE - PUERTO 
MONTT 220KV
RAHUE - EST. 336 220KV C2
EST. 336 - EST. 641 220KV C2
EST. 641 - PUERTO MONTT 220KV C2
Otro Tipo de Trabajo 0 Trabajos relacionados a obra por decreto.- Bajo
Actividades: Normalización y remate de cable OPGW hasta estructura 582 y reparación 
de conductor en torre 3 Cto 2.
Restricciones: Restricción a la reconexión.-
Instalaciones en Riesgo: Línea 220kV Rahue-Puerto Montt, C2
Temporalidad de los Riesgos: Durante de los trabajos
Nivel de Riesgo: Bajo
Bloqueos del Jefe de Faena: No hay.-
Observación: No reconectar los interruptores asociados a la línea.-
No tiene consumo 
afectado ninguno 08-03-21 08:00 08-03-21 18:00 08-03-21 07:51 08-03-21 18:12
2021017556 Linea Ejecución 
Exitosa TRANSELEC Intervención Origen Interno Programada NOGALES - POLPAICO 
220KV NOGALES - POLPAICO 220KV C2 Otro Tipo de Trabajo 0
Obra (SZN0001-B) S/E Río Aconcagua: Tendido de Cable de Guardia tramos paralelos a 
línea 2x220kV Nogales - Polpaico 1 y 2, instalación de separadores, chicoteo a equipos, 
cierre de puentes en barras sector Patio 220 kV.
Bajo
Actividades: Obra (SZN0001-B) S/E Río Aconcagua: Tendido de Cable de Guardia 
tramos paralelos a línea 2x220kV Nogales - Polpaico 1 y 2, instalación de separadores, 
chicoteo a equipos, cierre de puentes en barras sector Patio 220 kV. 
Restricciones: No reconectar los interruptores asociados a la línea de 220 kV Nogales - 
Polpaico circuito 1 y 2. 
Instalaciones en Riesgo: Línea de 220 kV Nogales - Polpaico circuito 1 o 2. 
Temporalidad de los Riesgos: Durante ejecución de los trabajos. 
Nivel de Riesgo: Bajo. 
Bloqueos del Jefe de Faena: Señalización y delimitación de la zona de trabajo.
No tiene consumo 
afectado ninguno 08-03-21 08:00 08-03-21 18:00 08-03-21 09:43 08-03-21 19:16
2021017555 Linea Ejecución 
Exitosa TRANSELEC Intervención Origen Interno Programada NOGALES - POLPAICO 
220KV NOGALES - POLPAICO 220KV C1 Otro Tipo de Trabajo 0
Obra (SZN0001-B) S/E Río Aconcagua: Tendido de Cable de Guardia tramos paralelos a 
línea 2x220kV Nogales - Polpaico 1 y 2, instalación de separadores, chicoteo a equipos, 
cierre de puentes en barras sector Patio 220 kV.
Bajo
Actividades: Obra (SZN0001-B) S/E Río Aconcagua: Tendido de Cable de Guardia 
tramos paralelos a línea 2x220kV Nogales - Polpaico 1 y 2, instalación de separadores, 
chicoteo a equipos, cierre de puentes en barras sector Patio 220 kV. 
Restricciones: No reconectar los interruptores asociados a la línea de 220 kV Nogales - 
Polpaico circuito 1 y 2. 
Instalaciones en Riesgo: Línea de 220 kV Nogales - Polpaico circuito 1 o 2. 
Temporalidad de los Riesgos: Durante ejecución de los trabajos. 
Nivel de Riesgo: Bajo. 
Bloqueos del Jefe de Faena: Señalización y delimitación de la zona de trabajo.
No tiene consumo 
afectado ninguno 08-03-21 08:00 08-03-21 18:00 08-03-21 09:43 08-03-21 19:16
2021017550 Linea Aprobado 
sin activaciónTRANSELEC Intervención Origen Interno Programada
RAPEL - 
SECCIONADORA LO 
AGUIRRE 220KV
RAPEL - TAP ALTO MELIPILLA 220KV C2
TAP ALTO MELIPILLA - LO AGUIRRE 
220KV C2
Otro Tipo de Trabajo 0 Actividades: Trabajos programados para inspección visual pedestre línea completa.
Actividades: Trabajos programados para inspección visual pedestre línea completa. 
Restricciones: Sin restricciones. 
Nivel de Riesgo: Riesgo no significativo. 
Bloqueos del Jefe de Faena: No hay.
No tiene consumo 
afectado ninguno 08-03-21 07:30 12-03-21 17:30
2021017549 Linea Aprobado 
sin activaciónTRANSELEC Intervención Origen Interno Programada
RAPEL - 
SECCIONADORA LO 
AGUIRRE 220KV
RAPEL - TAP ALTO MELIPILLA 220KV C1
TAP ALTO MELIPILLA - LO AGUIRRE 
220KV C1
Otro Tipo de Trabajo 0 Actividades: Trabajos programados para inspección visual pedestre línea completa.
Actividades: Trabajos programados para inspección visual pedestre línea completa. 
Restricciones: Sin restricciones. 
Nivel de Riesgo: Riesgo no significativo. 
Bloqueos del Jefe de Faena: No hay.
No tiene consumo 
afectado ninguno 08-03-21 07:30 12-03-21 17:30
=== PDF PAGE 71 ===
Reporte Desconexión/Intervención Linea
Fecha generación reporte: 29-03-2021 14:39:58
Estados: Pendiente, Aprobado, Rechazado, Aprobado sin activación, Ejecución Parcial, Ejecución Exitosa, Rechazo CDC, Pendiente, Aprobado, Rechazado, Aprobado sin activación, Ejecución Parcial, Ejecución Exitosa, Rechazo CDC
Total registros General: 126
Total registros Linea: 126
Número Tipo Estado Empresa Tipo Solicitud Origen Tipo 
Programación Línea Tramo(s) Tipo Trabajo Potencia Trabajos a Realizar Descripción Nivel Riesgo Comentario Adicional Consumo Empresas Afectadas Trabajo Requiere Estado Operativo Estado Operativo 
Efectivo Fecha Inicio Fecha Fin Fecha Efectiva 
Inicio
Fecha Efectiva 
Fin
2021017522 Linea Ejecución 
Exitosa TRANSELEC Intervención Origen Interno Programada NOGALES - LOS VILOS 
220KV NOGALES - LOS VILOS 220KV C2 Otro Tipo de Trabajo 0
Actividades: Trabajo programado para lavado de aislación en estructuras, con 
instalación energizada. 
Coordinado con Doña Carmen.
Bajo
Actividades: Trabajo programado para lavado de aislación en estructuras, con 
instalación energizada. 
Restricciones: No reconectar los interruptores asociados a la línea de 220 kV Nogales - 
Los Vilos N°1 y N°2. 
Instalaciones en Riesgo: Línea de 220 kV Nogales - Los Vilos N°1 o N°2. 
Temporalidad de los Riesgos: Durante ejecución de los trabajos. 
Nivel de Riesgo: Bajo. 
Bloqueos del Jefe de Faena: Señalización de la zona de trabajo.
No tiene consumo 
afectado ninguno 08-03-21 07:30 08-03-21 18:00 08-03-21 05:50 08-03-21 10:37
2021017521 Linea Ejecución 
Exitosa TRANSELEC Intervención Origen Interno Programada NOGALES - LOS VILOS 
220KV
TAP OFF DOÑA CARMEN - LOS VILOS 
220KV C1
NOGALES - TAP OFF DOÑA CARMEN 
220KV C1
Otro Tipo de Trabajo 0
Actividades: Trabajo programado para lavado de aislación en estructuras, con 
instalación energizada. 
Coordinado con Doña Carmen.
Bajo
Actividades: Trabajo programado para lavado de aislación en estructuras, con 
instalación energizada. 
Restricciones: No reconectar los interruptores asociados a la línea de 220 kV Nogales - 
Los Vilos N°1 y N°2. 
Instalaciones en Riesgo: Línea de 220 kV Nogales - Los Vilos N°1 o N°2. 
Temporalidad de los Riesgos: Durante ejecución de los trabajos. 
Nivel de Riesgo: Bajo. 
Bloqueos del Jefe de Faena: Señalización de la zona de trabajo.
No tiene consumo 
afectado ninguno 08-03-21 07:30 08-03-21 18:00 08-03-21 05:50 08-03-21 10:37
2021017489 Linea Ejecución 
Exitosa TRANSELEC Intervención Origen Interno Programada NEPTUNO - CHENA 
220KV NEPTUNO - CHENA 220KV C1 Otro Tipo de Trabajo 0 Lavado de aislación en estructuras con instalación energizada. Coordinado con Enel 
Distribución. Bajo
Actividades: Trabajo programado de lavado de aislación en estructuras, con 
instalación energizada. 
Restricciones: No reconectar interruptores asociados a la línea de 220 kV Alto Jahuel - 
Chena circuito 3 y 4 y línea de 220 kV Chena - Cerro Navia circuito 2 y línea de 220 kV 
Chena - Neptuno circuito 1. 
Instalaciones en Riesgo: línea de 220 kV Alto Jahuel - Chena circuito 3 o 4 o línea de 
220 kV Chena - Cerro Navia circuito 2 o línea de 220 kV Chena - Neptuno circuito 1. 
Temporalidad de los Riesgos: Durante ejecución de los trabajos. 
Nivel de Riesgo: Bajo. 
Bloqueos del Jefe de Faena: No hay.
No tiene consumo 
afectado ninguno 08-03-21 07:30 08-03-21 18:00 08-03-21 05:50 08-03-21 17:41
2021017488 Linea Ejecución 
Exitosa TRANSELEC Intervención Origen Interno Programada CERRO NAVIA - 
CHENA 220KV
CERRO NAVIA - ESTRUCTURA 72 220KV 
C2
ESTRUCTURA 72 - CHENA 220KV C2
Otro Tipo de Trabajo 0 Lavado de aislación en estructuras con instalación energizada. Coordinado con Enel 
Distribución. Bajo
Actividades: Trabajo programado de lavado de aislación en estructuras, con 
instalación energizada. 
Restricciones: No reconectar interruptores asociados a la línea de 220 kV Alto Jahuel - 
Chena circuito 3 y 4 y línea de 220 kV Chena - Cerro Navia circuito 2 y línea de 220 kV 
Chena - Neptuno circuito 1. 
Instalaciones en Riesgo: línea de 220 kV Alto Jahuel - Chena circuito 3 o 4 o línea de 
220 kV Chena - Cerro Navia circuito 2 o línea de 220 kV Chena - Neptuno circuito 1. 
Temporalidad de los Riesgos: Durante ejecución de los trabajos. 
Nivel de Riesgo: Bajo. 
Bloqueos del Jefe de Faena: No hay.
No tiene consumo 
afectado ninguno 08-03-21 07:30 08-03-21 18:00 08-03-21 05:50 08-03-21 17:41
2021017487 Linea Ejecución 
Exitosa TRANSELEC Intervención Origen Interno Programada ALTO JAHUEL - CHENA 
220KV
ALTO JAHUEL - ESTRUCTURA 72A 220KV 
C4
ESTRUCTURA 72A - CHENA 220KV C4
Otro Tipo de Trabajo 0 Lavado de aislación en estructuras con instalación energizada. Coordinado con Enel 
Distribución. Bajo
Actividades: Trabajo programado de lavado de aislación en estructuras, con 
instalación energizada. 
Restricciones: No reconectar interruptores asociados a la línea de 220 kV Alto Jahuel - 
Chena circuito 3 y 4 y línea de 220 kV Chena - Cerro Navia circuito 2 y línea de 220 kV 
Chena - Neptuno circuito 1. 
Instalaciones en Riesgo: línea de 220 kV Alto Jahuel - Chena circuito 3 o 4 o línea de 
220 kV Chena - Cerro Navia circuito 2 o línea de 220 kV Chena - Neptuno circuito 1. 
Temporalidad de los Riesgos: Durante ejecución de los trabajos. 
Nivel de Riesgo: Bajo. 
Bloqueos del Jefe de Faena: No hay.
No tiene consumo 
afectado ninguno 08-03-21 07:30 08-03-21 18:00 08-03-21 05:50 08-03-21 17:41
2021017486 Linea Ejecución 
Exitosa TRANSELEC Intervención Origen Interno Programada ALTO JAHUEL - CHENA 
220KV
ALTO JAHUEL - ESTRUCTURA 72A 220KV 
C3
ESTRUCTURA 72A - CHENA 220KV C3
Otro Tipo de Trabajo 0 Lavado de aislación en estructuras con instalación energizada. Coordinado con Enel 
Distribución. Bajo
Actividades: Trabajo programado de lavado de aislación en estructuras, con 
instalación energizada. 
Restricciones: No reconectar interruptores asociados a la línea de 220 kV Alto Jahuel - 
Chena circuito 3 y 4 y línea de 220 kV Chena - Cerro Navia circuito 2 y línea de 220 kV 
Chena - Neptuno circuito 1. 
Instalaciones en Riesgo: línea de 220 kV Alto Jahuel - Chena circuito 3 o 4 o línea de 
220 kV Chena - Cerro Navia circuito 2 o línea de 220 kV Chena - Neptuno circuito 1. 
Temporalidad de los Riesgos: Durante ejecución de los trabajos. 
Nivel de Riesgo: Bajo. 
Bloqueos del Jefe de Faena: No hay.
No tiene consumo 
afectado ninguno 08-03-21 07:30 08-03-21 18:00 08-03-21 05:50 08-03-21 17:41
2021016945 Linea Ejecución 
Exitosa TRANSELEC Intervención Origen Interno Programada CHANGOS - KAPATUR 
220KV CHANGOS - KAPATUR 220KV C2 Otro Tipo de Trabajo 0 S/E Kapatur: Lavado de aislación a Equipos Primarios paños J17, J18, J19 y J20, 
aisladores de pedestal, marcos de línea de acuerdo al avance del lavado (patio 220 kV).Bajo
Actividades: 
S/E Kapatur: Lavado de aislación a Equipos Primarios paños J17, J18, J19 y J20, 
aisladores de pedestal, marcos de línea de acuerdo al avance del lavado (patio 220 
kV). 
Restricciones: 
S/E Kapatur: 52J17, 52J18, 52J19, 52J20 con bloqueo a la reconexión inmovilizado. 
S/E Los Changos: 52J7, 52J8, 52J10, 52J11 con bloqueo a la reconexión inmovilizado. 
Instalaciones en Riesgo: 
L 220kV Kapatur-Los Changos, C1 o L 220kV Kapatur-Los Changos, C2.  
Temporalidad de los Riesgos: 
Durante los trabajos. 
Nivel de Riesgo: 
Bajo. 
Bloqueos del Jefe de Faena: 
No hay.
No tiene consumo 
afectado ninguno 08-03-21 08:00 08-03-21 18:00 08-03-21 05:50 08-03-21 10:43
2021016944 Linea Ejecución 
Exitosa TRANSELEC Intervención Origen Interno Programada CHANGOS - KAPATUR 
220KV CHANGOS - KAPATUR 220KV C1 Otro Tipo de Trabajo 0 S/E Kapatur: Lavado de aislación a Equipos Primarios paños J17, J18, J19 y J20, 
aisladores de pedestal, marcos de línea de acuerdo al avance del lavado (patio 220 kV).Bajo
Actividades: 
S/E Kapatur: Lavado de aislación a Equipos Primarios paños J17, J18, J19 y J20, 
aisladores de pedestal, marcos de línea de acuerdo al avance del lavado (patio 220 
kV). 
Restricciones: 
S/E Kapatur: 52J17, 52J18, 52J19, 52J20 con bloqueo a la reconexión inmovilizado. 
S/E Los Changos: 52J7, 52J8, 52J10, 52J11 con bloqueo a la reconexión inmovilizado. 
Instalaciones en Riesgo: 
L 220kV Kapatur-Los Changos, C1 o L 220kV Kapatur-Los Changos, C2.  
Temporalidad de los Riesgos: 
Durante los trabajos. 
Nivel de Riesgo: 
Bajo. 
Bloqueos del Jefe de Faena: 
No hay.
No tiene consumo 
afectado ninguno 08-03-21 08:00 08-03-21 18:00 08-03-21 05:50 08-03-21 10:42
2021016935 Linea Ejecución 
Exitosa TRANSELEC Intervención Origen Interno Programada TARAPACÁ - LAGUNAS 
220KV TARAPACÁ - LAGUNAS 220KV C2 Otro Tipo de Trabajo 0 Lavado de aislación, Estructuras: E130 - E170. Bajo
Actividades: 
 Lavado de aislación, Estructuras: E130 - E170. Total de cadenas: 270. 
Restricciones: 
 Subestación Tarapacá, 52J1 con bloqueo a la reconexión inmovilizado. 
Subestación Tarapacá, 52J2 con bloqueo a la reconexión inmovilizado. 
Subestación Lagunas, 52J5 con bloqueo a la reconexión inmovilizado. 
Subestación Lagunas, 52J6 con bloqueo a la reconexión inmovilizado. 
Instalaciones en Riesgo: 
L 220kV Tarapacá-Lagunas, C1 o L 220kV Tarapacá-Lagunas, C2. 
Temporalidad de los Riesgos: 
Durante de los trabajos. 
Nivel de Riesgo: 
Bajo. 
Bloqueos del Jefe de Faena: 
no hay.
No tiene consumo 
afectado ninguno 08-03-21 08:00 08-03-21 18:00 08-03-21 05:50 08-03-21 17:41
2021016934 Linea Ejecución 
Exitosa TRANSELEC Intervención Origen Interno Programada TARAPACÁ - LAGUNAS 
220KV TARAPACÁ - LAGUNAS 220KV C1 Otro Tipo de Trabajo 0 Lavado de aislación, Estructuras: E130 - E170. Bajo
Actividades: 
 Lavado de aislación, Estructuras: E130 - E170. Total de cadenas: 270. 
Restricciones: 
 Subestación Tarapacá, 52J1 con bloqueo a la reconexión inmovilizado. 
Subestación Tarapacá, 52J2 con bloqueo a la reconexión inmovilizado. 
Subestación Lagunas, 52J5 con bloqueo a la reconexión inmovilizado. 
Subestación Lagunas, 52J6 con bloqueo a la reconexión inmovilizado. 
Instalaciones en Riesgo: 
L 220kV Tarapacá-Lagunas, C1 o L 220kV Tarapacá-Lagunas, C2. 
Temporalidad de los Riesgos: 
Durante de los trabajos. 
Nivel de Riesgo: 
Bajo. 
Bloqueos del Jefe de Faena: 
no hay.
No tiene consumo 
afectado ninguno 08-03-21 08:00 08-03-21 18:00 08-03-21 05:50 08-03-21 17:41
2021016814 Linea Ejecución 
Exitosa TRANSELEC Intervención Origen Interno Programada CENTRAL CIPRESES - 
ITAHUE 154KV
CENTRAL CIPRESES - TAP RIO MELADO 
154KV C2
EL COLORADO - ITAHUE 154KV C2
TAP RIO MELADO - VARIANTE EL 
COLORADO 154KV C2
VARIANTE EL COLORADO - EL 
COLORADO 154KV C2
Otro Tipo de Trabajo 0 Programa mantenimiento de Líneas.- Bajo
Actividades: Poda de nogales en vanos 168 a 170.-
Instalaciones en Riesgo: Línea 154 kV Cipreses-Itahue, Circuito 1 o Línea 154 kV 
Cipreses-Itahue, Circuito 2.-
Temporalidad de los Riesgos: Durante los trabajos, por acortamiento de distancia con 
línea energizada.- 
Nivel de Riesgo: Bajo.-
Bloqueos del Jefe de Faena: No reconectar Interruptores que sirven a la Línea 154 kV 
Cipreses-Itahue, Circuito 1 o Circuito 2.-
No tiene consumo 
afectado ninguno 08-03-21 08:00 08-03-21 18:00 08-03-21 05:50 08-03-21 17:41
2021016813 Linea Ejecución 
Exitosa TRANSELEC Intervención Origen Interno Programada CENTRAL CIPRESES - 
ITAHUE 154KV
CENTRAL CIPRESES - CENTRAL 
CURILLINQUE 154KV C1
CENTRAL CURILLINQUE - VARIANTE EL 
COLORADO 154KV C1
EL COLORADO - ITAHUE 154KV C1
VARIANTE EL COLORADO - EL 
COLORADO 154KV C1
Otro Tipo de Trabajo 0 Programa mantenimiento de Líneas.- Bajo
Actividades: Poda de nogales en vanos 168 a 170.-
Instalaciones en Riesgo: Línea 154 kV Cipreses-Itahue, Circuito 1 o Línea 154 kV 
Cipreses-Itahue, Circuito 2.-
Temporalidad de los Riesgos: Durante los trabajos, por acortamiento de distancia con 
línea energizada.- 
Nivel de Riesgo: Bajo.-
Bloqueos del Jefe de Faena: No reconectar Interruptores que sirven a la Línea 154 kV 
Cipreses-Itahue, Circuito 1 o Circuito 2.-
No tiene consumo 
afectado ninguno 08-03-21 08:00 08-03-21 18:00 08-03-21 05:50 08-03-21 17:41
2021016769 Linea Ejecución 
Exitosa TRANSELEC Intervención Origen Interno Programada MAITENCILLO - 
VALLENAR 110KV
ESTRUCTURA 62 - ESTRUCTURA 63 
110KV C1
ESTRUCTURA 63 - VALLENAR 110KV C1
MAITENCILLO - ESTRUCTURA 62 110KV 
C1
Otro Tipo de Trabajo 0
Cambio de conductor. Retiro de conductor en variante ,Desmontaje de postes 
tubulares  Incluye: estructura, aislación, ferretería, tirantes, aislación, asi como obras 
de excavación y rellenos, Traslado y entrega de materiales a SSEE Maitencillo.
Medio
Actividades:
Desengrampado, Empoleado, nueva aislación, retiro de conductor y nuevo tendido, 
Retiro de conductor en variante ,Desmontaje de postes tubulares, Desmantelamiento 
de Variante Incluye: estructura, aislación, ferretería, tirantes, aislación, así como obras 
de excavación y rellenos, Traslado y entrega de materiales a SSEE Maitencillo
Restricciones:
Subestación Vallenar, 52HT1 con bloqueo a la reconexión inmovilizado
Subestación Maitencillo, 52H4 con bloqueo a la reconexión inmovilizado
Terceros, TAP EL EDEN 52H1 con bloqueo a la reconexión inmovilizado
Instalaciones en Riesgo:
L 110kV Maitencillo-Vallenar, C1
Temporalidad de los Riesgos:
Al inicio, Durante de los trabajos
Nivel de Riesgo:
Bajo
Bloqueos del Jefe de Faena:
No tiene consumo 
afectado ninguno 08-03-21 07:30 08-03-21 18:00 08-03-21 05:50 08-03-21 17:41
=== PDF PAGE 72 ===
Reporte Desconexión/Intervención Linea
Fecha generación reporte: 29-03-2021 14:39:58
Estados: Pendiente, Aprobado, Rechazado, Aprobado sin activación, Ejecución Parcial, Ejecución Exitosa, Rechazo CDC, Pendiente, Aprobado, Rechazado, Aprobado sin activación, Ejecución Parcial, Ejecución Exitosa, Rechazo CDC
Total registros General: 126
Total registros Linea: 126
Número Tipo Estado Empresa Tipo Solicitud Origen Tipo 
Programación Línea Tramo(s) Tipo Trabajo Potencia Trabajos a Realizar Descripción Nivel Riesgo Comentario Adicional Consumo Empresas Afectadas Trabajo Requiere Estado Operativo Estado Operativo 
Efectivo Fecha Inicio Fecha Fin Fecha Efectiva 
Inicio
Fecha Efectiva 
Fin
2021016072 Linea Ejecución 
Exitosa TRANSELEC Intervención Origen Interno Programada TARAPACA - 
CONDORES 220KV TARAPACA - CONDORES 220KV C1 Otro Tipo de Trabajo 0
A solicitud de la obra Teck, Obras civiles para futuro seccionamiento de la L 220 kV 
Tarapacá-Cóndores, construcción de nuevas Estructuras 1A, 1N, 12A, 13N. Confección 
de malla puesta tierra. Remate de obras civiles.
Medio
Actividades: 
A solicitud de Teck: Obras civiles para futuro seccionamiento Tarapacá-Cóndores 
nuevas Estructuras 1A, 1N, 12A, 13N. en fajas de servidumbre de la Línea existente 
(Tarapacá-Cóndores). Confección de malla puesta tierra. Remate de obras civiles.
Restricciones:
Subestación Tarapacá, 52J3  con bloqueo a la reconexión inmovilizado. 
Subestación Cóndores, 52J1 con bloqueo a la reconexión inmovilizado. 
Instalaciones en Riesgo: 
L 220kV Tarapacá-Condores, C1. 
Temporalidad de los Riesgos: 
Durante de los trabajos. 
Nivel de Riesgo: 
bajo. 
Bloqueos del Jefe de Faena: 
no hay.
No tiene consumo 
afectado ninguno 08-03-21 08:00 08-03-21 18:00 08-03-21 05:50 08-03-21 19:29
2021015922 Linea Ejecución 
Exitosa TRANSELEC Intervención Origen Interno Programada DON GOYO - LA 
CEBADA 220KV
DON GOYO - TAP TALINAY 220KV C2
TAP TALINAY - LA CEBADA 220KV C2Otro Tipo de Trabajo 0 LAVADO DE AISLACION ESTR. 273 a 421 Bajo
Actividades:
Lavado de aislación; en instalación energizada (Doble Circuito), LAVADO DE AISLACION 
ESTR. 273 a 421
Restricciones:
Terceros, S/E La Cebada 52J2 con bloqueo a la reconexión inmovilizado
Terceros, S/E La Cebada 52J4 con bloqueo a la reconexión inmovilizado
Terceros, S/E Talinay 52JL con bloqueo a la reconexión inmovilizado
Terceros, S/E Don Goyo 52 J3 con bloqueo a la reconexión inmovilizado
Terceros, S/E Don Goyo 52 J5 con bloqueo a la reconexión inmovilizado
Instalaciones en Riesgo:
L 220kV La Cebada - Don Goyo C1 o L 220kV La Cebada-Tap Talinay- D.Goyo C2
Temporalidad de los Riesgos:
Durante de los trabajos
Nivel de Riesgo:
Bajo
Bloqueos del Jefe de Faena:
No tiene consumo 
afectado ninguno 08-03-21 08:00 08-03-21 18:00 08-03-21 05:50 08-03-21 17:41
2021015921 Linea Ejecución 
Exitosa TRANSELEC Intervención Origen Interno Programada DON GOYO - LA 
CEBADA 220KV DON GOYO - LA CEBADA 220KV C1 Otro Tipo de Trabajo 0 LAVADO DE AISLACION ESTR. 273 a 421 Bajo
Actividades:
Lavado de aislación; en instalación energizada (Doble Circuito), LAVADO DE AISLACION 
ESTR. 273 a 421
Restricciones:
Terceros, S/E La Cebada 52J2 con bloqueo a la reconexión inmovilizado
Terceros, S/E La Cebada 52J4 con bloqueo a la reconexión inmovilizado
Terceros, S/E Talinay 52JL con bloqueo a la reconexión inmovilizado
Terceros, S/E Don Goyo 52 J3 con bloqueo a la reconexión inmovilizado
Terceros, S/E Don Goyo 52 J5 con bloqueo a la reconexión inmovilizado
Instalaciones en Riesgo:
L 220kV La Cebada - Don Goyo C1 o L 220kV La Cebada-Tap Talinay- D.Goyo C2
Temporalidad de los Riesgos:
Durante de los trabajos
Nivel de Riesgo:
Bajo
Bloqueos del Jefe de Faena:
No tiene consumo 
afectado ninguno 08-03-21 08:00 08-03-21 18:00 08-03-21 05:50 08-03-21 17:41
2021015751 Linea Ejecución 
Exitosa TRANSELEC Intervención Origen Interno Programada ANCOA - ALTO JAHUEL 
500KV L2 ANCOA - ALTO JAHUEL 500KV L2 C1Roce y pode franja 
servidumbre 0 Roce bajo línea energizada.
Instalación con riesgo: L 500kV Ancoa-Alto Jahuel L2, C1 
durante los trabajos de roce bajo la línea, por proximidad 
desde la zona de trabajo a instalación energizada.
Condiciones: restricción a la reconexión. --- Nivel de riesgo: bajo. --- Bloqueos del Jefe 
de Faena: No reconectar L 500kV Ancoa-Alto Jahuel L2, C1. --- Instalación con riesgo: L 
500kV Ancoa-Alto Jahuel L2, C1.
No tiene consumo 
afectado ninguno 08-03-21 08:00 08-03-21 18:00 08-03-21 05:50 08-03-21 18:12
2021015719 Linea Ejecución 
Exitosa TRANSELEC Intervención Origen Interno Programada SAN JAVIER - 
CONSTITUCIÓN 66KVTAP NIRIVILO - CONSTITUCIÓN 66KV C1 Otro Tipo de Trabajo 0 Programa de mantenimiento de Líneas.- Bajo
Actividades: Corta de árboles próximo a instalación energizada.-
Instalaciones en Riesgo: L 066kV Constitucion-San Javier, C1.-
Temporalidad de los Riesgos: Durante los trabajos, por acortamiento de distancia con 
línea energizada.-
Nivel de Riesgo: Bajo.-
Bloqueos del Jefe de Faena: No reconectar Interruptores que sirven a la Línea 66 kV 
San Javier – Constitución.-
No tiene consumo 
afectado ninguno 08-03-21 08:00 08-03-21 18:00 08-03-21 05:50 08-03-21 18:12
2021015718 Linea Ejecución 
Exitosa TRANSELEC Intervención Origen Interno Programada SAN JAVIER - 
CONSTITUCIÓN 66KV
SAN JAVIER - ESTRUCTURA 22 66KV C1
ESTRUCTURA 22 - ESTRUCTURA 23 66KV 
C1
ESTRUCTURA 23 - ESTRUCTURA 164 
66KV C1
ESTRUCTURA 164 - ESTRUCTURA 165 
66KV C1
ESTRUCTURA 165 - TAP NIRIVILO 66KV 
C1
Otro Tipo de Trabajo 0 Programa de mantenimiento de Líneas.- Bajo
Actividades: Corta de árboles próximo a instalación energizada.-
Instalaciones en Riesgo: L 066kV Constitucion-San Javier, C1.-
Temporalidad de los Riesgos: Durante los trabajos, por acortamiento de distancia con 
línea energizada.-
Nivel de Riesgo: Bajo.-
Bloqueos del Jefe de Faena: No reconectar Interruptores que sirven a la Línea 66 kV 
San Javier – Constitución.-
No tiene consumo 
afectado ninguno 08-03-21 08:00 08-03-21 18:00 08-03-21 05:50 08-03-21 18:12
2021015707 Linea Ejecución 
Exitosa TRANSELEC Intervención Origen Interno Programada MAULE - LINARES 
154KV
MAULE - YERBAS BUENAS 154KV C1
YERBAS BUENAS - LINARES 154KV C1Otro Tipo de Trabajo 0 Programa de mantenimiento de Líneas.- Bajo
Actividades: Roce de vegetación en franja de servidumbre.-
Instalaciones en Riesgo: Línea 154 kV Maule - Parral.-
Temporalidad de los Riesgos: Durante los trabajos, por acortamiento de distancia con 
línea energizada.-
Nivel de Riesgo: Bajo.-
Bloqueos del Jefe de Faena: No reconectar Interruptores que sirven a la Línea 154 kV 
Maule – Parral.-
No tiene consumo 
afectado ninguno 08-03-21 08:00 08-03-21 18:00 08-03-21 05:50 08-03-21 18:53
2021015706 Linea Ejecución 
Exitosa TRANSELEC Intervención Origen Interno Programada LINARES - PARRAL 
154KV LINARES - PARRAL 154KV C1 Otro Tipo de Trabajo 0 Programa de mantenimiento de Líneas.- Bajo
Actividades: Roce de vegetación en franja de servidumbre.-
Instalaciones en Riesgo: Línea 154 kV Maule - Parral.-
Temporalidad de los Riesgos: Durante los trabajos, por acortamiento de distancia con 
línea energizada.-
Nivel de Riesgo: Bajo.-
Bloqueos del Jefe de Faena: No reconectar Interruptores que sirven a la Línea 154 kV 
Maule – Parral.-
No tiene consumo 
afectado ninguno 08-03-21 08:00 08-03-21 18:00 08-03-21 05:50 08-03-21 18:53
2021015667 Linea Ejecución 
Exitosa TRANSELEC Intervención Origen Interno Programada PAN DE AZUCAR - 
DON GOYO 220KV PAN DE AZUCAR - DON GOYO 220KV C2 Otro Tipo de Trabajo 0 CORTA Y/O PODA DE ARBOLES ESTR. 426-476-484-565-573-571. Bajo
Actividades:
CORTA Y/O PODA DE ARBOLES ESTR. 426-476-484-565-573-571.
Restricciones:
Subestación P. Azúcar, 52J3 con bloqueo a la reconexión inmovilizado
Subestación P. Azúcar, 52J4 con bloqueo a la reconexión inmovilizado
Terceros, S/E Don Goyo 52J4 con bloqueo a la reconexión inmovilizado
Terceros, S/E Don Goyo 52J2 con bloqueo a la reconexión inmovilizado
Instalaciones en Riesgo:
L 220kV Don Goyo-Pan De Azúcar, C2 o L 220kV Don Goyo-Pan De Azúcar, C1
Temporalidad de los Riesgos:
Durante de los trabajos
Nivel de Riesgo:
Bajo
Bloqueos del Jefe de Faena:
No tiene consumo 
afectado ninguno 08-03-21 08:00 08-03-21 18:00 08-03-21 05:50 08-03-21 17:41
2021015666 Linea Ejecución 
Exitosa TRANSELEC Intervención Origen Interno Programada PAN DE AZUCAR - 
DON GOYO 220KV PAN DE AZUCAR - DON GOYO 220KV C2 Otro Tipo de Trabajo 0 CORTA Y/O PODA DE ARBOLES ESTR. 426-476-484-565-573-571. Bajo
Actividades:
CORTA Y/O PODA DE ARBOLES ESTR. 426-476-484-565-573-571.
Restricciones:
Subestación P. Azúcar, 52J3 con bloqueo a la reconexión inmovilizado
Subestación P. Azúcar, 52J4 con bloqueo a la reconexión inmovilizado
Terceros, S/E Don Goyo 52J4 con bloqueo a la reconexión inmovilizado
Terceros, S/E Don Goyo 52J2 con bloqueo a la reconexión inmovilizado
Instalaciones en Riesgo:
L 220kV Don Goyo-Pan De Azúcar, C2 o L 220kV Don Goyo-Pan De Azúcar, C1
Temporalidad de los Riesgos:
Durante de los trabajos
Nivel de Riesgo:
Bajo
Bloqueos del Jefe de Faena:
No tiene consumo 
afectado ninguno 08-03-21 08:00 08-03-21 18:00 08-03-21 05:50 08-03-21 17:41
2021015665 Linea Ejecución 
Exitosa TRANSELEC Intervención Origen Interno Programada
PAN DE AZUCAR - 
PUNTA COLORADA 
220KV
PAN DE AZUCAR - PUNTA COLORADA 
220KV C2 Otro Tipo de Trabajo 0 CORTA Y/O PODA DE ARBOLES Estr.08 Bajo
Actividades:
CORTA Y/O PODA DE ARBOLES Estr.08
Restricciones:
Subestación P. Azúcar, 52J1 con bloqueo a la reconexión inmovilizado
Subestación P. Azúcar, 52J2 con bloqueo a la reconexión inmovilizado
Subestación P. Colorada, 52J1 con bloqueo a la reconexión inmovilizado
Subestación P. Colorada, 52J2 con bloqueo a la reconexión inmovilizado
Subestación P. Colorada, 52J4 con bloqueo a la reconexión inmovilizado
Subestación P. Colorada, 52J5 con bloqueo a la reconexión inmovilizado
Instalaciones en Riesgo:
L 220kV Pan de Azúcar-Punta Colorada, C1 o L 220kV Pan de Azúcar-Punta Colorada, C2
Temporalidad de los Riesgos:
Durante de los trabajos
Nivel de Riesgo:
Bajo
Bloqueos del Jefe de Faena:
No tiene consumo 
afectado ninguno 08-03-21 08:00 08-03-21 18:00 08-03-21 05:50 08-03-21 17:41
2021015664 Linea Ejecución 
Exitosa TRANSELEC Intervención Origen Interno Programada
PAN DE AZUCAR - 
PUNTA COLORADA 
220KV
PAN DE AZUCAR - PUNTA COLORADA 
220KV C1 Otro Tipo de Trabajo 0 CORTA Y/O PODA DE ARBOLES Estr.08 Bajo
Actividades:
CORTA Y/O PODA DE ARBOLES Estr.08
Restricciones:
Subestación P. Azúcar, 52J1 con bloqueo a la reconexión inmovilizado
Subestación P. Azúcar, 52J2 con bloqueo a la reconexión inmovilizado
Subestación P. Colorada, 52J1 con bloqueo a la reconexión inmovilizado
Subestación P. Colorada, 52J2 con bloqueo a la reconexión inmovilizado
Subestación P. Colorada, 52J4 con bloqueo a la reconexión inmovilizado
Subestación P. Colorada, 52J5 con bloqueo a la reconexión inmovilizado
Instalaciones en Riesgo:
L 220kV Pan de Azúcar-Punta Colorada, C1 o L 220kV Pan de Azúcar-Punta Colorada, C2
Temporalidad de los Riesgos:
Durante de los trabajos
Nivel de Riesgo:
Bajo
Bloqueos del Jefe de Faena:
No tiene consumo 
afectado ninguno 08-03-21 08:00 08-03-21 18:00 08-03-21 05:50 08-03-21 17:41
2021015663 Linea Aprobado 
sin activaciónTRANSELEC Intervención Origen Interno Programada LOS VILOS - LAS 
PALMAS 220KV LOS VILOS - LAS PALMAS 220KV C2 Otro Tipo de Trabajo 0 INSPECCIÓN VISUAL COMPLETA 01 a 197A.
Actividades:
INSPECCIÓN VISUAL COMPLETA 01 a 197A.
Restricciones:
No hay
Nivel de Riesgo:
Riesgo no significativo
Bloqueos del Jefe de Faena:
No tiene consumo 
afectado ninguno 08-03-21 08:00 12-03-21 18:00
=== PDF PAGE 73 ===
Reporte Desconexión/Intervención Linea
Fecha generación reporte: 29-03-2021 14:39:58
Estados: Pendiente, Aprobado, Rechazado, Aprobado sin activación, Ejecución Parcial, Ejecución Exitosa, Rechazo CDC, Pendiente, Aprobado, Rechazado, Aprobado sin activación, Ejecución Parcial, Ejecución Exitosa, Rechazo CDC
Total registros General: 126
Total registros Linea: 126
Número Tipo Estado Empresa Tipo Solicitud Origen Tipo 
Programación Línea Tramo(s) Tipo Trabajo Potencia Trabajos a Realizar Descripción Nivel Riesgo Comentario Adicional Consumo Empresas Afectadas Trabajo Requiere Estado Operativo Estado Operativo 
Efectivo Fecha Inicio Fecha Fin Fecha Efectiva 
Inicio
Fecha Efectiva 
Fin
2021015662 Linea Aprobado 
sin activaciónTRANSELEC Intervención Origen Interno Programada LOS VILOS - LAS 
PALMAS 220KV LOS VILOS - LAS PALMAS 220KV C1 Otro Tipo de Trabajo 0 INSPECCIÓN VISUAL COMPLETA 01 a 197A.
Actividades:
INSPECCIÓN VISUAL COMPLETA 01 a 197A.
Restricciones:
No hay
Nivel de Riesgo:
Riesgo no significativo
Bloqueos del Jefe de Faena:
No tiene consumo 
afectado ninguno 08-03-21 08:00 12-03-21 18:00
2021015661 Linea Aprobado 
sin activaciónTRANSELEC Intervención Origen Interno Programada LOS MOLLES - OVALLE 
66KV
ESTRUCTURA 128 - ESTRUCTURA 129 
66KV C2
LOS MOLLES - ESTRUCTURA 128 66KV C2
ESTRUCTURA 129 - MONTE PATRIA 66KV 
C2
MONTE PATRIA - OVALLE 66KV C2
Otro Tipo de Trabajo 0 INSPECCIÓN VISUAL COMPLETA 01 a 245
Actividades:
INSPECCIÓN VISUAL COMPLETA 01 a 245
Restricciones:
No hay
Nivel de Riesgo:
Riesgo no significativo
Bloqueos del Jefe de Faena:
No tiene consumo 
afectado ninguno 08-03-21 08:00 12-03-21 18:00
2021015660 Linea Aprobado 
sin activaciónTRANSELEC Intervención Origen Interno Programada LOS MOLLES - OVALLE 
66KV
LOS MOLLES - ESTRUCTURA 128 66KV C1
ESTRUCTURA 128 - ESTRUCTURA 129 
66KV C1
ESTRUCTURA 129 - MONTE PATRIA 66KV 
C1
MONTE PATRIA - OVALLE 66KV C1
Otro Tipo de Trabajo 0 INSPECCIÓN VISUAL COMPLETA 01 a 245
Actividades:
INSPECCIÓN VISUAL COMPLETA 01 a 245
Restricciones:
No hay
Nivel de Riesgo:
Riesgo no significativo
Bloqueos del Jefe de Faena:
No tiene consumo 
afectado ninguno 08-03-21 08:00 12-03-21 18:00
2021015507 Linea Ejecución 
Exitosa TRANSELEC Intervención Origen Interno Programada ENTRE RIOS - ANCOA 
500KV ENTRE RIOS - ANCOA 500KV C2 Otro Tipo de Trabajo 0 No reconectar interruptores asociados a la instalación en riesgo. Bajo
Actividades: Corta y poda de árboles.
Restricciones:  Bloqueo a la reconexión.
Instalaciones en Riesgo: Línea 500 kV Entre Ríos-Ancoa, C2.
Temporalidad de los Riesgos: Durante los trabajos.
Nivel de Riesgo: Bajo.
Bloqueos del Jefe de Faena: No hay.
No tiene consumo 
afectado ninguno 08-03-21 08:00 08-03-21 18:00 08-03-21 05:50 08-03-21 23:10
2021015421 Linea Aprobado 
sin activaciónTRANSELEC Intervención Origen Interno Programada PULLINQUE - LOS 
LAGOS 66KV
PANGUIPULLI - LOS LAGOS 66KV C1
PULLINQUE - PANGUIPULLI 66KV C1Otro Tipo de Trabajo 0 No hay.-
Actividades: Medida puesta a tierra en estructuras.-
Restricciones: No hay.-
Nivel de Riesgo: Riesgo no significativo.-
Bloqueos del Jefe de Faena: No hay.-
No tiene consumo 
afectado ninguno 08-03-21 11:30 11-03-21 18:00
2021015420 Linea Aprobado 
sin activaciónTRANSELEC Intervención Origen Interno Programada TEMUCO - CAUTIN 
220KV TEMUCO - CAUTIN 220KV C2 Otro Tipo de Trabajo 0 No hay.-
Actividades: Medida de puesta a tierra en estructuras.-
Restricciones: No hay.-
Nivel de Riesgo: Riesgo no significativo.-
Bloqueos del Jefe de Faena: No hay.-
No tiene consumo 
afectado ninguno 08-03-21 08:30 08-03-21 11:00
2021015419 Linea Aprobado 
sin activaciónTRANSELEC Intervención Origen Interno Programada TEMUCO - CAUTIN 
220KV TEMUCO - CAUTIN 220KV C1 Otro Tipo de Trabajo 0 No hay.-
Actividades: Medida de puesta a tierra en estructuras.-
Restricciones: No hay.-
Nivel de Riesgo: Riesgo no significativo.-
Bloqueos del Jefe de Faena: No hay.-
No tiene consumo 
afectado ninguno 08-03-21 08:30 08-03-21 11:00
2021015418 Linea Aprobado 
sin activaciónTRANSELEC Intervención Origen Interno Programada CANUTILLAR - PUERTO 
MONTT 220KV CANUTILLAR - PUERTO MONTT 220KV C2 Otro Tipo de Trabajo 0 No hay.-
Actividades: Inspección visual pedestre completa.-
Restricciones: No hay.-
Nivel de Riesgo: Riesgo no significativo.-
Bloqueos del Jefe de Faena: No hay.-
No tiene consumo 
afectado ninguno 08-03-21 08:30 12-03-21 18:00
2021015417 Linea Aprobado 
sin activaciónTRANSELEC Intervención Origen Interno Programada CANUTILLAR - PUERTO 
MONTT 220KV CANUTILLAR - PUERTO MONTT 220KV C1 Otro Tipo de Trabajo 0 No hay.-
Actividades: Inspección visual pedestre completa.-
Restricciones: No hay.-
Nivel de Riesgo: Riesgo no significativo.-
Bloqueos del Jefe de Faena: No hay.-
No tiene consumo 
afectado ninguno 08-03-21 08:30 12-03-21 18:00
2021014789 Linea Ejecución 
Exitosa TRANSELEC Intervención Origen Interno Programada ENTRE RIOS - 
CHARRUA 500KV ENTRE RIOS - CHARRUA 500KV C1 Otro Tipo de Trabajo 0 No reconectar los interruptores asociados a la instalación en riesgo. Bajo
Actividades: Corte y poda de arboles.
Restricciones: Bloqueo a la reconexión.
Instalaciones en Riesgo: Línea 500 kV Charrúa-Entre Ríos, C1.
Temporalidad de los Riesgos: Durante los trabajos.
Nivel de Riesgo: Bajo.
Bloqueos del Jefe de Faena: No hay.
No tiene consumo 
afectado ninguno 08-03-21 08:00 08-03-21 18:00 08-03-21 05:50 08-03-21 17:41
2021014784 Linea Ejecución 
Exitosa TRANSELEC Intervención Origen Interno Programada CHARRUA - 
CONCEPCION 220KVCHARRUA - CONCEPCION 220KV C1 Otro Tipo de Trabajo 0 No reconectar los interruptores asociados a la instalación en riesgo. Bajo
Actividades: Corte y poda de arboles.
Restricciones: Bloqueo a la reconexión.
Instalaciones en Riesgo: Línea 220 kV Charrua-Concepción, C1.
Temporalidad de los Riesgos: Durante los trabajos.
Nivel de Riesgo: Bajo.
Bloqueos del Jefe de Faena: No hay.
No tiene consumo 
afectado ninguno 08-03-21 08:00 08-03-21 18:00 08-03-21 05:50 08-03-21 18:12
2021014776 Linea Ejecución 
Exitosa TRANSELEC Intervención Origen Interno Programada ENTRE RIOS - ANCOA 
500KV ENTRE RIOS - ANCOA 500KV C1 Otro Tipo de Trabajo 0 No reconectar los interruptores asociados a la instalación en riesgo. Bajo
Actividades: Roce en franja de servidumbre.
Restricciones: Bloqueo a la reconexión. 
Instalaciones en Riesgo: Línea 500 KV Entre Ríos-Ancoa, C1.
Temporalidad de los Riesgos: Durante los trabajos.
Nivel de Riesgo: Bajo.
Bloqueos del Jefe de Faena: No hay.
No tiene consumo 
afectado ninguno 08-03-21 08:00 08-03-21 18:00 08-03-21 05:50 08-03-21 15:55
2021014761 Linea Aprobado 
sin activaciónTRANSELEC Intervención Origen Interno Programada CHARRUA - 
LAGUNILLAS 220KVCHARRUA - LAGUNILLAS 220KV C2 Otro Tipo de Trabajo 0 No hay.
Actividades: Inspección Visual Pedestre Completa.
Nivel de Riesgo: Riesgo no significativo.
Bloqueos del Jefe de Faena: No hay.
No tiene consumo 
afectado ninguno 08-03-21 08:30 13-03-21 18:00
2021014750 Linea Ejecución 
Exitosa TRANSELEC Intervención Origen Interno Programada HUALPEN - SAN 
VICENTE 154KV HUALPEN - SAN VICENTE 154KV C2 Otro Tipo de Trabajo 0 No reconectar los interruptores asociados a las instalaciones en riesgo. Bajo
Actividades: Inspección visual con trepado y medición de espesor de perfiles.
Restricciones: Bloqueo a la reconexión.
Instalaciones en Riesgo: Línea 154 kV Hualpén-San Vicente, C1 o Línea 154 kV Hualpén-
San Vicente, C2.
Temporalidad de los Riesgos: Durante los trabajos.
Nivel de Riesgo: Bajo.
Bloqueos del Jefe de Faena: No hay.
No tiene consumo 
afectado ninguno 08-03-21 08:30 08-03-21 18:00 08-03-21 07:51 08-03-21 17:41
2021014749 Linea Ejecución 
Exitosa TRANSELEC Intervención Origen Interno Programada HUALPEN - SAN 
VICENTE 154KV
HUALPEN - TAP PETROQUIMICAS 154KV 
C1
TAP PETROQUIMICAS - SAN VICENTE 
154KV C1
Otro Tipo de Trabajo 0 No reconectar los interruptores asociados a las instalaciones en riesgo. Bajo
Actividades: Inspección visual con trepado y medición de espesor de perfiles.
Restricciones: Bloqueo a la reconexión.
Instalaciones en Riesgo: Línea 154 kV Hualpén-San Vicente, C1 o Línea 154 kV Hualpén-
San Vicente, C2.
Temporalidad de los Riesgos: Durante los trabajos.
Nivel de Riesgo: Bajo.
Bloqueos del Jefe de Faena: No hay.
No tiene consumo 
afectado ninguno 08-03-21 08:30 08-03-21 18:00 08-03-21 07:51 08-03-21 17:41
2021014251 Linea Ejecución 
Exitosa TRANSELEC Intervención Origen Interno Programada EL LAUREL - NUEVA 
PICHIRROPULLI 220KV
EST E15.2 - NUEVA PICHIRROPULLI 
220KV C2 Otro Tipo de Trabajo 0 Trabajos coordinados con Chilquinta.- Bajo
Actividades: Corte y poda de árboles.-
Restricciones: Restricción a la reconexión.- 
Instalaciones en Riesgo: Línea 220 kV El Laurel - Pichirropulli C1 o Línea 220 kV El Laurel 
- Pichirropulli C2.-
Temporalidad de los Riesgos: Durante los trabajos.-
Nivel de Riesgo: Bajo.-
Bloqueos del Jefe de Faena: No hay.-
Observación: No reconectar los interruptores asociados a las líneas.-
No tiene consumo 
afectado ninguno 08-03-21 08:00 08-03-21 18:00 08-03-21 05:50 08-03-21 15:55
2021014250 Linea Ejecución 
Exitosa TRANSELEC Intervención Origen Interno Programada EL LAUREL - NUEVA 
PICHIRROPULLI 220KV
EST E15.2 - NUEVA PICHIRROPULLI 
220KV C1 Otro Tipo de Trabajo 0 Trabajos coordinados con Chilquinta.- Bajo
Actividades: Corte y poda de árboles.-
Restricciones: Restricción a la reconexión.- 
Instalaciones en Riesgo: Línea 220 kV El Laurel - Pichirropulli C1 o Línea 220 kV El Laurel 
- Pichirropulli C2.-
Temporalidad de los Riesgos: Durante los trabajos.-
Nivel de Riesgo: Bajo.-
Bloqueos del Jefe de Faena: No hay.-
Observación: No reconectar los interruptores asociados a las líneas.-
No tiene consumo 
afectado ninguno 08-03-21 08:00 08-03-21 18:00 08-03-21 05:50 08-03-21 15:55
2021014218 Linea Ejecución 
Exitosa TRANSELEC Intervención Origen Interno Programada CIRUELOS - VALDIVIA 
220KV CIRUELOS - VALDIVIA 220KV C2 Otro Tipo de Trabajo 0 No hay.- Bajo
Actividades: Roce en faja de servidumbre.-
Restricciones: Restricción a la reconexión.- 
Instalaciones en Riesgo: Línea 220 kV Ciruelos-Valdivia, C1 o Línea 220 kV Ciruelos-
Valdivia, C2.-
Temporalidad de los Riesgos: Durante los trabajos.-
Nivel de Riesgo: Bajo.-
Bloqueos del Jefe de Faena: No hay.-
Observación: No reconectar los interruptores asociados a las líneas.-
No tiene consumo 
afectado ninguno 08-03-21 08:30 08-03-21 18:00 08-03-21 05:50 08-03-21 17:41
2021014217 Linea Ejecución 
Exitosa TRANSELEC Intervención Origen Interno Programada CIRUELOS - VALDIVIA 
220KV CIRUELOS - VALDIVIA 220KV C1 Otro Tipo de Trabajo 0 No hay.- Bajo
Actividades: Roce en faja de servidumbre.-
Restricciones: Restricción a la reconexión.- 
Instalaciones en Riesgo: Línea 220 kV Ciruelos-Valdivia, C1 o Línea 220 kV Ciruelos-
Valdivia, C2.-
Temporalidad de los Riesgos: Durante los trabajos.-
Nivel de Riesgo: Bajo.-
Bloqueos del Jefe de Faena: No hay.-
Observación: No reconectar los interruptores asociados a las líneas.-
No tiene consumo 
afectado ninguno 08-03-21 08:30 08-03-21 18:00 08-03-21 05:50 08-03-21 17:41
2021012405 Linea Ejecución 
Exitosa TRANSELEC Intervención Origen Interno Programada FRONTERA - MARIA 
ELENA 220KV FRONTERA - MARIA ELENA C2 220KV Otro Tipo de Trabajo 0 Lavado de aislación Tramo E 071 a E 184A Bajo
Actividades:
Lavado de aislación Tramo E 071 a E 184A
Restricciones:
 Ma. Elena, 52J6_52J7 No reconectar
Frontera, 52J5_52J6 No reconectar
Instalaciones en Riesgo:
L 220kV María Elena-Frontera, C2
Temporalidad de los Riesgos:
Durante los trabajos
Nivel de Riesgo:
Bajo
Bloqueos del Jefe de Faena:
No hay
No tiene consumo 
afectado ninguno 08-03-21 08:00 08-03-21 18:00 08-03-21 05:50 08-03-21 15:11
2021012393 Linea Ejecución 
Exitosa TRANSELEC Intervención Origen Interno Programada FRONTERA - SAN 
SIMON 220KV SAN SIMON - FRONTERA C1 220KV Otro Tipo de Trabajo 0 Lavado de  aislación Tramo E 174 A e 352. Bajo
Actividades:
Lavado de  aislación Tramo E 174 A e 352.
Restricciones:
Frontera, 52J1_52J2 No reconectar
S/E San Simón 52J1_52J2 No reconectar.
Instalaciones en Riesgo:
L 220kV Frontera-San Simón, C1
Temporalidad de los Riesgos:
Durante los trabajos
Nivel de Riesgo:
Bajo
Bloqueos del Jefe de Faena:
No hay
No tiene consumo 
afectado ninguno 08-03-21 08:00 08-03-21 18:00 08-03-21 05:50 08-03-21 18:12
2021017358 Linea Ejecución 
Exitosa TRANSEMEL Intervención Origen Interno Programada CONDORES - CERRO 
DRAGON 110KV
CONDORES - TAP ALTO HOSPICIO 110KV 
C1
TAP ALTO HOSPICIO - CERRO DRAGON 
110KV C1
Lavado de Aislación 0 Lavado de aislación de LT. 110 kV Cóndores - Cerro Dragón / Alto Hospicio desde E26 a 
E34. Trabajo presenta bajo nivel de riesgo. Condiciones Operacionales: Bloqueo de reconexión automática de 52H1 en S/E 
Cóndores.
No tiene consumo 
afectado ninguno 08-03-21 09:00 08-03-21 18:00 08-03-21 09:55 08-03-21 12:39
2021015734 Linea Aprobado 
sin activación
TRANSMISORA DEL 
MELADO Intervención Origen Interno Programada
CENTRAL LOS 
HIERROS - CANAL 
MELADO 110KV
LOS HIERROS - TAP LOS HIERROS II 
110KV C1
TAP LOS HIERROS II - CANAL MELADO 
110KV C1
Otro Tipo de Trabajo 0 Programa de mantenimiento de Líneas.-
Actividades: Inspección Visual Pedestre.-
Instalaciones en Riesgo: N/A.- 
Nivel de Riesgo: No significativo.- 
Bloqueo del Jefe de Faena: N/A.-
No tiene consumo 
afectado ninguno 08-03-21 08:00 08-03-21 18:00
2021015724 Linea Aprobado 
sin activación
TRANSMISORA DEL 
MELADO Intervención Origen Interno Programada
CENTRAL LOS 
HIERROS - CANAL 
MELADO 110KV
LOS HIERROS - TAP LOS HIERROS II 
110KV C1
TAP LOS HIERROS II - CANAL MELADO 
110KV C1
Otro Tipo de Trabajo 0 Programa de mantenimiento de Líneas.-
Actividades: Medición resistencia a tierra en Varias Estructuras.-
Instalaciones en Riesgo: N/A.-
Nivel de Riesgo: No significativo.- 
Bloqueo del Jefe de Faena: N/A.-
No tiene consumo 
afectado ninguno 08-03-21 08:00 08-03-21 12:00
2021018615 Linea Ejecución 
Exitosa
TRANSMISORA 
MEJILLONES Intervención Origen Interno Programada ENCUENTRO - SIERRA 
GORDA 220KV
ENCUENTRO - PATIO DE MUFAS 
ENCUENTRO 220KV C2
PATIO DE MUFAS ENCUENTRO - SIERRA 
GORDA 220KV C2
Otro Tipo de Trabajo 0
Inspección y reparación de mallas a tierra de estructuras de línea. Condiciones 
requeridas: No reconectar 52J12 S/E Encuentro; No reconectar 52J13 S/E Encuentro; 
No reconectar 52J1 S/E Cerro Dominador; No reconectar 52J2 S/E Cerro Dominador; 
No reconectar 52J1 S/E Sierra Gorda; No reconectar 52J2 S/E Sierra Gorda.
El riesgo del trabajo es bajo.
Inspección y reparación de mallas a tierra de estructuras de línea. Condiciones 
requeridas: No reconectar 52J12 S/E Encuentro; No reconectar 52J13 S/E Encuentro; 
No reconectar 52J1 S/E Cerro Dominador; No reconectar 52J2 S/E Cerro Dominador; 
No reconectar 52J1 S/E Sierra Gorda; No reconectar 52J2 S/E Sierra Gorda.
No tiene consumo 
afectado ninguno 08-03-21 08:00 08-03-21 18:00 08-03-21 09:13 08-03-21 20:12
=== PDF PAGE 74 ===
Reporte Desconexión/Intervención Linea
Fecha generación reporte: 29-03-2021 14:39:58
Estados: Pendiente, Aprobado, Rechazado, Aprobado sin activación, Ejecución Parcial, Ejecución Exitosa, Rechazo CDC, Pendiente, Aprobado, Rechazado, Aprobado sin activación, Ejecución Parcial, Ejecución Exitosa, Rechazo CDC
Total registros General: 126
Total registros Linea: 126
Número Tipo Estado Empresa Tipo Solicitud Origen Tipo 
Programación Línea Tramo(s) Tipo Trabajo Potencia Trabajos a Realizar Descripción Nivel Riesgo Comentario Adicional Consumo Empresas Afectadas Trabajo Requiere Estado Operativo Estado Operativo 
Efectivo Fecha Inicio Fecha Fin Fecha Efectiva 
Inicio
Fecha Efectiva 
Fin
2021018614 Linea Ejecución 
Exitosa
TRANSMISORA 
MEJILLONES Intervención Origen Interno Programada CERRO DOMINADOR - 
ENCUENTRO 220KV
CERRO DOMINADOR - ENCUENTRO 
220KV C1 Otro Tipo de Trabajo 0
Inspección y reparación de mallas a tierra de estructuras de línea. Condiciones 
requeridas: No reconectar 52J12 S/E Encuentro; No reconectar 52J13 S/E Encuentro; 
No reconectar 52J1 S/E Cerro Dominador; No reconectar 52J2 S/E Cerro Dominador; 
No reconectar 52J1 S/E Sierra Gorda; No reconectar 52J2 S/E Sierra Gorda.
El riesgo del trabajo es bajo.
Inspección y reparación de mallas a tierra de estructuras de línea. Condiciones 
requeridas: No reconectar 52J12 S/E Encuentro; No reconectar 52J13 S/E Encuentro; 
No reconectar 52J1 S/E Cerro Dominador; No reconectar 52J2 S/E Cerro Dominador; 
No reconectar 52J1 S/E Sierra Gorda; No reconectar 52J2 S/E Sierra Gorda.
No tiene consumo 
afectado ninguno 08-03-21 08:00 08-03-21 18:00 08-03-21 09:13 08-03-21 20:12
2021015343 Linea Ejecución 
Exitosa
TRANSMISORA VALLE 
ALLIPEN Intervención Origen Interno Programada CUNCO - MELIPEUCO 
110KV CUNCO - MELIPEUCO 110KV C1 Roce y pode franja 
servidumbre 0 Roce, poda y chipeo en franja de servidumbre.
Nivel de riesgo bajo, pues se mantendrá deshabilitada la 
reconexión automática. Además, los trabajos serán 
realizado por personal especialista y bajo normas de 
seguridad.
S/E Melipeuco: interruptor 52H1 cuenta con reconexión automática deshabilitada.
S/E Cunco: se coordinará con STS la no reconexión del interruptor 52H2 en caso de 
apertura.
No tiene consumo 
afectado ninguno 08-03-21 08:00 08-03-21 18:00 08-03-21 08:55 08-03-21 18:27
2021015309 Linea Ejecución 
Exitosa
TRANSMISORA VALLE 
ALLIPEN Intervención Origen Interno Programada RIO TOLTEN - CUNCO 
110KV RIO TOLTEN - CUNCO 110KV C1 Roce y pode franja 
servidumbre 0 Roce, poda y chipeo en franja de servidumbre.
Las instalaciones mantendrán deshabilitada la reconexión 
automática. Además,  el trabajo será realizado por personal 
calificado siguiendo normas de seguridad.
S/E Río Toltén: 52J1 posee reconexión automática deshabilitada.
S/E Cunco: se coordinará con STS la no reconexión del interruptor 52H1 en caso de 
apertura.
No tiene consumo 
afectado ninguno 08-03-21 08:00 08-03-21 18:00 08-03-21 08:55 08-03-21 18:27
2021018095 Linea Aprobado 
sin activaciónTRANSQUILLOTA Intervención Origen Interno Programada SAN LUIS - QUILLOTA 
220KV SAN LUIS - QUILLOTA 220KV C2 Otro Tipo de Trabajo 0 S/E Quillota: Inspección visual en sistemas de control y protección paños J5 y J6.
Actividades: S/E Quillota: Inspección visual en sistemas de control y protección paños 
J5 y J6. 
Restricciones: Sin restricciones.  
Nivel de Riesgo: Riesgo no significativo. 
Bloqueos del Jefe de Faena: S/E Quillota: El Jefe de Faena delimitará las zonas de 
trabajo.
No tiene consumo 
afectado ninguno 08-03-21 09:00 08-03-21 17:00
2021018094 Linea Aprobado 
sin activaciónTRANSQUILLOTA Intervención Origen Interno Programada SAN LUIS - QUILLOTA 
220KV SAN LUIS - QUILLOTA 220KV C1 Otro Tipo de Trabajo 0 S/E Quillota: Inspección visual en sistemas de control y protección paños J5 y J6.
Actividades: S/E Quillota: Inspección visual en sistemas de control y protección paños 
J5 y J6. 
Restricciones: Sin restricciones.  
Nivel de Riesgo: Riesgo no significativo. 
Bloqueos del Jefe de Faena: S/E Quillota: El Jefe de Faena delimitará las zonas de 
trabajo.
No tiene consumo 
afectado ninguno 08-03-21 09:00 08-03-21 17:00
=== PDF PAGE 75 ===
ANEXO Nº5
Informes de trabajos y fallas de instalaciones ingresados en el Sistema del Coordinador 
Eléctrico Nacional por Enel Transmisión Chile S.A. y Transelec S.A.
=== PDF PAGE 76 ===
Resumen - 
Subestación
Número:
2021000646
Solicitante:
Raul Villalobos
Empresa:
ENEL DISTRIBUCIÓN CHILE
Tipo de Origen:
Interno
SubEstación:
S/E LAMPA
Falla Sobre:
barra
Elementos
Tipo:  barras 
-
 BA S/E LAMPA 220KV B1
Nombre : BA S/E LAMPA 220KV B1
Fecha Perturbacion : 08-03-2021 12:30
Fecha Normaliza : 08-03-2021 13:08
Protección : S/C Residual (t)
Interruptor : INT Barra 220 KV
Consumo : 65
Comentario : Simultáneamente se produce O.A. de Cto 1 Línea 220 KV Nueva Lampa - Cerro
Navia. S/E Lampa alimentada por circuito 1.
¿Produce otra indisponibilidad?
No
Zona Afectada
Metropolitana
Comuna
Lampa
Tipo Causa
Causa Presunta
Causa Principal
Se investiga
Comentarios Tipo Causa:
Se investiga
Causas
-Fenómeno Físico: 
Origen no determinado.
-Elemento: 
Conjunto aislación SE
-Fenómeno Eléctrico: 
Corriente de neutro temporizado
-Operación de los interruptores: 
Opera según lo esperado

Resumen
=== PDF PAGE 77 ===
Comentarios Causas:
-Fenómeno Físico: 
No se observa daños en instalaciones y equipos.
-Elemento: 
Despejada Barra 220 KV.
-Fenómeno Eléctrico: 
Se observa solo operación de relé S/C Residual (t)
-Operación de los interruptores: 
Causa de operación se investiga, Barra verificada sin daños.
Observaciones:
-Observaciones: 
Simultáneamente se verifica O.A. Línea Nueva Lampa Cerro Navia Cto 1.
-Acciones Inmediatas: 
Se informa a CEN y Mantenimiento. Una vez verificada despejada 
la
zona en S/E Lampa se procede a coordinar y efectuar pruebas de energización.
-Hechos Sucedidos: 
12:30 hrs. O.A. INT 220 KV En S/E Lampa. 13:05 hrs. Se verifica operada
protección de S/C Res. (t) y sin daños la Barra de 220 KV en S/E Lampa. 14:21 hrs. Prueba
exitosa de Barra 220 KV. 14:25 hrs. Prueba exitosa de Tr#2 y Tr#3. 15:08 hrs. Prueba exitosa
de alimentadores Acería y Laminación, VSN 100%
-Acciones Correctivas a Corto Plazo: 
En análisis.
-Acciones Correctivas a Largo Plazo: 
En análisis.
Afecta SSCC:
No
Afecta Medidores:
No
Afecta Protecciones:
No
Consumo:
Libre
Distribuidoras Afectadas
ENEL DISTRIBUCIÓN CHILE / Perd. Estm. de Potencia: 65 / Región : Metropolitana / Clientes
Afectados: 1 
Retorno Automatico:
No Tiene Retorno AutomÃ¡tico
Fecha / Hora Perturbación de la Solicitud:
08-03-2021 12:30
Fecha / Hora Estimada Retorno:
08-03-2021 15:08
=== PDF PAGE 78 ===
Resumen - 
Línea
Número:
2021000647
Solicitante:
TRANSELEC
Empresa:
TRANSELEC
Tipo de Origen:
Interno
Línea:
CERRO NAVIA - NUEVA LAMPA 220KV [En_Revision]
Tramo:
Tipo:  secciones_tramos 
-
 EST 40 – CERRO NAVIA 220KV C1
Nombre : EST 40 – CERRO NAVIA 220KV C1
Fecha Perturbacion : 
Fecha Normaliza : 
Protección : 
Interruptor : 
Consumo : 
Comentario :
Zona Afectada
Comuna
Tipo Causa
Causa Definitiva
Causa Principal
Comentarios Tipo Causa:
Acortamiento de distancia con árbol en vano N°67.
Causas
-Fenómeno Físico: 
Disminución de distancia eléctrica. 
-Elemento: 
Cables aislados o de poder línea
-Fenómeno Eléctrico: 
Distancia (admitancia, impedancia o reactancia)
-Operación de los interruptores: 
Opera según lo esperado
Comentarios Causas:
-Fenómeno Físico: 
-Elemento: 
-Fenómeno Eléctrico: 
-Operación de los interruptores: 
Observaciones:
-Observaciones: 
. 
-Acciones Inmediatas: 
Recopilar alarmas y protecciones operadas, informar al coordinador. 
Y

Resumen
=== PDF PAGE 79 ===
coordinar con ENEL
-Hechos Sucedidos: 
A las 12:30 horas, desconexión forzada por acción de protecciones. 
-Acciones Correctivas a Corto Plazo: 
Solicitar personal para inspeccionar punto de falla. 
-Acciones Correctivas a Largo Plazo: 
No hay. 
Afecta SSCC:
No
Afecta Medidores:
No
Afecta Protecciones:
No
Consumo:
No tiene consumo afectado
Retorno Automatico:
Fecha / Hora Perturbación de la Solicitud:
08-03-2021 12:30
Fecha / Hora Estimada Retorno:
08-03-2021 18:00
Fecha / Hora Efectiva Retorno:
08-03-2021 16:57
=== PDF PAGE 80 ===
ANEXO Nº6
Otros antecedentes aportados por Enel Transmisión Chile S.A.
=== PDF PAGE 81 ===
 
 
INTERNAL 
  
 
 
 
Informe de Falla Definitivo Nº 000646/2021 
Operación automática Interruptor 220 kV Arranque N°1 y N°2 en SE Lampa. 
  
8 de marzo de 2021, a las 12:30 horas. 
 
Zona:  Región Metropolitana 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
Área Mantenimiento, Análisis y Estudios 
Subgerencia Operaciones y Mantenimiento 
 
29 de marzo de 2021 
=== PDF PAGE 82 ===
 
Enel Distribución Chile S.A.- Santa Rosa 76 piso 8 -  Santiago – Chile / T: +56 2 26752000 
 
Informe de Falla - marzo de 2021 
Subgerencia Operaciones y Mantenimiento 
INTERNAL 
1 Causa u origen de la falla 
 
A la 12:30 del lunes 8 de marzo de 2021, se produjo la operación automática del interruptor 220 kV Arranque 
N°1 y N°2 en subestación Lampa. Los motivos de dicha operación aún se encuentran en investigación. 
2 Instalaciones afectadas 
2.1 Estado y configuración en los momentos previos 
 
Subestación en condiciones de operación normal. Transformador N°1 fuera de servicio por falla interna. 
2.2 Diagrama simplificado 
 
 
 
 
 
 
 
 
 
 
 
Diagrama unilineal subestación Lampa. 
 
2.3 Zona geográfica 
13302 Lampa, Santiago. 
3 Pérdidas de generación 
 
No aplica. 
 
 
 
 
 
 
 
Equipo 
operado 
TR01 
=== PDF PAGE 83 ===
 
Enel Distribución Chile S.A.- Santa Rosa 76 piso 8 -  Santiago – Chile / T: +56 2 26752000 
 
Informe de Falla - marzo de 2021 
Subgerencia Operaciones y Mantenimiento 
INTERNAL 
4 Pérdidas de consumo 
 
Lugar o Equipo Identificación 
NEMA 
Fecha 
Inicio 
Hora 
Inicio 
Fecha 
Término 
Hora 
Término 
Potencia 
kW 
Energía 
kWh 
Clientes 
interrumpidos 
Comunas 
afectadas 
SE Lampa 
Alimentador 23 
kV Laminación 
ET1 08-03-21  12:30 08-03-21 15:08 6.890 18.144 1 Lampa 
SE Lampa 
Alimentador 23 
kV Acería 
ET2 08-03-21  12:30 08-03-21 15:08 42.710 112.470 1 Lampa 
 
5 Cronología de eventos 
5.1 Eventos durante la evolución de la falla 
 A las 12:30 horas del día 8 de marzo del 2021, se produce la operación automática del 
Interruptor de 220 kV de la S/E Lampa. 
 
5.2 Acciones orientadas a la reposición del servicio y normalización de las instalaciones 
 A las 14:21 horas del día 8 de marzo de 2021, prueba exitosa interruptor 220 KV Arranque N°1 
y N°2. 
 A las 14:25 horas: prueba exitosa de Transformadores 220/23 kV N°2 y N°3. 
 A las 15:08 horas: prueba exitosa de Alimentadores Acería y Laminación. Coordinado con 
cliente. 
 
5.3 Registros sistema SCADA 
Mensajes Scada.xls
 
6 Esquemas de protección y control 
6.1 Detalle de las protecciones operadas:  
 
Protección de sobrecorriente, operó la Unidad Instantánea Residual. 
 
6.2 Registros de falla 
La protección indicada en el punto anterior no posee la capacidad de generar registros de falla. 
En la protección se observó la siguiente leyenda:  
=== PDF PAGE 84 ===
 
Enel Distribución Chile S.A.- Santa Rosa 76 piso 8 -  Santiago – Chile / T: +56 2 26752000 
 
Informe de Falla - marzo de 2021 
Subgerencia Operaciones y Mantenimiento 
INTERNAL 
  
Esta corresponde a operación (Trip) de la Unidad de Sobrecorriente Residual Instantánea. 
En el punto 8 se adjunta imagen del catálogo de esta protección, donde se indica cómo interpretar esta 
leyenda. 
 
6.3 Análisis del comportamiento de los dispositivos de protección y control 
De acuerdo al punto y tipo de falla, se concluye que las protecciones indicadas en el punto 6.1 operaron 
correctamente. 
7 Análisis conjunto  
 
El pasado lunes 8 de marzo de 2021, se produjo la operación de la protección del Interruptor 220 kV de la 
subestación Lampa. 
La causa de esta operación se encuentra en investigación.  
8 Otros antecedentes 
Se adjunta tabla para la interpretación de la operación (Trip) de la protección KCEG140 
 
 
 
 
 
 
8.1 Reiteración de la falla 
No aplica. 
8.2 Acciones correctivas CP 
Se realizó una inspección visual de la subestación, sin identificar muestras de descarga en el patio de 220 
KV ni daños evidentes en los transformadores de Poder. Tampoco se identificaron otras protecciones 
operadas en esta subestación. 
Se identificó operada la protección del Interruptor de 220 kV de la S/E Lampa. A continuación, se procedió 
a reestablecer el servicio al cliente AZA. 
 

=== PDF PAGE 85 ===
 
Enel Distribución Chile S.A.- Santa Rosa 76 piso 8 -  Santiago – Chile / T: +56 2 26752000 
 
Informe de Falla - marzo de 2021 
Subgerencia Operaciones y Mantenimiento 
INTERNAL 
 
Acciones correctivas LP 
Durante el mes de abril se desarrollará una investigación para identificar la causa de la operación de la 
protección del Interruptor 220 kV de la subestación Lampa. 
 
 
 
 
 
Código de Falla 1124 Origen no determinado. 
Fenómeno Físico OTR2 Origen no determinado (trip de interruptor) 
Elemento ID   PR6 Interruptores 
Fenómeno eléctrico ID SO50IR Sobrecorriente instantánea residual 
Modo ID 13 Opera según lo esperado 
 
9 Registro fotográfico 
Sin registros fotográficos. 
=== PDF PAGE 86 ===
Time stampMillisecondsHIS Time stamp Path 1 Path 2 Path 3 Path 4 Path 5 Value Limit Units Operator Console Message Comment
03-08-2021 12:30:24 532 03-08-2021 12:30:26 NvaLampa 220 AL_PPLC1 Al_885 AlarmSt 1.00    08.03 12:30:24,532  Nueva Lampa    220 KV  Prot Ppal. L/C.Nav#1 Emision/Recepcion Car            Alarma
03-08-2021 12:30:24 532 03-08-2021 12:30:26 NvaLampa 220 AL_PSLC1 Al_885 AlarmSt 1.00    08.03 12:30:24,532  Nueva Lampa    220 KV  Prot Sec. L/C.Nav#1  Emision/Recepcion Car            Alarma
03-08-2021 12:30:24 532 03-08-2021 12:30:26 NvaLampa 220 AL_PPLC1 Al_885 AlarmSt 1.00    08.03 12:30:24      NvaLampa 220  Prot Ppal Emision/Recepcion Ca close
03-08-2021 12:30:24 532 03-08-2021 12:30:26 NvaLampa 220 AL_PSLC1 Al_885 AlarmSt 1.00    08.03 12:30:24      NvaLampa 220  Prot Sec. Emision/Recepcion Ca close
03-08-2021 12:30:24 560 03-08-2021 12:30:26 NvaLampa 220 AL_PPLC1 Al_2337 AlarmSt 1.00    08.03 12:30:24,560  Nueva Lampa    220 KV  Prot Ppal. L/C.Nav#1 Emisi 5 C                     Disparo
03-08-2021 12:30:24 560 03-08-2021 12:30:26 NvaLampa 220 AL_PPLC1 Al_2337 AlarmSt 1.00    08.03 12:30:24      NvaLampa 220  Prot Ppal Emisi 5 C         Disparo
03-08-2021 12:30:24 596 03-08-2021 12:30:26 Lampa 220 IntABPP1 C_RSBD AlarmFl 1.00    08.03 12:30:24      Lampa    220  Int. Barr Rele S/C Barra 220KV close
03-08-2021 12:30:24 630 03-08-2021 12:30:26 Lampa 220 ABPPs01 Int1 Status 0.00    08.03 12:30:24      Lampa    220  Acopl.Arr Estado del           open
03-08-2021 12:30:24 705 03-08-2021 12:30:26 Lampa 220 IntABPP1 C_RSBD AlarmFl 0.00    08.03 12:30:24      Lampa    220  Int. Barr Rele S/C Barra 220KV open
03-08-2021 12:30:24 931 03-08-2021 12:30:26 NvaLampa 220 AL_PPLC1 C_DPZ2 AlarmSt 1.00    08.03 12:30:24,931  Nueva Lampa    220 KV  Prot Ppal. L/C.Nav#1 Disparo Zona 2                   Disparo
03-08-2021 12:30:24 931 03-08-2021 12:30:26 NvaLampa 220 AL_PSLC1 C_DPZ2 AlarmSt 1.00    08.03 12:30:24,931  Nueva Lampa    220 KV  Prot Sec. L/C.Nav#1  Disparo Zona 2                   Disparo
03-08-2021 12:30:24 931 03-08-2021 12:30:26 NvaLampa 220 AL_PPLC1 C_DPZ2 AlarmSt 1.00    08.03 12:30:24      NvaLampa 220  Prot Ppal 0                    Disparo
03-08-2021 12:30:24 931 03-08-2021 12:30:26 NvaLampa 220 AL_PSLC1 C_DPZ2 AlarmSt 1.00    08.03 12:30:24      NvaLampa 220  Prot Sec. 0                    Disparo
03-08-2021 12:30:24 946 03-08-2021 12:30:26 NvaLampa 220 AL_PPLC1 C_D50BF AlarmSt 1.00    08.03 12:30:24,946  Nueva Lampa    220 KV  Prot Ppal. L/C.Nav#1 Disparo 50BF                     Disparo
03-08-2021 12:30:24 946 03-08-2021 12:30:26 NvaLampa 220 AL_PSLC1 C_D50BF AlarmSt 1.00    08.03 12:30:24,946  Nueva Lampa    220 KV  Prot Sec. L/C.Nav#1  Disparo 50BF                     Disparo
03-08-2021 12:30:24 946 03-08-2021 12:30:26 NvaLampa 220 AL_PPLC1 C_D50BF AlarmSt 1.00    08.03 12:30:24      NvaLampa 220  Prot Ppal 0                    Disparo
03-08-2021 12:30:24 946 03-08-2021 12:30:26 NvaLampa 220 AL_PSLC1 C_D50BF AlarmSt 1.00    08.03 12:30:24      NvaLampa 220  Prot Sec. 0                    Disparo
03-08-2021 12:30:24 950 03-08-2021 12:30:26 NvaLampa 220 AL_J5 C_D50BF AlarmSt 1.00    08.03 12:30:24,950  Nueva Lampa    220 KV  Pa 5              Disparo 50BF                     Disparo
03-08-2021 12:30:24 950 03-08-2021 12:30:26 NvaLampa 220 AL_J5 C_D50BF AlarmSt 1.00    08.03 12:30:24      NvaLampa 220  Pa  5   0                    Disparo
03-08-2021 12:30:24 953 03-08-2021 12:30:27 NvaLampa 220 AL_J5 C_D50BF AlarmSt 1.00    08.03 12:30:24      NvaLampa 220  Pa  5   0                    Disparo
03-08-2021 12:30:24 958 03-08-2021 12:30:26 NvaLampa 220 PAN_J6 Al_889 AlarmSt 1.00    08.03 12:30:24,958  Nueva Lampa    220 KV  Linea C.Navia #1     Operacion de Protecci            Alarma
03-08-2021 12:30:24 958 03-08-2021 12:30:26 NvaLampa 220 PAN_J6 Al_889 AlarmSt 1.00    08.03 12:30:24      NvaLampa 220  Linea C.N Operacion de Protecc close
03-08-2021 12:30:24 970 03-08-2021 12:30:26 NvaLampa 220 ALJ5PPJ6 Al_889 AlarmSt 1.00    08.03 12:30:24,970  Nueva Lampa    220 KV  Pa 5 Prot Ppal J6 Operacion de Protecci            Activado
03-08-2021 12:30:24 970 03-08-2021 12:30:26 NvaLampa 220 ALJ5PPJ6 Al_889 AlarmSt 1.00    08.03 12:30:24      NvaLampa 220  Pa 5 P Operacion de Protecc Activado
03-08-2021 12:30:24 970 03-08-2021 12:30:27 NvaLampa 220 PAN_J6 Int1 Status 0.00    08.03 12:30:24,970  Nueva Lampa    220 KV  Linea C.Navia #1     Estado del Interruptor 52J6      Abierto
03-08-2021 12:30:24 970 03-08-2021 12:30:27 NvaLampa 220 PAN_J5 Int1 Status 0.00    08.03 12:30:24,970  Nueva Lampa    220 KV  Pa  5              Estado del Interruptor 52J5      Abierto
03-08-2021 12:30:24 970 03-08-2021 12:30:27 NvaLampa 220 PAN_J5 Int1 Status 0.00    08.03 12:30:24      NvaLampa 220  Pa  5   Estado del           open
03-08-2021 12:30:24 970 03-08-2021 12:30:27 NvaLampa 220 PAN_J6 Int1 Status 0.00    08.03 12:30:24      NvaLampa 220  Linea C.N Estado del           open
03-08-2021 12:30:24 975 03-08-2021 12:30:26 NvaLampa 220 AL_PPLC1 Al_2337 AlarmSt 0.00    08.03 12:30:24,975  Nueva Lampa    220 KV  Prot Ppal. L/C.Nav#1 Emisi 5 C                     Normal
03-08-2021 12:30:24 975 03-08-2021 12:30:26 NvaLampa 220 AL_PPLC1 Al_2337 AlarmSt 0.00    08.03 12:30:24      NvaLampa 220  Prot Ppal Emisi 5 C         Normal
03-08-2021 12:30:24 982 03-08-2021 12:30:26 NvaLampa 220 AL_PPLC1 C_DPZ2 AlarmSt 0.00    08.03 12:30:24,982  Nueva Lampa    220 KV  Prot Ppal. L/C.Nav#1 Disparo Zona 2                   Normal
03-08-2021 12:30:24 982 03-08-2021 12:30:26 NvaLampa 220 AL_PPLC1 C_DPZ2 AlarmSt 0.00    08.03 12:30:24      NvaLampa 220  Prot Ppal 0                    Normal
03-08-2021 12:30:24 983 03-08-2021 12:30:26 NvaLampa 220 AL_PSLC1 C_DPZ2 AlarmSt 0.00    08.03 12:30:24,983  Nueva Lampa    220 KV  Prot Sec. L/C.Nav#1  Disparo Zona 2                   Normal
03-08-2021 12:30:24 983 03-08-2021 12:30:26 NvaLampa 220 AL_PSLC1 C_DPZ2 AlarmSt 0.00    08.03 12:30:24      NvaLampa 220  Prot Sec. 0                    Normal
03-08-2021 12:30:24 985 03-08-2021 12:30:26 NvaLampa 220 AL_PPLC1 Al_885 AlarmSt 0.00    08.03 12:30:24,985  Nueva Lampa    220 KV  Prot Ppal. L/C.Nav#1 Emision/Recepcion Car            Normal
03-08-2021 12:30:24 985 03-08-2021 12:30:26 NvaLampa 220 AL_PSLC1 Al_885 AlarmSt 0.00    08.03 12:30:24,985  Nueva Lampa    220 KV  Prot Sec. L/C.Nav#1  Emision/Recepcion Car            Normal
03-08-2021 12:30:24 985 03-08-2021 12:30:26 NvaLampa 220 AL_PPLC1 Al_885 AlarmSt 0.00    08.03 12:30:24      NvaLampa 220  Prot Ppal Emision/Recepcion Ca open
03-08-2021 12:30:24 985 03-08-2021 12:30:26 NvaLampa 220 AL_PSLC1 Al_885 AlarmSt 0.00    08.03 12:30:24      NvaLampa 220  Prot Sec. Emision/Recepcion Ca open
03-08-2021 12:30:25 6 03-08-2021 12:30:27 NvaLampa 220 AL_PPLP1 Al_2217 AlarmSt 0.00    08.03 12:30:25      NvaLampa 220  Prot Ppal Prot.Oscilac.Potenci open
03-08-2021 12:30:25 6 03-08-2021 12:30:27 NvaLampa 220 AL_PPLP1 Al_2217 AlarmSt 0.00    08.03 12:30:25      NvaLampa 220  Prot Ppal Prot.Oscilac.Potenci open
03-08-2021 12:30:25 6 03-08-2021 12:30:27 NvaLampa 220 AL_PSLP1 Al_2217 AlarmSt 0.00    08.03 12:30:25      NvaLampa 220  Prot Sec. Prot.Oscilac.Potenci open
03-08-2021 12:30:25 6 03-08-2021 12:30:27 NvaLampa 220 AL_PSLP1 Al_2217 AlarmSt 0.00    08.03 12:30:25      NvaLampa 220  Prot Sec. Prot.Oscilac.Potenci open
03-08-2021 12:30:25 7 03-08-2021 12:30:27 NvaLampa 220 AL_PSLP2 Al_2217 AlarmSt 0.00    08.03 12:30:25      NvaLampa 220  Prot Sec. Prot.Oscilac.Potenci open
03-08-2021 12:30:25 7 03-08-2021 12:30:27 NvaLampa 220 AL_PSLP2 Al_2217 AlarmSt 0.00    08.03 12:30:25      NvaLampa 220  Prot Sec. Prot.Oscilac.Potenci open
03-08-2021 12:30:25 8 03-08-2021 12:30:27 NvaLampa 220 AL_PSLC2 Al_2217 AlarmSt 0.00    08.03 12:30:25      NvaLampa 220  Prot Sec. Prot.Oscilac.Potenci open
03-08-2021 12:30:25 8 03-08-2021 12:30:27 NvaLampa 220 AL_PSLC2 Al_2217 AlarmSt 0.00    08.03 12:30:25      NvaLampa 220  Prot Sec. Prot.Oscilac.Potenci open
03-08-2021 12:30:25 8 03-08-2021 12:30:27 NvaLampa 220 AL_PPLP2 Al_2217 AlarmSt 0.00    08.03 12:30:25      NvaLampa 220  Prot Ppal Prot.Oscilac.Potenci open
03-08-2021 12:30:25 8 03-08-2021 12:30:27 NvaLampa 220 AL_PPLP2 Al_2217 AlarmSt 0.00    08.03 12:30:25      NvaLampa 220  Prot Ppal Prot.Oscilac.Potenci open
03-08-2021 12:30:25 9 03-08-2021 12:30:27 NvaLampa 220 AL_PPLC2 Al_2217 AlarmSt 0.00    08.03 12:30:25      NvaLampa 220  Prot Ppal Prot.Oscilac.Potenci open
03-08-2021 12:30:25 9 03-08-2021 12:30:27 NvaLampa 220 AL_PSLC1 Al_2217 AlarmSt 0.00    08.03 12:30:25      NvaLampa 220  Prot Sec. Prot.Oscilac.Potenci open
03-08-2021 12:30:25 9 03-08-2021 12:30:26 NvaLampa 220 AL_PPLC1 Al_2217 AlarmSt 0.00    08.03 12:30:25      NvaLampa 220  Prot Ppal Prot.Oscilac.Potenci open
03-08-2021 12:30:25 9 03-08-2021 12:30:26 NvaLampa 220 AL_PPLC1 Al_2217 AlarmSt 0.00    08.03 12:30:25      NvaLampa 220  Prot Ppal Prot.Oscilac.Potenci open
03-08-2021 12:30:25 9 03-08-2021 12:30:27 NvaLampa 220 AL_PSLC1 Al_2217 AlarmSt 0.00    08.03 12:30:25      NvaLampa 220  Prot Sec. Prot.Oscilac.Potenci open
03-08-2021 12:30:25 9 03-08-2021 12:30:27 NvaLampa 220 AL_PPLC2 Al_2217 AlarmSt 0.00    08.03 12:30:25      NvaLampa 220  Prot Ppal Prot.Oscilac.Potenci open
03-08-2021 12:30:25 103 03-08-2021 12:30:27 NvaLampa 220 AL_J5 C_D50BF AlarmSt 0.00    08.03 12:30:25,103  Nueva Lampa    220 KV  Pa 5              Disparo 50BF                     Normal
03-08-2021 12:30:25 103 03-08-2021 12:30:27 NvaLampa 220 AL_J5 C_D50BF AlarmSt 0.00    08.03 12:30:25      NvaLampa 220  Pa  5   0                    Normal
03-08-2021 12:30:25 147 03-08-2021 12:30:27 NvaLampa 220 AL_PPLC1 C_D50BF AlarmSt 0.00    08.03 12:30:25,147  Nueva Lampa    220 KV  Prot Ppal. L/C.Nav#1 Disparo 50BF                     Normal
03-08-2021 12:30:25 147 03-08-2021 12:30:27 NvaLampa 220 AL_PSLC1 C_D50BF AlarmSt 0.00    08.03 12:30:25,147  Nueva Lampa    220 KV  Prot Sec. L/C.Nav#1  Disparo 50BF                     Normal
03-08-2021 12:30:25 147 03-08-2021 12:30:27 NvaLampa 220 AL_PPLC1 C_D50BF AlarmSt 0.00    08.03 12:30:25      NvaLampa 220  Prot Ppal 0                    Normal
03-08-2021 12:30:25 147 03-08-2021 12:30:27 NvaLampa 220 AL_PSLC1 C_D50BF AlarmSt 0.00    08.03 12:30:25      NvaLampa 220  Prot Sec. 0                    Normal
03-08-2021 12:30:25 163 03-08-2021 12:30:26 Lampa 220 IntABPP1 C_RSBD AlarmFl 1.00    08.03 12:30:25,163  Lampa          220 KV  Int. Barra 220KV     Rele S/C Barra 220KV             Operado
03-08-2021 12:30:25 163 03-08-2021 12:30:26 Lampa 220 ABPPs01 Int1 Status 0.00    08.03 12:30:25,163  Lampa          220 KV  Acopl.Arranques      Estado del Int. Barra 220KV      Abierto
03-08-2021 12:30:25 163 03-08-2021 12:30:26 LampaChi 220 Lampa Int1 Status 0.00    08.03 12:30:25,163  Lampa          220 KV  Lampa                Estado del Interruptor           Abierto
03-08-2021 12:30:25 177 03-08-2021 12:30:27 NvaLampa 220 AL_PSLC2 Al_2837 AlarmSt 0.00    08.03 12:30:25      NvaLampa 220  Prot Sec. Funcion 85C Disparo  open
03-08-2021 12:30:25 177 03-08-2021 12:30:27 NvaLampa 220 AL_PSLC2 Al_2837 AlarmSt 0.00    08.03 12:30:25      NvaLampa 220  Prot Sec. Funcion 85C Disparo  open
03-08-2021 12:30:25 178 03-08-2021 12:30:27 NvaLampa 220 AL_PPLC2 Al_2837 AlarmSt 0.00    08.03 12:30:25      NvaLampa 220  Prot Ppal Funcion 85C Disparo  open
03-08-2021 12:30:25 178 03-08-2021 12:30:27 NvaLampa 220 AL_PPLC2 Al_2337 AlarmSt 0.00    08.03 12:30:25      NvaLampa 220  Prot Ppal Emisi 5 C         Normal
03-08-2021 12:30:25 178 03-08-2021 12:30:27 NvaLampa 220 AL_PSLP1 Al_2837 AlarmSt 0.00    08.03 12:30:25      NvaLampa 220  Prot Sec. Funcion 85C Disparo  open
03-08-2021 12:30:25 178 03-08-2021 12:30:27 NvaLampa 220 AL_PSLP1 Al_2837 AlarmSt 0.00    08.03 12:30:25      NvaLampa 220  Prot Sec. Funcion 85C Disparo  open
03-08-2021 12:30:25 178 03-08-2021 12:30:27 NvaLampa 220 AL_PPLC2 Al_2837 AlarmSt 0.00    08.03 12:30:25      NvaLampa 220  Prot Ppal Funcion 85C Disparo  open
03-08-2021 12:30:25 178 03-08-2021 12:30:27 NvaLampa 220 AL_PPLC2 Al_2337 AlarmSt 0.00    08.03 12:30:25      NvaLampa 220  Prot Ppal Emisi 5 C         Normal
03-08-2021 12:30:25 179 03-08-2021 12:30:27 NvaLampa 220 AL_PSLC1 Al_2837 AlarmSt 0.00    08.03 12:30:25      NvaLampa 220  Prot Sec. Funcion 85C Disparo  open
03-08-2021 12:30:25 179 03-08-2021 12:30:27 NvaLampa 220 AL_PSLC1 Al_2837 AlarmSt 0.00    08.03 12:30:25      NvaLampa 220  Prot Sec. Funcion 85C Disparo  open
03-08-2021 12:30:25 181 03-08-2021 12:30:27 NvaLampa 220 AL_PPLP2 Al_2837 AlarmSt 0.00    08.03 12:30:25      NvaLampa 220  Prot Ppal Funcion 85C Disparo  open
03-08-2021 12:30:25 181 03-08-2021 12:30:27 NvaLampa 220 AL_PPLP2 Al_2837 AlarmSt 0.00    08.03 12:30:25      NvaLampa 220  Prot Ppal Funcion 85C Disparo  open
03-08-2021 12:30:25 181 03-08-2021 12:30:27 NvaLampa 220 AL_PPLP2 Al_2337 AlarmSt 0.00    08.03 12:30:25      NvaLampa 220  Prot Ppal Emisi 5 C         Normal
03-08-2021 12:30:25 181 03-08-2021 12:30:27 NvaLampa 220 AL_PPLP2 Al_2337 AlarmSt 0.00    08.03 12:30:25      NvaLampa 220  Prot Ppal Emisi 5 C         Normal
03-08-2021 12:30:25 182 03-08-2021 12:30:27 NvaLampa 220 AL_PSLP2 Al_2837 AlarmSt 0.00    08.03 12:30:25      NvaLampa 220  Prot Sec. Funcion 85C Disparo  open
03-08-2021 12:30:25 182 03-08-2021 12:30:27 NvaLampa 220 AL_PPLP1 Al_2837 AlarmSt 0.00    08.03 12:30:25      NvaLampa 220  Prot Ppal Funcion 85C Disparo  open
03-08-2021 12:30:25 182 03-08-2021 12:30:27 NvaLampa 220 AL_PPLP1 Al_2837 AlarmSt 0.00    08.03 12:30:25      NvaLampa 220  Prot Ppal Funcion 85C Disparo  open
03-08-2021 12:30:25 182 03-08-2021 12:30:27 NvaLampa 220 AL_PSLP2 Al_2837 AlarmSt 0.00    08.03 12:30:25      NvaLampa 220  Prot Sec. Funcion 85C Disparo  open
03-08-2021 12:30:25 182 03-08-2021 12:30:27 NvaLampa 220 AL_PPLP1 Al_2337 AlarmSt 0.00    08.03 12:30:25      NvaLampa 220  Prot Ppal Emisi 5 C         Normal
03-08-2021 12:30:25 182 03-08-2021 12:30:27 NvaLampa 220 AL_PPLP1 Al_2337 AlarmSt 0.00    08.03 12:30:25      NvaLampa 220  Prot Ppal Emisi 5 C         Normal
03-08-2021 12:30:25 184 03-08-2021 12:30:27 NvaLampa 220 AL_PPLC1 Al_2837 AlarmSt 0.00    08.03 12:30:25      NvaLampa 220  Prot Ppal Funcion 85C Disparo  open
03-08-2021 12:30:25 184 03-08-2021 12:30:27 NvaLampa 220 AL_PPLC1 Al_2837 AlarmSt 0.00    08.03 12:30:25      NvaLampa 220  Prot Ppal Funcion 85C Disparo  open
03-08-2021 12:30:25 184 03-08-2021 12:30:39 NvaLampa 220 AL_PPLC1 Al_2337 AlarmSt 0.00    08.03 12:30:25      NvaLampa 220  Prot Ppal Emisi 5 C         Normal
=== PDF PAGE 87 ===
Time stampMillisecondsHIS Time stamp Path 1 Path 2 Path 3 Path 4 Path 5 Value Limit Units Operator Console Message Comment
03-08-2021 12:30:25 414 03-08-2021 12:30:26 Lampa 220 IntABPP1 C_RSBD AlarmFl 0.00    08.03 12:30:25,414  Lampa          220 KV  Int. Barra 220KV     Rele S/C Barra 220KV             Normal
03-08-2021 12:30:30 43 03-08-2021 12:30:39 NvaLampa 220 ALJ5PPJ6 Al_889 AlarmSt 0.00    08.03 12:30:30,043  Nueva Lampa    220 KV  Pa 5 Prot Ppal J6 Operacion de Protecci            Normal
03-08-2021 12:30:30 43 03-08-2021 12:30:39 NvaLampa 220 ALJ5PPJ6 Al_889 AlarmSt 0.00    08.03 12:30:30      NvaLampa 220  Pa  5 P Operacion de Protecc Normal
03-08-2021 12:30:34 942 03-08-2021 12:30:39 NvaLampa 220 PAN_J6 Al_889 AlarmSt 0.00    08.03 12:30:34,942  Nueva Lampa    220 KV  Linea C.Navia #1     Operacion de Protecci            Normal
03-08-2021 12:30:34 942 03-08-2021 12:30:39 NvaLampa 220 PAN_J6 Al_889 AlarmSt 0.00    08.03 12:30:34      NvaLampa 220  Linea C.N Operacion de Protecc open
03-08-2021 12:40:59 698 03-08-2021 12:41:26 NvaLampa 220 PAN_J6 Int1 Status 0.00 afv M04B    08.03 12:40:59,698  Nueva Lampa    220 KV  Linea C.Navia #1     Estado del Interruptor 52J6      Abierto           R afv  M04B P
03-08-2021 12:40:59 698 03-08-2021 12:41:26 NvaLampa 220 PAN_J5 Int1 Status 0.00 afv M04B    08.03 12:40:59,698  Nueva Lampa    220 KV  Pa 5              Estado del Interruptor 52J5      Abierto           R afv  M04B P
03-08-2021 12:40:59 698 03-08-2021 12:41:26 Lampa 220 ABPPs01 Int1 Status 0.00 afv M04B    08.03 12:40:59,698  Lampa          220 KV  Acopl.Arranques      Estado del Int. Barra 220KV      Abierto           R afv  M04B P
03-08-2021 13:21:28 219 03-08-2021 13:21:30 Lampa 23 Tr02 Int1 Status 0.00    08.03 13:21:28      Lampa    23   Transf. # Estado del           open
03-08-2021 13:21:28 657 03-08-2021 13:21:30 Lampa 23 Tr02 Int1 Status 0.00 jt1 M07P    08.03 13:21:28,657  Lampa          23 KV   Transf. #2 220/23 KV Estado del Interruptor           Abierto  RC         jt1  M07P P
03-08-2021 13:21:35 842 03-08-2021 13:21:37 Lampa 23 Tr03 Int1 Status 0.00    08.03 13:21:35      Lampa    23   Transf. # Estado del           open
03-08-2021 13:21:36 434 03-08-2021 13:21:37 Lampa 23 Tr03 Int1 Status 0.00 jt1 M07P    08.03 13:21:36,434  Lampa          23 KV   Transf. #3 220/23 KV Estado del Interruptor           Abierto  RC         jt1  M07P P
03-08-2021 13:21:43 899 03-08-2021 13:21:59 Lampa 220 Tr02 Desc1 Status 0.00    08.03 13:21:43      Lampa    220  Traf.#2 1 Estado del           open
03-08-2021 13:21:45 953 03-08-2021 13:21:59 Lampa 220 Tr02 Desc1 Status 0.00 jt1 M07P    08.03 13:21:45,953  Lampa          220 KV  Traf.#2 110/12       Estado del Desc. Trafo#2         intransi RC         jt1  M07P P
03-08-2021 13:21:47 994 03-08-2021 13:21:59 Lampa 220 Tr02 Desc1 Status 0.00    08.03 13:21:47      Lampa    220  Traf.#2 1 Estado del           open
03-08-2021 13:21:48 704 03-08-2021 13:21:59 Lampa 220 Tr02 Desc1 Status 0.00 jt1 M07P    08.03 13:21:48,704  Lampa          220 KV  Traf.#2 110/12       Estado del Desc. Trafo#2         Abierto  RC         jt1  M07P P
03-08-2021 13:21:52 113 03-08-2021 13:21:59 Lampa 220 Tr03 Desc1 Status 0.00    08.03 13:21:52      Lampa    220  Traf.#3 2 Estado del           open
03-08-2021 13:21:54 156 03-08-2021 13:21:59 Lampa 220 Tr03 Desc1 Status 0.00 jt1 M07P    08.03 13:21:54,156  Lampa          220 KV  Traf.#3 220/23       Estado del Desc. L/Barra Princ.# intransi RC         jt1  M07P P
03-08-2021 13:21:58 311 03-08-2021 13:21:59 Lampa 220 Tr03 Desc1 Status 0.00    08.03 13:21:58      Lampa    220  Traf.#3 2 Estado del           open
03-08-2021 13:21:58 658 03-08-2021 13:21:59 Lampa 220 Tr03 Desc1 Status 0.00 jt1 M07P    08.03 13:21:58,658  Lampa          220 KV  Traf.#3 220/23       Estado del Desc. L/Barra Princ.# Abierto  RC         jt1  M07P P
03-08-2021 13:24:21 476 03-08-2021 13:24:30 Lampa 220 AL_Tr03 C_VEFU AlarmSt 0.00    08.03 13:24:21      Lampa    220  Tr03 220- Ventiladores Funcion open
03-08-2021 13:24:21 949 03-08-2021 13:24:30 Lampa 220 AL_Tr03 C_VEFU AlarmSt 0.00    08.03 13:24:21,949  Lampa          220 KV  Tr03 220-23Kv        Ventiladores Funciona            Normal
03-08-2021 13:26:17 390 03-08-2021 13:26:23 Lampa 220 ABPPs01 Int1 Status 1.00 jt1 M07P    08.03 13:26:17,390  Lampa          220 KV  Acopl.Arranques      Estado del Int. Barra 220KV               NE         jt1  M07P P
03-08-2021 13:27:23 235 03-08-2021 13:27:33 Lampa 220 ABPPs01 Int1 Status 1.00 jt1 M07P    08.03 13:27:23,235  Lampa          220 KV  Acopl.Arranques      Estado del Int. Barra 220KV               NE       R jt1  M07P P
03-08-2021 13:27:41 222 03-08-2021 13:27:59 Lampa 220 ABPPs01 Int1 Status 1.00 jt1 M07P    08.03 13:27:41,222  Lampa          220 KV  Acopl.Arranques      Estado del Int. Barra 220KV               NE         jt1  M07P P
03-08-2021 13:28:04 831 03-08-2021 13:28:28 Lampa 220 ABPPs01 Int1 Status 1.00 jt1 M07P    08.03 13:28:04,831  Lampa          220 KV  Acopl.Arranques      Estado del Int. Barra 220KV               NE       R jt1  M07P P
03-08-2021 13:28:07 734 03-08-2021 13:28:28 Lampa 220 NavPolp2 Desc1 InfoS1 1.00    08.03 13:28:07      Lampa    220  Lin.Navia Llave L/R            close
03-08-2021 13:28:07 734 03-08-2021 13:28:28 Lampa 220 ABPPs01 Int1 InfoS1 1.00    08.03 13:28:07      Lampa    220  Acopl.Arr Llave L/R            close
03-08-2021 13:28:07 734 03-08-2021 13:28:28 Lampa 220 NavPolp1 Desc1 InfoS1 1.00    08.03 13:28:07      Lampa    220  Lin.Navia Llave L/R            close
03-08-2021 13:28:08 203 03-08-2021 13:28:28 Lampa 220 NavPolp2 Desc1 InfoS1 1.00    08.03 13:28:08,203  Lampa          220 KV  Lin.Navia-Polpaico#2 Llave L/R  Desconectador L/Barra S/E
03-08-2021 13:28:08 203 03-08-2021 13:28:28 Lampa 220 NavPolp1 Desc1 InfoS1 1.00    08.03 13:28:08,203  Lampa          220 KV  Lin.Navia-Polpaico#1 Llave L/R  Desconectador         S/E
03-08-2021 13:28:08 203 03-08-2021 13:28:28 Lampa 220 ABPPs01 Int1 InfoS1 1.00    08.03 13:28:08,203  Lampa          220 KV  Acopl.Arranques      Llave L/R  Int. Barra 220KV      S/E
03-08-2021 13:33:13 216 03-08-2021 13:33:39 Lampa 23 IntTr01 C_RMXF AlarmFl 0.00    08.03 13:33:13      Lampa    23   Int.Trans Rele Maestro Transfo open
03-08-2021 13:33:13 427 03-08-2021 13:33:39 Lampa 23 IntTr01 C_RMXF AlarmFl 1.00    08.03 13:33:13      Lampa    23   Int.Trans Rele Maestro Transfo close
03-08-2021 13:33:13 702 03-08-2021 13:33:39 Lampa 23 IntTr01 C_RMXF AlarmFl 0.00    08.03 13:33:13,702  Lampa          23 KV   Int.Transformador #1 Rele Maestro Transfor            Normal
03-08-2021 13:33:13 952 03-08-2021 13:33:39 Lampa 23 IntTr01 C_RMXF AlarmFl 1.00    08.03 13:33:13,952  Lampa          23 KV   Int.Transformador #1 Rele Maestro Transfor            Operado
03-08-2021 13:33:16 482 03-08-2021 13:33:39 Lampa 23 IntTr01 C_RMXF AlarmFl 0.00    08.03 13:33:16      Lampa    23   Int.Trans Rele Maestro Transfo open
03-08-2021 13:33:16 776 03-08-2021 13:33:39 Lampa 23 IntTr01 C_RMXF AlarmFl 1.00    08.03 13:33:16      Lampa    23   Int.Trans Rele Maestro Transfo close
03-08-2021 13:33:16 953 03-08-2021 13:33:39 Lampa 23 IntTr01 C_RMXF AlarmFl 0.00    08.03 13:33:16,953  Lampa          23 KV   Int.Transformador #1 Rele Maestro Transfor            Normal
03-08-2021 13:33:17 452 03-08-2021 13:33:39 Lampa 23 IntTr01 C_RMXF AlarmFl 1.00    08.03 13:33:17,452  Lampa          23 KV   Int.Transformador #1 Rele Maestro Transfor            Operado
03-08-2021 13:55:48 460 03-08-2021 13:55:58 Lampa 220 AL_Tr01 C_VG1 AlarmSt 1.00    08.03 13:55:48      Lampa    220  Transform Grupo 1 Ventiladores Desctdo.
03-08-2021 13:55:48 920 03-08-2021 13:55:58 Lampa 220 AL_Tr01 C_VG1 AlarmSt 1.00    08.03 13:55:48,920  Lampa          220 KV  Transformador #1     Grupo 1 Ventiladores             Desctdo.
03-08-2021 14:20:46 634 03-08-2021 14:20:55 Lampa 220 NavPolp2 Desc1 InfoS1 0.00    08.03 14:20:46      Lampa    220  Lin.Navia Llave L/R            open
03-08-2021 14:20:46 634 03-08-2021 14:20:55 Lampa 220 ABPPs01 Int1 InfoS1 0.00    08.03 14:20:46      Lampa    220  Acopl.Arr Llave L/R            open
03-08-2021 14:20:46 634 03-08-2021 14:20:55 Lampa 220 NavPolp1 Desc1 InfoS1 0.00    08.03 14:20:46      Lampa    220  Lin.Navia Llave L/R            open
03-08-2021 14:20:47 179 03-08-2021 14:20:55 Lampa 220 NavPolp1 Desc1 InfoS1 0.00    08.03 14:20:47,179  Lampa          220 KV  Lin.Navia-Polpaico#1 Llave L/R  Desconectador         COS
03-08-2021 14:20:47 179 03-08-2021 14:20:55 Lampa 220 ABPPs01 Int1 InfoS1 0.00    08.03 14:20:47,179  Lampa          220 KV  Acopl.Arranques      Llave L/R  Int. Barra 220KV      COS
03-08-2021 14:20:47 180 03-08-2021 14:20:55 Lampa 220 NavPolp2 Desc1 InfoS1 0.00    08.03 14:20:47,180  Lampa          220 KV  Lin.Navia-Polpaico#2 Llave L/R  Desconectador L/Barra COS
03-08-2021 14:21:26 633 03-08-2021 14:21:27 Lampa 220 ABPPs01 Int1 Status 1.00    08.03 14:21:26      Lampa    220  Acopl.Arr Estado del           close
03-08-2021 14:21:27 165 03-08-2021 14:21:27 Lampa 220 ABPPs01 Int1 Status 1.00 jt1 M07P    08.03 14:21:27,165  Lampa          220 KV  Acopl.Arranques      Estado del Int. Barra 220KV      Cerrado  RC         jt1  M07P P
03-08-2021 14:21:27 165 03-08-2021 14:21:38 LampaChi 220 Lampa Int1 Status 1.00    08.03 14:21:27,165  Lampa          220 KV  Lampa                Estado del Interruptor           Cerrado
03-08-2021 14:21:54 28 03-08-2021 14:22:02 Lampa 220 ABPPs01 Int1 Status 0.00    08.03 14:21:54      Lampa    220  Acopl.Arr Estado del           open
03-08-2021 14:21:54 668 03-08-2021 14:22:02 Lampa 220 ABPPs01 Int1 Status 0.00 jt1 M07P    08.03 14:21:54,668  Lampa          220 KV  Acopl.Arranques      Estado del Int. Barra 220KV      Abierto  RC         jt1  M07P P
03-08-2021 14:21:54 668 03-08-2021 14:22:02 LampaChi 220 Lampa Int1 Status 0.00    08.03 14:21:54,668  Lampa          220 KV  Lampa                Estado del Interruptor           Abierto
03-08-2021 14:22:00 154 03-08-2021 14:22:24 Lampa 220 Tr02 Desc1 Status 0.00    08.03 14:22:00      Lampa    220  Traf.#2 1 Estado del           open
03-08-2021 14:22:02 173 03-08-2021 14:22:02 Lampa 220 Tr02 Desc1 Status 0.00 jt1 M07P    08.03 14:22:02,173  Lampa          220 KV  Traf.#2 110/12       Estado del Desc. Trafo#2         intransi RC         jt1  M07P P
03-08-2021 14:22:04 205 03-08-2021 14:22:24 Lampa 220 Tr02 Desc1 Status 1.00    08.03 14:22:04      Lampa    220  Traf.#2 1 Estado del           close
03-08-2021 14:22:04 924 03-08-2021 14:22:24 Lampa 220 Tr02 Desc1 Status 1.00 jt1 M07P    08.03 14:22:04,924  Lampa          220 KV  Traf.#2 110/12       Estado del Desc. Trafo#2         Cerrado  RC         jt1  M07P P
03-08-2021 14:22:11 534 03-08-2021 14:22:24 Lampa 220 Tr03 Desc1 Status 0.00    08.03 14:22:11      Lampa    220  Traf.#3 2 Estado del           open
03-08-2021 14:22:13 683 03-08-2021 14:22:24 Lampa 220 Tr03 Desc1 Status 0.00 jt1 M07P    08.03 14:22:13,683  Lampa          220 KV  Traf.#3 220/23       Estado del Desc. L/Barra Princ.# intransi RC         jt1  M07P P
03-08-2021 14:22:17 862 03-08-2021 14:22:24 Lampa 220 Tr03 Desc1 Status 1.00    08.03 14:22:17      Lampa    220  Traf.#3 2 Estado del           close
03-08-2021 14:22:18 435 03-08-2021 14:22:24 Lampa 220 Tr03 Desc1 Status 1.00 jt1 M07P    08.03 14:22:18,435  Lampa          220 KV  Traf.#3 220/23       Estado del Desc. L/Barra Princ.# Cerrado  RC         jt1  M07P P
03-08-2021 14:25:04 130 03-08-2021 14:25:05 Lampa 220 ABPPs01 Int1 Status 1.00    08.03 14:25:04      Lampa    220  Acopl.Arr Estado del           close
03-08-2021 14:25:04 670 03-08-2021 14:25:05 Lampa 220 ABPPs01 Int1 Status 1.00 jt1 M07P    08.03 14:25:04,670  Lampa          220 KV  Acopl.Arranques      Estado del Int. Barra 220KV      Cerrado  RC         jt1  M07P P
03-08-2021 14:25:04 670 03-08-2021 14:25:05 LampaChi 220 Lampa Int1 Status 1.00    08.03 14:25:04,670  Lampa          220 KV  Lampa                Estado del Interruptor           Cerrado
03-08-2021 14:25:48 421 03-08-2021 14:26:11 Lampa 220 AL_Tr01 C_VG1 AlarmSt 0.00    08.03 14:25:48      Lampa    220  Transform Grupo 1 Ventiladores Conctdo.
03-08-2021 14:25:48 936 03-08-2021 14:26:11 Lampa 220 AL_Tr01 C_VG1 AlarmSt 0.00    08.03 14:25:48,936  Lampa          220 KV  Transformador #1     Grupo 1 Ventiladores             Conctdo.
03-08-2021 15:08:06 469 03-08-2021 15:08:07 Lampa 23 Tr02 Int1 Status 1.00    08.03 15:08:06      Lampa    23   Transf. # Estado del           close
03-08-2021 15:08:06 936 03-08-2021 15:08:07 Lampa 23 Tr02 Int1 Status 1.00 jt1 M07P    08.03 15:08:06,936  Lampa          23 KV   Transf. #2 220/23 KV Estado del Interruptor           Cerrado  RC         jt1  M07P P
03-08-2021 15:08:33 793 03-08-2021 15:08:53 Lampa 23 Tr03 Int1 Status 1.00    08.03 15:08:33      Lampa    23   Transf. # Estado del           close
03-08-2021 15:08:34 163 03-08-2021 15:08:53 Lampa 23 Tr03 Int1 Status 1.00 jt1 M07P    08.03 15:08:34,163  Lampa          23 KV   Transf. #3 220/23 KV Estado del Interruptor           Cerrado  RC         jt1  M07P P
03-08-2021 15:10:31 52 03-08-2021 15:10:36 Lampa 220 AL_Tr02 C_VG1 AlarmSt 1.00    08.03 15:10:31      Lampa    220  Transform Grupo 1 Ventiladores Desctdo.
03-08-2021 15:10:31 452 03-08-2021 15:10:36 Lampa 220 AL_Tr02 C_VG1 AlarmSt 1.00    08.03 15:10:31,452  Lampa          220 KV  Transformador #2     Grupo 1 Ventiladores             Desctdo.
03-08-2021 15:23:58 815 03-08-2021 15:24:06 LampaChi 220 Lampa Int1 Status 1.00 CCGR M62P    08.03 15:23:58,815  Lampa          220 KV  Lampa                Estado del Interruptor           Cerrado           R CCGR M62P P