 
 
Av. Parque Isidora N°1061, Pudahuel, Santiago de Chile. Teléfono: (+562) 2424 6300 
www.coordinador.cl 
 
Santiago, 3 de julio de 2023 
DE 02932-23 
 
Señores 
(Según Lista de Distribución) 
Presente 
 
 
 
 
 
Ref.: Informe de Autorización de Conexión 
Definitivo, proyecto Odata Datacenter ST01. 
 
[1] Carta OP01314-20 Ref.: Solicitud 
conexión Acceso Abierto Odata Datacenter 
ST01, de fecha 24 de junio de 2020.  
 
Responde a ingreso: OP01314-20. 
 
De mi consideración: 
 
Por medio de la presente, me  refiero a la Solicitud de Autorización de Conexión 
(SAC) presentada por Odata Chile S.A. , mediante la carta de la Ref. [1]  y los 
documentos enviados a través de la plataforma Acceso Abierto , para la conexión 
del proyecto Odata Datacenter ST01 (30 MW) a S/E Nueva Lampa en 220 kV, esta 
última propiedad de Sociedad Transmisora Metropolitana II S.A. 
 
De acuerdo con lo establecido en el Artículo 23° y el Artículo 24° del Reglamento 
de los Sistemas de Transmisión y de la Planificación de la Transmisión , el 
Coordinador autoriza la SAC presentada para el proyecto Odata Datacenter ST01 
(30 MW), bajo las condiciones según lo indicado en el Anexo 1. 
 
Adjunto a la presente comunicación se encuentran los siguientes documentos: 
 
▪ Informe de Autorización de Conexión Definitivo.  
▪ Antecedentes de la solicitud. 
 
La empresa Odata Datacenter ST01 deberá dar cumplimiento a las condiciones de 
aprobación del Anexo 1, incluyendo el plazo para la obtención de la declaración en 
construcción del proyecto Odata Chile S.A. (30 MW) hasta enero de 2024. En caso 