 
 
 Página 4 de 8 
 
1. RESUMEN EJECUTIVO 
El presente informe se refiere a la Autorización de Conexión Definitivo del proyecto “ Solution 2” 
presentado al Coordinador por la empresa Ensolution SpA., cuya conexión se encuentra prevista en 
S/E Alto Jahuel , instalación de propiedad de Transelec S.A., y perteneciente al Sistema de 
Transmisión Nacional (STN). 
 
El proyecto consiste en un centro de consumo  de 450 MW  que se conecta a la S/E Alto Jahuel 
mediante una línea de transmisión 1x500 kV. En el Anexo 7.2 del presente Informe se adjuntan los 
antecedentes técnicos de la solución de conexión entregados por la empresa solicitante, cuyas 
características relevantes son las siguientes:  
 
Tipo de proyecto : Consumo. 
Potencia de Retiro : 450 MW.  
Ubicación geográfica : Comuna de Buin, Región Metropolitana. 
Fecha de DC : Junio de 2027. 
Fecha EO : Diciembre de 2028. 
Punto de conexión : Nuevo Paño K7 en S/E Alto Jahuel, 500 kV. 
 
Figura 1. Diagrama unilineal simplificado, conexión del proyecto “Solution 2” en “S/E Alto Jahuel”. 
 
Como resultado de la tramitación de la solicitud, el Coordinador autoriza la Solicitud de Autorización 
de Conexión (SAC) del proyecto Solution 2 a S/E Alto Jahuel en 500 kV, sujeto a las condiciones 
señaladas en la sección 6 del presente Informe.  
 
 
 
 
 
 
 
 
 
